[TITLE]

[JUNCTIONS]
 673                                1115.8300
 2505                               1105.2500
 198                                1112.9399
 1602                               1116.9800
 2298                               1112.8000
 2083                               1112.7000
 306                                1118.3900
 553                                1129.2200
 2108                               1126.0500
 1194                               1116.1500
 196                                1107.7800
 2233                               1122.1600
 656                                1115.8101
 791                                1140.8000
 501                                1135.6400
 507                                1118.6000
 2228                               1120.4600
 508                                1119.9800
 1859                               1118.0300
 511                                1126.2700
 2230                               1124.8000
 1863                               1112.6400
 1903                               1115.4399
 315                                1134.9800
 2095                               1119.8700
 513                                1123.4301
 533                                1110.6300
 209                                1137.6600
 567                                1126.9500
 2087                               1122.3199
 1609                               1127.7900
 1575                               1138.3300
 1085                               1116.6600
 1891                               1123.9800
 515                                1129.4100
 612                                1127.6700
 2529                               1108.9301
 1012                               1122.6300
 290                                1119.3400
 1719                               1104.8500
 544                                1110.7600
 571                                1132.5300
 288                                1116.1200
 183                                1118.0300
 613                                1130.1000
 1244                               1139.0200
 2732                               1109.6700
 1612                               1128.1899
 304                                1123.8800
 186                                1114.8199
 530                                1120.2200
 175                                1119.3101
 1693                               1126.3000
 785                                1125.0900
 172                                1124.9700
 1727                               1110.7600
 2117                               1120.3199
 174                                1120.4000
 1884                               1122.0601
 187                                1121.1500
 214                                1137.0601
 1084                               1119.8000
 2109                               1127.3000
 207                                1134.5200
 373                                1113.1200
 194                                1120.1100
 555                                1128.0000
 711                                1121.9100
 2084                               1115.2700
 1705                               1111.6000
 509                                1120.9500
 1460                               1136.3700
 185                                1120.8700
 531                                1120.4500
 1078                               1122.0400
 1014                               1100.9900
 2482                               1111.0900
 349                                1112.8500
 680                                1138.8600
 1701                               1134.8700
 1024                               1142.2800
 204                                1126.7600
 1697                               1129.7500
 790                                1136.6700
 2107                               1118.3101
 1704                               1110.5400
 1887                               1125.2100
 1011                               1119.9800
 1461                               1129.4900
 534                                1107.4200
 1901                               1116.4399
 997                                1125.0400
 1619                               1115.5400
 1031                               1125.4700
 510                                1122.6300
 1195                               1116.1500
 203                                1127.7100
 1718                               1108.0800
 1717                               1108.3400
 1656                               1102.2300
 2232                               1121.2100
 1889                               1124.9700
 1874                               1120.9500
 2481                               1113.2900
 541                                1110.2800
 560                                1126.4399
 1657                               1100.0000
 1922                               1121.1600
 1861                               1117.3400
 1617                               1101.6000
 566                                1127.4301
 313                                1131.5900
 535                                1106.6899
 1879                               1112.4800
 2731                               1109.6700
 2085                               1116.4399
 318                                1098.8300
 2430                               1122.3199
 2491                               1107.9700
 2074                               1126.4301
 1923                               1125.1100
 2078                               1116.2500
 205                                1133.0601
 1723                               1110.1700
 614                                1118.0699
 2235                               1108.6000
 1706                               1115.0601
 202                                1129.2700
 562                                1130.1400
 2086                               1116.7300
 2506                               1103.1300
 1902                               1116.2600
 317                                1098.8300
 775                                1119.0699
 350                                1109.3300
 631                                1130.6700
 162                                1115.6700
 1083                               1118.3300
 309                                1120.1300
 302                                1117.5900
 176                                1116.4800
 1898                               1117.9399
 1620                               1129.6600
 1886                               1119.5100
 1881                               1122.0100
 1245                               1138.9100
 1015                               1101.1899
 163                                1116.4600
 197                                1110.7900
 210                                1133.0300
 536                                1105.5300
 167                                1121.2000
 195                                1105.5601
 672                                1123.0601
 294                                1140.1300
 165                                1122.9600
 678                                1137.4301
 2734                               1108.8199
 1654                               1099.1600
 671                                1119.9800
 177                                1116.1801
 206                                1133.0300
 1610                               1128.3700
 1616                               1105.2500
 2483                               1110.9200
 503                                1133.2800
 1655                               1102.2300
 178                                1113.8101
 190                                1117.3400
 514                                1127.5800
 1877                               1106.3000
 2076                               1115.5601
 1440                               1141.2400
 293                                1140.1300
 1439                               1142.6400
 208                                1132.0300
 1086                               1115.0900
 199                                1115.5400
 1892                               1124.2900
 687                                1115.8600
 213                                1137.0100
 638                                1122.8500
 166                                1119.5000
 504                                1135.8101
 642                                1113.2500
 1652                               1097.5900
 1724                               1110.0500
 502                                1135.6400
 557                                1130.4000
 2082                               1117.4700
 559                                1127.6500
 303                                1119.2700
 296                                1120.1801
 1651                               1098.0400
 556                                1131.1700
 2495                               1106.0800
 2234                               1132.2700
 1878                               1112.9000
 563                                1131.3500
 1016                               1101.6000
 2231                               1123.0200
 1708                               1113.6000
 1866                               1107.2800
 201                                1131.3000
 287                                1113.4399
 1650                               1098.0400
 1880                               1118.2400
 3536                               1102.9900
 546                                1107.8300
 2077                               1116.7400
 2494                               1106.4500
 2489                               1108.3600
 539                                1102.1600
 2293                               1126.4100
 184                                1116.4399
 307                                1118.4600
 796                                1124.5200
 2091                               1114.5601
 987                                1118.5900
 310                                1120.0200
 2484                               1110.0500
 2761                               1095.5601
 686                                1115.3800
 1649                               1099.1700
 1710                               1105.4900
 828                                1125.2700
 512                                1127.1000
 2487                               1108.9399
 632                                1132.0200
 1702                               1108.2800
 291                                1122.2200
 928                                1118.2900
 2492                               1107.4900
 2493                               1106.6000
 200                                1113.6300
 2089                               1118.4100
 1893                               1114.6400
 976                                1130.5000
 1573                               1106.0500
 161                                1115.8300
 2504                               1105.2600
 545                                1101.7100
 540                                1110.2800
 2446                               1107.7200
 180                                1123.8800
 1716                               1102.1600
 2486                               1109.4800
 1696                               1126.8600
 1698                               1124.1801
 641                                1113.7400
 1720                               1104.6700
 1888                               1124.2700
 2933                               1111.0699
 1900                               1117.2000
 1851                               1099.2300
 2088                               1118.3900
 3535                               1103.5500
 2090                               1114.0300
 1855                               1096.5900
 548                                1107.4800
 1703                               1107.9399
 1700                               1134.2400
 1694                               1124.3400
 675                                1125.9900
 3396                               1134.7800
 984                                1095.7500
 295                                1119.9500
 986                                1118.3300
 2081                               1117.8700
 2488                               1108.4301
 1459                               1108.0800
 1849                               1101.6700
 1572                               1127.6700
 547                                1107.5500
 230                                1134.7300
 710                                1121.9100
 1847                               1104.2200
 1848                               1102.9000
 1571                               1125.0900
 2512                               1095.9200
 321                                1118.1000
 1860                               1118.0800
 549                                1107.6899
 2490                               1108.3101
 3534                               1104.1500
 1721                               1104.5400
 550                                1113.0900
 1193                               1140.1300
 2449                               1123.7600
 215                                1138.3300
 3397                               1108.8101
 2093                               1124.9500
 679                                1135.8101
 551                                1112.3600
 532                                1110.9700
 676                                1138.8600
 677                                1137.7500
 3395                               1134.9800
 1715                               1104.8700
 1707                               1113.2600
 168                                1117.4000
 2445                               1107.4700
 2733                               1109.6500
 1930                               1116.0500
 1462                               1140.0900
 2480                               1113.2900
 229                                1135.8101
 173                                1125.0400
 3393                               1112.7600
 1853                               1097.8500
 164                                1123.0200
 169                                1117.6300
 170                                1117.6700
 171                                1117.4399
 179                                1124.9500
 181                                1125.4700
 182                                1124.9500
 188                                1116.7400
 189                                1117.2400
 191                                1118.1500
 192                                1118.4800
 193                                1118.7300
 211                                1135.7800
 212                                1135.7800
 216                                1136.6700
 226                                1140.0900
 227                                1138.8600
 228                                1137.4301
 284                                1117.4399
 289                                1119.3400
 292                                1121.0300
 301                                1117.1700
 305                                1118.3900
 308                                1120.0200
 311                                1122.4000
 312                                1122.5300
 314                                1130.4301
 316                                1134.9800
 372                                1113.2000
 505                                1134.9100
 506                                1133.7100
 537                                1105.5900
 538                                1102.1600
 542                                1108.2800
 543                                1108.6000
 552                                1111.8101
 554                                1130.1000
 558                                1129.8101
 561                                1129.5500
 564                                1129.6600
 565                                1131.6899
 568                                1128.5000
 569                                1130.0000
 570                                1130.0699
 674                                1115.4200
 685                                1115.3800
 729                                1140.0900
 774                                1119.0699
 797                                1125.0000
 829                                1125.9900
 873                                1155.6100
 874                                1155.2500
 875                                1154.7500
 876                                1154.2900
 877                                1153.7800
 878                                1153.3400
 879                                1152.5900
 880                                1152.5900
 881                                1152.1500
 882                                1151.2900
 883                                1150.7400
 884                                1150.1801
 885                                1150.0000
 886                                1149.4800
 887                                1149.0699
 888                                1148.3700
 889                                1147.8101
 890                                1147.8101
 891                                1147.8101
 892                                1147.5300
 893                                1147.0800
 894                                1147.0800
 895                                1147.0800
 896                                1146.8101
 897                                1146.2800
 898                                1146.2800
 899                                1146.0601
 900                                1146.0601
 901                                1145.8500
 902                                1145.8500
 903                                1146.1100
 904                                1145.7400
 905                                1145.3300
 906                                1144.8101
 907                                1144.2200
 908                                1143.6200
 909                                1143.2500
 910                                1142.6600
 911                                1142.0800
 912                                1141.8400
 913                                1141.5900
 914                                1141.5900
 915                                1141.2600
 916                                1139.1300
 917                                1139.3500
 918                                1139.3500
 919                                1139.4900
 920                                1139.8900
 921                                1140.4800
 922                                1140.7300
 923                                1141.0300
 924                                1141.0400
 925                                1141.0400
 983                                1096.1000
 PM.VRP.GAM.010                     1133.4500
 1105                               1120.9500
 1106                               1120.5699
 1145                               1120.8700
 1161                               1118.5000
 1191                               1125.9900
 1192                               1140.1300
 1201                               1120.0200
 1430                               1138.5800
 1435                               1120.9500
 1458                               1108.3400
 1508                               1124.2700
 1570                               1122.4000
 1574                               1105.7700
 1618                               1123.0601
 1648                               1099.1600
 1653                               1097.2200
 1658                               1099.8400
 1679                               1162.0601
 1680                               1161.4399
 1681                               1160.2200
 1682                               1160.0000
 1683                               1160.0000
 1684                               1159.9100
 1685                               1159.1700
 1686                               1158.8000
 1687                               1158.5800
 1688                               1158.2100
 1695                               1131.2200
 1699                               1126.4500
 1709                               1105.7600
 1711                               1111.6899
 1712                               1111.6899
 1713                               1108.2800
 1714                               1105.7600
 1722                               1104.6200
 1725                               1111.8101
 1726                               1111.8101
 1850                               1100.9500
 1852                               1098.3800
 1854                               1097.2200
 1862                               1121.0300
 1873                               1126.2300
 1875                               1113.4399
 1876                               1107.3900
 1882                               1120.2200
 1885                               1120.2200
 1894                               1120.9500
 1895                               1121.1600
 1896                               1120.9500
 1897                               1120.9500
 1899                               1117.1100
 1929                               1116.0500
 2075                               1115.2200
 2079                               1117.2200
 2080                               1120.4500
 2094                               1131.7900
 2110                               1116.2300
 2115                               1122.0400
 2116                               1120.3199
 2118                               1120.4600
 2205                               1136.1801
 2206                               1136.1801
 2207                               1136.4399
 2208                               1136.6500
 2209                               1137.0900
 2210                               1137.5000
 2211                               1137.6801
 2225                               1125.6100
 2226                               1125.7800
 2227                               1126.1000
 2229                               1129.0601
 2294                               1122.2400
 2431                               1133.1700
 2444                               1106.6300
 2485                               1109.4800
 2507                               1095.7500
 2508                               1095.7500
 2509                               1095.7500
 2510                               1095.7500
 2511                               1095.7500
 2513                               1095.9200
 2528                               1109.4301
 2532                               1125.4700
 2560                               1111.8600
 2561                               1111.8600
 2562                               1120.2200
 2563                               1121.0300
 2675                               1095.7500
 2926                               1163.5200
 2927                               1163.9200
 2928                               1163.3800
 2934                               1104.6200
 2935                               1103.9600
 2936                               1108.6000
 2937                               1104.8700
 2938                               1104.8700
 3342                               1162.8500
 3343                               1162.3199
 3391                               1117.3400
 3392                               1112.8500
 3394                               1118.3900
 3400                               1103.9600
 3401                               1120.4500
 3531                               1163.1300
 3533                               1104.2800
 3570                               1162.5500
 3571                               1162.5500

[RESERVOIRS]
 3589                               1165.0000                                

[TANKS]

[PIPES]
 79                              3395                            3396                                  9.7300     200.0000     130.0000       0.0000       
 80                              3396                            207                                   8.0700     200.0000     130.0000       0.0000       
 446                             1889                            2108                                 56.0000     150.0000     130.0000       0.0000       
 476                             2513                            2761                                 54.5000      60.0000     125.0000       0.0000       
 490                             2733                            2734                                  2.2319      60.0000     122.0000       0.0000       
 491                             196                             2731                                280.9877      60.0000     122.0000       0.0000       
 492                             2529                            2732                                310.3012      60.0000     122.0000       0.0000       
 493                             2731                            2733                                  3.7271      60.0000     122.0000       0.0000       
 494                             2732                            2298                                 67.6548      60.0000     122.0000       0.0000       
 495                             2731                            2732                                  1.1499      60.0000     122.0000       0.0000       
 498                             306                             2081                                178.8521     150.0000     115.0000       0.0000       
 499                             307                             2089                                 52.0876      60.0000     122.0000       0.0000       
 500                             1430                            209                                  40.5520      60.0000     122.0000       0.0000       
 506                             1922                            1923                                286.9020      60.0000     122.0000       0.0000       
 516                             2298                            198                                 173.2390     150.0000     125.0000       0.0000       
 517                             1435                            1105                                  4.1103     100.0000      52.0000       0.0000       
 518                             1929                            1930                                  2.8800     150.0000     115.0000       0.0000       
 534                             1193                            294                                   2.0231     200.0000     115.0000       0.0000       
 535                             214                             294                                 116.9990     200.0000     115.0000       0.0000       
 536                             194                             1194                                233.4553      60.0000     122.0000       0.0000       
 537                             1458                            1459                                  8.4629     150.0000     115.0000       0.0000       
 538                             1460                            216                                   8.1588      60.0000     122.0000       0.0000       
 539                             1461                            561                                   9.2660      60.0000     122.0000       0.0000       
 548                             1439                            1440                                 66.0299      60.0000     122.0000       0.0000       
 549                             791                             1439                                119.9771      60.0000     122.0000       0.0000       
 565                             2936                            2235                                  2.1998      60.0000     122.0000       0.0000       
 566                             542                             1713                                  1.8786      60.0000     122.0000       0.0000       
 567                             2933                            197                                   4.2907     150.0000     125.0000       0.0000       
 568                             1727                            2933                                 14.7386     150.0000     125.0000       0.0000       
 569                             552                             1725                                  0.5091     150.0000     115.0000       0.0000       
 570                             200                             550                                  12.3414     150.0000     115.0000       0.0000       
 571                             1875                            287                                   1.3911      60.0000     122.0000       0.0000       
 572                             1653                            1854                                  1.4545      60.0000     122.0000       0.0000       
 573                             543                             2936                                  0.0043      60.0000     122.0000       0.0000       
 574                             1654                            1648                                  1.5288      60.0000     122.0000       0.0000       
 577                             1620                            555                                  67.4833      60.0000     122.0000       0.0000       
 579                             1715                            1709                                 26.9442     150.0000     115.0000       0.0000       
 580                             1570                            1881                                 31.2901      60.0000     122.0000       0.0000       
 581                             2084                            1705                                177.7693      60.0000     122.0000       0.0000       
 582                             2235                            1879                                218.0622      60.0000     122.0000       0.0000       
 583                             550                             2480                                  4.0234      60.0000     122.0000       0.0000       
 584                             673                             674                                  11.9860      60.0000     122.0000       0.0000       
 585                             161                             162                                  47.0657      50.0000     122.0000       0.0000       
 586                             1106                            1201                                 40.9498     100.0000      52.0000       0.0000       
 587                             172                             173                                  27.5446      60.0000     122.0000       0.0000       
 588                             170                             171                                  45.2554     150.0000     115.0000       0.0000       
 589                             168                             169                                  16.9717     150.0000     115.0000       0.0000       
 590                             829                             1191                                  1.3622      60.0000     122.0000       0.0000       
 591                             1191                            675                                   2.5993      60.0000     122.0000       0.0000       
 592                             678                             228                                   1.5555      60.0000     122.0000       0.0000       
 593                             228                             677                                   1.4115      60.0000     122.0000       0.0000       
 594                             680                             227                                   1.5587      60.0000     122.0000       0.0000       
 595                             161                             163                                  37.3455      50.0000     122.0000       0.0000       
 596                             227                             676                                   1.4076      60.0000     122.0000       0.0000       
 597                             1192                            1193                                  0.9762     200.0000     115.0000       0.0000       
 598                             166                             167                                  64.9410      60.0000     122.0000       0.0000       
 599                             1194                            1195                                  5.4057     300.0000      61.0000       0.0000       
 600                             164                             165                                  27.2764      60.0000     122.0000       0.0000       
 603                             1106                            1145                                 29.7118      50.0000      52.0000       0.0000       
 604                             1201                            1161                                 69.9065     100.0000      52.0000       0.0000       
 605                             226                             1192                                  1.2466     200.0000     115.0000       0.0000       
 606                             2083                            178                                  67.6930      60.0000     122.0000       0.0000       
 607                             531                             2080                                  5.9661     150.0000     115.0000       0.0000       
 608                             2232                            2233                                121.6479      60.0000     122.0000       0.0000       
 612                             1462                            1192                                  0.9764      60.0000     122.0000       0.0000       
 628                             1860                            986                                   8.9600      60.0000     122.0000       0.0000       
 631                             2078                            1903                                100.1496      60.0000     122.0000       0.0000       
 632                             2231                            1923                                 74.3388      60.0000     122.0000       0.0000       
 633                             2230                            560                                 117.2775      60.0000     122.0000       0.0000       
 634                             2229                            557                                  44.2072      60.0000     122.0000       0.0000       
 635                             2228                            167                                 119.1086      60.0000     122.0000       0.0000       
 636                             165                             172                                  70.9053     150.0000     115.0000       0.0000       
 637                             1722                            3533                                  7.6162     150.0000     115.0000       0.0000       
 638                             3533                            3534                                 17.3252     150.0000     115.0000       0.0000       
 639                             3534                            3535                                 23.9158     150.0000     115.0000       0.0000       
 640                             3535                            3536                                 19.3407     150.0000     115.0000       0.0000       
 641                             3536                            1716                                 51.6228     150.0000     115.0000       0.0000       
 642                             2227                            2225                                 20.8617     150.0000     115.0000       0.0000       
 643                             2225                            997                                  34.1854     150.0000     115.0000       0.0000       
 644                             2225                            2226                                  2.8630      60.0000     122.0000       0.0000       
 645                             997                             510                                 113.3309     150.0000     115.0000       0.0000       
 646                             1011                            508                                   9.9839      60.0000     122.0000       0.0000       
 647                             2532                            1031                                  2.4583     150.0000     125.0000       0.0000       
 648                             308                             1860                                 61.4621     150.0000     115.0000       0.0000       
 649                             987                             1880                                 36.4119      60.0000     122.0000       0.0000       
 651                             1192                            293                                   2.0314      60.0000     122.0000       0.0000       
 652                             675                             512                                  42.3463      60.0000     122.0000       0.0000       
 653                             1194                            373                                 137.1629      60.0000     122.0000       0.0000       
 654                             2094                            570                                  96.6013     150.0000     115.0000       0.0000       
 655                             1648                            2512                                 43.4343      60.0000     122.0000       0.0000       
 656                             2506                            1848                                  9.3848      60.0000     122.0000       0.0000       
 657                             2505                            2506                                112.1612      60.0000     122.0000       0.0000       
 658                             2504                            2505                                  8.8685      60.0000     122.0000       0.0000       
 659                             1710                            2504                                 48.9059      60.0000     122.0000       0.0000       
 660                             1619                            1707                                143.7495      60.0000     122.0000       0.0000       
 661                             1014                            317                                 111.1747      60.0000     122.0000       0.0000       
 662                             2082                            163                                  48.1711      60.0000     122.0000       0.0000       
 663                             1693                            515                                 274.3007      60.0000     122.0000       0.0000       
 664                             513                             1694                                 31.1386      60.0000     122.0000       0.0000       
 665                             1695                            613                                  28.7315      60.0000     122.0000       0.0000       
 666                             632                             1695                                 42.3196      60.0000     122.0000       0.0000       
 667                             202                             203                                 101.1914      60.0000     122.0000       0.0000       
 668                             613                             201                                 102.4955      60.0000     122.0000       0.0000       
 669                             1572                            1696                                 34.2420      60.0000     122.0000       0.0000       
 670                             976                             1697                                 31.4406      60.0000     122.0000       0.0000       
 671                             1698                            311                                  48.5529     150.0000     115.0000       0.0000       
 672                             1694                            1693                                 42.4337      60.0000     122.0000       0.0000       
 673                             2077                            2088                                 48.4270      60.0000     122.0000       0.0000       
 674                             305                             321                                   6.0818     150.0000     115.0000       0.0000       
 675                             504                             229                                   2.5385      60.0000     122.0000       0.0000       
 676                             1616                            1617                                111.3072      60.0000     122.0000       0.0000       
 677                             1617                            1016                                  5.4719      60.0000     122.0000       0.0000       
 678                             1618                            672                                   4.1187      60.0000     122.0000       0.0000       
 679                             199                             1619                                  3.9100     150.0000     115.0000       0.0000       
 680                             2449                            1508                                 59.7326      50.0000     122.0000       0.0000       
 681                             2528                            2529                                 10.5120      60.0000     122.0000       0.0000       
 682                             1895                            1922                                  3.8998      60.0000     122.0000       0.0000       
 683                             2294                            2430                                  3.2462      60.0000     122.0000       0.0000       
 684                             1648                            1649                                  6.3597      60.0000     122.0000       0.0000       
 685                             1649                            1650                                 53.2030      60.0000     122.0000       0.0000       
 686                             1650                            1651                                  0.4793      60.0000     122.0000       0.0000       
 687                             1651                            1652                                 58.4793      60.0000     122.0000       0.0000       
 688                             1652                            1653                                  9.0065      60.0000     122.0000       0.0000       
 689                             317                             1654                                 60.2364      60.0000     122.0000       0.0000       
 690                             539                             1655                                 50.1468      60.0000     122.0000       0.0000       
 691                             1655                            1656                                  8.0927      60.0000     122.0000       0.0000       
 692                             1656                            1657                                112.0351      60.0000     122.0000       0.0000       
 693                             1657                            1658                                  9.6266      60.0000     122.0000       0.0000       
 694                             229                             679                                   1.4262      60.0000     122.0000       0.0000       
 695                             1571                            1698                                 40.8263     150.0000     115.0000       0.0000       
 696                             1572                            1699                                 30.5727     150.0000     125.0000       0.0000       
 697                             976                             1572                                 69.0010     150.0000     115.0000       0.0000       
 698                             1700                            503                                  41.9917      60.0000     122.0000       0.0000       
 699                             1724                            1717                                 51.7861     150.0000     115.0000       0.0000       
 700                             1725                            1726                                  0.7608     150.0000     115.0000       0.0000       
 701                             552                             1727                                 30.2783     150.0000     115.0000       0.0000       
 702                             2480                            2481                                  2.4590      60.0000     122.0000       0.0000       
 704                             2481                            2482                                106.3615      60.0000     122.0000       0.0000       
 705                             2482                            2483                                  7.7664      60.0000     122.0000       0.0000       
 706                             2483                            2484                                 54.4469      60.0000     122.0000       0.0000       
 707                             2118                            1435                                 31.5418     150.0000     115.0000       0.0000       
 708                             2484                            2485                                 20.2346      60.0000     122.0000       0.0000       
 709                             2485                            2486                                  0.0155      60.0000     122.0000       0.0000       
 710                             2495                            1574                                  6.7375      60.0000     122.0000       0.0000       
 711                             2494                            2495                                 19.0560      60.0000     122.0000       0.0000       
 712                             2493                            2494                                 32.5944      60.0000     122.0000       0.0000       
 713                             2492                            2493                                 23.4154      60.0000     122.0000       0.0000       
 714                             2491                            2492                                 26.5122      60.0000     122.0000       0.0000       
 715                             2490                            2491                                 21.0359      60.0000     122.0000       0.0000       
 716                             2489                            2490                                 19.6214      60.0000     122.0000       0.0000       
 717                             2488                            2489                                 14.4177      60.0000     122.0000       0.0000       
 718                             1723                            1724                                 17.0198     150.0000     115.0000       0.0000       
 719                             195                             1616                                  8.7707      60.0000     122.0000       0.0000       
 720                             540                             1723                                 14.4725     150.0000     115.0000       0.0000       
 721                             1721                            1722                                 17.5095     150.0000     115.0000       0.0000       
 722                             1701                            1700                                 31.0328      60.0000     122.0000       0.0000       
 723                             1702                            1703                                 19.5961      60.0000     122.0000       0.0000       
 724                             1703                            546                                  25.3833      60.0000     122.0000       0.0000       
 725                             1704                            1705                                 68.5477      60.0000     122.0000       0.0000       
 726                             656                             1706                                 27.8807     150.0000     115.0000       0.0000       
 727                             1707                            1708                                  4.8668      60.0000     122.0000       0.0000       
 728                             1709                            1710                                 10.4798     150.0000     115.0000       0.0000       
 729                             542                             1702                                  4.9227      60.0000     122.0000       0.0000       
 730                             532                             1711                                 28.8195     150.0000     115.0000       0.0000       
 731                             1711                            1712                                  0.9114     150.0000     115.0000       0.0000       
 732                             1713                            532                                  67.5429      60.0000     122.0000       0.0000       
 733                             1709                            1714                                  3.0930     150.0000     115.0000       0.0000       
 734                             1714                            1573                                 15.8935     150.0000     115.0000       0.0000       
 735                             538                             1715                                 42.4408     150.0000     115.0000       0.0000       
 736                             1716                            538                                   1.1109     150.0000     115.0000       0.0000       
 737                             1717                            1718                                  9.2387     150.0000     115.0000       0.0000       
 738                             1718                            1719                                125.3617     150.0000     115.0000       0.0000       
 739                             1719                            1720                                 22.1966     150.0000     115.0000       0.0000       
 740                             1720                            1721                                 21.3964     150.0000     115.0000       0.0000       
 741                             1717                            1458                                  4.7179     150.0000     115.0000       0.0000       
 742                             1727                            540                                  28.6114     150.0000     115.0000       0.0000       
 743                             181                             2532                                  4.0263     150.0000     125.0000       0.0000       
 744                             1609                            1610                                112.3036      60.0000     122.0000       0.0000       
 745                             1508                            796                                   2.6518     150.0000     115.0000       0.0000       
 746                             507                             288                                  60.3114      60.0000     122.0000       0.0000       
 750                             1880                            507                                  28.6888      60.0000     122.0000       0.0000       
 751                             1879                            1878                                 31.5425      60.0000     122.0000       0.0000       
 752                             1878                            1707                                  7.6290      60.0000     122.0000       0.0000       
 753                             1881                            1882                                 45.1722      60.0000     122.0000       0.0000       
 754                             1877                            195                                  18.2338     150.0000     115.0000       0.0000       
 755                             1459                            1876                                 18.3922     150.0000     115.0000       0.0000       
 756                             550                             1875                                  8.7292      60.0000     122.0000       0.0000       
 757                             509                             1874                                  2.1800      60.0000     122.0000       0.0000       
 759                             1699                            1873                                  2.9955      60.0000     122.0000       0.0000       
 760                             533                             1866                                196.4117      60.0000     122.0000       0.0000       
 761                             2076                            2086                                 47.4117      60.0000     122.0000       0.0000       
 762                             1863                            1704                                118.0774      60.0000     122.0000       0.0000       
 763                             1876                            1877                                 18.3307     150.0000     115.0000       0.0000       
 764                             2431                            976                                  92.2762     150.0000     115.0000       0.0000       
 765                             1884                            711                                 141.4120      60.0000     122.0000       0.0000       
 766                             1885                            1886                                 27.2322      60.0000     122.0000       0.0000       
 767                             1012                            1011                                 55.3342      60.0000     122.0000       0.0000       
 768                             2085                            2083                                177.2592      60.0000     122.0000       0.0000       
 769                             1903                            1902                                 44.6144      60.0000     122.0000       0.0000       
 770                             501                             1701                                 34.0212      60.0000     122.0000       0.0000       
 771                             1888                            1508                                  2.3382     150.0000     115.0000       0.0000       
 772                             1902                            1602                                 28.6490      60.0000     122.0000       0.0000       
 773                             1602                            1901                                 99.5420      60.0000     122.0000       0.0000       
 774                             1901                            1900                                 46.6253      60.0000     122.0000       0.0000       
 775                             1900                            1898                                 28.5661      60.0000     122.0000       0.0000       
 776                             1898                            1899                                 60.0724     200.0000     115.0000       0.0000       
 777                             1896                            1897                                  1.0907     150.0000     115.0000       0.0000       
 778                             1894                            1896                                  0.0080     150.0000     115.0000       0.0000       
 779                             1086                            1893                                 17.7248      60.0000     122.0000       0.0000       
 780                             1891                            1892                                 28.5308      60.0000     122.0000       0.0000       
 781                             1460                            205                                 171.0429      60.0000     122.0000       0.0000       
 782                             1888                            1889                                 56.4634     150.0000     115.0000       0.0000       
 783                             204                             1887                                 43.3441      60.0000     122.0000       0.0000       
 784                             1887                            1881                                148.8205      60.0000     122.0000       0.0000       
 785                             2430                            1891                                112.5229      60.0000     122.0000       0.0000       
 786                             656                             1861                                121.5429      60.0000     122.0000       0.0000       
 787                             1862                            308                                  29.3163     150.0000     115.0000       0.0000       
 788                             928                             1861                                 61.4623      60.0000     122.0000       0.0000       
 789                             1859                            1860                                 13.0665     150.0000     115.0000       0.0000       
 790                             1572                            612                                   3.3318      60.0000     122.0000       0.0000       
 791                             1573                            1574                                  9.2661      60.0000     122.0000       0.0000       
 792                             215                             1575                                  3.9810     200.0000     115.0000       0.0000       
 793                             216                             790                                   3.6450      60.0000     122.0000       0.0000       
 794                             1245                            1430                                 14.1669      60.0000     122.0000       0.0000       
 795                             175                             2232                                 67.7987      60.0000     122.0000       0.0000       
 796                             1573                            2444                                 16.5700     150.0000     115.0000       0.0000       
 797                             2444                            2445                                 17.1976     150.0000     115.0000       0.0000       
 798                             2445                            2446                                 16.8729     150.0000     115.0000       0.0000       
 799                             2446                            542                                  11.0006     150.0000     115.0000       0.0000       
 800                             2233                            1884                                 38.4942      60.0000     122.0000       0.0000       
 801                             2294                            2449                                 61.4691     150.0000     115.0000       0.0000       
 802                             1602                            302                                 110.5802      60.0000     122.0000       0.0000       
 803                             169                             303                                  70.1730     150.0000     115.0000       0.0000       
 804                             210                             571                                  26.4143      60.0000     122.0000       0.0000       
 805                             171                             284                                   5.9458     150.0000     115.0000       0.0000       
 806                             1699                            1571                                 40.3351     150.0000     115.0000       0.0000       
 808                             562                             314                                   6.1213      60.0000     122.0000       0.0000       
 809                             1571                            785                                   4.6863     150.0000     115.0000       0.0000       
 810                             1612                            1461                                110.5177      60.0000     122.0000       0.0000       
 811                             1462                            729                                   3.6364     200.0000     125.0000       0.0000       
 812                             311                             291                                   4.9954     150.0000     115.0000       0.0000       
 813                             199                             1859                                154.9780     150.0000     115.0000       0.0000       
 814                             1854                            1855                                 12.4649      60.0000     122.0000       0.0000       
 815                             1853                            1653                                 15.1054      60.0000     122.0000       0.0000       
 816                             1852                            1853                                 18.9857      60.0000     122.0000       0.0000       
 817                             2563                            1862                                  2.4140     150.0000     115.0000       0.0000       
 818                             292                             2563                                  1.5444     150.0000     115.0000       0.0000       
 819                             2562                            1885                                  2.1225      60.0000     122.0000       0.0000       
 820                             1882                            2562                                  1.8364      60.0000     122.0000       0.0000       
 821                             2560                            2561                                  2.0457     150.0000     115.0000       0.0000       
 822                             1712                            2560                                  1.0017     150.0000     115.0000       0.0000       
 823                             1851                            1852                                 19.0603      60.0000     122.0000       0.0000       
 824                             1658                            1851                                 15.1954      60.0000     122.0000       0.0000       
 825                             1850                            1658                                 33.7743      60.0000     122.0000       0.0000       
 826                             1849                            1850                                 14.8415      60.0000     122.0000       0.0000       
 827                             1848                            1849                                 22.1338      60.0000     122.0000       0.0000       
 828                             1847                            1848                                 20.9248      60.0000     122.0000       0.0000       
 829                             537                             1847                                 48.3869      60.0000     122.0000       0.0000       
 830                             1575                            1024                                245.8005      60.0000     122.0000       0.0000       
 831                             2117                            2231                                287.1807     100.0000     115.0000       0.0000       
 832                             311                             1570                                  4.4762      60.0000     122.0000       0.0000       
 833                             1894                            1895                                 28.1422     150.0000     115.0000       0.0000       
 834                             1701                            2234                                 99.8530      60.0000     122.0000       0.0000       
 835                             176                             163                                 121.1370      60.0000     122.0000       0.0000       
 836                             372                             3392                                  2.1656     150.0000      54.0000       0.0000       
 837                             3394                            305                                   0.3000     150.0000      54.0000       0.0000       
 838                             315                             3395                                  8.0690     200.0000     115.0000       0.0000       
 839                             350                             3397                                 30.3772     150.0000      54.0000       0.0000       
 840                             2080                            3401                                  0.3000     150.0000      54.0000       0.0000       
 841                             2107                            1898                                 54.8326     150.0000     115.0000       0.0000       
 842                             303                             2107                                185.7669     150.0000     115.0000       0.0000       
 843                             2108                            2109                                 72.2543     150.0000     115.0000       0.0000       
 844                             184                             2110                                  9.5021      60.0000     122.0000       0.0000       
 845                             310                             928                                 128.7842      60.0000     122.0000       0.0000       
 847                             2110                            1893                                 70.1668      60.0000     122.0000       0.0000       
 848                             2115                            1078                                  3.8898      50.0000      52.0000       0.0000       
 849                             1145                            2115                                 67.6390     150.0000     125.0000       0.0000       
 850                             1201                            1084                                  4.8823      75.0000      52.0000       0.0000       
 851                             2116                            2117                                  4.1405     100.0000     115.0000       0.0000       
 852                             2116                            2118                                  9.8132     150.0000     115.0000       0.0000       
 853                             3392                            3393                                  3.6894     150.0000      54.0000       0.0000       
 854                             190                             3391                                  2.0870      60.0000     122.0000       0.0000       
 855                             673                             2298                                309.2755      60.0000     122.0000       0.0000       
 856                             775                             2095                                141.2952      60.0000     122.0000       0.0000       
 857                             2086                            2088                                 69.6972      60.0000     122.0000       0.0000       
 858                             2088                            2089                                  9.4759      60.0000     122.0000       0.0000       
 859                             2090                            641                                   4.7929     150.0000     115.0000       0.0000       
 860                             2091                            186                                   9.5703     150.0000     115.0000       0.0000       
 861                             2091                            372                                  68.2000     150.0000     115.0000       0.0000       
 862                             2090                            2091                                 28.3502     150.0000     115.0000       0.0000       
 863                             2075                            2090                                 61.7303     150.0000     115.0000       0.0000       
 864                             1929                            2075                                 38.5544     150.0000     115.0000       0.0000       
 865                             174                             175                                 179.8970      60.0000     122.0000       0.0000       
 869                             188                             1929                                 30.4195     150.0000     115.0000       0.0000       
 870                             710                             530                                  61.6332     150.0000     125.0000       0.0000       
 871                             180                             710                                  67.7963     150.0000     125.0000       0.0000       
 872                             179                             2093                                  2.8302     150.0000     115.0000       0.0000       
 873                             208                             2094                                  9.2880     150.0000     115.0000       0.0000       
 874                             1085                            685                                  68.4138      60.0000     125.0000       0.0000       
 876                             1895                            2294                                 69.9350     150.0000     115.0000       0.0000       
 877                             2109                            559                                  56.0000     150.0000     115.0000       0.0000       
 878                             1892                            2230                                 39.4003      60.0000     122.0000       0.0000       
 879                             308                             309                                   8.6207      60.0000     122.0000       0.0000       
 880                             2487                            2488                                 13.4748      60.0000     122.0000       0.0000       
 881                             1024                            791                                  67.8135     150.0000     125.0000       0.0000       
 882                             305                             307                                   6.2436     150.0000     115.0000       0.0000       
 883                             305                             306                                   4.5802     150.0000     115.0000       0.0000       
 884                             180                             304                                   3.3603      60.0000     122.0000       0.0000       
 885                             303                             166                                   3.9798     150.0000     115.0000       0.0000       
 886                             1031                            172                                 261.5057     150.0000     125.0000       0.0000       
 887                             308                             310                                   4.2763      60.0000     122.0000       0.0000       
 888                             169                             302                                   9.7802      60.0000     122.0000       0.0000       
 889                             296                             295                                  21.0320      60.0000     125.0000       0.0000       
 890                             295                             183                                  67.2793      60.0000     125.0000       0.0000       
 891                             293                             294                                   0.9984      60.0000     122.0000       0.0000       
 892                             291                             292                                  35.1614     150.0000     115.0000       0.0000       
 893                             289                             290                                   3.5069      60.0000     122.0000       0.0000       
 894                             287                             288                                 253.4409      60.0000     122.0000       0.0000       
 895                             284                             168                                  16.9972     150.0000     115.0000       0.0000       
 897                             168                             301                                   4.2898     150.0000     115.0000       0.0000       
 898                             2086                            2087                                230.8192      60.0000     122.0000       0.0000       
 899                             505                             230                                  26.3501     200.0000     125.0000       0.0000       
 900                             1014                            1015                                 20.5672      60.0000     122.0000       0.0000       
 901                             797                             2293                                 46.5940      60.0000     122.0000       0.0000       
 902                             2293                            1612                                 99.8909      60.0000     122.0000       0.0000       
 903                             1612                            2229                                 30.8096      60.0000     122.0000       0.0000       
 907                             976                             631                                   3.4598      60.0000     122.0000       0.0000       
 908                             986                             987                                  22.0691      60.0000     122.0000       0.0000       
 909                             1015                            1016                                 57.0320      60.0000     122.0000       0.0000       
 910                             372                             373                                   8.4657     150.0000      54.0000       0.0000       
 911                             349                             350                                 196.9292     150.0000      54.0000       0.0000       
 912                             189                             321                                  32.2516     150.0000     115.0000       0.0000       
 913                             315                             316                                   3.5275     200.0000     115.0000       0.0000       
 914                             313                             314                                  46.2187      60.0000     122.0000       0.0000       
 915                             311                             312                                   4.9212      60.0000     122.0000       0.0000       
 916                             1011                            671                                   3.4700      60.0000     122.0000       0.0000       
 917                             510                             1012                                  3.4939      60.0000     122.0000       0.0000       
 918                             506                             PM.VRP.GAM.010                        3.1616     200.0000     115.0000       0.0000       
 919                             997                             828                                   4.1960      60.0000     122.0000       0.0000       
 921                             501                             502                                   4.4891      60.0000     122.0000       0.0000       
 922                             505                             506                                  32.1165     200.0000     115.0000       0.0000       
 923                             785                             203                                 108.9121      60.0000     122.0000       0.0000       
 924                             567                             2074                                119.3369      60.0000     122.0000       0.0000       
 925                             2075                            2076                                 11.0385      60.0000     122.0000       0.0000       
 926                             188                             2077                                 10.1646      60.0000     122.0000       0.0000       
 927                             790                             791                                 246.4028      60.0000     122.0000       0.0000       
 928                             566                             1609                                 31.0995      60.0000     122.0000       0.0000       
 929                             564                             562                                  15.8492      60.0000     122.0000       0.0000       
 930                             796                             797                                  26.7846      60.0000     122.0000       0.0000       
 931                             555                             2074                                 68.2613      60.0000     122.0000       0.0000       
 932                             570                             554                                   4.7707      60.0000     122.0000       0.0000       
 933                             568                             1610                                  3.6299      60.0000     122.0000       0.0000       
 934                             301                             2078                                 47.1189      60.0000     122.0000       0.0000       
 935                             171                             2079                                  2.7967     150.0000     115.0000       0.0000       
 936                             2080                            174                                   3.8099     150.0000     115.0000       0.0000       
 937                             2081                            614                                   3.9426     150.0000     115.0000       0.0000       
 938                             571                             313                                 122.3132      60.0000     122.0000       0.0000       
 939                             570                             569                                  25.6204     150.0000     115.0000       0.0000       
 940                             304                             165                                 265.5313      60.0000     122.0000       0.0000       
 941                             774                             775                                   3.4609      60.0000     122.0000       0.0000       
 943                             612                             613                                 110.4188      60.0000     122.0000       0.0000       
 944                             676                             677                                  71.1551      60.0000     122.0000       0.0000       
 945                             678                             501                                  85.1057      60.0000     122.0000       0.0000       
 946                             679                             677                                  68.6220      60.0000     122.0000       0.0000       
 947                             206                             680                                 238.6906      60.0000     122.0000       0.0000       
 948                             671                             672                                 167.1537      60.0000     122.0000       0.0000       
 949                             685                             687                                  21.3042      60.0000     125.0000       0.0000       
 951                             544                             656                                 249.5189      60.0000     122.0000       0.0000       
 952                             569                             568                                  38.9480     150.0000     115.0000       0.0000       
 953                             290                             288                                 460.8469      60.0000     122.0000       0.0000       
 954                             641                             642                                  20.0984      60.0000     122.0000       0.0000       
 955                             208                             565                                   5.1183     150.0000     115.0000       0.0000       
 956                             316                             211                                  37.7566     200.0000     115.0000       0.0000       
 957                             638                             513                                  45.2763      60.0000     122.0000       0.0000       
 958                             676                             729                                  64.1410      60.0000     122.0000       0.0000       
 959                             312                             638                                  14.7375      60.0000     122.0000       0.0000       
 960                             631                             632                                  90.8778      60.0000     122.0000       0.0000       
 961                             614                             175                                  65.9606      60.0000     122.0000       0.0000       
 962                             710                             711                                   5.2525      60.0000     122.0000       0.0000       
 963                             568                             181                                  69.2191     150.0000     115.0000       0.0000       
 964                             566                             567                                  39.6791      60.0000     122.0000       0.0000       
 965                             565                             563                                  23.2545     150.0000     115.0000       0.0000       
 966                             536                             537                                   8.0937      60.0000     122.0000       0.0000       
 967                             535                             536                                  54.7208      60.0000     122.0000       0.0000       
 968                             534                             535                                  61.0051      60.0000     122.0000       0.0000       
 969                             532                             533                                   3.8838      60.0000     122.0000       0.0000       
 970                             530                             531                                 117.0388     150.0000     115.0000       0.0000       
 971                             170                             2082                                  3.9402     150.0000     115.0000       0.0000       
 972                             2081                            170                                  16.6844     150.0000     115.0000       0.0000       
 973                             1705                            2083                                 71.0858      60.0000     122.0000       0.0000       
 974                             538                             539                                   8.2597      60.0000     122.0000       0.0000       
 975                             642                             1863                                 38.7781      60.0000     122.0000       0.0000       
 976                             188                             2085                                  4.3926      60.0000     122.0000       0.0000       
 978                             515                             514                                  45.3257      60.0000     122.0000       0.0000       
 979                             514                             511                                  28.5351      60.0000     122.0000       0.0000       
 980                             511                             513                                 312.6599      60.0000     122.0000       0.0000       
 981                             511                             512                                  97.4895      60.0000     122.0000       0.0000       
 982                             509                             510                                 319.6086     150.0000     115.0000       0.0000       
 983                             507                             508                                 290.6049      60.0000     122.0000       0.0000       
 984                             2075                            2084                                  3.6370      60.0000     122.0000       0.0000       
 985                             503                             504                                  96.7837      60.0000     122.0000       0.0000       
 986                             540                             541                                   2.5641     150.0000     115.0000       0.0000       
 987                             532                             544                                   9.1394      60.0000     122.0000       0.0000       
 988                             563                             564                                 220.6616     150.0000     125.0000       0.0000       
 989                             562                             558                                  69.0553     150.0000     115.0000       0.0000       
 990                             558                             561                                  17.3672     150.0000     115.0000       0.0000       
 991                             561                             559                                  71.1826     150.0000     115.0000       0.0000       
 992                             559                             560                                  68.5520      60.0000     122.0000       0.0000       
 993                             558                             556                                  50.9408      60.0000     122.0000       0.0000       
 994                             556                             557                                 101.2444      60.0000     122.0000       0.0000       
 995                             553                             555                                 188.4559      60.0000     122.0000       0.0000       
 996                             542                             543                                   7.1401      60.0000     122.0000       0.0000       
 997                             553                             554                                  99.6606      60.0000     122.0000       0.0000       
 998                             550                             551                                  25.0267     150.0000     115.0000       0.0000       
 999                             549                             534                                   7.1910      60.0000     122.0000       0.0000       
 1000                            309                             509                                  57.9598      60.0000     122.0000       0.0000       
 1001                            828                             829                                  25.6127      60.0000     122.0000       0.0000       
 1002                            548                             549                                  10.1019      60.0000     122.0000       0.0000       
 1003                            547                             548                                   8.9775      60.0000     122.0000       0.0000       
 1004                            546                             547                                   9.5478      60.0000     122.0000       0.0000       
 1005                            538                             545                                   7.9763     150.0000     115.0000       0.0000       
 1006                            551                             552                                  15.5006     150.0000     115.0000       0.0000       
 1008                            2486                            2487                                 26.5358      60.0000     122.0000       0.0000       
 1009                            211                             216                                  28.9305     200.0000     115.0000       0.0000       
 1010                            203                             204                                  29.6016      60.0000     122.0000       0.0000       
 1012                            1161                            1083                                  4.0004      75.0000      52.0000       0.0000       
 1016                            226                             227                                  66.5300     200.0000     125.0000       0.0000       
 1018                            1105                            1106                                 16.4866     100.0000      52.0000       0.0000       
 1019                            1078                            296                                 121.1688      50.0000      52.0000       0.0000       
 1020                            205                             206                                  10.6932      60.0000     122.0000       0.0000       
 1021                            179                             180                                  26.2289     150.0000     115.0000       0.0000       
 1022                            178                             177                                 120.3054     150.0000     115.0000       0.0000       
 1023                            216                             215                                  69.1170     200.0000     115.0000       0.0000       
 1024                            1083                            687                                 122.1696      75.0000      52.0000       0.0000       
 1025                            201                             202                                  70.9752      60.0000     122.0000       0.0000       
 1026                            199                             200                                  56.0698     150.0000     115.0000       0.0000       
 1027                            197                             198                                 189.4248     150.0000     125.0000       0.0000       
 1028                            191                             192                                   2.2779      60.0000     122.0000       0.0000       
 1029                            190                             191                                  24.2553      60.0000     122.0000       0.0000       
 1030                            1086                            1085                                 82.6513      75.0000      52.0000       0.0000       
 1031                            188                             189                                  41.6053     150.0000     115.0000       0.0000       
 1032                            1145                            185                                   3.4810      50.0000      52.0000       0.0000       
 1033                            186                             187                                 308.5289      60.0000     122.0000       0.0000       
 1034                            185                             183                                 142.8131      50.0000      52.0000       0.0000       
 1035                            183                             184                                  90.4880      50.0000      52.0000       0.0000       
 1036                            181                             182                                  43.9675     150.0000     115.0000       0.0000       
 1037                            192                             193                                   1.6795      60.0000     122.0000       0.0000       
 1038                            193                             194                                  37.4571      60.0000     122.0000       0.0000       
 1039                            195                             196                                 211.6364      60.0000     122.0000       0.0000       
 1040                            229                             230                                  28.2769     200.0000     125.0000       0.0000       
 1041                            228                             229                                  68.6255     200.0000     125.0000       0.0000       
 1042                            227                             228                                  71.1476     200.0000     125.0000       0.0000       
 1043                            215                             213                                  58.7202     200.0000     115.0000       0.0000       
 1044                            372                             349                                   6.7030     150.0000      54.0000       0.0000       
 1045                            1084                            1085                                141.3331      75.0000      52.0000       0.0000       
 1046                            213                             214                                  11.9938     200.0000     125.0000       0.0000       
 1047                            2095                            2228                                 37.2507      60.0000     122.0000       0.0000       
 1048                            207                             208                                 139.8413     200.0000     115.0000       0.0000       
 1049                            211                             212                                   0.8178     200.0000     115.0000       0.0000       
 1052                            209                             210                                 275.7388      60.0000     122.0000       0.0000       
 1053                            774                             2116                                 68.6867     150.0000     115.0000       0.0000       
 1054                            1899                            774                                  61.8805     150.0000     115.0000       0.0000       
 1055                            177                             176                                  11.8746      60.0000     122.0000       0.0000       
 3525                            983                             984                                   8.9988      32.0000     122.0000       0.0000       
 3529                            2509                            2510                                  1.8067      32.0000     125.0000       0.0000       
 3530                            685                             686                                   2.5000      60.0000     135.0000       0.0000       
 3532                            317                             318                                   2.3348      60.0000     122.0000       0.0000       
 3535                            2511                            983                                   1.7324      32.0000     125.0000       0.0000       
 3542                            2508                            2509                                  2.0784      32.0000     125.0000       0.0000       
 3547                            564                             1620                                  4.2398      50.0000     122.0000       0.0000       
 3549                            2507                            2512                                  6.8340      32.0000     125.0000       0.0000       
 3550                            2512                            2513                                  4.2586      60.0000     122.0000       0.0000       
 3553                            2507                            2508                                  1.9479      32.0000     125.0000       0.0000       
 3565                            2510                            2511                                 48.9917      32.0000     125.0000       0.0000       
 3566                            1435                            1894                                  0.1503     150.0000     115.0000       0.0000       
 3568                            182                             179                                   0.1500     150.0000     115.0000       0.0000       
 3573                            2675                            2507                                  2.3480      32.0000     125.0000       0.0000       
 3717                            3570                            3571                                  2.3859     400.0000      62.0000       0.0000       
 3756                            897                             898                                   5.5552     300.0000     125.0000       0.0000       
 3757                            898                             899                                   5.5552     300.0000     125.0000       0.0000       
 3758                            901                             902                                   2.9477     300.0000     125.0000       0.0000       
 3759                            900                             901                                   3.6480     300.0000     125.0000       0.0000       
 3760                            896                             897                                  19.2285     300.0000     125.0000       0.0000       
 3761                            902                             903                                   2.9477     300.0000     125.0000       0.0000       
 3762                            903                             904                                  18.2597     300.0000     125.0000       0.0000       
 3763                            904                             905                                  22.2254     300.0000     125.0000       0.0000       
 3764                            905                             906                                  24.4777     300.0000     125.0000       0.0000       
 3765                            906                             907                                  19.8789     300.0000     125.0000       0.0000       
 3766                            907                             908                                  22.0301     300.0000     125.0000       0.0000       
 3767                            899                             900                                   3.6480     300.0000     125.0000       0.0000       
 3768                            895                             896                                   6.1533     300.0000     125.0000       0.0000       
 3770                            1684                            1685                                 22.5591     300.0000     125.0000       0.0000       
 3771                            2937                            2938                                  0.3356     150.0000     115.0000       0.0000       
 3777                            916                             1244                                  8.5239      60.0000     122.0000       0.0000       
 3778                            894                             895                                   6.1533     300.0000     125.0000       0.0000       
 3784                            3343                            1679                                 16.1256     300.0000     125.0000       0.0000       
 3785                            893                             894                                   1.6169     300.0000     125.0000       0.0000       
 3786                            908                             909                                  23.2263     300.0000     125.0000       0.0000       
 3788                            909                             910                                  22.3366     300.0000     125.0000       0.0000       
 3789                            910                             911                                  23.5261     300.0000     125.0000       0.0000       
 3790                            911                             912                                  17.8991     300.0000     125.0000       0.0000       
 3791                            879                             880                                   5.4940     300.0000     125.0000       0.0000       
 3792                            878                             879                                  22.3892     300.0000     125.0000       0.0000       
 3793                            877                             878                                  28.1623     300.0000     125.0000       0.0000       
 3795                            876                             877                                  19.9542     300.0000     125.0000       0.0000       
 3796                            2211                            916                                 114.0510     300.0000     115.0000       0.0000       
 3797                            2210                            2211                                 17.9205     300.0000     115.0000       0.0000       
 3798                            2209                            2210                                 19.5745     300.0000     115.0000       0.0000       
 3799                            880                             881                                  21.7458     300.0000     125.0000       0.0000       
 3800                            2208                            2209                                 21.3874     300.0000     115.0000       0.0000       
 3801                            2206                            2207                                  3.8778     300.0000     115.0000       0.0000       
 3802                            2205                            2206                                  3.8778     300.0000     115.0000       0.0000       
 3803                            875                             876                                  29.4134     300.0000     125.0000       0.0000       
 3804                            874                             875                                  26.4192     300.0000     125.0000       0.0000       
 3805                            873                             874                                  17.5679     300.0000     125.0000       0.0000       
 3806                            1680                            1681                                 40.2143     300.0000     125.0000       0.0000       
 3807                            1681                            1682                                 38.6921     300.0000     125.0000       0.0000       
 3808                            1682                            1683                                 33.5161     300.0000     125.0000       0.0000       
 3809                            2207                            2208                                 18.1271     300.0000     115.0000       0.0000       
 3810                            1715                            2937                                  0.7228     150.0000     115.0000       0.0000       
 3811                            918                             919                                  16.1658     300.0000     115.0000       0.0000       
 3812                            1679                            1680                                 22.3403     300.0000     125.0000       0.0000       
 3813                            3342                            3343                                 15.1705     300.0000     125.0000       0.0000       
 3814                            2928                            3342                                 20.8906     300.0000     125.0000       0.0000       
 3815                            889                             890                                   3.1349     300.0000     125.0000       0.0000       
 3816                            888                             889                                  21.1152     300.0000     125.0000       0.0000       
 3817                            887                             888                                  21.8598     300.0000     125.0000       0.0000       
 3818                            886                             887                                  19.9294     300.0000     125.0000       0.0000       
 3819                            885                             886                                  20.8013     300.0000     125.0000       0.0000       
 3820                            884                             885                                  21.4568     300.0000     125.0000       0.0000       
 3821                            917                             918                                   3.0604     300.0000     115.0000       0.0000       
 3822                            883                             884                                  21.7409     300.0000     125.0000       0.0000       
 3823                            881                             882                                  22.7928     300.0000     125.0000       0.0000       
 3824                            912                             913                                   4.1572     300.0000     125.0000       0.0000       
 3826                            913                             914                                   4.1572     300.0000     125.0000       0.0000       
 3829                            914                             915                                  34.5751     300.0000     125.0000       0.0000       
 3830                            916                             917                                   3.0604     300.0000     115.0000       0.0000       
 3831                            882                             883                                  20.3264     300.0000     125.0000       0.0000       
 3832                            1722                            2934                                  1.7221     150.0000     115.0000       0.0000       
 3834                            892                             893                                   5.7260     300.0000     125.0000       0.0000       
 3835                            1687                            1688                                 21.3349     300.0000     125.0000       0.0000       
 3840                            1686                            1687                                  6.7407     300.0000     125.0000       0.0000       
 3844                            1244                            1245                                  8.5239      60.0000     122.0000       0.0000       
 3852                            2935                            3400                                  3.2218      85.0000     122.0000       0.0000       
 3879                            3531                            2926                                 23.1391     300.0000      58.0000       0.0000       
 3881                            891                             892                                   5.7260     300.0000     125.0000       0.0000       
 3884                            1688                            873                                 132.7189     300.0000     125.0000       0.0000       
 3891                            315                             2205                                 52.3422     300.0000     115.0000       0.0000       
 3892                            2927                            2928                                 14.4775     300.0000      58.0000       0.0000       
 3893                            2926                            2927                                 18.5248     300.0000      58.0000       0.0000       
 3896                            919                             920                                  16.1658     300.0000     115.0000       0.0000       
 3897                            920                             921                                  34.2807     300.0000     115.0000       0.0000       
 3898                            921                             922                                  18.0088     300.0000     115.0000       0.0000       
 3899                            922                             923                                  18.8502     300.0000     115.0000       0.0000       
 3900                            923                             924                                   5.0772     300.0000     115.0000       0.0000       
 3901                            924                             925                                   5.0772     300.0000     115.0000       0.0000       
 3902                            925                             915                                  18.1962     300.0000     115.0000       0.0000       
 3903                            890                             891                                   3.1349     300.0000     125.0000       0.0000       
 3904                            1685                            1686                                 25.0040     300.0000     125.0000       0.0000       
 3912                            2934                            2935                                  4.7171      85.0000     122.0000       0.0000       
 3913                            1683                            1684                                 19.3384     300.0000     125.0000       0.0000       
 VZ1.AAT.GAM.090                 3571                            3531                                  5.0000     300.0000      58.0000       0.0000       
 3918                            3589                            3570                                  1.0000     400.0000      62.0000       0.0000       

[PUMPS]

[VALVES]
 VRP.GAM.010                     PM.VRP.GAM.010                  2431                                100.0000   PRV      14.8500       0.0000

[DEMANDS]
 673                                   0.654547  UDA.004                        
 2505                                  0.314909  UDA.004                        
 198                                   0.564547  UDA.004                        
 1602                                  0.559275  UDA.004                        
 2298                                  0.369819  UDA.004                        
 2083                                  0.534003  UDA.004                        
 306                                   0.319819  UDA.004                        
 553                                   0.319637  UDA.004                        
 2108                                  0.224909  UDA.004                        
 1194                                  0.389637  UDA.004                        
 196                                   0.544366  UDA.004                        
 2233                                  0.394547  UDA.004                        
 656                                   0.474366  UDA.004                        
 791                                   0.514184  UDA.004                        
 501                                   0.154909  UDA.004                        
 507                                   0.429456  UDA.004                        
 2228                                  0.683822  UDA.004                        
 508                                   0.504184  UDA.004                        
 1859                                  0.269637  UDA.004                        
 511                                   0.304728  UDA.004                        
 2230                                  0.414366  UDA.004                        
 1863                                  0.673641  UDA.004                        
 1903                                  0.369275  UDA.004                        
 315                                   0.209819  UDA.004                        
 2095                                  0.598912  UDA.004                        
 513                                   0.254728  UDA.004                        
 533                                   0.224909  UDA.004                        
 209                                   0.274728  UDA.004                        
 567                                   0.259637  UDA.004                        
 2087                                  0.349456  UDA.004                        
 1609                                  0.184909  UDA.004                        
 1575                                  0.174909  UDA.004                        
 1085                                  0.184909  UDA.004                        
 1891                                  0.234728  UDA.004                        
 515                                   0.249637  UDA.004                        
 612                                   0.150000  UDA.004                        
 2529                                  0.304547  UDA.004                        
 1012                                  0.080000  UDA.004                        
 290                                   0.264547  UDA.004                        
 1719                                  0.219819  UDA.004                        
 544                                   0.110000  UDA.004                        
 571                                   0.134909  UDA.004                        
 288                                   0.264547  UDA.004                        
 183                                   0.110000  UDA.004                        
 613                                   0.100000  UDA.004                        
 1244                                  0.259637  UDA.004                        
 2732                                  0.214728  UDA.004                        
 1612                                  0.134909  UDA.004                        
 304                                   0.134909  UDA.004                        
 186                                   0.154909  UDA.004                        
 530                                   0.284547  UDA.004                        
 175                                   0.319456  UDA.004                        
 1693                                  0.114909  UDA.004                        
 785                                   0.129819  UDA.004                        
 172                                   0.169819  UDA.004                        
 1727                                  0.204909  UDA.004                        
 2117                                  0.110000  UDA.004                        
 174                                   0.100000  UDA.004                        
 1884                                  0.264547  UDA.004                        
 187                                   0.364366  UDA.004                        
 214                                   0.124909  UDA.004                        
 1084                                  0.164728  UDA.004                        
 2109                                  0.284547  UDA.004                        
 207                                   0.284547  UDA.004                        
 373                                   0.134728  UDA.004                        
 194                                   0.090000  UDA.004                        
 555                                   0.109819  UDA.004                        
 711                                   0.169819  UDA.004                        
 2084                                  0.134909  UDA.004                        
 1705                                  0.464003  UDA.004                        
 509                                   0.090000  UDA.004                        
 1460                                  0.184728  UDA.004                        
 185                                   0.184728  UDA.004                        
 531                                   0.184728  UDA.004                        
 1078                                  0.199637  UDA.004                        
 1014                                  0.100000  UDA.004                        
 2482                                  0.219637  UDA.004                        
 349                                   0.114909  UDA.004                        
 680                                   0.104909  UDA.004                        
 1701                                  0.094909  UDA.004                        
 1024                                  0.229637  UDA.004                        
 204                                   0.070000  UDA.004                        
 1697                                  0.139819  UDA.004                        
 790                                   0.094909  UDA.004                        
 2107                                  0.234547  UDA.004                        
 1704                                  0.199637  UDA.004                        
 1887                                  0.110000  UDA.004                        
 1011                                  0.149819  UDA.004                        
 1461                                  0.104909  UDA.004                        
 534                                   0.119819  UDA.004                        
 1901                                  0.099819  UDA.004                        
 997                                   0.159819  UDA.004                        
 1619                                  0.114909  UDA.004                        
 1031                                  0.174728  UDA.004                        
 510                                   0.174728  UDA.004                        
 1195                                  0.344184  UDA.004                        
 203                                   0.114909  UDA.004                        
 1718                                  0.080000  UDA.004                        
 1717                                  0.139819  UDA.004                        
 1656                                  0.104909  UDA.004                        
 2232                                  0.164728  UDA.004                        
 1889                                  0.129819  UDA.004                        
 1874                                  0.154728  UDA.004                        
 2481                                  0.020000  UDA.004                        
 541                                   0.070000  UDA.004                        
 560                                   0.104909  UDA.004                        
 1657                                  0.174728  UDA.004                        
 1922                                  0.084909  UDA.004                        
 1861                                  0.094909  UDA.004                        
 1617                                  0.094909  UDA.004                        
 566                                   0.234547  UDA.004                        
 313                                   0.074909  UDA.004                        
 535                                   0.094909  UDA.004                        
 1879                                  0.129819  UDA.004                        
 2731                                  0.060000  UDA.004                        
 2085                                  0.050000  UDA.004                        
 318                                   0.104909  UDA.004                        
 2430                                  0.139819  UDA.004                        
 2491                                  0.129819  UDA.004                        
 2074                                  0.084909  UDA.004                        
 1923                                  0.054909  UDA.004                        
 2078                                  0.050000  UDA.004                        
 205                                   0.154728  UDA.004                        
 1723                                  0.010000  UDA.004                        
 614                                   0.189637  UDA.004                        
 2235                                  0.084909  UDA.004                        
 1706                                  0.144728  UDA.004                        
 202                                   0.094909  UDA.004                        
 562                                   0.060000  UDA.004                        
 2086                                  0.094909  UDA.004                        
 2506                                  0.094909  UDA.004                        
 1902                                  0.119819  UDA.004                        
 317                                   0.050000  UDA.004                        
 775                                   0.084909  UDA.004                        
 350                                   0.119819  UDA.004                        
 631                                   0.050000  UDA.004                        
 162                                   0.144728  UDA.004                        
 1083                                  0.040000  UDA.004                        
 309                                   0.040000  UDA.004                        
 302                                   0.204547  UDA.004                        
 176                                   0.020000  UDA.004                        
 1898                                  0.434003  UDA.004                        
 1620                                  0.050000  UDA.004                        
 1886                                  0.074909  UDA.004                        
 1881                                  0.040000  UDA.004                        
 1245                                  0.040000  UDA.004                        
 1015                                  0.094909  UDA.004                        
 163                                   0.259456  UDA.004                        
 197                                   0.154728  UDA.004                        
 210                                   0.084909  UDA.004                        
 536                                   0.084909  UDA.004                        
 167                                   0.084909  UDA.004                        
 195                                   0.224547  UDA.004                        
 672                                   0.040000  UDA.004                        
 294                                   0.060000  UDA.004                        
 165                                   0.050000  UDA.004                        
 678                                   0.154728  UDA.004                        
 2734                                  0.154728  UDA.004                        
 1654                                  0.040000  UDA.004                        
 671                                   0.040000  UDA.004                        
 177                                   0.109819  UDA.004                        
 206                                   0.074909  UDA.004                        
 1610                                  0.109819  UDA.004                        
 1616                                  0.064909  UDA.004                        
 2483                                  0.094909  UDA.004                        
 503                                   0.084909  UDA.004                        
 1655                                  0.040000  UDA.004                        
 178                                   0.438912  UDA.004                        
 190                                   0.050000  UDA.004                        
 514                                   0.084909  UDA.004                        
 1877                                  0.050000  UDA.004                        
 2076                                  0.074909  UDA.004                        
 1440                                  0.030000  UDA.004                        
 293                                   0.040000  UDA.004                        
 1439                                  0.040000  UDA.004                        
 208                                   0.074909  UDA.004                        
 1086                                  0.074909  UDA.004                        
 199                                   0.064909  UDA.004                        
 1892                                  0.064909  UDA.004                        
 687                                   0.054909  UDA.004                        
 213                                   0.064909  UDA.004                        
 638                                   0.030000  UDA.004                        
 166                                   0.064909  UDA.004                        
 504                                   0.089819  UDA.004                        
 642                                   0.089819  UDA.004                        
 1652                                  0.074909  UDA.004                        
 1724                                  0.040000  UDA.004                        
 502                                   0.030000  UDA.004                        
 557                                   0.030000  UDA.004                        
 2082                                  0.134728  UDA.004                        
 559                                   0.064909  UDA.004                        
 303                                   0.169637  UDA.004                        
 296                                   0.064909  UDA.004                        
 1651                                  0.064909  UDA.004                        
 556                                   0.020000  UDA.004                        
 2495                                  0.020000  UDA.004                        
 2234                                  0.064909  UDA.004                        
 1878                                  0.030000  UDA.004                        
 563                                   0.064909  UDA.004                        
 1016                                  0.030000  UDA.004                        
 2231                                  0.089819  UDA.004                        
 1708                                  0.054909  UDA.004                        
 1866                                  0.079819  UDA.004                        
 201                                   0.054909  UDA.004                        
 287                                   0.229456  UDA.004                        
 1650                                  0.020000  UDA.004                        
 1880                                  0.010000  UDA.004                        
 3536                                  0.000000  UDA.004                        
 546                                   0.030000  UDA.004                        
 2077                                  0.030000  UDA.004                        
 2494                                  0.064909  UDA.004                        
 2489                                  0.030000  UDA.004                        
 539                                   0.020000  UDA.004                        
 2293                                  0.020000  UDA.004                        
 184                                   0.020000  UDA.004                        
 307                                   0.020000  UDA.004                        
 796                                   0.020000  UDA.004                        
 2091                                  0.089819  UDA.004                        
 987                                   0.044909  UDA.004                        
 310                                   0.044909  UDA.004                        
 2484                                  0.010000  UDA.004                        
 2761                                  0.064909  UDA.004                        
 686                                   0.020000  UDA.004                        
 1649                                  0.020000  UDA.004                        
 1710                                  0.054909  UDA.004                        
 828                                   0.020000  UDA.004                        
 512                                   0.044909  UDA.004                        
 2487                                  0.020000  UDA.004                        
 632                                   0.020000  UDA.004                        
 1702                                  0.020000  UDA.004                        
 291                                   0.020000  UDA.004                        
 928                                   0.044909  UDA.004                        
 2492                                  0.044909  UDA.004                        
 2493                                  0.000000  UDA.004                        
 200                                   0.089819  UDA.004                        
 2089                                  0.020000  UDA.004                        
 1893                                  0.089819  UDA.004                        
 976                                   0.020000  UDA.004                        
 1573                                  0.054909  UDA.004                        
 161                                   0.054909  UDA.004                        
 2504                                  0.010000  UDA.004                        
 545                                   0.010000  UDA.004                        
 540                                   0.000000  UDA.004                        
 2446                                  0.020000  UDA.004                        
 180                                   0.020000  UDA.004                        
 1716                                  0.010000  UDA.004                        
 2486                                  0.010000  UDA.004                        
 1696                                  0.010000  UDA.004                        
 1698                                  0.044909  UDA.004                        
 641                                   0.010000  UDA.004                        
 1720                                  0.010000  UDA.004                        
 1888                                  0.079819  UDA.004                        
 2933                                  0.010000  UDA.004                        
 1900                                  0.044909  UDA.004                        
 1851                                  0.010000  UDA.004                        
 2088                                  0.010000  UDA.004                        
 3535                                  0.010000  UDA.004                        
 2090                                  0.010000  UDA.004                        
 1855                                  0.010000  UDA.004                        
 548                                   0.044909  UDA.004                        
 1703                                  0.044909  UDA.004                        
 1700                                  0.010000  UDA.004                        
 1694                                  0.010000  UDA.004                        
 675                                   0.010000  UDA.004                        
 3396                                  0.010000  UDA.004                        
 984                                   0.010000  UDA.004                        
 295                                   0.010000  UDA.004                        
 986                                   0.044909  UDA.004                        
 2081                                  0.000000  UDA.004                        
 2488                                  0.000000  UDA.004                        
 1459                                  0.000000  UDA.004                        
 1849                                  0.010000  UDA.004                        
 1572                                  0.044909  UDA.004                        
 547                                   0.010000  UDA.004                        
 230                                   0.010000  UDA.004                        
 710                                   0.010000  UDA.004                        
 1847                                  0.149637  UDA.004                        
 1848                                  0.010000  UDA.004                        
 1571                                  0.010000  UDA.004                        
 2512                                  0.010000  UDA.004                        
 321                                   0.000000  UDA.004                        
 1860                                  0.034909  UDA.004                        
 549                                   0.000000  UDA.004                        
 2490                                  0.034909  UDA.004                        
 3534                                  0.000000  UDA.004                        
 1721                                  0.069819  UDA.004                        
 550                                   0.000000  UDA.004                        
 1193                                  0.000000  UDA.004                        
 2449                                  0.034909  UDA.004                        
 215                                   0.104728  UDA.004                        
 3397                                  0.034909  UDA.004                        
 2093                                  0.034909  UDA.004                        
 679                                   0.000000  UDA.004                        
 551                                   0.069819  UDA.004                        
 532                                   0.000000  UDA.004                        
 676                                   0.244366  UDA.004                        
 677                                   0.139637  UDA.004                        
 3395                                  0.000000  UDA.004                        
 1715                                  0.034909  UDA.004                        
 1707                                  0.000000  UDA.004                        
 168                                   0.000000  UDA.004                        
 2445                                  0.000000  UDA.004                        
 2733                                  0.000000  UDA.004                        
 1930                                  0.069819  UDA.004                        
 1462                                  0.000000  UDA.004                        
 2480                                  0.034909  UDA.004                        
 229                                   0.000000  UDA.004                        
 173                                   0.000000  UDA.004                        
 3393                                  0.000000  UDA.004                        
 1853                                  0.034909  UDA.004                        
 164                                   0.000000  UDA.004                        
 169                                   0.069819  UDA.004                        
 170                                   0.000000  UDA.004                        
 171                                   0.000000  UDA.004                        
 179                                   0.000000  UDA.004                        
 181                                   0.034909  UDA.004                        
 182                                   0.000000  UDA.004                        
 188                                   0.000000  UDA.004                        
 189                                   0.000000  UDA.004                        
 191                                   0.000000  UDA.004                        
 192                                   0.000000  UDA.004                        
 193                                   0.000000  UDA.004                        
 211                                   0.069819  UDA.004                        
 212                                   0.034909  UDA.004                        
 216                                   0.000000  UDA.004                        
 226                                   0.000000  UDA.004                        
 227                                   0.000000  UDA.004                        
 228                                   0.034909  UDA.004                        
 284                                   0.000000  UDA.004                        
 289                                   0.000000  UDA.004                        
 292                                   0.034909  UDA.004                        
 301                                   0.034909  UDA.004                        
 305                                   0.000000  UDA.004                        
 308                                   0.000000  UDA.004                        
 311                                   0.000000  UDA.004                        
 312                                   0.000000  UDA.004                        
 314                                   0.069819  UDA.004                        
 316                                   0.000000  UDA.004                        
 372                                   0.000000  UDA.004                        
 505                                   0.034909  UDA.004                        
 506                                   0.000000  UDA.004                        
 537                                   0.069819  UDA.004                        
 538                                   0.000000  UDA.004                        
 542                                   0.000000  UDA.004                        
 543                                   0.000000  UDA.004                        
 552                                   0.000000  UDA.004                        
 554                                   0.000000  UDA.004                        
 558                                   0.069819  UDA.004                        
 561                                   0.104728  UDA.004                        
 564                                   0.000000  UDA.004                        
 565                                   0.000000  UDA.004                        
 568                                   0.000000  UDA.004                        
 569                                   0.000000  UDA.004                        
 570                                   0.000000  UDA.004                        
 674                                   0.104728  UDA.004                        
 685                                   0.000000  UDA.004                        
 729                                   0.104728  UDA.004                        
 774                                   0.000000  UDA.004                        
 797                                   0.000000  UDA.004                        
 829                                   0.000000  UDA.004                        
 873                                   0.000000  UDA.004                        
 874                                   0.000000  UDA.004                        
 875                                   0.000000  UDA.004                        
 876                                   0.000000  UDA.004                        
 877                                   0.000000  UDA.004                        
 878                                   0.000000  UDA.004                        
 879                                   0.000000  UDA.004                        
 880                                   0.000000  UDA.004                        
 881                                   0.000000  UDA.004                        
 882                                   0.000000  UDA.004                        
 883                                   0.000000  UDA.004                        
 884                                   0.000000  UDA.004                        
 885                                   0.000000  UDA.004                        
 886                                   0.000000  UDA.004                        
 887                                   0.000000  UDA.004                        
 888                                   0.000000  UDA.004                        
 889                                   0.000000  UDA.004                        
 890                                   0.000000  UDA.004                        
 891                                   0.000000  UDA.004                        
 892                                   0.000000  UDA.004                        
 893                                   0.000000  UDA.004                        
 894                                   0.000000  UDA.004                        
 895                                   0.000000  UDA.004                        
 896                                   0.000000  UDA.004                        
 897                                   0.000000  UDA.004                        
 898                                   0.000000  UDA.004                        
 899                                   0.000000  UDA.004                        
 900                                   0.000000  UDA.004                        
 901                                   0.000000  UDA.004                        
 902                                   0.000000  UDA.004                        
 903                                   0.000000  UDA.004                        
 904                                   0.000000  UDA.004                        
 905                                   0.000000  UDA.004                        
 906                                   0.000000  UDA.004                        
 907                                   0.000000  UDA.004                        
 908                                   0.000000  UDA.004                        
 909                                   0.000000  UDA.004                        
 910                                   0.000000  UDA.004                        
 911                                   0.000000  UDA.004                        
 912                                   0.000000  UDA.004                        
 913                                   0.000000  UDA.004                        
 914                                   0.000000  UDA.004                        
 915                                   0.000000  UDA.004                        
 916                                   0.000000  UDA.004                        
 917                                   0.000000  UDA.004                        
 918                                   0.000000  UDA.004                        
 919                                   0.000000  UDA.004                        
 920                                   0.000000  UDA.004                        
 921                                   0.000000  UDA.004                        
 922                                   0.000000  UDA.004                        
 923                                   0.000000  UDA.004                        
 924                                   0.000000  UDA.004                        
 925                                   0.000000  UDA.004                        
 983                                   0.000000  UDA.004                        
 PM.VRP.GAM.010                        0.000000  UDA.004                        
 1105                                  0.000000  UDA.004                        
 1106                                  0.104728  UDA.004                        
 1145                                  0.000000  UDA.004                        
 1161                                  0.000000  UDA.004                        
 1191                                  0.000000  UDA.004                        
 1192                                  0.000000  UDA.004                        
 1201                                  0.000000  UDA.004                        
 1430                                  0.034909  UDA.004                        
 1435                                  0.000000  UDA.004                        
 1458                                  0.000000  UDA.004                        
 1508                                  0.000000  UDA.004                        
 1570                                  0.034909  UDA.004                        
 1574                                  0.000000  UDA.004                        
 1618                                  0.000000  UDA.004                        
 1648                                  0.000000  UDA.004                        
 1653                                  0.000000  UDA.004                        
 1658                                  0.069819  UDA.004                        
 1679                                  0.000000  UDA.004                        
 1680                                  0.000000  UDA.004                        
 1681                                  0.000000  UDA.004                        
 1682                                  0.000000  UDA.004                        
 1683                                  0.000000  UDA.004                        
 1684                                  0.000000  UDA.004                        
 1685                                  0.000000  UDA.004                        
 1686                                  0.000000  UDA.004                        
 1687                                  0.000000                                
 1688                                  0.000000  UDA.004                        
 1695                                  0.000000  UDA.004                        
 1699                                  0.139637  UDA.004                        
 1709                                  0.000000  UDA.004                        
 1711                                  0.000000  UDA.004                        
 1712                                  0.000000  UDA.004                        
 1713                                  0.000000  UDA.004                        
 1714                                  0.000000  UDA.004                        
 1722                                  0.000000  UDA.004                        
 1725                                  0.000000  UDA.004                        
 1726                                  0.000000  UDA.004                        
 1850                                  0.000000  UDA.004                        
 1852                                  0.000000  UDA.004                        
 1854                                  0.000000  UDA.004                        
 1862                                  0.000000  UDA.004                        
 1873                                  0.000000  UDA.004                        
 1875                                  0.000000  UDA.004                        
 1876                                  0.104728  UDA.004                        
 1882                                  0.000000  UDA.004                        
 1885                                  0.000000  UDA.004                        
 1894                                  0.000000  UDA.004                        
 1895                                  0.000000  UDA.004                        
 1896                                  0.000000  UDA.004                        
 1897                                  0.000000  UDA.004                        
 1899                                  0.034909  UDA.004                        
 1929                                  0.069819  UDA.004                        
 2075                                  0.000000  UDA.004                        
 2079                                  0.034909  UDA.004                        
 2080                                  0.000000  UDA.004                        
 2094                                  0.000000  UDA.004                        
 2110                                  0.000000  UDA.004                        
 2115                                  0.000000  UDA.004                        
 2116                                  0.000000  UDA.004                        
 2118                                  0.000000  UDA.004                        
 2205                                  0.000000  UDA.004                        
 2206                                  0.000000  UDA.004                        
 2207                                  0.000000  UDA.004                        
 2208                                  0.000000  UDA.004                        
 2209                                  0.000000  UDA.004                        
 2210                                  0.000000  UDA.004                        
 2211                                  0.000000  UDA.004                        
 2225                                  0.000000  UDA.004                        
 2226                                  0.000000  UDA.004                        
 2227                                  0.000000  UDA.004                        
 2229                                  0.000000  UDA.004                        
 2294                                  0.000000  UDA.004                        
 2431                                  0.000000  UDA.004                        
 2444                                  0.000000  UDA.004                        
 2485                                  0.000000  UDA.004                        
 2507                                  0.000000  UDA.004                        
 2508                                  0.000000  UDA.004                        
 2509                                  0.000000  UDA.004                        
 2510                                  0.000000  UDA.004                        
 2511                                  0.000000  UDA.004                        
 2513                                  0.000000  UDA.004                        
 2528                                  0.000000  UDA.004                        
 2532                                  0.000000  UDA.004                        
 2560                                  0.000000  UDA.004                        
 2561                                  0.069819  UDA.004                        
 2562                                  0.000000  UDA.004                        
 2563                                  0.000000  UDA.004                        
 2675                                  0.000000  UDA.004                        
 2926                                  0.000000  UDA.004                        
 2927                                  0.000000  UDA.004                        
 2928                                  0.000000  UDA.004                        
 2934                                  0.000000  UDA.004                        
 2935                                  0.000000  UDA.004                        
 2936                                  0.000000  UDA.004                        
 2937                                  0.000000  UDA.004                        
 2938                                  0.000000  UDA.004                        
 3342                                  0.000000  UDA.004                        
 3343                                  0.000000  UDA.004                        
 3391                                  0.034909  UDA.004                        
 3392                                  0.000000  UDA.004                        
 3394                                  0.000000  UDA.004                        
 3400                                  0.000000  UDA.004                        
 3401                                  0.000000  UDA.004                        
 3531                                  0.000000  UDA.004                        
 3533                                  0.000000  UDA.004                        
 3570                                  0.000000                                
 3571                                  0.000000                                

[EMITTERS]

[STATUS]

[PATTERNS]
;AAT.GAM.050
 UDA.003                               0.8600       0.7500       0.6700       0.6200       0.6000       0.6100
 UDA.003                               0.6600       0.8000       0.9200       1.0400       1.1600       1.2500
 UDA.003                               1.3200       1.3100       1.2500       1.1900       1.1600       1.1600
 UDA.003                               1.1700       1.2000       1.1800       1.1200       1.0500       0.9700
;AAT.GAM.070
 UDA.002                               0.8300       0.7100       0.6100       0.5500       0.5200       0.5300
 UDA.002                               0.5900       0.7700       0.9200       1.0600       1.2000       1.3000
 UDA.002                               1.3700       1.3600       1.2900       1.2400       1.2000       1.1800
 UDA.002                               1.1800       1.2100       1.1900       1.1400       1.0800       0.9800
;AAT.GAM.090
 UDA.004                               0.8500       0.7400       0.6700       0.6200       0.6100       0.6100
 UDA.004                               0.6600       0.8100       0.9400       1.0700       1.1800       1.2800
 UDA.004                               1.3200       1.3000       1.2300       1.1800       1.1500       1.1400
 UDA.004                               1.1500       1.1900       1.1800       1.1200       1.0400       0.9600
;DMC.GAM.003
 DMC.003                               0.7200       0.6000       0.5500       0.5300       0.5100       0.5200
 DMC.003                               0.6100       0.9100       0.9800       1.1000       1.2300       1.3300
 DMC.003                               1.4300       1.3200       1.2700       1.1900       1.2000       1.1900
 DMC.003                               1.2200       1.2600       1.2000       1.1400       1.0400       0.9700

[CURVES]

[CONTROLS]
 LINK VRP.GAM.010 14.8500 AT TIME 0.0000 HOURS
 LINK VRP.GAM.010 15.0200 AT TIME 1.0000 HOURS
 LINK VRP.GAM.010 15.2000 AT TIME 2.0000 HOURS
 LINK VRP.GAM.010 15.4000 AT TIME 3.0000 HOURS
 LINK VRP.GAM.010 15.3800 AT TIME 4.0000 HOURS
 LINK VRP.GAM.010 15.2800 AT TIME 5.0000 HOURS
 LINK VRP.GAM.010 14.8200 AT TIME 6.0000 HOURS
 LINK VRP.GAM.010 14.4700 AT TIME 7.0000 HOURS
 LINK VRP.GAM.010 14.4100 AT TIME 8.0000 HOURS
 LINK VRP.GAM.010 13.8500 AT TIME 9.0000 HOURS
 LINK VRP.GAM.010 13.4200 AT TIME 10.0000 HOURS
 LINK VRP.GAM.010 12.0600 AT TIME 11.0000 HOURS
 LINK VRP.GAM.010 11.8700 AT TIME 12.0000 HOURS
 LINK VRP.GAM.010 13.1300 AT TIME 13.0000 HOURS
 LINK VRP.GAM.010 13.5700 AT TIME 14.0000 HOURS
 LINK VRP.GAM.010 14.1100 AT TIME 15.0000 HOURS
 LINK VRP.GAM.010 14.0200 AT TIME 16.0000 HOURS
 LINK VRP.GAM.010 14.4000 AT TIME 17.0000 HOURS
 LINK VRP.GAM.010 13.8400 AT TIME 18.0000 HOURS
 LINK VRP.GAM.010 13.4000 AT TIME 19.0000 HOURS
 LINK VRP.GAM.010 13.7800 AT TIME 20.0000 HOURS
 LINK VRP.GAM.010 14.0800 AT TIME 21.0000 HOURS
 LINK VRP.GAM.010 14.4600 AT TIME 22.0000 HOURS
 LINK VRP.GAM.010 14.5900 AT TIME 23.0000 HOURS

[RULES]

[QUALITY]

[SOURCES]

[MIXING]

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            24:00:00
 HYDRAULIC TIMESTEP  1:00:00
 QUALITY TIMESTEP    0:06:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:06:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            H-W
 UNBALANCED          CONTINUE 10
 QUALITY             NONE
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    1.000000
 TRIALS              40
 ACCURACY            0.00100000
 TOLERANCE           0.01000000
 CHECKFREQ           10
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             NO
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[COORDINATES]
 673                              173674.611000 8226080.449000
 2505                             172989.868000 8225108.994000
 198                              173419.431000 8225670.934000
 1602                             172278.808000 8225442.245000
 2298                             173511.049000 8225817.964000
 2083                             172586.558000 8225217.245000
 306                              172645.809000 8225431.776000
 553                              172667.888000 8225832.905000
 2108                             172282.554000 8225842.820000
 1194                             172944.108000 8225414.185000
 196                              173422.229000 8225540.915000
 2233                             172592.708000 8225572.025000
 656                              173064.308000 8225470.185000
 791                              172587.138000 8226321.875000
 501                              172942.788000 8226036.115000
 507                              173339.988000 8225783.805000
 2228                             172283.858000 8225581.855000
 508                              173491.028000 8226032.076000
 1859                             173276.059000 8225696.140000
 511                              173369.958000 8226098.836000
 2230                             172291.158000 8225775.175000
 1863                             172766.088000 8225244.425000
 1903                             172296.228000 8225372.845000
 315                              172643.910000 8226068.547000
 2095                             172247.211000 8225575.172000
 513                              173205.108000 8225833.165000
 533                              172924.554000 8225247.955000
 209                              172473.198000 8226242.195000
 567                              172597.088000 8225766.325000
 2087                             172889.378000 8225582.695000
 1609                             172667.358000 8225771.435000
 1575                             172764.367000 8226138.684000
 1085                             171938.376000 8225653.445000
 1891                             172223.928000 8225783.555000
 515                              173300.748000 8226119.296000
 612                              173096.804000 8225889.096000
 2529                             173734.564000 8226044.298000
 1012                             173435.235000 8226066.034000
 290                              173633.802000 8226144.621000
 1719                             173181.395000 8225283.301000
 544                              172931.793000 8225258.763000
 571                              172606.008000 8225972.825000
 288                              173391.578000 8225752.565000
 183                              171939.543000 8225725.030000
 613                              172986.468000 8225893.385000
 1244                             172517.570000 8226285.729000
 2732                             173568.472000 8225782.190000
 1612                             172293.178000 8225913.925000
 304                              172775.519000 8225628.113000
 186                              172814.527000 8225333.295000
 530                              172775.718000 8225498.825000
 175                              172469.138000 8225507.665000
 1693                             173156.598000 8225885.925000
 785                              173093.156000 8225818.368000
 172                              172512.588000 8225707.204000
 1727                             173312.202000 8225492.180000
 2117                             172108.736000 8225648.856000
 174                              172648.948000 8225502.080000
 1884                             172630.368000 8225564.055000
 187                              172977.778000 8225595.095000
 214                              172806.228000 8226083.855000
 1084                             172079.670000 8225650.130000
 2109                             172354.791000 8225841.240000
 207                              172656.058000 8226045.708000
 373                              172871.278000 8225297.955000
 194                              173068.078000 8225612.005000
 555                              172479.508000 8225838.245000
 711                              172771.737000 8225560.574000
 2084                             172739.343000 8225331.175000
 1705                             172646.748000 8225179.425000
 509                              173265.038000 8225795.905000
 1460                             172709.913000 8226094.740000
 185                              172082.291000 8225720.732000
 531                              172658.718000 8225501.835000
 1078                             172083.858000 8225788.164000
 1014                             173202.739000 8225188.964000
 2482                             173191.926000 8225433.485000
 349                              172863.858000 8225284.725000
 680                              172927.258000 8226146.475000
 1701                             172924.918000 8226007.165000
 1024                             172646.618000 8226354.445000
 204                              172983.468000 8225792.215000
 1697                             173132.798000 8225957.665000
 790                              172703.850000 8226104.867000
 2107                             172215.598000 8225515.265000
 1704                             172705.038000 8225143.355000
 1887                             173001.728000 8225752.905000
 1011                             173482.398000 8226037.096000
 1461                             172403.670000 8225911.560000
 534                              172934.405000 8225147.324000
 1901                             172179.328000 8225445.755000
 997                              173493.118000 8226163.886000
 1619                             173191.641000 8225561.541000
 1031                             172773.986000 8225699.694000
 510                              173432.458000 8226068.156000
 1195                             172948.618000 8225411.205000
 203                              172984.298000 8225821.805000
 1718                             173247.978000 8225389.519000
 1717                             173252.644000 8225397.493000
 1656                             173051.089000 8225071.703000
 2232                             172471.108000 8225575.435000
 1889                             172226.568000 8225844.045000
 1874                             173263.212000 8225797.096000
 2481                             173248.354000 8225523.644000
 541                              173298.869000 8225466.865000
 560                              172408.378000 8225771.505000
 1657                             172991.960000 8224976.542000
 1922                             172110.307000 8225718.636000
 1861                             173127.948000 8225573.735000
 1617                             173246.846000 8225259.358000
 566                              172636.278000 8225772.535000
 313                              172483.808000 8225978.085000
 535                              172901.422000 8225096.004000
 1879                             173105.798000 8225408.425000
 2731                             173567.833000 8225781.235000
 2085                             172680.595000 8225367.504000
 318                              173146.299000 8225093.035000
 2430                             172111.496000 8225788.094000
 2491                             173098.320000 8225282.633000
 2074                             172477.808000 8225770.005000
 1923                             172397.138000 8225712.230000
 2078                             172396.368000 8225371.465000
 205                              172790.208000 8225943.715000
 1723                             173288.792000 8225456.011000
 614                              172467.302000 8225441.730000
 2235                             172990.951000 8225223.057000
 1706                             173087.848000 8225455.245000
 202                              172883.148000 8225824.695000
 562                              172482.428000 8225925.765000
 2086                             172772.568000 8225383.615000
 2506                             172931.723000 8225013.081000
 1902                             172278.088000 8225413.605000
 317                              173144.367000 8225094.346000
 775                              172106.006000 8225580.207000
 350                              172760.666000 8225116.997000
 631                              173097.899000 8225957.904000
 162                              172511.178000 8225329.875000
 1083                             172079.029000 8225580.119000
 309                              173234.661000 8225746.544000
 302                              172389.358000 8225439.676000
 176                              172585.878000 8225365.675000
 1898                             172160.788000 8225516.835000
 1620                             172481.917000 8225905.685000
 1886                             173197.998000 8225691.975000
 1881                             173150.488000 8225748.665000
 1245                             172510.079000 8226281.661000
 1015                             173213.765000 8225206.326000
 163                              172464.788000 8225369.045000
 197                              173322.349000 8225508.278000
 210                              172603.348000 8225999.105000
 536                              172872.853000 8225049.333000
 167                              172402.928000 8225578.825000
 195                              173310.345000 8225361.271000
 672                              173574.497000 8226180.727000
 294                              172868.817000 8226182.706000
 165                              172510.115000 8225636.342000
 678                              172987.458000 8226108.555000
 2734                             173572.860000 8225778.036000
 1654                             173112.746000 8225043.077000
 671                              173484.217000 8226040.051000
 177                              172591.958000 8225355.475000
 206                              172800.898000 8225943.975000
 1610                             172779.598000 8225767.667000
 1616                             173305.584000 8225353.905000
 2483                             173187.794000 8225426.909000
 503                              172993.428000 8225989.245000
 1655                             173055.371000 8225078.570000
 178                              172529.038000 8225252.935000
 190                              173123.421000 8225576.655000
 514                              173345.758000 8226113.956000
 1877                             173294.975000 8225371.081000
 2076                             172747.168000 8225343.581000
 1440                             172471.728000 8226396.825000
 293                              172869.665000 8226182.178000
 1439                             172530.208000 8226427.485000
 208                              172721.728000 8225922.245000
 1086                             171855.747000 8225655.375000
 199                              173193.528000 8225564.965000
 1892                             172252.438000 8225782.465000
 687                              171956.860000 8225580.596000
 213                              172794.238000 8226083.555000
 638                              173180.788000 8225794.975000
 166                              172401.285000 8225513.905000
 504                              173044.998000 8226071.145000
 642                              172781.158000 8225280.155000
 1652                             173050.603000 8224940.438000
 1724                             173280.514000 8225441.140000
 502                              172946.588000 8226033.725000
 557                              172314.068000 8225984.245000
 2082                             172466.760000 8225417.175000
 559                              172410.778000 8225840.015000
 303                              172401.288000 8225509.925000
 296                              171962.757000 8225792.230000
 1651                             173081.291000 8224990.218000
 556                              172415.198000 8225979.435000
 2495                             173045.566000 8225195.892000
 2234                             172872.068000 8225922.445000
 1878                             173121.888000 8225435.555000
 563                              172702.388000 8225901.485000
 1016                             173243.960000 8225254.709000
 2231                             172395.708000 8225637.905000
 1708                             173111.608000 8225442.635000
 1866                             172822.178000 8225080.335000
 201                              172883.998000 8225895.665000
 287                              173256.948000 8225537.840000
 1650                             173081.540000 8224990.628000
 1880                             173325.078000 8225759.295000
 3536                             173112.725000 8225173.761000
 546                              172959.042000 8225173.143000
 2077                             172688.508000 8225379.718000
 2494                             173055.054000 8225212.418000
 2489                             173119.466000 8225317.352000
 539                              173081.392000 8225121.437000
 2293                             172193.358000 8225917.685000
 184                              171849.057000 8225725.735000
 307                              172656.625000 8225431.404000
 796                              172170.110000 8225850.264000
 2091                             172808.698000 8225325.705000
 987                              173299.212000 8225733.668000
 310                              173228.320000 8225735.315000
 2484                             173158.979000 8225380.712000
 2761                             173118.097000 8224969.396000
 686                              171935.949000 8225582.573000
 1649                             173109.462000 8225035.915000
 1710                             173021.546000 8225157.306000
 828                              173489.637000 8226166.227000
 512                              173421.388000 8226181.656000
 2487                             173134.158000 8225341.060000
 632                              173007.038000 8225959.675000
 1702                             172983.112000 8225211.138000
 291                              173173.122000 8225776.633000
 928                              173159.046000 8225626.750000
 2492                             173083.643000 8225260.554000
 2493                             173072.388000 8225240.021000
 200                              173241.328000 8225535.656000
 2089                             172708.658000 8225429.015000
 1893                             171838.027000 8225655.785000
 976                              173101.358000 8225957.865000
 1573                             173037.623000 8225181.999000
 161                              172464.148000 8225331.705000
 2504                             172994.553000 8225116.524000
 545                              173093.039000 8225125.425000
 540                              173296.656000 8225468.161000
 2446                             172995.222000 8225209.619000
 180                              172778.878000 8225628.215000
 1716                             173086.336000 8225129.393000
 2486                             173148.113000 8225363.630000
 1696                             173134.368000 8225888.515000
 1698                             173138.648000 8225817.285000
 641                              172791.167000 8225297.584000
 1720                             173169.601000 8225264.497000
 1888                             172170.118000 8225845.275000
 2933                             173320.030000 8225504.668000
 1900                             172160.198000 8225488.275000
 1851                             173000.025000 8224960.098000
 2088                             172713.768000 8225421.035000
 3535                             173122.882000 8225190.220000
 2090                             172793.528000 8225301.755000
 1855                             173057.398000 8224925.420000
 548                              172946.628000 8225159.554000
 1703                             172972.471000 8225194.683000
 1700                             172951.478000 8225991.115000
 1694                             173178.738000 8225849.725000
 675                              173463.681000 8226179.525000
 3396                             172652.268000 8226052.833000
 984                              173190.359000 8225066.745000
 295                              171941.725000 8225792.274000
 986                              173287.620000 8225714.889000
 2081                             172467.058000 8225437.795000
 2488                             173126.947000 8225329.677000
 1459                             173263.942000 8225390.704000
 1849                             172945.998000 8224994.052000
 1572                             173100.128000 8225888.875000
 547                              172951.866000 8225166.845000
 230                              173070.277000 8226058.221000
 710                              172776.988000 8225560.445000
 1847                             172909.200000 8225016.387000
 1848                             172926.810000 8225005.085000
 1571                             173097.828000 8225818.005000
 2512                             173149.141000 8225019.284000
 321                              172650.186000 8225425.606000
 1860                             173282.920000 8225707.261000
 549                              172939.579000 8225152.318000
 2490                             173109.546000 8225300.423000
 3534                             173135.531000 8225210.517000
 1721                             173158.338000 8225246.305000
 550                              173251.804000 8225529.132000
 1193                             172869.901000 8226184.414000
 2449                             172110.467000 8225849.945000
 215                              172766.248000 8226135.175000
 3397                             172744.748000 8225091.125000
 2093                             172776.731000 8225654.295000
 679                              173047.109000 8226074.502000
 551                              173273.095000 8225515.978000
 532                              172926.468000 8225251.335000
 676                              172928.832000 8226148.989000
 677                              172989.039000 8226111.066000
 3395                             172647.699000 8226061.423000
 1715                             173050.022000 8225151.517000
 1707                             173115.448000 8225439.645000
 168                              172398.508000 8225422.825000
 2445                             173009.403000 8225200.476000
 2733                             173570.994000 8225779.260000
 1930                             172710.023000 8225357.299000
 1462                             172871.248000 8226184.735000
 2480                             173249.670000 8225525.722000
 229                              173046.352000 8226073.293000
 173                              172485.058000 8225708.085000
 3393                             172872.166000 8225287.548000
 1853                             173032.513000 8224940.299000
 164                              172482.858000 8225637.355000
 169                              172399.138000 8225439.785000
 170                              172466.678000 8225421.115000
 171                              172421.428000 8225421.815000
 179                              172779.558000 8225654.435000
 181                              172780.368000 8225698.545000
 182                              172779.558000 8225654.585000
 188                              172682.848000 8225371.275000
 189                              172647.648000 8225393.455000
 191                              173103.039000 8225589.803000
 192                              173101.116000 8225591.024000
 193                              173099.698000 8225591.925000
 211                              172680.578000 8226087.492000
 212                              172680.178000 8226088.205000
 216                              172705.748000 8226101.755000
 226                              172871.798000 8226183.255000
 227                              172928.089000 8226147.794000
 228                              172988.288000 8226109.871000
 284                              172415.485000 8225421.995000
 289                              173635.488000 8226147.696000
 292                              173202.508000 8225757.325000
 301                              172398.510000 8225418.535000
 305                              172650.388000 8225431.685000
 308                              173230.338000 8225739.085000
 311                              173168.908000 8225779.315000
 312                              173171.986000 8225783.155000
 314                              172482.456000 8225931.886000
 316                              172647.159000 8226069.920000
 372                              172867.148000 8225290.565000
 505                              173083.818000 8226080.825000
 506                              173109.748000 8226061.875000
 537                              172868.479000 8225042.523000
 538                              173085.678000 8225128.498000
 542                              172985.785000 8225215.272000
 543                              172989.781000 8225221.189000
 552                              173286.317000 8225507.888000
 554                              172767.501000 8225829.817000
 558                              172413.428000 8225928.525000
 561                              172412.928000 8225911.165000
 564                              172481.888000 8225909.925000
 565                              172718.245000 8225918.494000
 568                              172783.228000 8225767.705000
 569                              172784.408000 8225806.635000
 570                              172772.228000 8225829.175000
 674                              173682.299000 8226089.646000
 685                              171936.031000 8225585.072000
 729                              172874.342000 8226182.824000
 774                              172102.547000 8225580.329000
 797                              172170.568000 8225877.045000
 829                              173467.638000 8226179.346000
 873                              172467.816000 8227051.729000
 874                              172466.960000 8227034.182000
 875                              172460.888000 8227008.470000
 876                              172459.937000 8226979.072000
 877                              172459.366000 8226959.126000
 878                              172458.439000 8226930.979000
 879                              172457.467000 8226908.611000
 880                              172457.284000 8226903.120000
 881                              172455.686000 8226881.433000
 882                              172450.911000 8226859.146000
 883                              172445.987000 8226839.425000
 884                              172440.707000 8226818.335000
 885                              172435.583000 8226797.499000
 886                              172430.303000 8226777.379000
 887                              172425.492000 8226758.039000
 888                              172420.158000 8226736.840000
 889                              172414.892000 8226716.392000
 890                              172414.265000 8226713.321000
 891                              172413.637000 8226710.249000
 892                              172412.186000 8226704.710000
 893                              172410.734000 8226699.171000
 894                              172410.214000 8226697.640000
 895                              172408.714000 8226691.673000
 896                              172407.213000 8226685.705000
 897                              172406.547000 8226666.488000
 898                              172407.711000 8226661.056000
 899                              172408.874000 8226655.624000
 900                              172409.578000 8226652.045000
 901                              172410.281000 8226648.465000
 902                              172410.685000 8226645.545000
 903                              172411.088000 8226642.625000
 904                              172414.729000 8226624.732000
 905                              172418.530000 8226602.834000
 906                              172423.091000 8226578.785000
 907                              172426.665000 8226559.230000
 908                              172430.216000 8226537.488000
 909                              172434.722000 8226514.703000
 910                              172438.881000 8226492.757000
 911                              172443.328000 8226469.655000
 912                              172446.521000 8226452.043000
 913                              172447.346000 8226447.969000
 914                              172448.171000 8226443.894000
 915                              172459.944000 8226411.385000
 916                              172525.060000 8226289.797000
 917                              172523.558000 8226292.464000
 918                              172522.056000 8226295.130000
 919                              172514.443000 8226309.391000
 920                              172506.830000 8226323.652000
 921                              172490.329000 8226353.700000
 922                              172482.054000 8226369.695000
 923                              172473.130000 8226386.299000
 924                              172470.607000 8226390.705000
 925                              172468.084000 8226395.111000
 983                              173182.609000 8225071.319000
 PM.VRP.GAM.010                   173109.257000 8226058.752000
 1105                             172101.918000 8225690.413000
 1106                             172085.438000 8225690.845000
 1145                             172085.768000 8225720.555000
 1161                             172083.028000 8225580.015000
 1191                             173466.278000 8226179.407000
 1192                             172870.734000 8226183.905000
 1201                             172084.548000 8225649.905000
 1430                             172497.978000 8226274.295000
 1435                             172106.028000 8225690.315000
 1458                             173256.688000 8225395.063000
 1508                             172170.155000 8225847.613000
 1570                             173166.404000 8225775.605000
 1574                             173042.262000 8225190.020000
 1618                             173576.718000 8226184.196000
 1648                             173111.973000 8225041.758000
 1653                             173045.680000 8224932.896000
 1658                             172987.166000 8224968.194000
 1679                             172474.098000 8227414.027000
 1680                             172473.294000 8227391.701000
 1681                             172471.659000 8227351.520000
 1682                             172470.822000 8227312.837000
 1683                             172469.425000 8227279.350000
 1684                             172468.494000 8227260.034000
 1685                             172468.423000 8227237.475000
 1686                             172467.350000 8227212.494000
 1687                             172467.049000 8227205.760000
 1688                             172466.280000 8227184.439000
 1695                             172987.578000 8225922.095000
 1699                             173099.248000 8225858.315000
 1709                             173027.330000 8225166.045000
 1711                             172901.958000 8225266.495000
 1712                             172901.184000 8225266.975000
 1713                             172984.232000 8225216.329000
 1714                             173029.039000 8225168.623000
 1722                             173148.581000 8225231.766000
 1725                             173286.156000 8225507.405000
 1726                             173285.774000 8225506.747000
 1850                             172958.509000 8224986.068000
 1852                             173016.260000 8224950.112000
 1854                             173046.770000 8224931.933000
 1862                             173205.819000 8225755.155000
 1873                             173102.244000 8225858.330000
 1875                             173256.350000 8225536.584000
 1876                             173279.303000 8225380.589000
 1882                             173172.618000 8225709.285000
 1885                             173174.556000 8225705.833000
 1894                             172106.030000 8225690.465000
 1895                             172106.408000 8225718.605000
 1896                             172106.038000 8225690.465000
 1897                             172107.128000 8225690.425000
 1899                             172100.738000 8225518.475000
 1929                             172708.468000 8225354.875000
 2075                             172741.108000 8225334.355000
 2079                             172421.630000 8225419.025000
 2080                             172652.758000 8225502.105000
 2094                             172726.286000 8225914.152000
 2110                             171839.557000 8225725.935000
 2115                             172087.748000 8225788.165000
 2116                             172104.598000 8225648.985000
 2118                             172104.890000 8225658.793000
 2205                             172619.030000 8226114.598000
 2206                             172617.241000 8226118.039000
 2207                             172615.452000 8226121.479000
 2208                             172606.524000 8226137.255000
 2209                             172596.559000 8226156.179000
 2210                             172587.384000 8226173.470000
 2211                             172579.064000 8226189.342000
 2225                             173511.702000 8226192.579000
 2226                             173509.174000 8226193.924000
 2227                             173522.438000 8226210.466000
 2229                             172294.278000 8225944.715000
 2294                             172108.278000 8225788.515000
 2431                             173108.242000 8226049.884000
 2444                             173024.207000 8225191.724000
 2485                             173148.109000 8225363.645000
 2507                             173153.602000 8225024.461000
 2508                             173152.999000 8225026.314000
 2509                             173154.145000 8225028.048000
 2510                             173155.948000 8225028.166000
 2511                             173181.699000 8225069.845000
 2513                             173146.838000 8225015.702000
 2528                             173740.049000 8226053.266000
 2532                             172776.406000 8225699.259000
 2560                             172900.332000 8225267.502000
 2561                             172898.593000 8225268.579000
 2562                             173173.517000 8225707.684000
 2563                             173203.800000 8225756.479000
 2675                             173154.859000 8225026.445000
 2926                             172457.746000 8227490.443000
 2927                             172473.473000 8227480.654000
 2928                             172473.522000 8227466.177000
 2934                             173150.020000 8225230.820000
 2935                             173154.022000 8225228.323000
 2936                             172989.783000 8225221.193000
 2937                             173049.613000 8225150.921000
 2938                             173049.482000 8225150.612000
 3342                             172474.556000 8227445.312000
 3343                             172474.678000 8227430.142000
 3391                             173125.175000 8225575.524000
 3392                             172869.004000 8225289.449000
 3394                             172650.398000 8225431.985000
 3400                             173154.320000 8225225.115000
 3401                             172652.748000 8225501.805000
 3531                             172438.101000 8227502.670000
 3533                             173144.400000 8225225.400000
 3570                             172421.238000 8227546.905000
 3571                             172408.227000 8227521.924000
 3589                             172423.059000 8227552.109000

[VERTICES]

[TAGS]

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
173110.188        	8226054.900       	"VRP.GAM.010"	PM.VRP.GAM.010
172437.563        	8227551.235       	"RAP.GAM.002"	3570
172480.609        	8227481.284       	"AAT.GAM.090"	2927

[BACKDROP]
  DIMENSIONS  	168326.265        	8223752.720       	173997.848        	8229018.852       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
