 5164            	4328            	9307            	2.36850691411	60          	132         	0           	Open  	;
 5165            	9306            	4328            	25.682834754	32          	135         	0           	Open  	;
 5166            	6949            	9306            	4.19298759836	32          	135         	0           	Open  	;
 5167            	9303            	4103            	12.7503366619	110         	132         	0           	Open  	;
 5168            	4600            	9303            	15.0887710907	110         	132         	0           	Open  	;
 5169            	4317            	4314            	1.00667373013	60          	132         	0           	Open  	;
 5170            	2265            	2266            	16.6356914345	200         	83          	0           	Open  	;
 5171            	2266            	2267            	66.4481185015	200         	83          	0           	Open  	;
 5172            	2267            	2268            	62.2831876897	200         	83          	0           	Open  	;
 5173            	2284            	2285            	20.5395205404	300         	87          	0           	Open  	;
 5174            	2283            	2284            	18.8164027641	300         	87          	0           	Open  	;
 5175            	2282            	2283            	18.2186345537	300         	87          	0           	Open  	;
 5176            	2281            	2282            	19.9205500428	300         	87          	0           	Open  	;
 5177            	2280            	2281            	20.4580535244	300         	87          	0           	Open  	;
 5178            	2279            	2280            	20.3229834668	300         	87          	0           	Open  	;
 5179            	9291            	9292            	20.5895768293	60          	132         	0           	Open  	;
 5180            	2278            	2279            	24.1934424997	300         	87          	0           	Open  	;
 5181            	4145            	3960            	19.2991557321	110         	132         	0           	Open  	;
 5182            	1144            	2207            	1.24643501617	200         	135         	0           	Open  	;
 5183            	2208            	2209            	1.12512443687	60          	132         	0           	Open  	;
 5184            	2209            	2210            	0.451629273012	60          	132         	0           	Open  	;
 5185            	2210            	2211            	1.06667567709	60          	132         	0           	Open  	;
 5186            	2211            	2212            	3.30344607994	60          	132         	0           	Open  	;
 5187            	2277            	2278            	20.4070744849	300         	87          	0           	Open  	;
 5188            	9290            	9291            	20.9879881121	60          	132         	0           	Open  	;
 5189            	9289            	9290            	20.9085623125	60          	132         	0           	Open  	;
 5190            	9288            	9289            	21.0390060838	60          	132         	0           	Open  	;
 5191            	8426            	2192            	0.195061041949	110         	132         	0           	Open  	;
 5192            	112             	2169            	22.5925625387	60          	132         	0           	Open  	;
 5193            	2169            	2176            	36.3607906104	60          	132         	0           	Open  	;
 5194            	2175            	2172            	22.2089639344	60          	132         	0           	Open  	;
 5195            	2173            	2174            	22.0019979349	60          	132         	0           	Open  	;
 5196            	2172            	2173            	16.4021948292	60          	132         	0           	Open  	;
 5197            	2171            	2172            	18.7308547265	32          	135         	0           	Open  	;
 5198            	2170            	2171            	56.7758007642	32          	135         	0           	Open  	;
 5199            	2169            	2170            	77.4911722341	32          	135         	0           	Open  	;
 5200            	2167            	2168            	4.94953019641	60          	132         	0           	Open  	;
 5201            	2166            	2164            	24.1714020487	60          	132         	0           	Open  	;
 5202            	2165            	2166            	123.556816344	60          	132         	0           	Open  	;
 5203            	885             	2165            	9.87042699138	60          	132         	0           	Open  	;
 5204            	2163            	2164            	10.7219004416	60          	132         	0           	Open  	;
 5205            	2162            	2163            	3.0100962516	60          	132         	0           	Open  	;
 5206            	2161            	274             	32.7500908719	32          	135         	0           	Open  	;
 5207            	277             	2161            	60.0000083684	32          	135         	0           	Open  	;
 5208            	3941            	8424            	18.7179255523	85          	132         	0           	Open  	;
 5209            	2147            	2148            	0.545710930738	85          	132         	0           	Open  	;
 5210            	111             	2149            	1.19945888714	60          	132         	0           	Open  	;
 5211            	2149            	108             	1.16426698759	60          	132         	0           	Open  	;
 5212            	2150            	2151            	0.285541205883	85          	132         	0           	Open  	;
 5213            	2151            	2152            	0.258693525048	85          	132         	0           	Open  	;
 5214            	2179            	2180            	24.1737848472	85          	132         	0           	Open  	;
 5215            	2148            	2153            	1.72702617232	85          	132         	0           	Open  	;
 5216            	2154            	2155            	1.42021644152	85          	132         	0           	Open  	;
 5217            	2152            	278             	15.6115293558	85          	132         	0           	Open  	;
 5218            	202             	104             	29.5363314517	60          	132         	0           	Open  	;
 5219            	291             	2157            	4.52591367593	32          	135         	0           	Open  	;
 5220            	2158            	2159            	4.92906904848	32          	135         	0           	Open  	;
 5221            	177             	2160            	19.6208544223	85          	132         	0           	Open  	;
 5222            	2153            	2154            	12.769876836	85          	132         	0           	Open  	;
 5223            	174             	175             	43.1813039332	85          	132         	0           	Open  	;
 5224            	2180            	2181            	25.7657631692	85          	132         	0           	Open  	;
 5225            	2182            	2183            	23.0426431279	85          	132         	0           	Open  	;
 5226            	9287            	9288            	22.8314261497	60          	132         	0           	Open  	;
 5227            	9286            	9287            	21.4354266107	60          	132         	0           	Open  	;
 5228            	9285            	9286            	20.5843336794	60          	132         	0           	Open  	;
 5229            	9284            	9285            	20.503200969	60          	132         	0           	Open  	;
 5230            	9283            	9284            	19.9883028296	60          	132         	0           	Open  	;
 5231            	9282            	9283            	21.647148658	60          	132         	0           	Open  	;
 5232            	9281            	9282            	19.1083152838	60          	132         	0           	Open  	;
 5233            	9280            	9281            	21.3173818745	60          	132         	0           	Open  	;
 5234            	4109            	9276            	39.5667810993	32          	135         	0           	Open  	;
 5235            	9278            	9279            	26.600524533	32          	135         	0           	Open  	;
 5236            	9277            	9278            	18.4193617314	32          	135         	0           	Open  	;
 5237            	9276            	9277            	19.6770698025	32          	135         	0           	Open  	;
 5238            	2898            	4036            	7.1556138801	110         	132         	0           	Open  	;
 5239            	4120            	4115            	11.6182721882	32          	135         	0           	Open  	;
 5240            	9275            	6857            	3.41436055539	110         	132         	0           	Open  	;
 5241            	6880            	9275            	20.2615197846	110         	132         	0           	Open  	;
 5242            	9273            	2887            	18.9229899609	32          	135         	0           	Open  	;
 5243            	2183            	2184            	36.6046681562	85          	132         	0           	Open  	;
 5244            	2184            	2185            	12.2122680294	85          	132         	0           	Open  	;
 5245            	2185            	2186            	19.4604108497	85          	132         	0           	Open  	;
 5246            	2186            	2187            	28.2057461524	85          	132         	0           	Open  	;
 5247            	2187            	2188            	42.5290613122	85          	132         	0           	Open  	;
 5248            	2188            	2189            	23.3947517918	85          	132         	0           	Open  	;
 5249            	2181            	2182            	33.2662476526	85          	132         	0           	Open  	;
 5250            	2189            	2190            	38.9609271316	85          	132         	0           	Open  	;
 5251            	2192            	1145            	5.59160549396	110         	132         	0           	Open  	;
 5252            	2193            	1161            	23.7129937429	60          	132         	0           	Open  	;
 5253            	1027            	8429            	0.919489532791	60          	132         	0           	Open  	;
 5254            	2863            	9241            	1.413322415 	110         	132         	0           	Open  	;
 5255            	9172            	9272            	0.0596214719827	32          	135         	0           	Open  	;
 5256            	9272            	9273            	10.6645012057	32          	135         	0           	Open  	;
 5257            	2190            	2191            	42.6892225622	85          	132         	0           	Open  	;
 5258            	4215            	4216            	40.1469653028	60          	132         	0           	Open  	;
 5259            	175             	176             	49.9999941422	85          	132         	0           	Open  	;
 5260            	178             	179             	33.1640046183	60          	132         	0           	Open  	;
 5261            	229             	230             	60.0000852967	85          	132         	0           	Open  	;
 5262            	230             	223             	44.5019752766	85          	132         	0           	Open  	;
 5263            	231             	232             	43.0159751835	200         	135         	0           	Open  	;
 5264            	235             	236             	37.6244130606	200         	135         	0           	Open  	;
 5265            	236             	237             	43.0036674469	200         	135         	0           	Open  	;
 5266            	2887            	2888            	12.1823726795	32          	135         	0           	Open  	;
 5267            	2888            	2889            	15.1095541958	32          	135         	0           	Open  	;
 5268            	2889            	2010            	9.3279563119	32          	135         	0           	Open  	;
 5269            	243             	244             	32.8655245031	200         	135         	0           	Open  	;
 5270            	2127            	2128            	4.49579327389	85          	132         	0           	Open  	;
 5271            	2894            	2895            	16.6655551006	60          	132         	0           	Open  	;
 5272            	2896            	2897            	39.1362129064	110         	132         	0           	Open  	;
 5273            	2897            	2898            	38.0167638806	110         	132         	0           	Open  	;
 5274            	2899            	2900            	43.9039042747	32          	135         	0           	Open  	;
 5275            	228             	229             	26.8259657994	85          	132         	0           	Open  	;
 5276            	2900            	2901            	21.3172935861	32          	135         	0           	Open  	;
 5277            	1610            	2125            	318.132729206	60          	132         	0           	Open  	;
 5278            	244             	231             	56.4167917428	200         	135         	0           	Open  	;
 5279            	2905            	2906            	24.5159288161	60          	132         	0           	Open  	;
 5280            	2906            	2907            	13.4738941402	60          	132         	0           	Open  	;
 5281            	245             	246             	34.9466453634	200         	135         	0           	Open  	;
 5282            	2918            	2919            	16.0654293755	60          	132         	0           	Open  	;
 5283            	2919            	2920            	18.0598787642	60          	132         	0           	Open  	;
 5284            	2921            	2922            	20.602939013	110         	132         	0           	Open  	;
 5285            	2922            	2923            	21.2396930298	110         	132         	0           	Open  	;
 5286            	2894            	2924            	0.742356383969	110         	132         	0           	Open  	;
 5287            	2925            	2926            	20.4129400381	60          	132         	0           	Open  	;
 5288            	2926            	2927            	21.3998060042	60          	132         	0           	Open  	;
 5289            	2928            	2929            	10.330919714	110         	132         	0           	Open  	;
 5290            	2929            	2930            	20.3284771689	110         	132         	0           	Open  	;
 5291            	2901            	1505            	15.5808945977	32          	135         	0           	Open  	;
 5292            	2134            	2135            	2.45552300933	110         	132         	0           	Open  	;
 5293            	2135            	70              	7.30927014748	110         	132         	0           	Open  	;
 5294            	2870            	2871            	19.3852760881	60          	132         	0           	Open  	;
 5295            	2836            	2837            	13.7891653481	85          	132         	0           	Open  	;
 5296            	2837            	2838            	14.7181541299	85          	132         	0           	Open  	;
 5297            	2838            	2839            	15.8245998374	85          	132         	0           	Open  	;
 5298            	2839            	2840            	1.41259548306	85          	132         	0           	Open  	;
 5299            	2840            	2841            	6.13004730851	85          	132         	0           	Open  	;
 5300            	2841            	2842            	7.99939422677	85          	132         	0           	Open  	;
 5301            	2842            	2843            	8.87020208357	85          	132         	0           	Open  	;
 5302            	2843            	2844            	4.61831581821	85          	132         	0           	Open  	;
 5303            	2844            	2845            	5.32804889273	85          	132         	0           	Open  	;
 5304            	2845            	2846            	10.6147752211	85          	132         	0           	Open  	;
 5305            	2846            	2847            	15.9961248435	85          	132         	0           	Open  	;
 5306            	2847            	2848            	23.8286873537	85          	132         	0           	Open  	;
 5307            	2848            	2849            	23.3322765713	85          	132         	0           	Open  	;
 5308            	2849            	2850            	21.4671455481	85          	132         	0           	Open  	;
 5309            	2850            	2851            	21.7145964277	85          	132         	0           	Open  	;
 5310            	2851            	2852            	31.4992914526	85          	132         	0           	Open  	;
 5311            	2852            	2853            	24.0642987221	85          	132         	0           	Open  	;
 5312            	2869            	2870            	26.1365138309	60          	132         	0           	Open  	;
 5313            	2867            	2868            	19.7168166265	32          	135         	0           	Open  	;
 5314            	2866            	2867            	18.7491191329	32          	135         	0           	Open  	;
 5315            	2865            	1032            	14.8385964974	60          	132         	0           	Open  	;
 5316            	2864            	2790            	4.66530496488	110         	132         	0           	Open  	;
 5317            	2862            	2863            	1.62212360784	110         	132         	0           	Open  	;
 5318            	2930            	2931            	8.78604544094	110         	132         	0           	Open  	;
 5319            	2861            	2786            	13.0234730386	200         	83          	0           	Open  	;
 5320            	2859            	2860            	4.43569284772	200         	83          	0           	Open  	;
 5321            	2857            	2858            	22.6054016082	85          	132         	0           	Open  	;
 5322            	2856            	2857            	35.5899110711	85          	132         	0           	Open  	;
 5323            	2855            	2856            	26.6158062056	85          	132         	0           	Open  	;
 5324            	2854            	2855            	16.9753789352	85          	132         	0           	Open  	;
 5325            	2853            	2854            	86.9154524413	85          	132         	0           	Open  	;
 5326            	2860            	2861            	18.4216176546	200         	83          	0           	Open  	;
 5327            	2835            	2836            	16.1029926411	85          	132         	0           	Open  	;
 5328            	2924            	2932            	16.708633247	110         	132         	0           	Open  	;
 5329            	247             	248             	20.1300576568	200         	135         	0           	Open  	;
 5330            	91              	313             	48.2970291649	32          	135         	0           	Open  	;
 5331            	315             	316             	37.420464859	85          	132         	0           	Open  	;
 5332            	325             	326             	10.123153171	300         	87          	0           	Open  	;
 5333            	326             	327             	6.06771002881	300         	87          	0           	Open  	;
 5334            	327             	328             	7.55449859359	300         	87          	0           	Open  	;
 5335            	328             	329             	7.06312027423	300         	87          	0           	Open  	;
 5336            	329             	330             	20.069847657	300         	87          	0           	Open  	;
 5337            	330             	331             	20.0968119364	300         	87          	0           	Open  	;
 5338            	331             	332             	19.5071220333	300         	87          	0           	Open  	;
 5339            	332             	333             	20.0849684086	300         	87          	0           	Open  	;
 5340            	333             	334             	23.1594287497	300         	87          	0           	Open  	;
 5341            	394             	395             	27.3341293415	60          	132         	0           	Open  	;
 5342            	394             	396             	29.2137111641	60          	132         	0           	Open  	;
 5343            	397             	398             	4.49314110653	160         	135         	0           	Open  	;
 5344            	110             	313             	126.880446888	32          	135         	0           	Open  	;
 5345            	402             	403             	20.2034429004	350         	89          	0           	Open  	;
 5346            	404             	405             	19.5049760063	350         	89          	0           	Open  	;
 5347            	405             	406             	16.1275717334	350         	89          	0           	Open  	;
 5348            	407             	408             	18.1452537321	300         	87          	0           	Open  	;
 5349            	408             	409             	24.2971350576	300         	87          	0           	Open  	;
 5350            	409             	410             	21.1803671357	300         	87          	0           	Open  	;
 5351            	411             	412             	20.7874631697	300         	87          	0           	Open  	;
 5352            	412             	413             	20.5196940762	300         	87          	0           	Open  	;
 5353            	413             	414             	20.1078423751	300         	87          	0           	Open  	;
 5354            	414             	415             	20.0467334256	300         	87          	0           	Open  	;
 5355            	415             	416             	20.3664749278	300         	87          	0           	Open  	;
 5356            	416             	417             	19.8177372325	300         	87          	0           	Open  	;
 5357            	417             	407             	20.9376183218	300         	87          	0           	Open  	;
 5358            	334             	418             	20.0702795695	300         	87          	0           	Open  	;
 5359            	418             	419             	22.2160643006	300         	87          	0           	Open  	;
 5360            	403             	404             	20.2660102132	350         	89          	0           	Open  	;
 5361            	313             	314             	138.45151004	32          	135         	0           	Open  	;
 5362            	91              	312             	0.885637454352	32          	135         	0           	Open  	;
 5363            	297             	295             	10.6855775403	85          	132         	0           	Open  	;
 5364            	248             	245             	24.9313028268	200         	135         	0           	Open  	;
 5365            	249             	250             	4.833091857 	200         	135         	0           	Open  	;
 5366            	250             	247             	36.8785840998	200         	135         	0           	Open  	;
 5367            	251             	252             	0.898109820865	200         	135         	0           	Open  	;
 5368            	252             	249             	42.8003977629	200         	135         	0           	Open  	;
 5369            	253             	251             	31.6328026129	200         	135         	0           	Open  	;
 5370            	254             	255             	20.9199308082	150         	135         	0           	Open  	;
 5371            	255             	256             	6.01777118156	150         	135         	0           	Open  	;
 5372            	210             	223             	47.9270866701	85          	132         	0           	Open  	;
 5373            	269             	270             	14.3742459962	32          	135         	0           	Open  	;
 5374            	270             	271             	12.5596736915	32          	135         	0           	Open  	;
 5375            	271             	272             	16.7814936076	32          	135         	0           	Open  	;
 5376            	272             	273             	47.048756224	32          	135         	0           	Open  	;
 5377            	131             	269             	18.6447173483	32          	135         	0           	Open  	;
 5378            	274             	275             	64.8429841364	32          	135         	0           	Open  	;
 5379            	276             	277             	44.5654449458	60          	132         	0           	Open  	;
 5380            	278             	279             	12.9627241374	60          	132         	0           	Open  	;
 5381            	296             	297             	17.7152786691	85          	132         	0           	Open  	;
 5382            	294             	295             	7.58992959764	200         	135         	0           	Open  	;
 5383            	293             	294             	41.2334040913	200         	135         	0           	Open  	;
 5384            	290             	292             	14.698772447	32          	135         	0           	Open  	;
 5385            	290             	291             	23.2548152826	32          	135         	0           	Open  	;
 5386            	288             	289             	6.93821119301	85          	132         	0           	Open  	;
 5387            	246             	243             	5.25125984863	200         	135         	0           	Open  	;
 5388            	287             	288             	12.9176006585	85          	132         	0           	Open  	;
 5389            	285             	286             	124.133534982	32          	135         	0           	Open  	;
 5390            	283             	284             	151.361891789	60          	132         	0           	Open  	;
 5391            	281             	282             	45.8238574893	32          	135         	0           	Open  	;
 5392            	217             	214             	6.75600049809	32          	135         	0           	Open  	;
 5393            	226             	211             	48.5147216091	32          	135         	0           	Open  	;
 5394            	276             	280             	59.9166764221	32          	135         	0           	Open  	;
 5395            	275             	287             	26.860375963	85          	132         	0           	Open  	;
 5396            	2834            	2835            	8.41337417464	85          	132         	0           	Open  	;
 5397            	2833            	2834            	4.92756988771	85          	132         	0           	Open  	;
 5398            	2832            	2833            	7.7773348911	85          	132         	0           	Open  	;
 5399            	2707            	2708            	36.2111586652	200         	83          	0           	Open  	;
 5400            	2708            	2709            	22.1732554264	200         	83          	0           	Open  	;
 5401            	2709            	2710            	21.1233273008	200         	83          	0           	Open  	;
 5402            	2710            	2711            	29.2384106615	200         	83          	0           	Open  	;
 5403            	2711            	2712            	2.45473750262	200         	83          	0           	Open  	;
 5404            	1045            	2715            	22.9233564483	200         	83          	0           	Open  	;
 5405            	2715            	2716            	12.6199138265	200         	83          	0           	Open  	;
 5406            	2716            	2717            	2.80005929478	200         	83          	0           	Open  	;
 5407            	398             	2718            	3.18932137326	200         	83          	0           	Open  	;
 5408            	2718            	2719            	3.00988838612	200         	83          	0           	Open  	;
 5409            	2720            	2721            	17.9417386634	200         	83          	0           	Open  	;
 5410            	2721            	2722            	21.0454217404	200         	83          	0           	Open  	;
 5411            	2722            	2723            	15.765537078	200         	83          	0           	Open  	;
 5412            	2723            	2724            	19.5339559968	200         	83          	0           	Open  	;
 5413            	2706            	2707            	19.6705926625	200         	83          	0           	Open  	;
 5414            	2724            	2725            	24.6376225361	200         	83          	0           	Open  	;
 5415            	2726            	2727            	21.8081104692	200         	83          	0           	Open  	;
 5416            	2727            	2728            	26.3937821644	200         	83          	0           	Open  	;
 5417            	2728            	2729            	15.0492535698	200         	83          	0           	Open  	;
 5418            	2729            	2730            	26.0477384773	200         	83          	0           	Open  	;
 5419            	2730            	2731            	14.993840403	200         	83          	0           	Open  	;
 5420            	2731            	2732            	12.080243356	200         	83          	0           	Open  	;
 5421            	2732            	2733            	6.7382525988	200         	83          	0           	Open  	;
 5422            	2733            	2734            	24.0043425308	200         	83          	0           	Open  	;
 5423            	2734            	2735            	23.8012514158	200         	83          	0           	Open  	;
 5424            	2735            	2736            	20.0409313418	200         	83          	0           	Open  	;
 5425            	2736            	1045            	25.610293815	200         	83          	0           	Open  	;
 5426            	2141            	2142            	2.9672650589	110         	132         	0           	Open  	;
 5427            	2139            	2140            	3.25833281405	60          	132         	0           	Open  	;
 5428            	2125            	73              	3.04751626234	60          	132         	0           	Open  	;
 5429            	2725            	2726            	17.0454242783	200         	83          	0           	Open  	;
 5430            	2705            	2706            	23.1028145685	200         	83          	0           	Open  	;
 5431            	2704            	2705            	5.96999715234	200         	83          	0           	Open  	;
 5432            	2702            	2703            	13.3563290172	350         	89          	0           	Open  	;
 5433            	179             	180             	61.9526140023	60          	132         	0           	Open  	;
 5434            	180             	181             	34.3422084325	60          	132         	0           	Open  	;
 5435            	181             	182             	15.9801839788	60          	132         	0           	Open  	;
 5436            	182             	183             	11.1545080124	60          	132         	0           	Open  	;
 5437            	85              	184             	19.2812745453	60          	132         	0           	Open  	;
 5438            	184             	185             	48.8711333168	60          	132         	0           	Open  	;
 5439            	185             	186             	36.9218592608	60          	132         	0           	Open  	;
 5440            	186             	187             	52.3577712897	60          	132         	0           	Open  	;
 5441            	187             	140             	6.15864742058	60          	132         	0           	Open  	;
 5442            	188             	189             	33.3821057232	60          	132         	0           	Open  	;
 5443            	189             	85              	39.8238418885	60          	132         	0           	Open  	;
 5444            	190             	191             	12.4971600722	60          	132         	0           	Open  	;
 5445            	9058            	2887            	9.59090089608	63          	140         	0           	Open  	;
 5446            	9057            	9058            	24.1214964087	63          	140         	0           	Open  	;
 5447            	9056            	9057            	19.4798825965	63          	140         	0           	Open  	;
 5448            	191             	188             	55.3926926657	60          	132         	0           	Open  	;
 5449            	192             	193             	26.4673504568	60          	132         	0           	Open  	;
 5450            	2701            	2702            	21.070506259	350         	89          	0           	Open  	;
 5451            	2700            	2701            	18.9554210716	350         	89          	0           	Open  	;
 5452            	448             	2700            	19.5494471789	350         	89          	0           	Open  	;
 5453            	2698            	2164            	39.8034474518	200         	135         	0           	Open  	;
 5454            	2697            	2698            	30.1872675975	200         	135         	0           	Open  	;
 5455            	2696            	2697            	30.8592915822	200         	135         	0           	Open  	;
 5456            	2138            	73              	9.59192280191	110         	132         	0           	Open  	;
 5457            	2695            	2696            	39.3206653687	200         	135         	0           	Open  	;
 5458            	2693            	2694            	37.2332632199	200         	135         	0           	Open  	;
 5459            	2692            	2693            	20.3789833407	200         	135         	0           	Open  	;
 5460            	295             	2692            	43.4874384365	200         	135         	0           	Open  	;
 5461            	190             	196             	48.7730519992	60          	132         	0           	Open  	;
 5462            	194             	195             	3.357243155 	60          	132         	0           	Open  	;
 5463            	193             	190             	44.6214101451	60          	132         	0           	Open  	;
 5464            	2694            	2695            	34.4806248344	200         	135         	0           	Open  	;
 5465            	2136            	2137            	87.9730769113	60          	132         	0           	Open  	;
 5466            	2150            	2746            	1.07387223123	200         	83          	0           	Open  	;
 5467            	2746            	2747            	17.377062635	200         	83          	0           	Open  	;
 5468            	210             	211             	138.848435569	32          	135         	0           	Open  	;
 5469            	212             	213             	15.3918513414	32          	135         	0           	Open  	;
 5470            	213             	210             	125.114135268	32          	135         	0           	Open  	;
 5471            	214             	215             	118.902209592	32          	135         	0           	Open  	;
 5472            	215             	216             	18.255488737	32          	135         	0           	Open  	;
 5473            	217             	218             	47.0356353019	32          	135         	0           	Open  	;
 5474            	219             	217             	137.634547387	32          	135         	0           	Open  	;
 5475            	220             	221             	138.803491949	32          	135         	0           	Open  	;
 5476            	173             	222             	5.88674945952	85          	132         	0           	Open  	;
 5477            	222             	165             	21.5774991342	85          	132         	0           	Open  	;
 5478            	223             	224             	15.4980584256	85          	132         	0           	Open  	;
 5479            	224             	225             	60.0000089935	85          	132         	0           	Open  	;
 5480            	225             	226             	62.4000940566	85          	132         	0           	Open  	;
 5481            	227             	228             	9.53778221283	85          	132         	0           	Open  	;
 5482            	2817            	2818            	2.45722048265	85          	132         	0           	Open  	;
 5483            	2831            	2832            	1.86272193299	85          	132         	0           	Open  	;
 5484            	2830            	2831            	10.4787425296	85          	132         	0           	Open  	;
 5485            	2829            	2830            	6.00959174978	85          	132         	0           	Open  	;
 5486            	2828            	2829            	14.8449742678	85          	132         	0           	Open  	;
 5487            	2827            	2828            	3.66957395311	85          	132         	0           	Open  	;
 5488            	2826            	2827            	9.35079547401	85          	132         	0           	Open  	;
 5489            	2802            	2799            	16.7100258825	200         	83          	0           	Open  	;
 5490            	2825            	2826            	3.06568361063	85          	132         	0           	Open  	;
 5491            	2823            	2824            	6.88649489892	85          	132         	0           	Open  	;
 5492            	2822            	2823            	26.6214825469	85          	132         	0           	Open  	;
 5493            	2821            	2822            	20.0249654185	85          	132         	0           	Open  	;
 5494            	2820            	2821            	18.1094226575	85          	132         	0           	Open  	;
 5495            	2819            	2820            	1.88029891314	85          	132         	0           	Open  	;
 5496            	2818            	2819            	12.3807316824	85          	132         	0           	Open  	;
 5497            	2824            	2825            	6.40406160216	85          	132         	0           	Open  	;
 5498            	176             	177             	60.3708006542	85          	132         	0           	Open  	;
 5499            	2801            	2802            	6.70703220522	200         	83          	0           	Open  	;
 5500            	2800            	2797            	19.949098275	200         	83          	0           	Open  	;
 5501            	2747            	2748            	15.2265338468	200         	83          	0           	Open  	;
 5502            	2748            	2749            	19.6890831438	200         	83          	0           	Open  	;
 5503            	2749            	126             	14.8157403138	200         	83          	0           	Open  	;
 5504            	126             	2750            	1.7288392897	200         	83          	0           	Open  	;
 5505            	2750            	2751            	5.69844421791	200         	83          	0           	Open  	;
 5506            	2751            	2752            	17.7430745076	200         	83          	0           	Open  	;
 5507            	2752            	2753            	18.7496039326	200         	83          	0           	Open  	;
 5508            	2753            	2754            	0.767857824649	200         	83          	0           	Open  	;
 5509            	2754            	130             	4.69838048451	200         	83          	0           	Open  	;
 5510            	130             	2147            	30.804706117	200         	83          	0           	Open  	;
 5511            	2755            	2756            	1.6996592271	200         	83          	0           	Open  	;
 5512            	2757            	2758            	20.9313996104	200         	83          	0           	Open  	;
 5513            	2758            	121             	7.43718700454	200         	83          	0           	Open  	;
 5514            	2134            	2136            	2.4592924287	60          	132         	0           	Open  	;
 5515            	196             	197             	77.4471023302	60          	132         	0           	Open  	;
 5516            	2769            	2770            	9.6149360887	200         	83          	0           	Open  	;
 5517            	197             	195             	34.931397539	60          	132         	0           	Open  	;
 5518            	2799            	2800            	21.458034882	200         	83          	0           	Open  	;
 5519            	2798            	2794            	22.3333272256	200         	83          	0           	Open  	;
 5520            	2797            	2798            	18.1690370145	200         	83          	0           	Open  	;
 5521            	2796            	2769            	21.9611421605	200         	83          	0           	Open  	;
 5522            	2795            	2796            	20.0556419998	200         	83          	0           	Open  	;
 5523            	2794            	2795            	0.639519350629	200         	83          	0           	Open  	;
 5524            	2789            	2801            	18.788586562	200         	83          	0           	Open  	;
 5525            	2792            	2793            	9.22727982691	200         	83          	0           	Open  	;
 5526            	2790            	2791            	1.00269686413	200         	83          	0           	Open  	;
 5527            	2788            	2789            	19.7660582819	200         	83          	0           	Open  	;
 5528            	2787            	2788            	5.16878370627	200         	83          	0           	Open  	;
 5529            	2786            	2787            	18.4800846858	200         	83          	0           	Open  	;
 5530            	208             	209             	7.63008778215	85          	132         	0           	Open  	;
 5531            	201             	202             	67.95112049 	60          	132         	0           	Open  	;
 5532            	2791            	2792            	0.936769981647	200         	83          	0           	Open  	;
 5533            	4216            	4217            	47.1623849052	60          	132         	0           	Open  	;
 5534            	4008            	4009            	21.2532208922	60          	132         	0           	Open  	;
 5535            	4218            	4219            	20.8389239847	60          	132         	0           	Open  	;
 5536            	4728            	4729            	23.6996212835	60          	132         	0           	Open  	;
 5537            	1129            	4730            	55.676262123	60          	132         	0           	Open  	;
 5538            	4730            	4728            	10.4182688103	60          	132         	0           	Open  	;
 5539            	4731            	4732            	27.6814567715	60          	132         	0           	Open  	;
 5540            	1015            	4733            	2.80203247685	60          	132         	0           	Open  	;
 5541            	4733            	4731            	30.966495766	60          	132         	0           	Open  	;
 5542            	4734            	4735            	2.68635905988	60          	132         	0           	Open  	;
 5543            	4735            	4736            	14.9635024305	60          	132         	0           	Open  	;
 5544            	4736            	1015            	23.5234019009	60          	132         	0           	Open  	;
 5545            	4737            	2108            	10.3871318952	60          	132         	0           	Open  	;
 5546            	2067            	2068            	45.2950615455	200         	135         	0           	Open  	;
 5547            	2066            	2067            	15.4309969102	200         	135         	0           	Open  	;
 5548            	4741            	4742            	0.686447587153	60          	132         	0           	Open  	;
 5549            	4742            	1168            	6.35680737541	60          	132         	0           	Open  	;
 5550            	4743            	4744            	16.7266884044	60          	132         	0           	Open  	;
 5551            	4744            	4745            	10.4211031915	60          	132         	0           	Open  	;
 5552            	4745            	4746            	18.5369572314	60          	132         	0           	Open  	;
 5553            	4761            	4762            	7.93905893983	60          	132         	0           	Open  	;
 5554            	4760            	4761            	49.9950881555	60          	132         	0           	Open  	;
 5555            	4759            	4760            	42.2273499724	60          	132         	0           	Open  	;
 5556            	4757            	4758            	6.68005940791	60          	132         	0           	Open  	;
 5557            	4756            	4757            	95.7074445401	60          	132         	0           	Open  	;
 5558            	4755            	4756            	12.7949663514	60          	132         	0           	Open  	;
 5559            	4726            	4727            	9.11255688582	60          	132         	0           	Open  	;
 5560            	4754            	4755            	53.7477906694	60          	132         	0           	Open  	;
 5561            	4752            	4753            	15.3355193878	60          	132         	0           	Open  	;
 5562            	4750            	4751            	9.30386810954	60          	132         	0           	Open  	;
 5563            	4749            	4750            	4.2070179102	60          	132         	0           	Open  	;
 5564            	4748            	4749            	8.7869186329	60          	132         	0           	Open  	;
 5565            	4747            	4748            	8.38742490266	60          	132         	0           	Open  	;
 5566            	4746            	4747            	6.0866660047	60          	132         	0           	Open  	;
 5567            	4753            	4754            	14.3149667416	60          	132         	0           	Open  	;
 5568            	4725            	4726            	24.1829707438	60          	132         	0           	Open  	;
 5569            	4724            	4725            	21.4758968613	60          	132         	0           	Open  	;
 5570            	4723            	4724            	9.14681895508	60          	132         	0           	Open  	;
 5571            	4703            	4704            	20.0889904428	60          	132         	0           	Open  	;
 5572            	4701            	4702            	13.2118643656	60          	132         	0           	Open  	;
 5573            	4700            	4701            	16.5581015818	60          	132         	0           	Open  	;
 5574            	4699            	4700            	13.120365478	60          	132         	0           	Open  	;
 5575            	4698            	4699            	5.27448521484	60          	132         	0           	Open  	;
 5576            	1952            	4698            	25.1442705209	60          	132         	0           	Open  	;
 5577            	4704            	4705            	20.1348919286	60          	132         	0           	Open  	;
 5578            	4696            	4697            	18.9719315042	60          	132         	0           	Open  	;
 5579            	4692            	4695            	6.12183191573	60          	132         	0           	Open  	;
 5580            	4693            	4694            	15.0703108466	32          	135         	0           	Open  	;
 5581            	4692            	4693            	5.27097685454	32          	135         	0           	Open  	;
 5582            	4691            	4692            	22.590708045	60          	132         	0           	Open  	;
 5583            	4690            	4691            	19.3710632902	60          	132         	0           	Open  	;
 5584            	2871            	4690            	14.3844650237	60          	132         	0           	Open  	;
 5585            	4695            	4696            	15.7304859742	60          	132         	0           	Open  	;
 5586            	4762            	4763            	21.6163180537	60          	132         	0           	Open  	;
 5587            	4705            	4706            	21.8138996063	60          	132         	0           	Open  	;
 5588            	4708            	4709            	5.74926925826	60          	132         	0           	Open  	;
 5589            	4722            	4703            	1.96813947617	60          	132         	0           	Open  	;
 5590            	4721            	4722            	8.79045584729	60          	132         	0           	Open  	;
 5591            	4720            	4721            	15.8145518431	60          	132         	0           	Open  	;
 5592            	4719            	4720            	30.3300145241	60          	132         	0           	Open  	;
 5593            	4718            	4708            	16.2376768042	60          	132         	0           	Open  	;
 5594            	4717            	4718            	21.1109617263	60          	132         	0           	Open  	;
 5595            	4706            	4707            	16.054001993	60          	132         	0           	Open  	;
 5596            	4716            	4702            	4.76751046114	60          	132         	0           	Open  	;
 5597            	4714            	4715            	16.206650888	60          	132         	0           	Open  	;
 5598            	4708            	4714            	6.60189434916	60          	132         	0           	Open  	;
 5599            	4712            	4713            	11.8831295964	60          	132         	0           	Open  	;
 5600            	4711            	4712            	17.6323830492	60          	132         	0           	Open  	;
 5601            	4710            	4711            	24.5137511003	60          	132         	0           	Open  	;
 5602            	4709            	4710            	18.863626427	60          	132         	0           	Open  	;
 5603            	4715            	4716            	12.6445131976	60          	132         	0           	Open  	;
 5604            	4763            	4764            	53.122422362	60          	132         	0           	Open  	;
 5605            	4759            	4757            	41.7344927452	60          	132         	0           	Open  	;
 5606            	4759            	4765            	6.03712933124	60          	132         	0           	Open  	;
 5607            	4816            	4812            	16.7462276645	32          	135         	0           	Open  	;
 5608            	4815            	4816            	25.3224105757	32          	135         	0           	Open  	;
 5609            	4813            	4814            	10.8181093404	32          	135         	0           	Open  	;
 5610            	4812            	4813            	26.176601479	32          	135         	0           	Open  	;
 5611            	4810            	4811            	13.0030112844	32          	135         	0           	Open  	;
 5612            	4809            	4810            	25.4381257958	32          	135         	0           	Open  	;
 5613            	4817            	4818            	3.81348790489	32          	135         	0           	Open  	;
 5614            	4808            	4809            	26.7490956854	32          	135         	0           	Open  	;
 5615            	4806            	4807            	26.2078841625	32          	135         	0           	Open  	;
 5616            	4805            	4806            	20.9754641739	32          	135         	0           	Open  	;
 5617            	4804            	2225            	13.3130442864	110         	132         	0           	Open  	;
 5618            	4803            	4804            	33.2135592533	110         	132         	0           	Open  	;
 5619            	4802            	4803            	24.0089679168	110         	132         	0           	Open  	;
 5620            	4801            	4802            	31.8134763779	110         	132         	0           	Open  	;
 5621            	4807            	4808            	24.0515394096	32          	135         	0           	Open  	;
 5622            	4800            	4801            	30.3759133621	110         	132         	0           	Open  	;
 5623            	4818            	4819            	21.404102807	32          	135         	0           	Open  	;
 5624            	4820            	4821            	17.815285572	32          	135         	0           	Open  	;
 5625            	4835            	4817            	3.48762248136	60          	132         	0           	Open  	;
 5626            	4834            	4835            	6.16007439139	60          	132         	0           	Open  	;
 5627            	4833            	4834            	17.8393705631	60          	132         	0           	Open  	;
 5628            	4832            	4833            	21.1828799365	60          	132         	0           	Open  	;
 5629            	4831            	4832            	22.4356670857	60          	132         	0           	Open  	;
 5630            	4830            	4831            	17.3598374287	60          	132         	0           	Open  	;
 5631            	4819            	4815            	14.7421363013	32          	135         	0           	Open  	;
 5632            	4829            	4830            	27.0332779294	60          	132         	0           	Open  	;
 5633            	4826            	4827            	24.3342741825	32          	135         	0           	Open  	;
 5634            	4825            	4826            	19.8050838925	32          	135         	0           	Open  	;
 5635            	4824            	4825            	20.0505644065	32          	135         	0           	Open  	;
 5636            	4823            	4824            	19.7699937533	32          	135         	0           	Open  	;
 5637            	4822            	4823            	32.5519147087	32          	135         	0           	Open  	;
 5638            	4821            	2868            	21.8934123051	32          	135         	0           	Open  	;
 5639            	4827            	4828            	20.4101804261	32          	135         	0           	Open  	;
 5640            	4689            	4016            	1.62799468336	110         	132         	0           	Open  	;
 5641            	4799            	4800            	16.5534744213	110         	132         	0           	Open  	;
 5642            	4797            	4798            	17.2756467821	60          	132         	0           	Open  	;
 5643            	4779            	4780            	29.6849628659	60          	132         	0           	Open  	;
 5644            	4778            	4779            	75.2603013983	60          	132         	0           	Open  	;
 5645            	4777            	4769            	7.89857374593	60          	132         	0           	Open  	;
 5646            	4776            	4775            	39.842174671	60          	132         	0           	Open  	;
 5647            	4775            	4773            	47.9168984788	60          	132         	0           	Open  	;
 5648            	4773            	4774            	61.1075070095	60          	132         	0           	Open  	;
 5649            	4780            	4781            	26.1041538166	60          	132         	0           	Open  	;
 5650            	4772            	4769            	42.3000491074	60          	132         	0           	Open  	;
 5651            	4770            	4771            	40.1228106422	60          	132         	0           	Open  	;
 5652            	4769            	4770            	78.7560699009	60          	132         	0           	Open  	;
 5653            	4769            	1024            	41.4999918159	60          	132         	0           	Open  	;
 5654            	1024            	4759            	42.0857758396	60          	132         	0           	Open  	;
 5655            	4768            	4766            	78.8870046787	60          	132         	0           	Open  	;
 5656            	4766            	4767            	64.4794364842	60          	132         	0           	Open  	;
 5657            	4771            	124             	80.664926474	60          	132         	0           	Open  	;
 5658            	1149            	4799            	6.58536570662	110         	132         	0           	Open  	;
 5659            	4781            	4782            	26.999886413	60          	132         	0           	Open  	;
 5660            	4783            	879             	16.4064194682	60          	132         	0           	Open  	;
 5661            	4796            	4797            	47.0044529106	60          	132         	0           	Open  	;
 5662            	4795            	4796            	34.2637490929	60          	132         	0           	Open  	;
 5663            	4794            	4795            	34.2222844743	60          	132         	0           	Open  	;
 5664            	1141            	4793            	4.76596572574	60          	132         	0           	Open  	;
 5665            	4792            	4790            	40.4999983604	60          	132         	0           	Open  	;
 5666            	4790            	4791            	7.50004600872	60          	132         	0           	Open  	;
 5667            	4782            	4783            	24.502008698	60          	132         	0           	Open  	;
 5668            	4789            	4772            	33.4500394034	60          	132         	0           	Open  	;
 5669            	4789            	4788            	0.899993294286	60          	132         	0           	Open  	;
 5670            	4788            	4778            	1.17862568286	60          	132         	0           	Open  	;
 5671            	4787            	4772            	58.5077357178	60          	132         	0           	Open  	;
 5672            	4786            	4787            	43.6001479532	60          	132         	0           	Open  	;
 5673            	4785            	4786            	50.5453743787	60          	132         	0           	Open  	;
 5674            	4784            	4785            	27.5341878868	60          	132         	0           	Open  	;
 5675            	4790            	4789            	10.6500423848	60          	132         	0           	Open  	;
 5676            	4688            	4689            	36.5119500132	110         	132         	0           	Open  	;
 5677            	4687            	4688            	6.32019989339	110         	132         	0           	Open  	;
 5678            	4686            	4015            	10.782817166	60          	132         	0           	Open  	;
 5679            	4592            	4591            	44.4477886482	110         	132         	0           	Open  	;
 5680            	4591            	4590            	42.6149714104	60          	132         	0           	Open  	;
 5681            	4590            	4187            	42.4789658775	110         	132         	0           	Open  	;
 5682            	4194            	4198            	42.8339098657	110         	132         	0           	Open  	;
 5683            	4198            	4208            	42.6325669865	110         	132         	0           	Open  	;
 5684            	4208            	4221            	43.7645789068	110         	132         	0           	Open  	;
 5685            	4217            	4218            	28.6038648879	60          	132         	0           	Open  	;
 5686            	4221            	4230            	41.5664391509	110         	132         	0           	Open  	;
 5687            	4588            	4589            	1.10122779263	110         	132         	0           	Open  	;
 5688            	4264            	4588            	32.3009337475	110         	132         	0           	Open  	;
 5689            	4447            	4578            	6.13713926616	110         	132         	0           	Open  	;
 5690            	4587            	1147            	4.26459316952	200         	135         	0           	Open  	;
 5691            	4586            	4587            	18.461790721	200         	135         	0           	Open  	;
 5692            	4585            	4000            	3.18954832274	60          	132         	0           	Open  	;
 5693            	4230            	1509            	43.352163481	110         	132         	0           	Open  	;
 5694            	4584            	4585            	28.9816188004	60          	132         	0           	Open  	;
 5695            	4594            	4593            	40.2074345652	110         	132         	0           	Open  	;
 5696            	4596            	4594            	36.0653218903	110         	132         	0           	Open  	;
 5697            	4615            	4616            	64.3188309586	110         	132         	0           	Open  	;
 5698            	4614            	4615            	74.5874699236	110         	132         	0           	Open  	;
 5699            	4613            	4614            	79.0617045421	110         	132         	0           	Open  	;
 5700            	4612            	4613            	61.7806902657	110         	132         	0           	Open  	;
 5701            	4611            	4612            	45.1404135582	110         	132         	0           	Open  	;
 5702            	245             	4611            	12.000022892	110         	132         	0           	Open  	;
 5703            	4595            	4596            	12.0000145505	110         	132         	0           	Open  	;
 5704            	2079            	2080            	9.06220647922	60          	132         	0           	Open  	;
 5705            	2081            	2082            	28.1571082492	60          	132         	0           	Open  	;
 5706            	4525            	4515            	40.7580438639	110         	132         	0           	Open  	;
 5707            	4515            	4601            	22.4896457125	110         	132         	0           	Open  	;
 5708            	4599            	4600            	18.2570694517	110         	132         	0           	Open  	;
 5709            	4598            	4599            	19.2436427128	110         	132         	0           	Open  	;
 5710            	1173            	4597            	4.75664525575	110         	132         	0           	Open  	;
 5711            	2080            	2081            	29.2816870858	60          	132         	0           	Open  	;
 5712            	4616            	4617            	14.7330596496	110         	132         	0           	Open  	;
 5713            	4019            	4584            	10.3313346209	60          	132         	0           	Open  	;
 5714            	4582            	4583            	5.53646674695	110         	132         	0           	Open  	;
 5715            	1428            	4563            	2.33612055511	110         	132         	0           	Open  	;
 5716            	4561            	4562            	46.1654767206	60          	132         	0           	Open  	;
 5717            	4560            	4561            	21.795893144	60          	132         	0           	Open  	;
 5718            	4559            	4560            	13.3545723805	60          	132         	0           	Open  	;
 5719            	4558            	4559            	10.6784265399	60          	132         	0           	Open  	;
 5720            	4557            	4558            	11.1994739611	60          	132         	0           	Open  	;
 5721            	4563            	4564            	45.7827879475	110         	132         	0           	Open  	;
 5722            	4556            	4557            	19.2963745075	60          	132         	0           	Open  	;
 5723            	4554            	4555            	8.99668658977	60          	132         	0           	Open  	;
 5724            	4553            	4554            	3.88130921473	60          	132         	0           	Open  	;
 5725            	4552            	4553            	11.6897878927	60          	132         	0           	Open  	;
 5726            	4551            	4552            	3.42538665419	60          	132         	0           	Open  	;
 5727            	4550            	4551            	23.6872119462	60          	132         	0           	Open  	;
 5728            	4549            	4550            	14.6467966003	60          	132         	0           	Open  	;
 5729            	4555            	4556            	13.5675065163	60          	132         	0           	Open  	;
 5730            	4442            	4437            	41.2100221008	110         	132         	0           	Open  	;
 5731            	4564            	4565            	43.4347401069	110         	132         	0           	Open  	;
 5732            	4566            	4567            	37.9697788344	110         	132         	0           	Open  	;
 5733            	4581            	4582            	15.5690176819	110         	132         	0           	Open  	;
 5734            	4580            	4581            	0.00601664339239	110         	132         	0           	Open  	;
 5735            	4579            	4580            	54.7026851857	110         	132         	0           	Open  	;
 5736            	4578            	4579            	14.3910624461	110         	132         	0           	Open  	;
 5737            	4576            	4577            	19.084422247	60          	132         	0           	Open  	;
 5738            	4575            	4576            	38.002264938	60          	132         	0           	Open  	;
 5739            	4565            	4566            	23.5567058964	110         	132         	0           	Open  	;
 5740            	4574            	4575            	26.6443409803	60          	132         	0           	Open  	;
 5741            	4264            	4573            	8.00004334284	60          	132         	0           	Open  	;
 5742            	4571            	4572            	12.3428123838	110         	132         	0           	Open  	;
 5743            	4570            	4571            	14.5459082475	110         	132         	0           	Open  	;
 5744            	4569            	4570            	29.515281081	110         	132         	0           	Open  	;
 5745            	4568            	4569            	52.2443980502	110         	132         	0           	Open  	;
 5746            	4567            	4568            	45.2170808335	110         	132         	0           	Open  	;
 5747            	4573            	4574            	0.721169472989	60          	132         	0           	Open  	;
 5748            	4836            	4837            	6.63230736629	32          	135         	0           	Open  	;
 5749            	4617            	4603            	1.83774280023	110         	132         	0           	Open  	;
 5750            	2077            	2078            	10.9232267808	60          	132         	0           	Open  	;
 5751            	4668            	4669            	9.96426615456	60          	132         	0           	Open  	;
 5752            	4667            	4668            	30.7541236697	60          	132         	0           	Open  	;
 5753            	4666            	4667            	26.5953256895	60          	132         	0           	Open  	;
 5754            	4665            	4666            	43.2730167546	60          	132         	0           	Open  	;
 5755            	4664            	4665            	20.4986854299	60          	132         	0           	Open  	;
 5756            	4663            	4664            	16.9532572831	60          	132         	0           	Open  	;
 5757            	4015            	4670            	18.1737539179	110         	132         	0           	Open  	;
 5758            	4662            	4663            	28.3615365593	60          	132         	0           	Open  	;
 5759            	4660            	4661            	9.31436932154	60          	132         	0           	Open  	;
 5760            	4659            	4660            	7.64807399549	60          	132         	0           	Open  	;
 5761            	4658            	4659            	11.5164461125	60          	132         	0           	Open  	;
 5762            	4656            	4657            	25.1119741676	110         	132         	0           	Open  	;
 5763            	907             	4655            	9.87028299977	60          	132         	0           	Open  	;
 5764            	4654            	4473            	17.4900310182	60          	132         	0           	Open  	;
 5765            	4661            	4662            	14.1502444127	60          	132         	0           	Open  	;
 5766            	4653            	4654            	20.48310289 	60          	132         	0           	Open  	;
 5767            	4670            	4671            	20.0830179503	110         	132         	0           	Open  	;
 5768            	4672            	4673            	13.4321719831	60          	132         	0           	Open  	;
 5769            	4685            	4686            	29.2262699789	60          	132         	0           	Open  	;
 5770            	4684            	4685            	23.175171474	60          	132         	0           	Open  	;
 5771            	4683            	4684            	11.7471540807	60          	132         	0           	Open  	;
 5772            	4682            	4683            	11.8469723293	60          	132         	0           	Open  	;
 5773            	4681            	4682            	29.29245884 	60          	132         	0           	Open  	;
 5774            	4680            	4681            	21.0069114385	60          	132         	0           	Open  	;
 5775            	4671            	4658            	5.80863686968	110         	132         	0           	Open  	;
 5776            	4679            	4680            	32.5654837679	60          	132         	0           	Open  	;
 5777            	4677            	4678            	7.90143270837	60          	132         	0           	Open  	;
 5778            	4676            	4677            	17.770699053	60          	132         	0           	Open  	;
 5779            	4672            	4676            	17.2984516107	60          	132         	0           	Open  	;
 5780            	4675            	4669            	6.60798997049	60          	132         	0           	Open  	;
 5781            	4674            	4675            	12.6259001763	60          	132         	0           	Open  	;
 5782            	4673            	4674            	22.8809624553	60          	132         	0           	Open  	;
 5783            	4678            	4679            	14.1946216718	60          	132         	0           	Open  	;
 5784            	2078            	2079            	21.4335594688	60          	132         	0           	Open  	;
 5785            	4652            	4653            	19.8744264323	60          	132         	0           	Open  	;
 5786            	4650            	4649            	36.5570193514	110         	132         	0           	Open  	;
 5787            	2074            	2075            	30.3003470292	60          	132         	0           	Open  	;
 5788            	2075            	2076            	17.7701676842	60          	132         	0           	Open  	;
 5789            	2076            	2077            	26.6172774714	60          	132         	0           	Open  	;
 5790            	4629            	4618            	5.52886763422	110         	132         	0           	Open  	;
 5791            	4628            	4629            	15.5512606006	110         	132         	0           	Open  	;
 5792            	4627            	4628            	34.690170919	110         	132         	0           	Open  	;
 5793            	4634            	4207            	42.6397476093	110         	132         	0           	Open  	;
 5794            	4626            	4627            	56.4712107556	110         	132         	0           	Open  	;
 5795            	4624            	4625            	43.5511679236	110         	132         	0           	Open  	;
 5796            	4623            	4624            	31.0563586706	110         	132         	0           	Open  	;
 5797            	4622            	4623            	22.7014898804	110         	132         	0           	Open  	;
 5798            	4621            	4622            	33.1766114705	110         	132         	0           	Open  	;
 5799            	4620            	4621            	32.8816921382	110         	132         	0           	Open  	;
 5800            	247             	4620            	12.0000599274	110         	132         	0           	Open  	;
 5801            	4625            	4626            	65.5298596796	110         	132         	0           	Open  	;
 5802            	4651            	4652            	12.3283222291	60          	132         	0           	Open  	;
 5803            	2073            	2074            	34.4718399532	60          	132         	0           	Open  	;
 5804            	2070            	2071            	30.3701217151	200         	135         	0           	Open  	;
 5805            	253             	4650            	8.64052573912	110         	132         	0           	Open  	;
 5806            	4649            	4647            	40.7592410869	110         	132         	0           	Open  	;
 5807            	4648            	4645            	27.8688720079	110         	132         	0           	Open  	;
 5808            	4647            	4648            	13.0376598398	110         	132         	0           	Open  	;
 5809            	4646            	4642            	39.9502024205	110         	132         	0           	Open  	;
 5810            	4645            	4646            	6.6654652844	110         	132         	0           	Open  	;
 5811            	2072            	2073            	16.1963897582	60          	132         	0           	Open  	;
 5812            	4644            	4639            	15.9289931791	110         	132         	0           	Open  	;
 5813            	4642            	4643            	10.8135290863	110         	132         	0           	Open  	;
 5814            	4641            	4152            	13.633162748	110         	132         	0           	Open  	;
 5815            	4640            	4641            	20.6269102268	110         	132         	0           	Open  	;
 5816            	4639            	4640            	11.1368781579	110         	132         	0           	Open  	;
 5817            	2068            	2069            	23.0632073051	200         	135         	0           	Open  	;
 5818            	2069            	2070            	50.4269489979	200         	135         	0           	Open  	;
 5819            	4643            	4644            	11.4611786665	110         	132         	0           	Open  	;
 5820            	4837            	4838            	23.8524036523	32          	135         	0           	Open  	;
 5821            	4838            	4839            	2.00271540669	32          	135         	0           	Open  	;
 5822            	4839            	4840            	17.1581074098	32          	135         	0           	Open  	;
 5823            	5043            	5044            	26.8000818422	32          	135         	0           	Open  	;
 5824            	5037            	5038            	32.2936778029	32          	135         	0           	Open  	;
 5825            	5036            	5037            	38.8068629062	32          	135         	0           	Open  	;
 5826            	5034            	5035            	67.7974438558	60          	132         	0           	Open  	;
 5827            	5033            	5034            	55.4796177248	60          	132         	0           	Open  	;
 5828            	5032            	5033            	73.1865890346	60          	132         	0           	Open  	;
 5829            	1166            	5045            	9.38626729175	200         	83          	0           	Open  	;
 5830            	5031            	5032            	26.7555476907	60          	132         	0           	Open  	;
 5831            	5029            	5030            	45.7567327286	60          	132         	0           	Open  	;
 5832            	5028            	5029            	29.3811214448	60          	132         	0           	Open  	;
 5833            	5026            	5027            	76.441953872	60          	132         	0           	Open  	;
 5834            	5025            	5026            	59.9984505237	60          	132         	0           	Open  	;
 5835            	5024            	5025            	52.176855891	60          	132         	0           	Open  	;
 5836            	5023            	5024            	51.6570875917	60          	132         	0           	Open  	;
 5837            	5030            	5031            	32.816050688	60          	132         	0           	Open  	;
 5838            	5022            	5023            	42.8987228835	60          	132         	0           	Open  	;
 5839            	5045            	5046            	31.9872786854	200         	83          	0           	Open  	;
 5840            	5047            	5048            	25.7958179725	200         	83          	0           	Open  	;
 5841            	5063            	5064            	2.46410521305	200         	135         	0           	Open  	;
 5842            	5062            	5063            	6.93041279668	200         	135         	0           	Open  	;
 5843            	5061            	5062            	2.7173859935	200         	135         	0           	Open  	;
 5844            	5060            	5061            	0.280995267334	200         	135         	0           	Open  	;
 5845            	5058            	5059            	4.69970048656	32          	135         	0           	Open  	;
 5846            	5056            	5057            	27.7220797635	60          	132         	0           	Open  	;
 5847            	5046            	5047            	19.1759926986	200         	83          	0           	Open  	;
 5848            	5055            	5056            	10.136255382	60          	132         	0           	Open  	;
 5849            	92              	5054            	30.5954318212	60          	132         	0           	Open  	;
 5850            	5052            	5053            	1.39483162058	200         	83          	0           	Open  	;
 5851            	2756            	5052            	3.05008855764	200         	83          	0           	Open  	;
 5852            	5051            	2756            	4.60038527562	200         	83          	0           	Open  	;
 5853            	5050            	5051            	0.00308706957195	200         	83          	0           	Open  	;
 5854            	5049            	5050            	8.56511425975	200         	83          	0           	Open  	;
 5855            	5054            	5055            	37.3614684113	60          	132         	0           	Open  	;
 5856            	5060            	5065            	6.78810626102	60          	132         	0           	Open  	;
 5857            	5021            	5022            	56.2492645867	60          	132         	0           	Open  	;
 5858            	5018            	5019            	77.093070166	60          	132         	0           	Open  	;
 5859            	4999            	5000            	2.66292651041	85          	132         	0           	Open  	;
 5860            	4998            	4999            	22.3356780075	85          	132         	0           	Open  	;
 5861            	4978            	4998            	12.1194030036	85          	132         	0           	Open  	;
 5862            	4949            	4793            	13.6376226473	60          	132         	0           	Open  	;
 5863            	4949            	4992            	36.4741568224	60          	132         	0           	Open  	;
 5864            	4997            	4948            	43.7903253664	60          	132         	0           	Open  	;
 5865            	4999            	5001            	200.000250764	32          	135         	0           	Open  	;
 5866            	4996            	4997            	41.6560902752	60          	132         	0           	Open  	;
 5867            	4994            	4995            	47.3052256653	60          	132         	0           	Open  	;
 5868            	4993            	4994            	29.1132816049	60          	132         	0           	Open  	;
 5869            	4992            	4993            	22.9875550708	60          	132         	0           	Open  	;
 5870            	4990            	4991            	15.9400314303	60          	132         	0           	Open  	;
 5871            	4989            	4990            	18.0316749367	60          	132         	0           	Open  	;
 5872            	4988            	4989            	23.3217003019	60          	132         	0           	Open  	;
 5873            	4995            	4996            	34.4373423465	60          	132         	0           	Open  	;
 5874            	5019            	5020            	57.9266621388	60          	132         	0           	Open  	;
 5875            	273             	5002            	169.89746951	32          	135         	0           	Open  	;
 5876            	5004            	5005            	5.27833657501	110         	132         	0           	Open  	;
 5877            	5017            	5018            	58.7353350583	60          	132         	0           	Open  	;
 5878            	5016            	5017            	45.1118006806	60          	132         	0           	Open  	;
 5879            	5015            	5016            	36.9914682192	60          	132         	0           	Open  	;
 5880            	5014            	5015            	43.1236722436	60          	132         	0           	Open  	;
 5881            	5013            	5014            	29.8628116832	60          	132         	0           	Open  	;
 5882            	5012            	5010            	20.1163796198	150         	135         	0           	Open  	;
 5883            	5003            	5004            	19.2603595239	110         	132         	0           	Open  	;
 5884            	1496            	5012            	21.1736810214	150         	135         	0           	Open  	;
 5885            	5010            	5011            	17.7635911347	150         	135         	0           	Open  	;
 5886            	5009            	1560            	19.0616642767	150         	135         	0           	Open  	;
 5887            	5008            	5009            	21.6616404045	150         	135         	0           	Open  	;
 5888            	5007            	5003            	19.7750570417	110         	132         	0           	Open  	;
 5889            	5006            	5007            	21.4938861077	110         	132         	0           	Open  	;
 5890            	5005            	913             	16.8749284149	110         	132         	0           	Open  	;
 5891            	5011            	5008            	23.7268506542	150         	135         	0           	Open  	;
 5892            	4987            	4988            	24.3646912768	60          	132         	0           	Open  	;
 5893            	5065            	5066            	6.49400755296	60          	132         	0           	Open  	;
 5894            	5067            	5068            	7.59563299584	60          	132         	0           	Open  	;
 5895            	5115            	5116            	4.79998665223	60          	132         	0           	Open  	;
 5896            	2046            	801             	22.8099422629	300         	87          	0           	Open  	;
 5897            	802             	2047            	21.7763790603	300         	87          	0           	Open  	;
 5898            	2047            	2048            	20.9362056978	300         	87          	0           	Open  	;
 5899            	2048            	2049            	19.459331566	300         	87          	0           	Open  	;
 5900            	5110            	5107            	122.386025452	60          	132         	0           	Open  	;
 5901            	5116            	5117            	24.0235100393	60          	132         	0           	Open  	;
 5902            	5109            	5110            	11.9663871324	60          	132         	0           	Open  	;
 5903            	4979            	5107            	49.7184946425	85          	132         	0           	Open  	;
 5904            	5107            	226             	50.0618521536	85          	132         	0           	Open  	;
 5905            	5105            	5106            	37.5247996967	60          	132         	0           	Open  	;
 5906            	2049            	2050            	18.9417582478	300         	87          	0           	Open  	;
 5907            	1565            	2051            	27.9148174943	350         	89          	0           	Open  	;
 5908            	1012            	1013            	21.082076013	60          	132         	0           	Open  	;
 5909            	5108            	5109            	3.72462642404	60          	132         	0           	Open  	;
 5910            	1011            	1012            	14.7648369439	60          	132         	0           	Open  	;
 5911            	5117            	5118            	38.5288467129	60          	132         	0           	Open  	;
 5912            	5119            	5120            	6.01983043703	60          	132         	0           	Open  	;
 5913            	3758            	5132            	47.4957558835	60          	132         	0           	Open  	;
 5914            	5131            	260             	26.1213438318	60          	132         	0           	Open  	;
 5915            	5130            	5131            	48.1221150766	60          	132         	0           	Open  	;
 5916            	5129            	5130            	53.4495105617	60          	132         	0           	Open  	;
 5917            	5098            	5129            	36.7532687146	60          	132         	0           	Open  	;
 5918            	5125            	5115            	49.4606179112	32          	135         	0           	Open  	;
 5919            	5118            	5119            	121.956485447	60          	132         	0           	Open  	;
 5920            	5128            	5125            	4.89632854909	32          	135         	0           	Open  	;
 5921            	5126            	5127            	125.164199524	32          	135         	0           	Open  	;
 5922            	5125            	5126            	79.7323589335	32          	135         	0           	Open  	;
 5923            	5124            	5115            	48.6367101626	60          	132         	0           	Open  	;
 5924            	5123            	5124            	27.2295988159	60          	132         	0           	Open  	;
 5925            	5121            	5122            	5.31991000008	60          	132         	0           	Open  	;
 5926            	5120            	5121            	6.01983043824	60          	132         	0           	Open  	;
 5927            	135             	5128            	67.675693685	32          	135         	0           	Open  	;
 5928            	5066            	5067            	3.97551984697	60          	132         	0           	Open  	;
 5929            	5097            	5098            	55.5269469356	60          	132         	0           	Open  	;
 5930            	3766            	884             	0.561379060949	85          	132         	0           	Open  	;
 5931            	5079            	5078            	45.1686603146	60          	132         	0           	Open  	;
 5932            	87              	5079            	22.6995751339	60          	132         	0           	Open  	;
 5933            	5078            	1176            	74.0729740964	60          	132         	0           	Open  	;
 5934            	188             	3748            	161.600579615	85          	132         	0           	Open  	;
 5935            	208             	5077            	7.67923096537	60          	132         	0           	Open  	;
 5936            	5075            	5076            	1.87704709066	60          	132         	0           	Open  	;
 5937            	5078            	5080            	37.2763754552	60          	132         	0           	Open  	;
 5938            	5074            	5075            	11.5744891788	60          	132         	0           	Open  	;
 5939            	115             	2175            	2.10006920092	60          	132         	0           	Open  	;
 5940            	115             	5071            	4.94772162199	60          	132         	0           	Open  	;
 5941            	5071            	5072            	5.52288487329	60          	132         	0           	Open  	;
 5942            	5066            	5070            	1.78319376405	60          	132         	0           	Open  	;
 5943            	5069            	119             	4.5665008276	60          	132         	0           	Open  	;
 5944            	5068            	5069            	16.7670712291	60          	132         	0           	Open  	;
 5945            	5073            	5074            	46.5549203457	60          	132         	0           	Open  	;
 5946            	5096            	5097            	11.7294187839	60          	132         	0           	Open  	;
 5947            	5080            	5081            	76.5611020911	60          	132         	0           	Open  	;
 5948            	87              	5082            	49.230580176	60          	132         	0           	Open  	;
 5949            	5094            	5095            	15.5494900242	60          	132         	0           	Open  	;
 5950            	5093            	5094            	12.1111188581	60          	132         	0           	Open  	;
 5951            	5092            	5093            	48.5769987221	60          	132         	0           	Open  	;
 5952            	5091            	5092            	41.9941531141	60          	132         	0           	Open  	;
 5953            	266             	5091            	36.2897095285	60          	132         	0           	Open  	;
 5954            	5089            	5090            	15.7447907888	60          	132         	0           	Open  	;
 5955            	5081            	3764            	49.5905388922	60          	132         	0           	Open  	;
 5956            	5088            	5089            	17.8250164939	60          	132         	0           	Open  	;
 5957            	5086            	5087            	34.1604409442	60          	132         	0           	Open  	;
 5958            	262             	5086            	24.7454685104	60          	132         	0           	Open  	;
 5959            	5085            	192             	33.7691355477	60          	132         	0           	Open  	;
 5960            	5084            	5085            	34.3005834181	60          	132         	0           	Open  	;
 5961            	5083            	3763            	43.2102630175	60          	132         	0           	Open  	;
 5962            	5082            	5083            	71.5737714108	60          	132         	0           	Open  	;
 5963            	5087            	5088            	63.7761138242	60          	132         	0           	Open  	;
 5964            	4548            	4549            	11.6344779693	60          	132         	0           	Open  	;
 5965            	4986            	4987            	21.0790255939	60          	132         	0           	Open  	;
 5966            	4984            	4985            	21.0521735929	60          	132         	0           	Open  	;
 5967            	4893            	4894            	7.60981151191	110         	132         	0           	Open  	;
 5968            	4892            	4893            	18.6745829964	110         	132         	0           	Open  	;
 5969            	4891            	4892            	16.5390433351	110         	132         	0           	Open  	;
 5970            	4890            	4891            	9.67571236627	110         	132         	0           	Open  	;
 5971            	4889            	4890            	9.26315982827	110         	132         	0           	Open  	;
 5972            	4888            	4889            	15.8691877048	110         	132         	0           	Open  	;
 5973            	4894            	4895            	19.1101614369	110         	132         	0           	Open  	;
 5974            	4886            	4887            	41.3770951736	110         	132         	0           	Open  	;
 5975            	4884            	4885            	6.91290956557	110         	132         	0           	Open  	;
 5976            	4883            	4884            	21.4988836922	110         	132         	0           	Open  	;
 5977            	4882            	4883            	17.4009727017	110         	132         	0           	Open  	;
 5978            	4881            	4882            	11.9817053753	110         	132         	0           	Open  	;
 5979            	4880            	4881            	18.171827846	110         	132         	0           	Open  	;
 5980            	4879            	4880            	15.5503800723	110         	132         	0           	Open  	;
 5981            	4885            	4886            	26.7946138446	110         	132         	0           	Open  	;
 5982            	4878            	4879            	29.3881297433	110         	132         	0           	Open  	;
 5983            	4895            	4896            	11.0213039315	110         	132         	0           	Open  	;
 5984            	4897            	4898            	3.43013087372	110         	132         	0           	Open  	;
 5985            	4911            	4912            	7.62268937044	60          	132         	0           	Open  	;
 5986            	4910            	1455            	21.4848443929	110         	132         	0           	Open  	;
 5987            	4909            	4910            	15.3209236881	110         	132         	0           	Open  	;
 5988            	4908            	4909            	8.22088652974	110         	132         	0           	Open  	;
 5989            	4907            	4908            	30.0486078922	110         	132         	0           	Open  	;
 5990            	4906            	4907            	7.61778624849	110         	132         	0           	Open  	;
 5991            	4896            	4897            	22.12695217 	110         	132         	0           	Open  	;
 5992            	4905            	4906            	20.2915502613	110         	132         	0           	Open  	;
 5993            	4903            	4904            	19.0582872622	110         	132         	0           	Open  	;
 5994            	4902            	4903            	12.3454848724	110         	132         	0           	Open  	;
 5995            	4901            	4902            	22.7222558524	110         	132         	0           	Open  	;
 5996            	4900            	4901            	20.4689576171	110         	132         	0           	Open  	;
 5997            	4899            	4900            	14.8989753636	110         	132         	0           	Open  	;
 5998            	4898            	4899            	15.8276171168	110         	132         	0           	Open  	;
 5999            	4904            	4905            	18.4556040573	110         	132         	0           	Open  	;
 6000            	4912            	4913            	13.8540990443	60          	132         	0           	Open  	;
 6001            	4877            	4878            	20.3083103015	110         	132         	0           	Open  	;
 6002            	4875            	4876            	33.0326066764	110         	132         	0           	Open  	;
 6003            	4855            	4856            	31.1706712699	32          	135         	0           	Open  	;
 6004            	4854            	4853            	3.49997928705	60          	132         	0           	Open  	;
 6005            	4853            	4850            	24.999969592	60          	132         	0           	Open  	;
 6006            	1147            	2065            	23.1676713338	200         	135         	0           	Open  	;
 6007            	2065            	2066            	14.9184787811	200         	135         	0           	Open  	;
 6008            	4849            	4842            	4.15346545415	32          	135         	0           	Open  	;
 6009            	4857            	4858            	11.9299679319	200         	135         	0           	Open  	;
 6010            	4848            	4849            	12.0906491327	32          	135         	0           	Open  	;
 6011            	4846            	4847            	13.4222467369	32          	135         	0           	Open  	;
 6012            	4845            	2072            	9.81568872504	32          	135         	0           	Open  	;
 6013            	4844            	4845            	10.3429567465	32          	135         	0           	Open  	;
 6014            	4843            	4844            	8.98696009607	32          	135         	0           	Open  	;
 6015            	4842            	4843            	11.3865796132	32          	135         	0           	Open  	;
 6016            	4841            	2862            	3.8999032036	110         	132         	0           	Open  	;
 6017            	4847            	4848            	7.58556747532	32          	135         	0           	Open  	;
 6018            	4876            	4877            	15.0328104684	110         	132         	0           	Open  	;
 6019            	4858            	4859            	10.4715867423	200         	135         	0           	Open  	;
 6020            	4860            	4861            	28.3534935105	200         	135         	0           	Open  	;
 6021            	4874            	4875            	37.5007926233	110         	132         	0           	Open  	;
 6022            	4873            	4874            	13.1865737421	110         	132         	0           	Open  	;
 6023            	4872            	4873            	32.9737505365	110         	132         	0           	Open  	;
 6024            	1452            	4872            	14.2515616749	110         	132         	0           	Open  	;
 6025            	4870            	4871            	0.718291897276	60          	132         	0           	Open  	;
 6026            	4869            	4870            	0.718291897276	60          	132         	0           	Open  	;
 6027            	4859            	4860            	31.2640264865	200         	135         	0           	Open  	;
 6028            	4868            	4869            	2.72989083988	60          	132         	0           	Open  	;
 6029            	4866            	4867            	2.41391155645	60          	132         	0           	Open  	;
 6030            	4865            	4586            	4.38459293938	200         	135         	0           	Open  	;
 6031            	4864            	4865            	18.170161652	200         	135         	0           	Open  	;
 6032            	4863            	4864            	14.2925916142	200         	135         	0           	Open  	;
 6033            	4862            	4863            	24.7165866771	200         	135         	0           	Open  	;
 6034            	4861            	4862            	13.0560624641	200         	135         	0           	Open  	;
 6035            	4867            	4868            	2.72989084075	60          	132         	0           	Open  	;
 6036            	4985            	4986            	23.4787449841	60          	132         	0           	Open  	;
 6037            	4913            	4914            	28.1178104001	60          	132         	0           	Open  	;
 6038            	4915            	4916            	37.877952183	60          	132         	0           	Open  	;
 6039            	4960            	4961            	18.7376863763	60          	132         	0           	Open  	;
 6040            	4959            	4960            	36.1109323771	60          	132         	0           	Open  	;
 6041            	4958            	4959            	37.191919923	60          	132         	0           	Open  	;
 6042            	4957            	4958            	17.5357165817	60          	132         	0           	Open  	;
 6043            	4957            	4932            	44.476802886	60          	132         	0           	Open  	;
 6044            	4956            	4687            	35.6842848724	110         	132         	0           	Open  	;
 6045            	4961            	4962            	36.8880842171	60          	132         	0           	Open  	;
 6046            	4948            	4956            	2.80626595479	110         	132         	0           	Open  	;
 6047            	4954            	4945            	22.3348188584	60          	132         	0           	Open  	;
 6048            	4953            	4954            	47.842571953	60          	132         	0           	Open  	;
 6049            	4952            	4953            	23.7566071245	60          	132         	0           	Open  	;
 6050            	4951            	4952            	33.3321801342	60          	132         	0           	Open  	;
 6051            	4950            	4951            	53.7296027763	60          	132         	0           	Open  	;
 6052            	4949            	4950            	32.3553397959	60          	132         	0           	Open  	;
 6053            	4955            	2704            	2.52042912259	85          	132         	0           	Open  	;
 6054            	4947            	4948            	8.99708713148	110         	132         	0           	Open  	;
 6055            	4962            	4963            	9.82505352306	60          	132         	0           	Open  	;
 6056            	4964            	4965            	30.1104540177	60          	132         	0           	Open  	;
 6057            	4983            	4984            	22.1353156748	60          	132         	0           	Open  	;
 6058            	4982            	4983            	16.0322490312	60          	132         	0           	Open  	;
 6059            	4793            	4982            	24.2962273819	60          	132         	0           	Open  	;
 6060            	4977            	4978            	6.95346398912	32          	135         	0           	Open  	;
 6061            	4976            	4977            	135.853373866	32          	135         	0           	Open  	;
 6062            	4974            	4975            	6.68518536411	32          	135         	0           	Open  	;
 6063            	4963            	4964            	23.5002601817	60          	132         	0           	Open  	;
 6064            	4973            	4970            	44.6591769259	60          	132         	0           	Open  	;
 6065            	4970            	4971            	4.80586476887	60          	132         	0           	Open  	;
 6066            	4969            	1456            	4.43612263158	60          	132         	0           	Open  	;
 6067            	4968            	4969            	11.4676436114	60          	132         	0           	Open  	;
 6068            	4967            	4968            	4.65689864595	60          	132         	0           	Open  	;
 6069            	4966            	4967            	1.08341127895	60          	132         	0           	Open  	;
 6070            	4965            	4687            	13.5811795585	60          	132         	0           	Open  	;
 6071            	4971            	4972            	34.2618928741	60          	132         	0           	Open  	;
 6072            	4914            	4915            	39.5752728877	60          	132         	0           	Open  	;
 6073            	4946            	4947            	24.1570263475	110         	132         	0           	Open  	;
 6074            	4944            	4016            	17.3744604582	60          	132         	0           	Open  	;
 6075            	4925            	4926            	10.2284108245	60          	132         	0           	Open  	;
 6076            	1128            	4925            	5.95909590473	60          	132         	0           	Open  	;
 6077            	1107            	4924            	36.5128937713	32          	135         	0           	Open  	;
 6078            	4924            	4854            	37.074374932	32          	135         	0           	Open  	;
 6079            	4923            	4855            	1.2323052583	60          	132         	0           	Open  	;
 6080            	1107            	4923            	36.742952487	60          	132         	0           	Open  	;
 6081            	4926            	4927            	4.0182881928	60          	132         	0           	Open  	;
 6082            	1336            	4922            	34.4001274448	32          	135         	0           	Open  	;
 6083            	2229            	4920            	42.5953837539	60          	132         	0           	Open  	;
 6084            	4911            	4921            	40.5070573272	32          	135         	0           	Open  	;
 6085            	4919            	4920            	28.1209609268	60          	132         	0           	Open  	;
 6086            	4918            	4919            	13.0869906724	60          	132         	0           	Open  	;
 6087            	4917            	4918            	19.8563365367	60          	132         	0           	Open  	;
 6088            	4916            	4917            	20.3150067997	60          	132         	0           	Open  	;
 6089            	4855            	1336            	40.2726431305	60          	132         	0           	Open  	;
 6090            	4945            	4946            	8.65138680484	110         	132         	0           	Open  	;
 6091            	4927            	4928            	19.3546410973	60          	132         	0           	Open  	;
 6092            	4930            	4931            	20.0000576207	60          	132         	0           	Open  	;
 6093            	4943            	4944            	26.1789379898	60          	132         	0           	Open  	;
 6094            	4942            	4943            	23.6446131674	60          	132         	0           	Open  	;
 6095            	4941            	4942            	4.72489826544	60          	132         	0           	Open  	;
 6096            	4940            	4941            	35.2558101169	60          	132         	0           	Open  	;
 6097            	4939            	4940            	18.1297442633	60          	132         	0           	Open  	;
 6098            	4938            	4939            	10.4502107486	60          	132         	0           	Open  	;
 6099            	4929            	4930            	20.0000152501	60          	132         	0           	Open  	;
 6100            	4937            	4938            	16.289596629	60          	132         	0           	Open  	;
 6101            	4935            	4936            	14.1698969109	60          	132         	0           	Open  	;
 6102            	4934            	4935            	23.2642226022	60          	132         	0           	Open  	;
 6103            	4932            	4934            	17.4391869762	60          	132         	0           	Open  	;
 6104            	4933            	4672            	3.06131219584	60          	132         	0           	Open  	;
 6105            	4932            	4933            	33.0431466624	60          	132         	0           	Open  	;
 6106            	4931            	132             	7.00411782132	60          	132         	0           	Open  	;
 6107            	4936            	4937            	19.8063578995	60          	132         	0           	Open  	;
 6108            	4547            	4548            	18.9344596856	60          	132         	0           	Open  	;
 6109            	4593            	4592            	41.2766197807	60          	132         	0           	Open  	;
 6110            	1041            	4462            	16.8897949757	60          	132         	0           	Open  	;
 6111            	4367            	4368            	6.60445770366	110         	132         	0           	Open  	;
 6112            	4534            	4535            	0.74822481208	60          	132         	0           	Open  	;
 6113            	4535            	4536            	46.2380861907	60          	132         	0           	Open  	;
 6114            	4536            	4537            	49.7986892849	60          	132         	0           	Open  	;
 6115            	4366            	4367            	11.3420526247	110         	132         	0           	Open  	;
 6116            	4352            	4366            	26.6025864969	110         	132         	0           	Open  	;
 6117            	4364            	4365            	12.4257805102	110         	132         	0           	Open  	;
 6118            	4363            	4364            	14.9471271686	110         	132         	0           	Open  	;
 6119            	4362            	4363            	5.42988054123	110         	132         	0           	Open  	;
 6120            	4355            	4361            	106.000006092	32          	135         	0           	Open  	;
 6121            	1503            	4355            	41.3061285367	32          	135         	0           	Open  	;
 6122            	4360            	1503            	11.05597718 	32          	135         	0           	Open  	;
 6123            	4359            	4360            	25.8267499472	32          	135         	0           	Open  	;
 6124            	4358            	4359            	16.3345034897	32          	135         	0           	Open  	;
 6125            	4357            	4358            	44.4675800449	32          	135         	0           	Open  	;
 6126            	4356            	4357            	5.94295128136	32          	135         	0           	Open  	;
 6127            	4355            	4348            	38.62028657 	32          	135         	0           	Open  	;
 6128            	4354            	4350            	38.2158960044	32          	135         	0           	Open  	;
 6129            	4353            	4354            	51.1878255982	32          	135         	0           	Open  	;
 6130            	4348            	4353            	40.6828882386	32          	135         	0           	Open  	;
 6131            	4352            	4350            	33.2315909776	110         	132         	0           	Open  	;
 6132            	4350            	4351            	3.60290406339	110         	132         	0           	Open  	;
 6133            	4348            	4349            	31.1488341341	32          	135         	0           	Open  	;
 6134            	2899            	4314            	12.267919166	60          	132         	0           	Open  	;
 6135            	3852            	4317            	42.0600580805	60          	132         	0           	Open  	;
 6136            	4347            	3852            	35.7212549605	60          	132         	0           	Open  	;
 6137            	4346            	4347            	2.39881278995	60          	132         	0           	Open  	;
 6138            	4368            	4356            	1.21101843138	110         	132         	0           	Open  	;
 6139            	4369            	4370            	4.64143268395	110         	132         	0           	Open  	;
 6140            	4370            	4371            	12.6135146009	110         	132         	0           	Open  	;
 6141            	4371            	4110            	23.334448952	110         	132         	0           	Open  	;
 6142            	4380            	4381            	33.6977995062	60          	132         	0           	Open  	;
 6143            	4514            	4515            	15.8122707494	60          	132         	0           	Open  	;
 6144            	4516            	4517            	1.97217695448	60          	132         	0           	Open  	;
 6145            	4517            	4518            	9.41339880521	60          	132         	0           	Open  	;
 6146            	4518            	4519            	36.6145062481	60          	132         	0           	Open  	;
 6147            	4519            	4520            	49.4424422565	60          	132         	0           	Open  	;
 6148            	4520            	4521            	57.378526768	60          	132         	0           	Open  	;
 6149            	4521            	4522            	60.6679528402	60          	132         	0           	Open  	;
 6150            	146             	4380            	10.4556626665	60          	132         	0           	Open  	;
 6151            	4522            	4523            	69.9273416145	60          	132         	0           	Open  	;
 6152            	4523            	4524            	48.8570762364	60          	132         	0           	Open  	;
 6153            	4524            	4525            	4.74968296792	60          	132         	0           	Open  	;
 6154            	4526            	4527            	27.4871898577	60          	132         	0           	Open  	;
 6155            	4344            	4345            	18.0671423304	32          	135         	0           	Open  	;
 6156            	4527            	4528            	54.568810572	60          	132         	0           	Open  	;
 6157            	4378            	4379            	17.7803642606	32          	135         	0           	Open  	;
 6158            	4529            	4530            	68.7459524951	60          	132         	0           	Open  	;
 6159            	4530            	4531            	81.586010797	60          	132         	0           	Open  	;
 6160            	4377            	4378            	8.76501138259	32          	135         	0           	Open  	;
 6161            	4531            	4532            	25.4456296405	60          	132         	0           	Open  	;
 6162            	4532            	4533            	30.2436368924	60          	132         	0           	Open  	;
 6163            	249             	4534            	11.9999880668	60          	132         	0           	Open  	;
 6164            	4376            	4377            	9.34221089716	32          	135         	0           	Open  	;
 6165            	4375            	4376            	38.4766067656	32          	135         	0           	Open  	;
 6166            	4374            	4375            	33.4818297899	32          	135         	0           	Open  	;
 6167            	4373            	4374            	14.8770274093	32          	135         	0           	Open  	;
 6168            	4372            	4373            	6.58511148722	32          	135         	0           	Open  	;
 6169            	4365            	4369            	1.63100362344	110         	132         	0           	Open  	;
 6170            	4528            	4529            	53.0342654448	60          	132         	0           	Open  	;
 6171            	4343            	4344            	15.8305282605	32          	135         	0           	Open  	;
 6172            	4342            	4343            	15.4031199766	32          	135         	0           	Open  	;
 6173            	4341            	4342            	20.7242887937	32          	135         	0           	Open  	;
 6174            	4314            	4315            	17.7696384525	60          	132         	0           	Open  	;
 6175            	4312            	4313            	4.88715586494	32          	135         	0           	Open  	;
 6176            	4311            	4312            	20.2399963685	32          	135         	0           	Open  	;
 6177            	4310            	4311            	18.972290215	32          	135         	0           	Open  	;
 6178            	4309            	4310            	19.568764345	32          	135         	0           	Open  	;
 6179            	4308            	4309            	20.9923828093	32          	135         	0           	Open  	;
 6180            	4307            	4308            	16.8520092569	32          	135         	0           	Open  	;
 6181            	2923            	4307            	9.45149072886	32          	135         	0           	Open  	;
 6182            	4304            	4305            	3.59756749049	110         	132         	0           	Open  	;
 6183            	4303            	4304            	2.24823419613	110         	132         	0           	Open  	;
 6184            	4298            	4299            	6.11980010841	110         	132         	0           	Open  	;
 6185            	4297            	4298            	60.4878732897	110         	132         	0           	Open  	;
 6186            	4296            	237             	8.06361548462	60          	132         	0           	Open  	;
 6187            	4315            	4316            	16.1306036319	60          	132         	0           	Open  	;
 6188            	4295            	4296            	32.2897851457	60          	132         	0           	Open  	;
 6189            	4292            	4286            	65.9610226411	32          	135         	0           	Open  	;
 6190            	4292            	3996            	23.636568819	110         	132         	0           	Open  	;
 6191            	4293            	4286            	25.0454383517	60          	132         	0           	Open  	;
 6192            	1512            	4544            	15.7159867866	60          	132         	0           	Open  	;
 6193            	4544            	4545            	16.499086224	60          	132         	0           	Open  	;
 6194            	4545            	4546            	10.1236386206	60          	132         	0           	Open  	;
 6195            	4546            	4547            	12.165405591	60          	132         	0           	Open  	;
 6196            	139             	4403            	21.827784023	60          	132         	0           	Open  	;
 6197            	4291            	4292            	33.7297070727	110         	132         	0           	Open  	;
 6198            	4290            	4291            	10.9710566423	110         	132         	0           	Open  	;
 6199            	4289            	4290            	7.04856421484	110         	132         	0           	Open  	;
 6200            	4290            	4287            	65.2569030699	32          	135         	0           	Open  	;
 6201            	4285            	4289            	7.61727772881	110         	132         	0           	Open  	;
 6202            	4294            	4295            	7.81384391281	60          	132         	0           	Open  	;
 6203            	4513            	4514            	52.8609292502	60          	132         	0           	Open  	;
 6204            	4317            	4318            	26.3117393002	60          	132         	0           	Open  	;
 6205            	4319            	4320            	14.0539163228	60          	132         	0           	Open  	;
 6206            	4340            	4341            	20.6857858919	32          	135         	0           	Open  	;
 6207            	4339            	4340            	14.9724136333	32          	135         	0           	Open  	;
 6208            	2925            	4339            	20.1202569068	32          	135         	0           	Open  	;
 6209            	4337            	4338            	16.2642054221	32          	135         	0           	Open  	;
 6210            	4336            	4337            	19.95224243 	32          	135         	0           	Open  	;
 6211            	4335            	4336            	18.4146273384	32          	135         	0           	Open  	;
 6212            	4334            	4335            	19.5141952691	32          	135         	0           	Open  	;
 6213            	4333            	4334            	21.6727957121	32          	135         	0           	Open  	;
 6214            	4332            	4333            	19.562985176	32          	135         	0           	Open  	;
 6215            	4331            	4332            	20.8542890074	32          	135         	0           	Open  	;
 6216            	4330            	4331            	21.9599628876	32          	135         	0           	Open  	;
 6217            	2927            	4330            	19.0217606966	32          	135         	0           	Open  	;
 6218            	4329            	4319            	18.737842992	60          	132         	0           	Open  	;
 6219            	4318            	4319            	20.6514643067	60          	132         	0           	Open  	;
 6220            	2927            	4329            	21.4269140334	60          	132         	0           	Open  	;
 6221            	4538            	4539            	60.3107079501	60          	132         	0           	Open  	;
 6222            	4539            	4540            	55.8878708244	60          	132         	0           	Open  	;
 6223            	4540            	4541            	62.9600633042	60          	132         	0           	Open  	;
 6224            	4541            	4542            	13.0706425705	60          	132         	0           	Open  	;
 6225            	4327            	4328            	19.9872944892	60          	132         	0           	Open  	;
 6226            	4542            	4543            	5.56805479962	60          	132         	0           	Open  	;
 6227            	4326            	4327            	20.125789475	60          	132         	0           	Open  	;
 6228            	4325            	4326            	20.0472364681	60          	132         	0           	Open  	;
 6229            	4324            	4325            	17.1739916148	60          	132         	0           	Open  	;
 6230            	4323            	4324            	21.8234014307	60          	132         	0           	Open  	;
 6231            	4322            	4323            	19.2468795391	60          	132         	0           	Open  	;
 6232            	4321            	4322            	20.2132480319	60          	132         	0           	Open  	;
 6233            	4320            	4321            	20.6809623082	60          	132         	0           	Open  	;
 6234            	4537            	4538            	52.0468951615	60          	132         	0           	Open  	;
 6235            	4512            	4513            	70.9079436976	60          	132         	0           	Open  	;
 6236            	4511            	4512            	62.7605669289	60          	132         	0           	Open  	;
 6237            	4510            	4511            	58.9992958632	60          	132         	0           	Open  	;
 6238            	4434            	4435            	31.5611107447	110         	132         	0           	Open  	;
 6239            	4436            	4433            	3.21321833958	110         	132         	0           	Open  	;
 6240            	4437            	4438            	13.2829495645	110         	132         	0           	Open  	;
 6241            	4438            	4436            	28.8005843936	110         	132         	0           	Open  	;
 6242            	4435            	4439            	50.9999655941	32          	135         	0           	Open  	;
 6243            	4436            	4440            	55.5299862921	32          	135         	0           	Open  	;
 6244            	4437            	4441            	55.7500599764	32          	135         	0           	Open  	;
 6245            	1182            	4442            	35.6042522308	110         	132         	0           	Open  	;
 6246            	4399            	4400            	21.1180176659	60          	132         	0           	Open  	;
 6247            	4299            	1182            	2.21269593241	110         	132         	0           	Open  	;
 6248            	4443            	4444            	11.1982486943	60          	132         	0           	Open  	;
 6249            	4398            	4399            	11.2073782253	60          	132         	0           	Open  	;
 6250            	4444            	4445            	22.8911681772	60          	132         	0           	Open  	;
 6251            	4433            	4434            	6.17923894977	110         	132         	0           	Open  	;
 6252            	4445            	4446            	19.586244092	60          	132         	0           	Open  	;
 6253            	4448            	4449            	2.3089159748	110         	132         	0           	Open  	;
 6254            	4449            	4450            	12.0745381864	110         	132         	0           	Open  	;
 6255            	4450            	4451            	13.2952209226	110         	132         	0           	Open  	;
 6256            	4451            	4194            	33.1412014268	110         	132         	0           	Open  	;
 6257            	4274            	4452            	5.30458799466	110         	132         	0           	Open  	;
 6258            	4452            	4453            	34.4352193522	110         	132         	0           	Open  	;
 6259            	4453            	4454            	4.95351483327	110         	132         	0           	Open  	;
 6260            	4455            	4456            	10.4054694309	60          	132         	0           	Open  	;
 6261            	4456            	4457            	11.5939887464	60          	132         	0           	Open  	;
 6262            	4457            	4443            	11.0318401595	60          	132         	0           	Open  	;
 6263            	912             	4458            	10.4853179945	60          	132         	0           	Open  	;
 6264            	4458            	4459            	9.30138646733	60          	132         	0           	Open  	;
 6265            	4459            	4455            	14.1551662525	60          	132         	0           	Open  	;
 6266            	4446            	4447            	15.2104369909	60          	132         	0           	Open  	;
 6267            	922             	4460            	8.38253122277	60          	132         	0           	Open  	;
 6268            	4431            	4432            	46.9999772682	32          	135         	0           	Open  	;
 6269            	4429            	4430            	18.8375594278	110         	132         	0           	Open  	;
 6270            	4403            	4404            	30.1805783376	60          	132         	0           	Open  	;
 6271            	4404            	4405            	8.68767651839	60          	132         	0           	Open  	;
 6272            	4405            	4406            	14.0950278613	60          	132         	0           	Open  	;
 6273            	4406            	4407            	9.7597253166	60          	132         	0           	Open  	;
 6274            	4407            	4408            	7.47749496096	60          	132         	0           	Open  	;
 6275            	4408            	4409            	11.5343360556	60          	132         	0           	Open  	;
 6276            	4409            	4410            	21.3395904456	60          	132         	0           	Open  	;
 6277            	4401            	4402            	23.170593271	60          	132         	0           	Open  	;
 6278            	4410            	4411            	26.8683275768	60          	132         	0           	Open  	;
 6279            	4411            	4412            	35.1386558687	60          	132         	0           	Open  	;
 6280            	4412            	4413            	18.6914414288	60          	132         	0           	Open  	;
 6281            	4413            	4414            	5.63512901448	60          	132         	0           	Open  	;
 6282            	4414            	4415            	25.7648157037	60          	132         	0           	Open  	;
 6283            	4430            	4431            	10.2579171484	110         	132         	0           	Open  	;
 6284            	4415            	4416            	26.293803917	60          	132         	0           	Open  	;
 6285            	4417            	4418            	21.8944936936	60          	132         	0           	Open  	;
 6286            	4418            	4419            	37.9347077013	60          	132         	0           	Open  	;
 6287            	4419            	4420            	27.1295201567	60          	132         	0           	Open  	;
 6288            	4400            	4401            	18.2483600016	60          	132         	0           	Open  	;
 6289            	4420            	4421            	17.3030938921	60          	132         	0           	Open  	;
 6290            	4421            	4422            	19.0277667346	60          	132         	0           	Open  	;
 6291            	4422            	4423            	20.5372884132	60          	132         	0           	Open  	;
 6292            	4423            	4424            	19.2436179688	60          	132         	0           	Open  	;
 6293            	4424            	4425            	13.827153939	60          	132         	0           	Open  	;
 6294            	4425            	4426            	23.0153779303	60          	132         	0           	Open  	;
 6295            	4426            	4427            	20.4389971694	60          	132         	0           	Open  	;
 6296            	4427            	4428            	12.1995349827	60          	132         	0           	Open  	;
 6297            	4428            	4365            	9.50783778147	60          	132         	0           	Open  	;
 6298            	4416            	4417            	16.5895413164	60          	132         	0           	Open  	;
 6299            	4288            	4275            	29.6485866843	60          	132         	0           	Open  	;
 6300            	4460            	4461            	1.33709696366	60          	132         	0           	Open  	;
 6301            	4462            	4463            	25.8487275861	60          	132         	0           	Open  	;
 6302            	4498            	4499            	25.7453606554	60          	132         	0           	Open  	;
 6303            	4499            	4500            	47.1153860942	60          	132         	0           	Open  	;
 6304            	4500            	4294            	22.1394713977	60          	132         	0           	Open  	;
 6305            	2085            	4501            	87.9229273256	60          	132         	0           	Open  	;
 6306            	4396            	4397            	11.4463822987	60          	132         	0           	Open  	;
 6307            	4501            	4502            	70.6436913567	60          	132         	0           	Open  	;
 6308            	4395            	4396            	19.6826338825	60          	132         	0           	Open  	;
 6309            	4502            	4503            	83.8835025267	60          	132         	0           	Open  	;
 6310            	4503            	4504            	59.5476536045	60          	132         	0           	Open  	;
 6311            	4505            	4506            	0.000199999660254	60          	132         	0           	Open  	;
 6312            	4394            	4395            	6.05346883899	60          	132         	0           	Open  	;
 6313            	4393            	4394            	24.454064763	60          	132         	0           	Open  	;
 6314            	4392            	4393            	14.115577751	60          	132         	0           	Open  	;
 6315            	4497            	4442            	21.2756647029	60          	132         	0           	Open  	;
 6316            	4391            	4392            	24.3553380904	60          	132         	0           	Open  	;
 6317            	4389            	4390            	16.0702492338	60          	132         	0           	Open  	;
 6318            	4388            	4389            	8.30276597419	60          	132         	0           	Open  	;
 6319            	4387            	4388            	22.5251425841	60          	132         	0           	Open  	;
 6320            	4386            	4387            	38.7630702117	60          	132         	0           	Open  	;
 6321            	4385            	4386            	19.6478685779	60          	132         	0           	Open  	;
 6322            	4384            	4385            	46.1732617148	60          	132         	0           	Open  	;
 6323            	4383            	4384            	38.6574985546	60          	132         	0           	Open  	;
 6324            	4382            	4383            	20.1654017612	60          	132         	0           	Open  	;
 6325            	4381            	4382            	24.6309065627	60          	132         	0           	Open  	;
 6326            	4506            	4507            	1.36074004888	60          	132         	0           	Open  	;
 6327            	4507            	4508            	18.3264318408	60          	132         	0           	Open  	;
 6328            	4508            	4509            	15.3175239605	60          	132         	0           	Open  	;
 6329            	4509            	4510            	43.8043318776	60          	132         	0           	Open  	;
 6330            	4390            	4391            	18.9211000954	60          	132         	0           	Open  	;
 6331            	4397            	4398            	29.8015464962	60          	132         	0           	Open  	;
 6332            	4496            	4497            	29.3244613479	60          	132         	0           	Open  	;
 6333            	4494            	4495            	23.2335342243	60          	132         	0           	Open  	;
 6334            	4463            	4464            	30.9912764199	60          	132         	0           	Open  	;
 6335            	4464            	924             	17.4781654128	60          	132         	0           	Open  	;
 6336            	4473            	4474            	24.7422687045	110         	132         	0           	Open  	;
 6337            	4474            	4472            	17.8396973655	110         	132         	0           	Open  	;
 6338            	4475            	4476            	41.5779977328	110         	132         	0           	Open  	;
 6339            	4477            	4476            	109.042752813	60          	132         	0           	Open  	;
 6340            	4478            	4477            	10.299956432	110         	132         	0           	Open  	;
 6341            	4478            	912             	108.842485154	60          	132         	0           	Open  	;
 6342            	4479            	4478            	32.0001225794	110         	132         	0           	Open  	;
 6343            	4479            	4475            	108.889403333	60          	132         	0           	Open  	;
 6344            	4480            	4479            	9.1999746976	110         	132         	0           	Open  	;
 6345            	4480            	4481            	21.0798310094	60          	132         	0           	Open  	;
 6346            	4481            	4482            	43.7922273908	60          	132         	0           	Open  	;
 6347            	4495            	4496            	33.9107284055	60          	132         	0           	Open  	;
 6348            	4482            	909             	44.3402510426	60          	132         	0           	Open  	;
 6349            	4483            	4484            	30.0709081797	60          	132         	0           	Open  	;
 6350            	4484            	4485            	37.8229724712	60          	132         	0           	Open  	;
 6351            	4485            	4429            	40.2424296873	60          	132         	0           	Open  	;
 6352            	4486            	4487            	14.365202928	60          	132         	0           	Open  	;
 6353            	4487            	4488            	28.2490533737	60          	132         	0           	Open  	;
 6354            	4488            	4433            	64.4385383274	60          	132         	0           	Open  	;
 6355            	4489            	4490            	23.3728733333	110         	132         	0           	Open  	;
 6356            	4490            	4486            	21.1272096991	110         	132         	0           	Open  	;
 6357            	4489            	4491            	19.5071486697	60          	132         	0           	Open  	;
 6358            	4491            	4492            	21.154148305	60          	132         	0           	Open  	;
 6359            	4492            	4493            	37.0399733423	60          	132         	0           	Open  	;
 6360            	4493            	4437            	29.6711481275	60          	132         	0           	Open  	;
 6361            	4494            	4489            	41.5298456145	110         	132         	0           	Open  	;
 6362            	4483            	4480            	29.9693539811	110         	132         	0           	Open  	;
 6363            	4287            	4288            	1.05719366226	60          	132         	0           	Open  	;
 6364            	4270            	4293            	19.1035993251	60          	132         	0           	Open  	;
 6365            	4402            	4368            	6.98387311515	60          	132         	0           	Open  	;
 6366            	4251            	4252            	17.4495692  	110         	132         	0           	Open  	;
 6367            	4250            	4251            	32.1594239915	110         	132         	0           	Open  	;
 6368            	4249            	4250            	31.4274941642	110         	132         	0           	Open  	;
 6369            	1170            	4249            	7.47803767443	110         	132         	0           	Open  	;
 6370            	4246            	1426            	25.5484138474	60          	132         	0           	Open  	;
 6371            	4245            	4246            	56.9697575523	60          	132         	0           	Open  	;
 6372            	4244            	4245            	56.3693887875	60          	132         	0           	Open  	;
 6373            	4243            	4244            	51.107483996	60          	132         	0           	Open  	;
 6374            	4242            	4243            	52.2700762823	60          	132         	0           	Open  	;
 6375            	4241            	4242            	50.6676176796	60          	132         	0           	Open  	;
 6376            	4240            	4241            	34.7339028776	60          	132         	0           	Open  	;
 6377            	4277            	4278            	7.47561935144	110         	132         	0           	Open  	;
 6378            	1509            	4240            	6.69333056983	60          	132         	0           	Open  	;
 6379            	4278            	4279            	0.675787311258	110         	132         	0           	Open  	;
 6380            	4279            	4280            	6.12489912575	110         	132         	0           	Open  	;
 6381            	4239            	1513            	45.5501104247	60          	132         	0           	Open  	;
 6382            	4238            	4239            	37.2164519543	60          	132         	0           	Open  	;
 6383            	4252            	4253            	46.3614169581	110         	132         	0           	Open  	;
 6384            	4253            	4254            	58.8022603056	110         	132         	0           	Open  	;
 6385            	4255            	4256            	43.751106972	110         	132         	0           	Open  	;
 6386            	4256            	1427            	28.4672454494	110         	132         	0           	Open  	;
 6387            	4269            	4265            	35.4896597132	110         	132         	0           	Open  	;
 6388            	4268            	4258            	15.4218194123	32          	135         	0           	Open  	;
 6389            	4267            	4268            	29.9144110319	32          	135         	0           	Open  	;
 6390            	4266            	4267            	15.8827510514	32          	135         	0           	Open  	;
 6391            	4263            	4266            	6.00564299768	32          	135         	0           	Open  	;
 6392            	4265            	4263            	48.5883717021	110         	132         	0           	Open  	;
 6393            	4263            	4264            	0.721945295628	110         	132         	0           	Open  	;
 6394            	4262            	4258            	29.456831524	60          	132         	0           	Open  	;
 6395            	4237            	4238            	45.7859986793	60          	132         	0           	Open  	;
 6396            	4260            	4270            	44.5000886577	60          	132         	0           	Open  	;
 6397            	4271            	4272            	19.7472942577	110         	132         	0           	Open  	;
 6398            	4273            	4274            	37.8901479017	60          	132         	0           	Open  	;
 6399            	4275            	4276            	15.9446327414	60          	132         	0           	Open  	;
 6400            	4276            	4273            	14.547128407	60          	132         	0           	Open  	;
 6401            	4261            	4262            	3.89263438424	60          	132         	0           	Open  	;
 6402            	4259            	4260            	15.5478964898	60          	132         	0           	Open  	;
 6403            	4258            	4259            	34.3192357864	60          	132         	0           	Open  	;
 6404            	1170            	4257            	49.8765762841	60          	132         	0           	Open  	;
 6405            	4260            	4265            	66.9663647521	32          	135         	0           	Open  	;
 6406            	4236            	4237            	59.0137498429	60          	132         	0           	Open  	;
 6407            	4254            	4255            	61.9249299251	110         	132         	0           	Open  	;
 6408            	4234            	4235            	33.5767134556	60          	132         	0           	Open  	;
 6409            	4286            	4287            	47.1847894017	60          	132         	0           	Open  	;
 6410            	4284            	4285            	11.9708011446	110         	132         	0           	Open  	;
 6411            	4283            	4276            	22.4622922431	32          	135         	0           	Open  	;
 6412            	4282            	4283            	21.6356869311	32          	135         	0           	Open  	;
 6413            	4219            	4220            	26.0331078808	60          	132         	0           	Open  	;
 6414            	4235            	4236            	23.0061135977	60          	132         	0           	Open  	;
 6415            	4222            	4223            	19.2534870471	60          	132         	0           	Open  	;
 6416            	4223            	4224            	48.6295095442	60          	132         	0           	Open  	;
 6417            	4224            	4225            	41.2316236464	60          	132         	0           	Open  	;
 6418            	4225            	4226            	59.8307819599	60          	132         	0           	Open  	;
 6419            	4281            	4282            	23.439822375	32          	135         	0           	Open  	;
 6420            	4280            	4281            	2.54734318226	110         	132         	0           	Open  	;
 6421            	4226            	4227            	59.0188432529	60          	132         	0           	Open  	;
 6422            	4227            	4228            	58.3596709035	60          	132         	0           	Open  	;
 6423            	4228            	4229            	36.7203357973	60          	132         	0           	Open  	;
 6424            	4221            	4222            	10.7300522946	60          	132         	0           	Open  	;
 6425            	4231            	4232            	28.132327807	60          	132         	0           	Open  	;
 6426            	4230            	4231            	13.6372457429	60          	132         	0           	Open  	;
 6427            	4232            	4233            	31.7317106174	60          	132         	0           	Open  	;
 6428            	4233            	4234            	15.517792771	60          	132         	0           	Open  	;
 6429            	6225            	2960            	18.8726691809	60          	132         	0           	Open  	;
 6430            	8187            	8188            	3.95385059161	110         	132         	0           	Open  	;
 6431            	1609            	8187            	3.95385059161	110         	132         	0           	Open  	;
 6432            	1562            	1563            	93.0552270299	150         	135         	0           	Open  	;
 6433            	1545            	1564            	3.03150364391	100         	132         	0           	Open  	;
 6434            	8185            	8186            	7.55851444977	500         	86          	0           	Open  	;
 6435            	7363            	1946            	12.0032099878	75          	70          	0           	Open  	;
 6436            	1314            	7363            	25.8931338489	75          	70          	0           	Open  	;
 6437            	7411            	8185            	7.57156990904	500         	86          	0           	Open  	;
 6438            	1355            	1356            	187.775979342	85          	132         	0           	Open  	;
 6439            	8188            	8189            	3.45579289008	110         	132         	0           	Open  	;
 6440            	1338            	1339            	0.373232930377	110         	132         	0           	Open  	;
 6441            	1357            	1358            	42.0300000003	60          	132         	0           	Open  	;
 6442            	5548            	5544            	0.924807006267	85          	132         	0           	Open  	;
 6443            	1736            	3014            	10.5952151943	150         	72          	0           	Open  	;
 6444            	3262            	3058            	4.58904652359	110         	132         	0           	Open  	;
 6445            	1947            	7136            	10.0698918415	150         	72          	0           	Open  	;
 6446            	8177            	8178            	0.344571109884	110         	132         	0           	Open  	;
 6447            	1354            	65              	10.0699999994	75          	132         	0           	Open  	;
 6448            	8189            	8190            	3.45579289008	110         	132         	0           	Open  	;
 6449            	8190            	8191            	2.37521520081	110         	132         	0           	Open  	;
 6450            	8191            	8192            	2.37521520047	110         	132         	0           	Open  	;
 6451            	8207            	8208            	4.54126615049	200         	74          	0           	Open  	;
 6452            	703             	8207            	4.54126615049	200         	74          	0           	Open  	;
 6453            	8443            	9315            	3.52842490821	500         	86          	0           	Open  	;
 6454            	8167            	2944            	4.29998947599	200         	74          	0           	Open  	;
 6455            	8204            	8205            	3.76107032632	75          	70          	0           	Open  	;
 6456            	8203            	8204            	3.76107032632	75          	70          	0           	Open  	;
 6457            	8202            	8203            	4.05024110421	75          	70          	0           	Open  	;
 6458            	3248            	546             	5.16204397482	200         	74          	0           	Open  	;
 6459            	8201            	3249            	60.2466791121	400         	83          	0           	Open  	;
 6460            	546             	8201            	2.93959352658	400         	83          	0           	Open  	;
 6461            	5345            	8177            	0.344571110796	110         	132         	0           	Open  	;
 6462            	8199            	8200            	6.8111243196	85          	132         	0           	Open  	;
 6463            	8197            	8199            	6.8111243196	85          	132         	0           	Open  	;
 6464            	8197            	8198            	5.86629763927	85          	132         	0           	Open  	;
 6465            	8196            	8194            	0.446054929089	110         	132         	0           	Open  	;
 6466            	8985            	7185            	2.27376010139	150         	72          	0           	Open  	;
 6467            	8195            	3101            	6.49850769383	110         	132         	0           	Open  	;
 6468            	2649            	2203            	13.2125268575	110         	132         	0           	Open  	;
 6469            	6766            	8195            	6.49850769383	110         	132         	0           	Open  	;
 6470            	8193            	8194            	3.41365061223	110         	132         	0           	Open  	;
 6471            	8192            	8193            	3.41365061214	110         	132         	0           	Open  	;
 6472            	7468            	1729            	8.42293894203	150         	72          	0           	Open  	;
 6473            	8176            	3214            	6.91580626156	300         	78          	0           	Open  	;
 6474            	8175            	6107            	6.51172390771	110         	132         	0           	Open  	;
 6475            	686             	2963            	17.7330936106	75          	70          	0           	Open  	;
 6476            	7248            	1787            	2.69602837026	110         	132         	0           	Open  	;
 6477            	6113            	7061            	3.19982207739	85          	132         	0           	Open  	;
 6478            	1573            	1574            	8.12636113162	50          	70          	0           	Open  	;
 6479            	8208            	5233            	21.8661026476	200         	74          	0           	Open  	;
 6480            	2232            	2213            	4.73430179109	200         	74          	0           	Open  	;
 6481            	1349            	1350            	44.0614492496	60          	132         	0           	Open  	;
 6482            	1210            	1351            	5.1351728311	85          	132         	0           	Open  	;
 6483            	3217            	2027            	11.4509884291	400         	83          	0           	Open  	;
 6484            	1570            	1571            	7.10994397297	75          	70          	0           	Open  	;
 6485            	6068            	7263            	4.38030904099	85          	132         	0           	Open  	;
 6486            	2551            	2122            	1.45627647382	32          	135         	0           	Open  	;
 6487            	682             	2952            	135.701914976	85          	132         	0           	Open  	;
 6488            	7266            	1577            	3.25652857579	110         	132         	0           	Open  	;
 6489            	2989            	7266            	5.07567760304	110         	132         	0           	Open  	;
 6490            	2644            	7251            	67.00948528 	100         	70          	0           	Open  	;
 6491            	5270            	7059            	2.83399792765	110         	132         	0           	Open  	;
 6492            	6215            	8118            	18.64919194 	110         	132         	0           	Open  	;
 6493            	2804            	7296            	150.062084989	85          	132         	0           	Open  	;
 6494            	7297            	7298            	1.71515422032	110         	132         	0           	Open  	;
 6495            	7150            	2966            	10.6880526289	75          	70          	0           	Open  	;
 6496            	8118            	6161            	8.39181464231	110         	132         	0           	Open  	;
 6497            	2649            	7262            	2.79437422404	110         	132         	0           	Open  	;
 6498            	6156            	8119            	0.725889799177	60          	132         	0           	Open  	;
 6499            	8165            	8166            	0.470205273922	150         	72          	0           	Open  	;
 6500            	8174            	8175            	6.51172390772	110         	132         	0           	Open  	;
 6501            	2652            	8174            	2.48243047259	110         	132         	0           	Open  	;
 6502            	1577            	1578            	1.000002205 	110         	132         	0           	Open  	;
 6503            	7298            	2652            	0.779515265958	110         	132         	0           	Open  	;
 6504            	1735            	8165            	1.83251766775	150         	72          	0           	Open  	;
 6505            	1346            	1347            	100.156640179	110         	132         	0           	Open  	;
 6506            	9055            	6274            	2.23600288  	85          	132         	0           	Open  	;
 6507            	672             	1348            	116.78184605	110         	132         	0           	Open  	;
 6508            	8169            	3237            	3.41140770053	110         	132         	0           	Open  	;
 6509            	1604            	8169            	3.41140770053	110         	132         	0           	Open  	;
 6510            	1786            	3237            	19.4808803957	200         	74          	0           	Open  	;
 6511            	8141            	8142            	5.52424302489	200         	74          	0           	Open  	;
 6512            	8140            	8141            	1.00907977834	200         	74          	0           	Open  	;
 6513            	3221            	8140            	12.0565262534	200         	74          	0           	Open  	;
 6514            	1794            	2988            	8.06393293217	110         	132         	0           	Open  	;
 6515            	8168            	1754            	2.13744151977	200         	74          	0           	Open  	;
 6516            	2999            	8168            	2.13744151977	200         	74          	0           	Open  	;
 6517            	1762            	5251            	7.25568839305	110         	132         	0           	Open  	;
 6518            	5253            	8167            	2.18501313479	200         	74          	0           	Open  	;
 6519            	369             	2007            	5.0119087186	150         	72          	0           	Open  	;
 6520            	8166            	2991            	4.93443679645	150         	72          	0           	Open  	;
 6521            	3217            	8176            	6.91580626156	300         	78          	0           	Open  	;
 6522            	344             	2994            	3.65296838194	200         	74          	0           	Open  	;
 6523            	1761            	7535            	19.8252219153	200         	74          	0           	Open  	;
 6524            	8209            	351             	4.91534711396	75          	70          	0           	Open  	;
 6525            	1311            	1312            	40.0352494687	85          	132         	0           	Open  	;
 6526            	1266            	1264            	104.121822006	85          	132         	0           	Open  	;
 6527            	5553            	8233            	1.63742267019	150         	72          	0           	Open  	;
 6528            	8233            	5549            	14.2787096187	150         	72          	0           	Open  	;
 6529            	2622            	2612            	18.566789629	150         	72          	0           	Open  	;
 6530            	1264            	1310            	42.790004674	110         	132         	0           	Open  	;
 6531            	465             	1313            	9.47337417889	110         	132         	0           	Open  	;
 6532            	1308            	1309            	39.493707093	85          	132         	0           	Open  	;
 6533            	1306            	1301            	43.0779787392	85          	132         	0           	Open  	;
 6534            	574             	1540            	9.90599737579	500         	86          	0           	Open  	;
 6535            	1306            	1305            	90.7570100919	85          	132         	0           	Open  	;
 6536            	1305            	1304            	55.6730725309	60          	132         	0           	Open  	;
 6537            	1304            	1303            	42.1471383606	60          	132         	0           	Open  	;
 6538            	1303            	1302            	60.3602725305	60          	132         	0           	Open  	;
 6539            	1307            	1306            	26.2268222676	85          	132         	0           	Open  	;
 6540            	1302            	1300            	26.9899129309	60          	132         	0           	Open  	;
 6541            	6080            	2947            	20.2415380214	85          	132         	0           	Open  	;
 6542            	8231            	2684            	0.0415463598765	150         	72          	0           	Open  	;
 6543            	67              	68              	0.469601799818	75          	132         	0           	Open  	;
 6544            	68              	69              	20.8508762791	75          	132         	0           	Open  	;
 6545            	1314            	1312            	87.6522631084	85          	132         	0           	Open  	;
 6546            	1313            	1311            	48.1979732185	110         	132         	0           	Open  	;
 6547            	7157            	1573            	13.4191423184	100         	70          	0           	Open  	;
 6548            	9044            	1329            	13.3185135634	85          	132         	0           	Open  	;
 6549            	2685            	2687            	14.5143006026	150         	72          	0           	Open  	;
 6550            	2816            	9035            	3.62758666298	150         	72          	0           	Open  	;
 6551            	473             	8228            	6.89235882517	85          	132         	0           	Open  	;
 6552            	8228            	5502            	21.2271668165	85          	132         	0           	Open  	;
 6553            	399             	5575            	14.5649730853	110         	132         	0           	Open  	;
 6554            	5572            	8229            	0.0111220501348	110         	132         	0           	Open  	;
 6555            	8229            	492             	4.14158423796	110         	132         	0           	Open  	;
 6556            	8230            	8231            	8.70467104432	150         	72          	0           	Open  	;
 6557            	9035            	8230            	0.917554429494	150         	72          	0           	Open  	;
 6558            	66              	67              	3.48980001253	75          	132         	0           	Open  	;
 6559            	1300            	1301            	58.3877773339	60          	132         	0           	Open  	;
 6560            	7520            	7528            	259.095794423	200         	74          	0           	Open  	;
 6561            	7590            	7591            	3.96095571445	200         	74          	0           	Open  	;
 6562            	7534            	7590            	12.9414411869	200         	74          	0           	Open  	;
 6563            	7543            	5227            	31.0340120835	200         	74          	0           	Open  	;
 6564            	7542            	7543            	21.4821268272	200         	74          	0           	Open  	;
 6565            	7541            	7542            	17.2363850618	200         	74          	0           	Open  	;
 6566            	7540            	7541            	13.5920166638	200         	74          	0           	Open  	;
 6567            	7591            	7532            	7.21900756167	200         	74          	0           	Open  	;
 6568            	7539            	7540            	13.5920166645	200         	74          	0           	Open  	;
 6569            	7537            	7538            	20.9331247781	200         	74          	0           	Open  	;
 6570            	370             	1299            	117.059790278	85          	132         	0           	Open  	;
 6571            	7531            	7532            	725.341237167	200         	74          	0           	Open  	;
 6572            	7533            	7534            	1.89973682327	200         	74          	0           	Open  	;
 6573            	7536            	7537            	24.8008807107	200         	74          	0           	Open  	;
 6574            	7535            	7536            	18.8639189988	200         	74          	0           	Open  	;
 6575            	7538            	7539            	24.2486920269	200         	74          	0           	Open  	;
 6576            	1269            	1425            	45.7962523018	85          	132         	0           	Open  	;
 6577            	1820            	1821            	2.95068666013	150         	72          	0           	Open  	;
 6578            	1268            	2513            	0.598414571806	85          	132         	0           	Open  	;
 6579            	6258            	5510            	4.03124050364	110         	132         	0           	Open  	;
 6580            	7528            	1903            	510.142240309	200         	74          	0           	Open  	;
 6581            	7610            	3059            	44.9674159813	85          	132         	0           	Open  	;
 6582            	3104            	7610            	0.550090901389	85          	132         	0           	Open  	;
 6583            	1802            	3086            	4.92686237753	150         	72          	0           	Open  	;
 6584            	3054            	3006            	1.04004807586	85          	70          	0           	Open  	;
 6585            	3182            	3160            	1.36000211798	110         	132         	0           	Open  	;
 6586            	2145            	6106            	4.66490018135	110         	132         	0           	Open  	;
 6587            	2638            	7609            	30.1037676387	85          	132         	0           	Open  	;
 6588            	1903            	7529            	189.14040037	200         	74          	0           	Open  	;
 6589            	7529            	7530            	1.91727986744	200         	74          	0           	Open  	;
 6590            	7530            	7531            	2.01230544377	200         	74          	0           	Open  	;
 6591            	2574            	2641            	4.53040298386	200         	74          	0           	Open  	;
 6592            	679             	1907            	1.26975495212	150         	72          	0           	Open  	;
 6593            	7609            	6035            	0.510881590715	85          	132         	0           	Open  	;
 6594            	3138            	8209            	4.91534711384	75          	70          	0           	Open  	;
 6595            	65              	66              	14.429600035	75          	132         	0           	Open  	;
 6596            	6782            	9233            	95.6999714422	110         	132         	0           	Open  	;
 6597            	7466            	7060            	1.75840069418	150         	72          	0           	Open  	;
 6598            	7060            	7467            	3.85669434215	150         	72          	0           	Open  	;
 6599            	1545            	1542            	6.96391011135	150         	135         	0           	Open  	;
 6600            	1544            	1545            	7.24082099425	150         	135         	0           	Open  	;
 6601            	1542            	1543            	0.500089041851	150         	135         	0           	Open  	;
 6602            	1540            	1541            	15.5748135458	150         	135         	0           	Open  	;
 6603            	7465            	7466            	0.472025899852	150         	72          	0           	Open  	;
 6604            	7467            	7468            	6.74546384656	150         	72          	0           	Open  	;
 6605            	7469            	7470            	0.176245538881	110         	132         	0           	Open  	;
 6606            	7512            	7513            	2.6678894595	200         	74          	0           	Open  	;
 6607            	7514            	7515            	0.764238293439	150         	72          	0           	Open  	;
 6608            	7515            	1620            	5.30152912018	150         	72          	0           	Open  	;
 6609            	7516            	3170            	41.496521517	150         	72          	0           	Open  	;
 6610            	3194            	7516            	82.520545321	150         	72          	0           	Open  	;
 6611            	1909            	7469            	4.37009364781	110         	132         	0           	Open  	;
 6612            	7518            	5256            	11.0384460595	200         	74          	0           	Open  	;
 6613            	7464            	7465            	0.239980019993	150         	72          	0           	Open  	;
 6614            	2586            	7464            	0.418366167475	150         	72          	0           	Open  	;
 6615            	5596            	3261            	7.68182562921	85          	132         	0           	Open  	;
 6616            	3282            	8210            	0.579655932315	200         	74          	0           	Open  	;
 6617            	3276            	6240            	9.35101203006	85          	132         	0           	Open  	;
 6618            	6242            	3273            	11.5800630394	85          	132         	0           	Open  	;
 6619            	3069            	1757            	6.90688587526	110         	132         	0           	Open  	;
 6620            	7518            	7533            	171.679709503	200         	74          	0           	Open  	;
 6621            	7618            	466             	0.148732814249	50          	70          	0           	Open  	;
 6622            	8211            	3048            	15.8557969842	110         	132         	0           	Open  	;
 6623            	3124            	3122            	4.66019254469	75          	132         	0           	Open  	;
 6624            	8212            	3291            	16.3532804043	200         	74          	0           	Open  	;
 6625            	8212            	3117            	13.7368136035	85          	132         	0           	Open  	;
 6626            	2037            	8213            	0.00500000081956	200         	74          	0           	Open  	;
 6627            	1540            	7410            	12.8471485551	500         	86          	0           	Open  	;
 6628            	7410            	7411            	6.03095382129	500         	86          	0           	Open  	;
 6629            	3125            	2234            	2.19343490684	200         	74          	0           	Open  	;
 6630            	8395            	9044            	5.51556606359	85          	132         	0           	Open  	;
 6631            	8213            	8212            	8.22564927526	200         	74          	0           	Open  	;
 6632            	7519            	7521            	1.25255738424	200         	74          	0           	Open  	;
 6633            	8219            	2303            	18.6664915022	100         	70          	0           	Open  	;
 6634            	1327            	1328            	2.08191565904	85          	132         	0           	Open  	;
 6635            	1326            	1327            	0.806960625177	85          	132         	0           	Open  	;
 6636            	9118            	8367            	5.47592550025	200         	74          	0           	Open  	;
 6637            	3230            	9119            	14.635217888	200         	74          	0           	Open  	;
 6638            	7527            	9120            	11.6159970319	200         	74          	0           	Open  	;
 6639            	8218            	8219            	12.6842757617	100         	70          	0           	Open  	;
 6640            	9120            	9119            	4.8647058784	200         	74          	0           	Open  	;
 6641            	8370            	9150            	1.39369823469	200         	74          	0           	Open  	;
 6642            	9234            	9235            	0.999995665224	110         	137         	0           	Open  	;
 6643            	6782            	9234            	1.00002460458	110         	137         	0           	Open  	;
 6644            	1114            	1115            	37.8816692861	60          	132         	0           	Open  	;
 6645            	9233            	6055            	11.0222743938	110         	132         	0           	Open  	;
 6646            	1298            	234             	112.102438925	60          	132         	0           	Open  	;
 6647            	9119            	2231            	1.32612450779	200         	74          	0           	Open  	;
 6648            	7519            	7520            	1.25255738361	110         	132         	0           	Open  	;
 6649            	6124            	1689            	1.55623091225	85          	132         	0           	Open  	;
 6650            	1254            	1331            	46.5402074349	110         	132         	0           	Open  	;
 6651            	7521            	7522            	20.3141379338	200         	74          	0           	Open  	;
 6652            	7522            	3218            	185.37647681	200         	74          	0           	Open  	;
 6653            	1666            	7523            	134.421284654	150         	72          	0           	Open  	;
 6654            	6173            	7524            	42.9731598213	85          	132         	0           	Open  	;
 6655            	680             	7525            	3.3777533951	200         	74          	0           	Open  	;
 6656            	7525            	7526            	8.94646237339	200         	74          	0           	Open  	;
 6657            	1329            	1330            	82.372863426	85          	132         	0           	Open  	;
 6658            	7526            	7527            	10.9084171555	200         	74          	0           	Open  	;
 6659            	3112            	2031            	5.39093072205	200         	74          	0           	Open  	;
 6660            	3090            	2034            	2.46109999996	150         	72          	0           	Open  	;
 6661            	8205            	2033            	2.94395502883	75          	70          	0           	Open  	;
 6662            	1803            	8202            	5.69433753843	75          	70          	0           	Open  	;
 6663            	8102            	8214            	3.5830068384	200         	74          	0           	Open  	;
 6664            	8214            	2242            	3.58300683747	200         	74          	0           	Open  	;
 6665            	2244            	3112            	36.8913110939	200         	74          	0           	Open  	;
 6666            	1758            	8211            	0.837707377381	110         	132         	0           	Open  	;
 6667            	1689            	1690            	5.20813232204	85          	132         	0           	Open  	;
 6668            	8931            	9055            	1.19613907181	85          	132         	0           	Open  	;
 6669            	466             	467             	0.520753300998	50          	70          	0           	Open  	;
 6670            	3200            	2739            	0.49384839789	250         	76          	0           	Open  	;
 6671            	464             	465             	4.19730450268	75          	70          	0           	Open  	;
 6672            	462             	463             	4.27869664496	80          	70          	0           	Open  	;
 6673            	461             	462             	9.18699829585	80          	70          	0           	Open  	;
 6674            	460             	461             	4.80813172848	80          	70          	0           	Open  	;
 6675            	1656            	1667            	1.75425081988	150         	72          	0           	Open  	;
 6676            	459             	460             	4.8902459455	80          	70          	0           	Open  	;
 6677            	458             	459             	2.48492022034	80          	70          	0           	Open  	;
 6678            	505             	465             	16.858846257	100         	70          	0           	Open  	;
 6679            	467             	468             	0.542005534904	50          	70          	0           	Open  	;
 6680            	452             	1666            	2.62775569797	75          	70          	0           	Open  	;
 6681            	1661            	1665            	3.11448230018	75          	70          	0           	Open  	;
 6682            	1664            	1663            	25.927709116	75          	70          	0           	Open  	;
 6683            	1663            	1255            	78.6517181377	75          	70          	0           	Open  	;
 6684            	1663            	1257            	44.9996188873	75          	70          	0           	Open  	;
 6685            	391             	502             	62.2926247966	75          	70          	0           	Open  	;
 6686            	1661            	1662            	135.286244592	75          	70          	0           	Open  	;
 6687            	1660            	452             	140.764896811	75          	70          	0           	Open  	;
 6688            	1331            	452             	42.5212231245	150         	72          	0           	Open  	;
 6689            	1658            	1659            	52.3614136933	75          	70          	0           	Open  	;
 6690            	1654            	1657            	42.1448383551	150         	72          	0           	Open  	;
 6691            	1664            	1665            	45.5189630822	110         	70          	0           	Open  	;
 6692            	1656            	1652            	76.3005483858	150         	72          	0           	Open  	;
 6693            	468             	469             	5.61138530124	50          	70          	0           	Open  	;
 6694            	470             	471             	4.10661688408	50          	70          	0           	Open  	;
 6695            	488             	489             	2.60930019128	400         	83          	0           	Open  	;
 6696            	487             	488             	5.07950039373	400         	83          	0           	Open  	;
 6697            	486             	487             	0.326564695403	400         	83          	0           	Open  	;
 6698            	1684            	1685            	20.0911846591	110         	132         	0           	Open  	;
 6699            	485             	486             	0.326564694472	400         	83          	0           	Open  	;
 6700            	1683            	1684            	18.4406910117	110         	132         	0           	Open  	;
 6701            	483             	484             	6.38540416301	200         	74          	0           	Open  	;
 6702            	482             	483             	19.0830398523	200         	74          	0           	Open  	;
 6703            	481             	482             	22.4331112864	200         	74          	0           	Open  	;
 6704            	480             	481             	20.06461435 	200         	74          	0           	Open  	;
 6705            	469             	470             	3.64954926706	50          	70          	0           	Open  	;
 6706            	479             	480             	19.9976040566	200         	74          	0           	Open  	;
 6707            	8375            	8376            	13.5682051193	200         	74          	0           	Open  	;
 6708            	478             	479             	16.1264019543	200         	74          	0           	Open  	;
 6709            	477             	478             	8.28141612249	200         	74          	0           	Open  	;
 6710            	8376            	8377            	2.57023855948	200         	74          	0           	Open  	;
 6711            	1682            	1683            	19.4581907781	110         	132         	0           	Open  	;
 6712            	472             	473             	3.53982225133	50          	70          	0           	Open  	;
 6713            	1681            	1682            	0.334859030154	110         	132         	0           	Open  	;
 6714            	704             	344             	6.55435435466	200         	74          	0           	Open  	;
 6715            	7297            	3216            	4.25410636905	400         	83          	0           	Open  	;
 6716            	471             	472             	0.505370329749	50          	70          	0           	Open  	;
 6717            	613             	8375            	4.86347971678	200         	74          	0           	Open  	;
 6718            	492             	356             	2.35337247344	150         	72          	0           	Open  	;
 6719            	1654            	1655            	10.1436334716	150         	72          	0           	Open  	;
 6720            	1651            	1649            	46.8969256772	75          	70          	0           	Open  	;
 6721            	1632            	1630            	44.2181161967	75          	70          	0           	Open  	;
 6722            	8930            	691             	0.852685170065	85          	132         	0           	Open  	;
 6723            	691             	8931            	44.7963147815	60          	132         	0           	Open  	;
 6724            	1630            	1631            	41.4306468691	75          	70          	0           	Open  	;
 6725            	699             	1629            	22.7900548486	150         	72          	0           	Open  	;
 6726            	1627            	1628            	69.4571653319	75          	70          	0           	Open  	;
 6727            	450             	1626            	52.00132681 	150         	72          	0           	Open  	;
 6728            	8935            	8936            	19.3937451001	75          	70          	0           	Open  	;
 6729            	8936            	3147            	1.04888178499	75          	70          	0           	Open  	;
 6730            	3166            	8935            	1.80561372707	75          	70          	0           	Open  	;
 6731            	1298            	5258            	29.1115067452	150         	72          	0           	Open  	;
 6732            	5534            	3189            	4.04242703617	60          	132         	0           	Open  	;
 6733            	788             	399             	10.3556912374	150         	72          	0           	Open  	;
 6734            	8360            	8363            	3.77970147694	200         	74          	0           	Open  	;
 6735            	8361            	8362            	25.9873959722	250         	76          	0           	Open  	;
 6736            	2774            	8361            	19.9200401605	250         	76          	0           	Open  	;
 6737            	451             	1620            	71.3182018911	150         	72          	0           	Open  	;
 6738            	1562            	1619            	5.30810034824	100         	70          	0           	Open  	;
 6739            	8360            	7519            	2.69412754863	85          	132         	0           	Open  	;
 6740            	1616            	1614            	7.52000651617	150         	72          	0           	Open  	;
 6741            	1614            	1615            	4.16114663298	200         	74          	0           	Open  	;
 6742            	1211            	1209            	39.5390180413	85          	70          	0           	Open  	;
 6743            	1626            	1621            	4.69069966325	150         	72          	0           	Open  	;
 6744            	1652            	1653            	40.1541458635	110         	70          	0           	Open  	;
 6745            	1298            	5249            	6.63620561764	150         	72          	0           	Open  	;
 6746            	1633            	1634            	40.0136339265	60          	70          	0           	Open  	;
 6747            	1649            	1650            	19.4800924027	75          	70          	0           	Open  	;
 6748            	1648            	1646            	101.550636187	150         	72          	0           	Open  	;
 6749            	1646            	1647            	16.2200123302	150         	72          	0           	Open  	;
 6750            	787             	788             	3.99207076575	150         	72          	0           	Open  	;
 6751            	538             	3231            	0.467321088562	110         	132         	0           	Open  	;
 6752            	1642            	1643            	92.6485529905	150         	72          	0           	Open  	;
 6753            	1542            	1642            	64.8576169903	150         	72          	0           	Open  	;
 6754            	1641            	1311            	69.6248537373	100         	70          	0           	Open  	;
 6755            	1640            	1629            	15.46       	100         	70          	0           	Open  	;
 6756            	1640            	1638            	7.1646353715	150         	72          	0           	Open  	;
 6757            	8929            	306             	9.99998301268e-05	60          	132         	0           	Open  	;
 6758            	457             	458             	2.48492022005	80          	70          	0           	Open  	;
 6759            	454             	455             	19.1873825988	75          	70          	0           	Open  	;
 6760            	453             	454             	13.3716574582	75          	70          	0           	Open  	;
 6761            	452             	453             	134.491778588	75          	70          	0           	Open  	;
 6762            	450             	451             	5.9962821818	150         	72          	0           	Open  	;
 6763            	1638            	1639            	4.1269148587	150         	72          	0           	Open  	;
 6764            	1638            	1637            	38.1606800513	150         	72          	0           	Open  	;
 6765            	1637            	1634            	94.0849685126	150         	72          	0           	Open  	;
 6766            	1629            	1635            	15.5049185744	100         	70          	0           	Open  	;
 6767            	1635            	1636            	32.300385447	100         	70          	0           	Open  	;
 6768            	393             	1632            	39.3902145211	75          	70          	0           	Open  	;
 6769            	456             	457             	2.48492022005	80          	70          	0           	Open  	;
 6770            	499             	500             	1.38896508954	150         	72          	0           	Open  	;
 6771            	500             	501             	0.751175093137	150         	72          	0           	Open  	;
 6772            	502             	503             	8.99467812902	75          	70          	0           	Open  	;
 6773            	671             	672             	14.2778786296	150         	72          	0           	Open  	;
 6774            	669             	670             	2.98477155734	150         	72          	0           	Open  	;
 6775            	667             	668             	86.689822028	150         	72          	0           	Open  	;
 6776            	644             	645             	2.67135850214	200         	74          	0           	Open  	;
 6777            	643             	644             	2.67135850301	200         	74          	0           	Open  	;
 6778            	642             	643             	5.91653414199	200         	74          	0           	Open  	;
 6779            	641             	642             	5.91653414147	200         	74          	0           	Open  	;
 6780            	640             	641             	16.5176330028	200         	74          	0           	Open  	;
 6781            	615             	616             	20.0562401512	400         	83          	0           	Open  	;
 6782            	614             	615             	28.8188464661	400         	83          	0           	Open  	;
 6783            	676             	677             	2.24856532472	150         	72          	0           	Open  	;
 6784            	1740            	1562            	189.040550782	150         	135         	0           	Open  	;
 6785            	1743            	1744            	0.757693868907	85          	132         	0           	Open  	;
 6786            	1745            	1746            	0.559016994125	85          	132         	0           	Open  	;
 6787            	1747            	1748            	0.917977129339	110         	132         	0           	Open  	;
 6788            	1749            	1750            	21.8329839031	110         	132         	0           	Open  	;
 6789            	1750            	1751            	9.50662929262	110         	132         	0           	Open  	;
 6790            	1751            	1752            	9.50233976519	110         	132         	0           	Open  	;
 6791            	1752            	1753            	1.71093537041	110         	132         	0           	Open  	;
 6792            	1754            	1641            	34.7652701604	110         	132         	0           	Open  	;
 6793            	1755            	1756            	0.177070607524	110         	132         	0           	Open  	;
 6794            	613             	614             	17.5960008355	400         	83          	0           	Open  	;
 6795            	1741            	1742            	20.9999523822	110         	132         	0           	Open  	;
 6796            	573             	574             	4.33643646905	500         	86          	0           	Open  	;
 6797            	677             	678             	2.60101085695	150         	72          	0           	Open  	;
 6798            	680             	681             	2.4311439693	200         	74          	0           	Open  	;
 6799            	1691            	1692            	7.99052564007	60          	132         	0           	Open  	;
 6800            	1692            	1693            	4.29254186651	60          	132         	0           	Open  	;
 6801            	1694            	1695            	2.75287908386	110         	132         	0           	Open  	;
 6802            	703             	704             	1.46882538072	200         	74          	0           	Open  	;
 6803            	700             	702             	13.1823708041	150         	72          	0           	Open  	;
 6804            	1722            	1723            	4.61519298073	110         	132         	0           	Open  	;
 6805            	1724            	1189            	7.86693808365	110         	132         	0           	Open  	;
 6806            	1725            	1726            	6.02891597662	75          	132         	0           	Open  	;
 6807            	1729            	1730            	3.48797064838	150         	72          	0           	Open  	;
 6808            	1731            	1732            	11.9851511835	100         	70          	0           	Open  	;
 6809            	678             	679             	4.51759908429	150         	72          	0           	Open  	;
 6810            	1733            	1734            	4.14958865068	50          	70          	0           	Open  	;
 6811            	1737            	1738            	30.9315074764	100         	70          	0           	Open  	;
 6812            	700             	701             	8.11074595769	150         	72          	0           	Open  	;
 6813            	698             	699             	89.9901089344	150         	72          	0           	Open  	;
 6814            	694             	695             	96.576031146	100         	70          	0           	Open  	;
 6815            	689             	690             	28.4507912898	150         	72          	0           	Open  	;
 6816            	688             	689             	0.0042190049603	150         	72          	0           	Open  	;
 6817            	359             	687             	37.8501601325	150         	72          	0           	Open  	;
 6818            	685             	686             	25.2611936935	75          	70          	0           	Open  	;
 6819            	683             	684             	38.8171137231	150         	72          	0           	Open  	;
 6820            	681             	682             	1.48623820503	200         	74          	0           	Open  	;
 6821            	1735            	1736            	7.74401091161	150         	72          	0           	Open  	;
 6822            	572             	573             	4.33643646905	500         	86          	0           	Open  	;
 6823            	571             	572             	28.700028502	500         	86          	0           	Open  	;
 6824            	570             	571             	8.69503906174	500         	86          	0           	Open  	;
 6825            	544             	545             	4.83465707064	200         	74          	0           	Open  	;
 6826            	543             	544             	19.2804325684	200         	74          	0           	Open  	;
 6827            	542             	543             	18.067178778	200         	74          	0           	Open  	;
 6828            	541             	542             	20.4669886645	200         	74          	0           	Open  	;
 6829            	540             	541             	20.8895927438	200         	74          	0           	Open  	;
 6830            	539             	540             	20.1931379435	200         	74          	0           	Open  	;
 6831            	538             	539             	28.2762020789	200         	74          	0           	Open  	;
 6832            	38              	537             	191.059732325	200         	74          	0           	Open  	;
 6833            	8125            	8364            	1.42572998811	100         	70          	0           	Open  	;
 6834            	8364            	8365            	1.30045415122	100         	70          	0           	Open  	;
 6835            	546             	547             	0.808210251116	500         	86          	0           	Open  	;
 6836            	8142            	8125            	0.884382270955	100         	70          	0           	Open  	;
 6837            	8366            	7297            	11.0006922055	250         	76          	0           	Open  	;
 6838            	8367            	8368            	5.09903565678	200         	74          	0           	Open  	;
 6839            	8368            	8369            	8.74933730227	200         	74          	0           	Open  	;
 6840            	8369            	8370            	6.67831813314	200         	74          	0           	Open  	;
 6841            	3186            	6779            	4.90448868764	200         	74          	0           	Open  	;
 6842            	38              	8371            	2.64245903831	200         	74          	0           	Open  	;
 6843            	1686            	1687            	6.86216207985	60          	132         	0           	Open  	;
 6844            	506             	507             	8.96263839786	100         	70          	0           	Open  	;
 6845            	505             	506             	10.9468721557	100         	70          	0           	Open  	;
 6846            	503             	504             	16.824003265	75          	70          	0           	Open  	;
 6847            	8362            	8366            	15.2773700946	250         	76          	0           	Open  	;
 6848            	547             	548             	6.61941097101	500         	86          	0           	Open  	;
 6849            	548             	549             	22.1398791779	500         	86          	0           	Open  	;
 6850            	549             	550             	18.4933123048	500         	86          	0           	Open  	;
 6851            	569             	570             	18.8385858359	500         	86          	0           	Open  	;
 6852            	568             	569             	20.6758239494	500         	86          	0           	Open  	;
 6853            	567             	568             	25.5142843324	500         	86          	0           	Open  	;
 6854            	566             	567             	24.7129475579	500         	86          	0           	Open  	;
 6855            	565             	566             	20.8728650641	500         	86          	0           	Open  	;
 6856            	564             	565             	21.2941017659	500         	86          	0           	Open  	;
 6857            	563             	564             	21.1441253542	500         	86          	0           	Open  	;
 6858            	562             	563             	17.1731013216	500         	86          	0           	Open  	;
 6859            	561             	562             	37.3588921814	500         	86          	0           	Open  	;
 6860            	560             	561             	24.0617612405	500         	86          	0           	Open  	;
 6861            	559             	560             	16.3357333779	500         	86          	0           	Open  	;
 6862            	558             	559             	30.484807134	500         	86          	0           	Open  	;
 6863            	557             	558             	21.5766691126	500         	86          	0           	Open  	;
 6864            	556             	557             	30.9472249162	500         	86          	0           	Open  	;
 6865            	1757            	1758            	6.0691784993	110         	132         	0           	Open  	;
 6866            	1759            	1760            	3.99391688046	110         	132         	0           	Open  	;
 6867            	1761            	1762            	12.8135447472	110         	132         	0           	Open  	;
 6868            	555             	556             	18.503650072	500         	86          	0           	Open  	;
 6869            	554             	555             	24.0458281204	500         	86          	0           	Open  	;
 6870            	553             	554             	19.5144674543	500         	86          	0           	Open  	;
 6871            	552             	553             	22.7248743008	500         	86          	0           	Open  	;
 6872            	551             	552             	19.4125065358	500         	86          	0           	Open  	;
 6873            	550             	551             	26.4149183796	500         	86          	0           	Open  	;
 6874            	358             	1207            	27.0178629256	150         	72          	0           	Open  	;
 6875            	1805            	7618            	0.152225654435	50          	70          	0           	Open  	;
 6876            	7534            	8359            	4.77491751635	75          	70          	0           	Open  	;
 6877            	1608            	1609            	32.5385031693	110         	132         	0           	Open  	;
 6878            	1617            	1737            	8.30112009045	100         	70          	0           	Open  	;
 6879            	1806            	1807            	8.50936966516	150         	72          	0           	Open  	;
 6880            	1807            	1808            	1.45457727585	150         	72          	0           	Open  	;
 6881            	1809            	1205            	2.97461005504	150         	72          	0           	Open  	;
 6882            	343             	1810            	6.35420670826	150         	72          	0           	Open  	;
 6883            	1810            	676             	3.4745894553	150         	72          	0           	Open  	;
 6884            	695             	685             	4.11979999952	100         	70          	0           	Open  	;
 6885            	8990            	8991            	1.25890309365	63          	135         	0           	Open  	;
 6886            	969             	8992            	3.02543567205	200         	74          	0           	Open  	;
 6887            	8992            	8993            	5.64526903445	200         	74          	0           	Open  	;
 6888            	1573            	1805            	3.01750774611	100         	70          	0           	Open  	;
 6889            	8993            	8994            	8.84008887326	200         	74          	0           	Open  	;
 6890            	8996            	8997            	4.05301320149	150         	72          	0           	Open  	;
 6891            	8997            	8998            	25.5566970671	150         	72          	0           	Open  	;
 6892            	8998            	8999            	50.2566524353	150         	72          	0           	Open  	;
 6893            	9000            	477             	0.972164594767	200         	74          	0           	Open  	;
 6894            	477             	8995            	1.41301981569	200         	74          	0           	Open  	;
 6895            	8996            	547             	18.1790031815	150         	72          	0           	Open  	;
 6896            	8375            	9001            	1.40460000001	200         	74          	0           	Open  	;
 6897            	9001            	9002            	19.5741953598	200         	74          	0           	Open  	;
 6898            	9002            	9003            	4.79444866488	63          	135         	0           	Open  	;
 6899            	9004            	9005            	11.4485000326	150         	72          	0           	Open  	;
 6900            	8995            	8994            	2.58989362746	200         	74          	0           	Open  	;
 6901            	9006            	9003            	3.00056961241	250         	76          	0           	Open  	;
 6902            	1804            	1797            	42.8071956572	85          	70          	0           	Open  	;
 6903            	8988            	8989            	41.0512335622	60          	132         	0           	Open  	;
 6904            	8387            	7523            	0.804930811074	150         	72          	0           	Open  	;
 6905            	2807            	8383            	31.4318834944	200         	74          	0           	Open  	;
 6906            	5256            	8385            	6.52254565197	200         	74          	0           	Open  	;
 6907            	1216            	1217            	4.0         	110         	132         	0           	Open  	;
 6908            	5255            	2806            	2.05549264182	200         	74          	0           	Open  	;
 6909            	3287            	8388            	3.1667848439	200         	74          	0           	Open  	;
 6910            	8388            	6766            	3.16678484482	200         	74          	0           	Open  	;
 6911            	2234            	3288            	12.2204990284	200         	74          	0           	Open  	;
 6912            	8389            	3224            	7.96977697303	200         	74          	0           	Open  	;
 6913            	3224            	8390            	3.70089948526	200         	74          	0           	Open  	;
 6914            	1802            	1803            	28.6625859042	75          	70          	0           	Open  	;
 6915            	1215            	1216            	10.1917690447	110         	132         	0           	Open  	;
 6916            	7296            	8393            	2.70641147052	85          	132         	0           	Open  	;
 6917            	8393            	8394            	17.9843848415	85          	132         	0           	Open  	;
 6918            	8394            	8395            	2.05189988518	85          	132         	0           	Open  	;
 6919            	3225            	8389            	7.34121213783	200         	74          	0           	Open  	;
 6920            	1211            	1212            	229.140949867	85          	132         	0           	Open  	;
 6921            	1209            	1210            	93.6015531157	85          	132         	0           	Open  	;
 6922            	3166            	8985            	2.88474160585	63          	135         	0           	Open  	;
 6923            	8986            	3166            	8.31857401958	63          	135         	0           	Open  	;
 6924            	8987            	1944            	6.38322915474	110         	132         	0           	Open  	;
 6925            	2202            	8988            	2.2494234818	110         	132         	0           	Open  	;
 6926            	1213            	1214            	39.430492967	85          	132         	0           	Open  	;
 6927            	453             	8387            	1.98484754323	150         	72          	0           	Open  	;
 6928            	9003            	9007            	9.92592615331	250         	76          	0           	Open  	;
 6929            	9005            	9008            	1.78388901067	63          	135         	0           	Open  	;
 6930            	3207            	2935            	3.97989708087	110         	132         	0           	Open  	;
 6931            	8186            	8442            	61.5140791947	500         	86          	0           	Open  	;
 6932            	8442            	8443            	2.09127254298	500         	86          	0           	Open  	;
 6933            	484             	8444            	9.23034330549	200         	74          	0           	Open  	;
 6934            	8444            	703             	24.2635460312	200         	74          	0           	Open  	;
 6935            	1260            	1258            	32.0100140579	85          	132         	0           	Open  	;
 6936            	1261            	1260            	46.8235923443	85          	132         	0           	Open  	;
 6937            	1262            	1263            	36.9501637346	110         	132         	0           	Open  	;
 6938            	1264            	1265            	52.7179563716	110         	132         	0           	Open  	;
 6939            	1266            	1267            	56.7117853713	110         	132         	0           	Open  	;
 6940            	1258            	1259            	68.2406748503	85          	132         	0           	Open  	;
 6941            	1268            	1269            	80.3868367393	60          	132         	0           	Open  	;
 6942            	5262            	645             	7.959299593 	200         	74          	0           	Open  	;
 6943            	7622            	2250            	24.2939849503	500         	86          	0           	Open  	;
 6944            	1687            	1688            	82.9240085106	60          	132         	0           	Open  	;
 6945            	9051            	9052            	1.51097584359	110         	135         	0           	Open  	;
 6946            	5595            	2567            	0.894276244111	63          	135         	0           	Open  	;
 6947            	9012            	9053            	1.91310790614	32          	135         	0           	Open  	;
 6948            	8989            	9054            	6.75474773781	63          	135         	0           	Open  	;
 6949            	9054            	8990            	2.95642385356	63          	135         	0           	Open  	;
 6950            	3299            	8996            	6.7950278197	150         	72          	0           	Open  	;
 6951            	8999            	9000            	7.64062955515	63          	135         	0           	Open  	;
 6952            	6030            	6032            	4.03562758407	85          	132         	0           	Open  	;
 6953            	9008            	9006            	2.44384717178	150         	72          	0           	Open  	;
 6954            	1257            	390             	62.5574617135	75          	132         	0           	Open  	;
 6955            	1253            	1254            	71.1973061818	110         	132         	0           	Open  	;
 6956            	1207            	1208            	111.652206437	85          	132         	0           	Open  	;
 6957            	1205            	1206            	11.3074822568	85          	132         	0           	Open  	;
 6958            	1204            	1196            	41.1326792225	85          	132         	0           	Open  	;
 6959            	1204            	1203            	7.10623669812	110         	132         	0           	Open  	;
 6960            	1203            	1202            	36.8207742988	110         	132         	0           	Open  	;
 6961            	1202            	1199            	67.3092895964	110         	132         	0           	Open  	;
 6962            	1200            	1201            	41.9266180373	85          	132         	0           	Open  	;
 6963            	1199            	1198            	43.5519690257	110         	132         	0           	Open  	;
 6964            	9009            	9010            	29.190052586	32          	135         	0           	Open  	;
 6965            	9010            	9011            	11.3291444514	32          	135         	0           	Open  	;
 6966            	1255            	1256            	43.4030997052	75          	132         	0           	Open  	;
 6967            	9011            	9012            	22.0140211687	32          	135         	0           	Open  	;
 6968            	1197            	1195            	28.4043895906	85          	132         	0           	Open  	;
 6969            	1195            	1196            	49.4656335248	85          	132         	0           	Open  	;
 6970            	1193            	1194            	6.90339611731	110         	132         	0           	Open  	;
 6971            	1191            	1192            	3.09878672535	110         	132         	0           	Open  	;
 6972            	1189            	1190            	16.594245593	110         	132         	0           	Open  	;
 6973            	968             	969             	4.01587014231	200         	74          	0           	Open  	;
 6974            	6226            	6223            	2.12477006992	60          	132         	0           	Open  	;
 6975            	233             	234             	0.326522433952	150         	135         	0           	Open  	;
 6976            	1250            	1251            	41.5290356251	110         	132         	0           	Open  	;
 6977            	1250            	1252            	41.4730141177	85          	132         	0           	Open  	;
 6978            	1198            	1197            	63.0892225339	85          	132         	0           	Open  	;
 6979            	8386            	453             	1.97700543478	150         	72          	0           	Open  	;
 6980            	8384            	8386            	196.401213316	150         	72          	0           	Open  	;
 6981            	7516            	2785            	38.672632442	200         	74          	0           	Open  	;
 6982            	1222            	1223            	44.9900100024	110         	132         	0           	Open  	;
 6983            	1581            	1582            	0.866655461999	110         	132         	0           	Open  	;
 6984            	1580            	1581            	0.859094249818	110         	132         	0           	Open  	;
 6985            	1579            	1580            	0.857794340792	110         	132         	0           	Open  	;
 6986            	1224            	1225            	40.4298528323	85          	132         	0           	Open  	;
 6987            	1226            	1227            	39.404929894	60          	132         	0           	Open  	;
 6988            	400             	401             	16.7580005569	150         	72          	0           	Open  	;
 6989            	399             	400             	20.7832911735	150         	72          	0           	Open  	;
 6990            	1228            	1229            	25.9533038363	85          	132         	0           	Open  	;
 6991            	875             	876             	5.07045358526	85          	132         	0           	Open  	;
 6992            	1220            	1221            	91.2500087671	60          	132         	0           	Open  	;
 6993            	877             	878             	4.76609128122	110         	132         	0           	Open  	;
 6994            	390             	391             	27.6325985022	75          	70          	0           	Open  	;
 6995            	389             	387             	44.0912599044	85          	70          	0           	Open  	;
 6996            	387             	388             	41.700340527	85          	70          	0           	Open  	;
 6997            	385             	386             	40.3719880365	75          	70          	0           	Open  	;
 6998            	383             	384             	72.5248369599	85          	70          	0           	Open  	;
 6999            	381             	382             	25.5576415967	75          	70          	0           	Open  	;
 7000            	380             	381             	3.28896640345	75          	70          	0           	Open  	;
 7001            	378             	379             	23.0608672869	75          	70          	0           	Open  	;
 7002            	369             	370             	42.0204652792	150         	72          	0           	Open  	;
 7003            	367             	368             	6.0428221879	75          	70          	0           	Open  	;
 7004            	392             	393             	43.3350252097	75          	70          	0           	Open  	;
 7005            	361             	362             	5.11738112402	150         	72          	0           	Open  	;
 7006            	1582            	1583            	0.520761029621	110         	132         	0           	Open  	;
 7007            	1584            	1585            	0.520728489688	110         	132         	0           	Open  	;
 7008            	1607            	1608            	31.0001216056	110         	132         	0           	Open  	;
 7009            	1606            	1607            	31.0000218426	110         	132         	0           	Open  	;
 7010            	1577            	1605            	16.2251895313	110         	132         	0           	Open  	;
 7011            	1603            	1604            	4.11015924279	110         	132         	0           	Open  	;
 7012            	1602            	1603            	2.52973263425	110         	132         	0           	Open  	;
 7013            	1601            	1602            	1.88062028553	110         	132         	0           	Open  	;
 7014            	1600            	1601            	1.89353671801	110         	132         	0           	Open  	;
 7015            	1599            	1600            	1.88155166804	110         	132         	0           	Open  	;
 7016            	1598            	1599            	1.05683529948	110         	132         	0           	Open  	;
 7017            	1597            	1598            	1.05563130392	110         	132         	0           	Open  	;
 7018            	1583            	1584            	0.521101112784	110         	132         	0           	Open  	;
 7019            	1596            	1597            	1.05631908082	110         	132         	0           	Open  	;
 7020            	1594            	1595            	0.601139825404	110         	132         	0           	Open  	;
 7021            	1593            	1594            	0.601333858736	110         	132         	0           	Open  	;
 7022            	1592            	1593            	0.510340846816	110         	132         	0           	Open  	;
 7023            	1591            	1592            	0.509148348244	110         	132         	0           	Open  	;
 7024            	1590            	1591            	0.514256375575	110         	132         	0           	Open  	;
 7025            	1589            	1590            	1.17461876805	110         	132         	0           	Open  	;
 7026            	1588            	1589            	1.16735518179	110         	132         	0           	Open  	;
 7027            	1587            	1588            	1.16958517875	110         	132         	0           	Open  	;
 7028            	1586            	1587            	0.212121662916	110         	132         	0           	Open  	;
 7029            	1585            	1586            	0.212276894907	110         	132         	0           	Open  	;
 7030            	1595            	1596            	0.601374633562	110         	132         	0           	Open  	;
 7031            	359             	360             	46.1700097465	150         	72          	0           	Open  	;
 7032            	357             	358             	20.5531218551	150         	72          	0           	Open  	;
 7033            	356             	357             	4.28265198275	150         	72          	0           	Open  	;
 7034            	2765            	8381            	33.8879636295	200         	74          	0           	Open  	;
 7035            	311             	310             	31.0238505022	60          	132         	0           	Open  	;
 7036            	309             	310             	45.4665459426	60          	132         	0           	Open  	;
 7037            	307             	308             	39.4057226427	110         	132         	0           	Open  	;
 7038            	1785            	1786            	114.334434081	200         	74          	0           	Open  	;
 7039            	1787            	1191            	3.24973709187	110         	132         	0           	Open  	;
 7040            	1788            	1789            	53.0579251859	150         	72          	0           	Open  	;
 7041            	305             	306             	5.20424673617	110         	132         	0           	Open  	;
 7042            	303             	304             	11.9253721117	110         	132         	0           	Open  	;
 7043            	301             	302             	8.99694392544	110         	132         	0           	Open  	;
 7044            	2771            	8103            	3.0432016817	200         	74          	0           	Open  	;
 7045            	299             	300             	42.7313058546	60          	132         	0           	Open  	;
 7046            	1795            	1796            	3.98085231298	110         	132         	0           	Open  	;
 7047            	1797            	354             	36.7686482561	75          	132         	0           	Open  	;
 7048            	1800            	1801            	45.4300011003	75          	70          	0           	Open  	;
 7049            	298             	299             	35.3822384825	60          	132         	0           	Open  	;
 7050            	888             	234             	21.6326668351	60          	132         	0           	Open  	;
 7051            	8383            	8384            	4.11325904856	200         	74          	0           	Open  	;
 7052            	8385            	8383            	7.41026067073	200         	74          	0           	Open  	;
 7053            	2763            	2765            	205.612216885	200         	74          	0           	Open  	;
 7054            	7524            	2804            	19.0103897121	200         	74          	0           	Open  	;
 7055            	341             	1794            	10.4945891297	110         	132         	0           	Open  	;
 7056            	7524            	7514            	80.6250735155	200         	74          	0           	Open  	;
 7057            	8380            	6771            	0.571126081115	200         	74          	0           	Open  	;
 7058            	8196            	8380            	0.956669744756	200         	74          	0           	Open  	;
 7059            	354             	355             	10.6086497722	200         	74          	0           	Open  	;
 7060            	352             	353             	5.96094370502	150         	72          	0           	Open  	;
 7061            	350             	351             	15.4256287073	200         	74          	0           	Open  	;
 7062            	349             	350             	23.6223904377	200         	74          	0           	Open  	;
 7063            	348             	349             	26.9711523856	200         	74          	0           	Open  	;
 7064            	347             	348             	22.8118900797	200         	74          	0           	Open  	;
 7065            	346             	347             	21.1802338271	200         	74          	0           	Open  	;
 7066            	345             	346             	22.3002297974	200         	74          	0           	Open  	;
 7067            	344             	345             	7.96449351848	200         	74          	0           	Open  	;
 7068            	342             	343             	6.5344089253	150         	72          	0           	Open  	;
 7069            	340             	341             	3.76240375213	200         	74          	0           	Open  	;
 7070            	339             	340             	9.39238462798	200         	74          	0           	Open  	;
 7071            	338             	339             	0.945010714522	200         	74          	0           	Open  	;
 7072            	337             	338             	0.70320774347	200         	74          	0           	Open  	;
 7073            	336             	337             	0.241802977608	200         	74          	0           	Open  	;
 7074            	335             	336             	12.0056741995	200         	74          	0           	Open  	;
 7075            	1230            	1231            	5.89274978219	85          	132         	0           	Open  	;
 7076            	3189            	8984            	48.0620046103	110         	132         	0           	Open  	;
 7077            	8984            	6778            	48.9554382602	110         	132         	0           	Open  	;
 7078            	300             	888             	23.0184903933	60          	132         	0           	Open  	;
 7079            	8377            	8378            	2.5702385585	200         	74          	0           	Open  	;
 7080            	8378            	8379            	1.54051939297	200         	74          	0           	Open  	;
 7081            	8379            	8196            	0.294742259952	200         	74          	0           	Open  	;
 7082            	1218            	1219            	31.6300015807	75          	132         	0           	Open  	;
 7083            	2680            	5540            	4.4630775499	75          	132         	0           	Open  	;
 7084            	2216            	2217            	26.1635851524	400         	83          	0           	Open  	;
 7085            	3160            	3139            	2.99774069084	110         	132         	0           	Open  	;
 7086            	3265            	3266            	21.3047278327	200         	74          	0           	Open  	;
 7087            	3266            	3267            	22.1994109152	200         	74          	0           	Open  	;
 7088            	3267            	3268            	23.9698572792	200         	74          	0           	Open  	;
 7089            	3268            	3269            	26.058463597	200         	74          	0           	Open  	;
 7090            	3269            	3270            	27.9173306211	200         	74          	0           	Open  	;
 7091            	3270            	3271            	21.4031160812	200         	74          	0           	Open  	;
 7092            	3271            	3272            	19.0804306296	200         	74          	0           	Open  	;
 7093            	3272            	335             	30.0770063837	200         	74          	0           	Open  	;
 7094            	3273            	3274            	20.2170645988	200         	74          	0           	Open  	;
 7095            	3274            	3275            	22.5898850147	200         	74          	0           	Open  	;
 7096            	3275            	1758            	7.26148519655	200         	74          	0           	Open  	;
 7097            	3276            	3277            	14.026086874	200         	74          	0           	Open  	;
 7098            	3277            	3278            	16.8575285559	200         	74          	0           	Open  	;
 7099            	3278            	3279            	20.993231671	200         	74          	0           	Open  	;
 7100            	3279            	3273            	29.9063209711	200         	74          	0           	Open  	;
 7101            	355             	3280            	15.6059028899	200         	74          	0           	Open  	;
 7102            	3280            	3281            	22.7476219639	200         	74          	0           	Open  	;
 7103            	3281            	3276            	24.4190422823	200         	74          	0           	Open  	;
 7104            	3259            	3282            	0.683143469761	200         	74          	0           	Open  	;
 7105            	3261            	3283            	7.29584347504	200         	74          	0           	Open  	;
 7106            	3283            	3284            	7.29584347413	200         	74          	0           	Open  	;
 7107            	3284            	3285            	7.33632939519	200         	74          	0           	Open  	;
 7108            	3285            	355             	7.33632939519	200         	74          	0           	Open  	;
 7109            	3286            	3287            	118.616616404	200         	74          	0           	Open  	;
 7110            	3288            	3286            	38.325398345	200         	74          	0           	Open  	;
 7111            	3264            	3265            	24.6754796706	200         	74          	0           	Open  	;
 7112            	3263            	3264            	20.7684532169	200         	74          	0           	Open  	;
 7113            	3257            	3262            	5.53338232903	400         	83          	0           	Open  	;
 7114            	3261            	3259            	5.89408559456	200         	74          	0           	Open  	;
 7115            	3235            	3236            	4.12941254951	200         	74          	0           	Open  	;
 7116            	3236            	3237            	0.409469168299	200         	74          	0           	Open  	;
 7117            	3238            	3239            	22.1072638066	400         	83          	0           	Open  	;
 7118            	3239            	3240            	18.6573622194	400         	83          	0           	Open  	;
 7119            	3240            	3241            	32.9130119709	400         	83          	0           	Open  	;
 7120            	3241            	3242            	25.878207241	400         	83          	0           	Open  	;
 7121            	3242            	3243            	41.2662675799	400         	83          	0           	Open  	;
 7122            	3243            	3244            	11.543236483	400         	83          	0           	Open  	;
 7123            	3244            	3245            	11.5432364828	400         	83          	0           	Open  	;
 7124            	3245            	616             	24.9762055165	400         	83          	0           	Open  	;
 7125            	2222            	3246            	4.89540286844	200         	74          	0           	Open  	;
 7126            	3246            	3247            	4.19406708736	200         	74          	0           	Open  	;
 7127            	3123            	3289            	21.6591847723	200         	74          	0           	Open  	;
 7128            	3247            	3248            	0.70133578277	200         	74          	0           	Open  	;
 7129            	3250            	3251            	33.6329225019	400         	83          	0           	Open  	;
 7130            	3251            	3252            	16.4113214884	400         	83          	0           	Open  	;
 7131            	3252            	3253            	17.8166001526	400         	83          	0           	Open  	;
 7132            	3253            	1328            	25.4643607618	400         	83          	0           	Open  	;
 7133            	1328            	3238            	20.2452630013	400         	83          	0           	Open  	;
 7134            	3072            	3254            	5.9733414944	200         	74          	0           	Open  	;
 7135            	3254            	3255            	16.2701835576	200         	74          	0           	Open  	;
 7136            	3255            	3256            	23.8291138949	200         	74          	0           	Open  	;
 7137            	3256            	351             	24.0374811486	200         	74          	0           	Open  	;
 7138            	3257            	3258            	3.6511073668	400         	83          	0           	Open  	;
 7139            	3259            	3260            	7.3379234114	200         	74          	0           	Open  	;
 7140            	3260            	3072            	1.36458191827	200         	74          	0           	Open  	;
 7141            	3249            	3250            	21.5311291855	400         	83          	0           	Open  	;
 7142            	3234            	3235            	4.12941254858	200         	74          	0           	Open  	;
 7143            	3289            	3290            	20.3121515607	200         	74          	0           	Open  	;
 7144            	3291            	3123            	43.3520648758	200         	74          	0           	Open  	;
 7145            	2038            	1740            	5.40293324512	150         	72          	0           	Open  	;
 7146            	5248            	5249            	224.573237669	60          	132         	0           	Open  	;
 7147            	5248            	5250            	90.6012340356	60          	132         	0           	Open  	;
 7148            	5253            	5254            	5.17222895848	200         	74          	0           	Open  	;
 7149            	5254            	5255            	19.3041319154	200         	74          	0           	Open  	;
 7150            	5256            	5255            	27.8143937558	200         	74          	0           	Open  	;
 7151            	5227            	5257            	20.4747698398	200         	74          	0           	Open  	;
 7152            	5257            	5258            	6.53611092353	200         	74          	0           	Open  	;
 7153            	5258            	5259            	24.3200760688	200         	74          	0           	Open  	;
 7154            	5259            	5260            	21.3899108227	200         	74          	0           	Open  	;
 7155            	5260            	5261            	34.5916841156	200         	74          	0           	Open  	;
 7156            	5261            	5262            	35.6844085003	200         	74          	0           	Open  	;
 7157            	5263            	5253            	5.2632757256	200         	74          	0           	Open  	;
 7158            	309             	308             	120.921632985	60          	132         	0           	Open  	;
 7159            	304             	309             	30.8162976363	60          	132         	0           	Open  	;
 7160            	2503            	304             	38.2907106162	110         	132         	0           	Open  	;
 7161            	5223            	305             	35.2693094912	110         	132         	0           	Open  	;
 7162            	5264            	5223            	8.29957227807	110         	132         	0           	Open  	;
 7163            	307             	5264            	36.6159157059	110         	132         	0           	Open  	;
 7164            	2495            	307             	59.6070402729	110         	132         	0           	Open  	;
 7165            	2503            	2495            	85.8458134059	110         	132         	0           	Open  	;
 7166            	5265            	298             	16.097333879	60          	132         	0           	Open  	;
 7167            	5266            	5265            	23.6607140208	60          	132         	0           	Open  	;
 7168            	302             	5266            	74.2994234301	60          	132         	0           	Open  	;
 7169            	5267            	302             	78.7571795081	60          	132         	0           	Open  	;
 7170            	2039            	2040            	11.2424610295	150         	72          	0           	Open  	;
 7171            	5233            	3073            	179.132589916	85          	132         	0           	Open  	;
 7172            	3085            	5230            	120.791707356	85          	132         	0           	Open  	;
 7173            	5230            	5232            	40.1758634008	85          	132         	0           	Open  	;
 7174            	3258            	3206            	46.9175539958	400         	83          	0           	Open  	;
 7175            	3292            	3293            	35.934119496	400         	83          	0           	Open  	;
 7176            	3293            	3258            	21.3041616831	400         	83          	0           	Open  	;
 7177            	613             	3294            	23.5011602272	400         	83          	0           	Open  	;
 7178            	3294            	3295            	20.262235834	400         	83          	0           	Open  	;
 7179            	3295            	3292            	57.0300439069	400         	83          	0           	Open  	;
 7180            	3296            	3297            	19.7677622664	200         	74          	0           	Open  	;
 7181            	3297            	3298            	25.9313711548	200         	74          	0           	Open  	;
 7182            	3298            	1761            	19.5191770577	200         	74          	0           	Open  	;
 7183            	2008            	3299            	4.45730200147	200         	74          	0           	Open  	;
 7184            	3299            	3300            	5.97120055717	200         	74          	0           	Open  	;
 7185            	3192            	2781            	47.4404804776	200         	74          	0           	Open  	;
 7186            	3290            	2234            	11.5853890263	200         	74          	0           	Open  	;
 7187            	2959            	3301            	0.141396817251	100         	70          	0           	Open  	;
 7188            	3302            	3303            	1.09510118158	100         	70          	0           	Open  	;
 7189            	3303            	2683            	47.948998709	60          	132         	0           	Open  	;
 7190            	2040            	1945            	10.2892035161	150         	72          	0           	Open  	;
 7191            	5222            	5223            	224.97894885	85          	132         	0           	Open  	;
 7192            	5224            	5225            	4.29930226968	110         	132         	0           	Open  	;
 7193            	463             	5226            	6.7301866618	80          	70          	0           	Open  	;
 7194            	5226            	5227            	6.7301866618	80          	70          	0           	Open  	;
 7195            	353             	5228            	3.12130487114	150         	72          	0           	Open  	;
 7196            	5228            	2580            	159.213444471	150         	72          	0           	Open  	;
 7197            	5229            	5230            	43.0705628013	60          	132         	0           	Open  	;
 7198            	5229            	5231            	43.1237301268	85          	132         	0           	Open  	;
 7199            	3084            	5229            	112.299101385	85          	132         	0           	Open  	;
 7200            	3301            	3302            	9.26537322574	100         	70          	0           	Open  	;
 7201            	341             	3234            	22.7210056344	200         	74          	0           	Open  	;
 7202            	2972            	3233            	38.4405117173	200         	74          	0           	Open  	;
 7203            	3233            	2778            	44.5100909905	200         	74          	0           	Open  	;
 7204            	3161            	1544            	43.8215995441	75          	70          	0           	Open  	;
 7205            	3162            	3163            	42.5206686218	75          	70          	0           	Open  	;
 7206            	3164            	3165            	16.3028145444	75          	70          	0           	Open  	;
 7207            	3165            	3166            	19.7277914054	75          	70          	0           	Open  	;
 7208            	1656            	1657            	33.2063849283	150         	72          	0           	Open  	;
 7209            	3167            	3168            	3.11854157193	75          	70          	0           	Open  	;
 7210            	3168            	3169            	52.1131521222	75          	70          	0           	Open  	;
 7211            	3170            	3171            	4.0246365113	150         	72          	0           	Open  	;
 7212            	3171            	3172            	2.13280792647	150         	72          	0           	Open  	;
 7213            	1263            	3142            	47.0335763049	85          	132         	0           	Open  	;
 7214            	3173            	2773            	46.4201776386	110         	132         	0           	Open  	;
 7215            	3153            	3174            	44.8334878064	60          	132         	0           	Open  	;
 7216            	3162            	3151            	68.6997733035	75          	70          	0           	Open  	;
 7217            	1544            	3167            	38.5443816806	75          	70          	0           	Open  	;
 7218            	3162            	3161            	59.3305267127	75          	70          	0           	Open  	;
 7219            	3164            	3163            	45.1981366041	75          	70          	0           	Open  	;
 7220            	1267            	3175            	64.6063704295	110         	70          	0           	Open  	;
 7221            	3176            	3141            	1.68585289973	150         	135         	0           	Open  	;
 7222            	3175            	3176            	35.3619357505	150         	72          	0           	Open  	;
 7223            	1648            	1265            	49.529111642	110         	132         	0           	Open  	;
 7224            	3177            	3178            	56.0106319196	110         	132         	0           	Open  	;
 7225            	3179            	3177            	48.9568677513	110         	132         	0           	Open  	;
 7226            	1653            	3179            	50.8304387739	110         	132         	0           	Open  	;
 7227            	3180            	3177            	41.6928794875	85          	132         	0           	Open  	;
 7228            	3158            	3180            	63.9712888261	85          	132         	0           	Open  	;
 7229            	3160            	1695            	32.8500547941	110         	132         	0           	Open  	;
 7230            	3158            	3159            	43.0000046978	110         	132         	0           	Open  	;
 7231            	3157            	1948            	9.29019375474	110         	132         	0           	Open  	;
 7232            	2773            	3156            	50.6601421239	100         	70          	0           	Open  	;
 7233            	3114            	3126            	43.4212874062	60          	132         	0           	Open  	;
 7234            	3131            	700             	42.9100000003	75          	132         	0           	Open  	;
 7235            	3132            	3133            	42.7571728013	60          	132         	0           	Open  	;
 7236            	3134            	3135            	42.8209461591	60          	132         	0           	Open  	;
 7237            	388             	3021            	43.7338358704	85          	132         	0           	Open  	;
 7238            	382             	3023            	15.3732815625	60          	132         	0           	Open  	;
 7239            	3136            	384             	21.8956896672	60          	132         	0           	Open  	;
 7240            	3137            	3138            	12.9682651075	75          	70          	0           	Open  	;
 7241            	1649            	1694            	14.4088100568	75          	70          	0           	Open  	;
 7242            	3139            	3140            	40.5012641778	75          	70          	0           	Open  	;
 7243            	3141            	1544            	12.2170129169	150         	135         	0           	Open  	;
 7244            	2974            	3142            	40.2507012361	85          	132         	0           	Open  	;
 7245            	3159            	3179            	106.580657251	85          	132         	0           	Open  	;
 7246            	1261            	3143            	65.6703578659	110         	132         	0           	Open  	;
 7247            	3146            	3144            	21.6000700227	85          	132         	0           	Open  	;
 7248            	3144            	3143            	40.3335429747	60          	132         	0           	Open  	;
 7249            	3147            	3148            	10.8127066447	110         	132         	0           	Open  	;
 7250            	3148            	1605            	194.427787804	110         	132         	0           	Open  	;
 7251            	3149            	3150            	19.8707339251	60          	132         	0           	Open  	;
 7252            	3151            	3152            	23.9207023307	85          	132         	0           	Open  	;
 7253            	1259            	2981            	40.7102768597	60          	132         	0           	Open  	;
 7254            	2782            	3061            	49.0901466699	110         	132         	0           	Open  	;
 7255            	3153            	3043            	135.99014626	85          	132         	0           	Open  	;
 7256            	3154            	3013            	69.2373905487	85          	132         	0           	Open  	;
 7257            	3155            	1902            	9.72726584884	150         	72          	0           	Open  	;
 7258            	1654            	3155            	2.86094370802	150         	72          	0           	Open  	;
 7259            	3144            	3145            	29.3100835896	85          	132         	0           	Open  	;
 7260            	3181            	1653            	107.896009917	85          	132         	0           	Open  	;
 7261            	3158            	3182            	21.4600329394	110         	132         	0           	Open  	;
 7262            	1657            	3181            	56.083317484	110         	132         	0           	Open  	;
 7263            	3207            	3208            	96.6551731677	250         	76          	0           	Open  	;
 7264            	3200            	3209            	17.8874727397	250         	76          	0           	Open  	;
 7265            	3209            	3210            	20.6141214222	250         	76          	0           	Open  	;
 7266            	3210            	3211            	23.4559285892	250         	76          	0           	Open  	;
 7267            	3211            	3212            	21.1249892309	250         	76          	0           	Open  	;
 7268            	3212            	3213            	17.7010068924	250         	76          	0           	Open  	;
 7269            	3213            	545             	24.0896476733	250         	76          	0           	Open  	;
 7270            	3214            	3215            	17.3212085611	300         	78          	0           	Open  	;
 7271            	3215            	3195            	0.858329773347	300         	78          	0           	Open  	;
 7272            	3216            	3217            	8.26910666243	400         	83          	0           	Open  	;
 7273            	2737            	2774            	4.460649281 	200         	74          	0           	Open  	;
 7274            	3208            	2737            	139.5764436 	250         	76          	0           	Open  	;
 7275            	3207            	342             	1.98123698687	250         	76          	0           	Open  	;
 7276            	3218            	3219            	21.9356745786	200         	74          	0           	Open  	;
 7277            	3220            	3221            	20.6806908812	200         	74          	0           	Open  	;
 7278            	680             	3222            	3.43659788211	200         	74          	0           	Open  	;
 7279            	3222            	3223            	6.7784307915	200         	74          	0           	Open  	;
 7280            	3223            	3224            	12.987649518	200         	74          	0           	Open  	;
 7281            	3224            	1685            	6.29467028574	200         	74          	0           	Open  	;
 7282            	2805            	3225            	8.30602558671	200         	74          	0           	Open  	;
 7283            	538             	3226            	7.3232785006	200         	74          	0           	Open  	;
 7284            	3226            	3227            	20.605468449	200         	74          	0           	Open  	;
 7285            	3227            	3228            	18.2423762158	200         	74          	0           	Open  	;
 7286            	3228            	3229            	30.0615908098	200         	74          	0           	Open  	;
 7287            	3229            	3230            	19.0002497299	200         	74          	0           	Open  	;
 7288            	3231            	3232            	0.784073975826	110         	132         	0           	Open  	;
 7289            	3219            	3220            	11.4772963407	200         	74          	0           	Open  	;
 7290            	2501            	5267            	54.3719927909	60          	132         	0           	Open  	;
 7291            	679             	2713            	159.397254179	200         	74          	0           	Open  	;
 7292            	3204            	3205            	20.6413845716	400         	83          	0           	Open  	;
 7293            	1655            	3183            	167.399524748	110         	132         	0           	Open  	;
 7294            	3147            	3184            	20.213153267	75          	70          	0           	Open  	;
 7295            	3184            	3185            	14.5050391056	75          	70          	0           	Open  	;
 7296            	3185            	3186            	4.77353581724	75          	70          	0           	Open  	;
 7297            	3170            	3187            	169.995240298	110         	132         	0           	Open  	;
 7298            	3187            	3188            	19.6264331202	110         	132         	0           	Open  	;
 7299            	3188            	3149            	6.28894818016	110         	132         	0           	Open  	;
 7300            	3149            	3147            	1.23132368684	110         	132         	0           	Open  	;
 7301            	3189            	2782            	108.571046068	60          	132         	0           	Open  	;
 7302            	3190            	3191            	20.2997641608	60          	132         	0           	Open  	;
 7303            	3191            	3192            	89.975002005	60          	132         	0           	Open  	;
 7304            	2784            	3145            	95.3492142597	60          	132         	0           	Open  	;
 7305            	3205            	3206            	19.7737076442	400         	83          	0           	Open  	;
 7306            	2783            	3146            	90.7534388326	60          	132         	0           	Open  	;
 7307            	3193            	3146            	45.8100024554	85          	132         	0           	Open  	;
 7308            	3157            	3194            	40.3338501262	150         	72          	0           	Open  	;
 7309            	504             	464             	6.39580483801	100         	70          	0           	Open  	;
 7310            	3195            	3196            	1.07524369361	300         	78          	0           	Open  	;
 7311            	3196            	3197            	22.7176844766	300         	78          	0           	Open  	;
 7312            	3197            	3198            	18.0776933263	300         	78          	0           	Open  	;
 7313            	3198            	3199            	14.9084408976	300         	78          	0           	Open  	;
 7314            	3199            	3200            	20.7228243727	300         	78          	0           	Open  	;
 7315            	2221            	3201            	22.9879051892	400         	83          	0           	Open  	;
 7316            	3201            	3202            	18.7184240793	400         	83          	0           	Open  	;
 7317            	3202            	3203            	20.7624132751	400         	83          	0           	Open  	;
 7318            	3203            	3204            	24.5883076477	400         	83          	0           	Open  	;
 7319            	2785            	3193            	86.1100051905	60          	132         	0           	Open  	;
 7320            	2501            	300             	153.61386778	60          	132         	0           	Open  	;
 7321            	2982            	5268            	8.35002395262	60          	132         	0           	Open  	;
 7322            	3025            	3017            	174.740141135	110         	132         	0           	Open  	;
 7323            	1261            	3157            	41.2001983006	110         	132         	0           	Open  	;
 7324            	1308            	1310            	7.30951434772	85          	132         	0           	Open  	;
 7325            	69              	5911            	3.78020171412	75          	132         	0           	Open  	;
 7326            	2254            	1787            	33.7484047817	110         	132         	0           	Open  	;
 7327            	1723            	5912            	18.3008545769	110         	132         	0           	Open  	;
 7328            	5991            	5992            	89.8625505397	110         	132         	0           	Open  	;
 7329            	1339            	5993            	25.2495168533	110         	132         	0           	Open  	;
 7330            	5993            	5994            	18.6411482106	110         	132         	0           	Open  	;
 7331            	5994            	5995            	17.1265965232	110         	132         	0           	Open  	;
 7332            	5995            	5996            	9.28053492119	110         	132         	0           	Open  	;
 7333            	5996            	5992            	9.0032866761	110         	132         	0           	Open  	;
 7334            	1339            	5997            	3.99137303971	110         	132         	0           	Open  	;
 7335            	5998            	5999            	38.1416241647	110         	132         	0           	Open  	;
 7336            	5999            	5991            	38.3108009882	110         	132         	0           	Open  	;
 7337            	6001            	6002            	59.9278655593	110         	132         	0           	Open  	;
 7338            	6002            	6003            	25.423355725	110         	132         	0           	Open  	;
 7339            	6003            	6004            	14.9211861303	110         	132         	0           	Open  	;
 7340            	6004            	5998            	36.7743944228	110         	132         	0           	Open  	;
 7341            	6005            	6006            	21.010737603	110         	132         	0           	Open  	;
 7342            	6006            	6007            	18.4067609365	110         	132         	0           	Open  	;
 7343            	6007            	6001            	60.6106290565	110         	132         	0           	Open  	;
 7344            	2533            	6008            	57.6543564527	110         	132         	0           	Open  	;
 7345            	6008            	6009            	23.4620012743	110         	132         	0           	Open  	;
 7346            	6009            	6010            	2.61040454443	110         	132         	0           	Open  	;
 7347            	6010            	6005            	16.9468486312	110         	132         	0           	Open  	;
 7348            	3181            	3159            	50.8909262841	110         	132         	0           	Open  	;
 7349            	5601            	3045            	39.1337537175	60          	132         	0           	Open  	;
 7350            	5599            	5600            	14.4118354139	60          	132         	0           	Open  	;
 7351            	3122            	3119            	19.4824099131	75          	132         	0           	Open  	;
 7352            	5574            	1809            	30.6720263431	150         	72          	0           	Open  	;
 7353            	5574            	1208            	55.5363200978	85          	132         	0           	Open  	;
 7354            	2949            	1207            	54.3635350417	150         	72          	0           	Open  	;
 7355            	1200            	2617            	118.912392769	110         	132         	0           	Open  	;
 7356            	1201            	1229            	92.7947922787	85          	132         	0           	Open  	;
 7357            	5575            	5576            	187.201999921	110         	132         	0           	Open  	;
 7358            	2235            	5577            	186.826871465	85          	132         	0           	Open  	;
 7359            	5578            	5579            	124.302475365	85          	132         	0           	Open  	;
 7360            	2613            	401             	194.932434975	110         	132         	0           	Open  	;
 7361            	5580            	1208            	50.4956998166	85          	132         	0           	Open  	;
 7362            	5580            	2949            	122.333106  	85          	132         	0           	Open  	;
 7363            	5573            	2616            	66.8933815861	150         	72          	0           	Open  	;
 7364            	1724            	1200            	6.93814096159	110         	132         	0           	Open  	;
 7365            	1227            	2618            	96.683973067	75          	70          	0           	Open  	;
 7366            	5587            	1250            	132.390034323	110         	132         	0           	Open  	;
 7367            	303             	5588            	1.70451619217	110         	132         	0           	Open  	;
 7368            	303             	311             	33.3657848701	110         	132         	0           	Open  	;
 7369            	2500            	2499            	1.98822476091	60          	132         	0           	Open  	;
 7370            	5589            	5590            	20.3579222913	85          	132         	0           	Open  	;
 7371            	5591            	5592            	7.60909994656	60          	132         	0           	Open  	;
 7372            	5592            	5593            	20.1861625127	60          	132         	0           	Open  	;
 7373            	5593            	5594            	16.32590607 	60          	132         	0           	Open  	;
 7374            	1627            	5595            	42.7730327423	60          	132         	0           	Open  	;
 7375            	5536            	5596            	11.9574455572	85          	132         	0           	Open  	;
 7376            	3085            	3081            	41.1410379063	60          	132         	0           	Open  	;
 7377            	3095            	3087            	41.3402380679	85          	132         	0           	Open  	;
 7378            	5586            	311             	83.4814695963	110         	132         	0           	Open  	;
 7379            	1199            	1724            	6.37803261215	110         	132         	0           	Open  	;
 7380            	1220            	6022            	45.1400275816	60          	132         	0           	Open  	;
 7381            	6023            	6022            	91.5105917473	60          	132         	0           	Open  	;
 7382            	6047            	6048            	16.0229085996	32          	135         	0           	Open  	;
 7383            	6048            	6049            	26.9779539623	32          	135         	0           	Open  	;
 7384            	6049            	6050            	26.0181761088	32          	135         	0           	Open  	;
 7385            	6050            	6051            	19.1400731454	32          	135         	0           	Open  	;
 7386            	6051            	6052            	4.46013452715	32          	135         	0           	Open  	;
 7387            	6052            	6053            	1.92509739946	32          	135         	0           	Open  	;
 7388            	6053            	2121            	8.69549308568	32          	135         	0           	Open  	;
 7389            	6054            	2534            	90.003420002	110         	132         	0           	Open  	;
 7390            	6055            	6054            	20.0011824646	110         	132         	0           	Open  	;
 7391            	6056            	6057            	87.5163135874	110         	132         	0           	Open  	;
 7392            	2582            	6066            	65.2601007667	60          	132         	0           	Open  	;
 7393            	6022            	3008            	31.3400015953	60          	132         	0           	Open  	;
 7394            	6046            	6047            	14.9380052217	32          	135         	0           	Open  	;
 7395            	6025            	3008            	45.1506378696	60          	132         	0           	Open  	;
 7396            	6070            	2577            	28.0501445627	85          	132         	0           	Open  	;
 7397            	3001            	6071            	32.3000015487	85          	132         	0           	Open  	;
 7398            	1222            	3001            	44.9102347134	85          	132         	0           	Open  	;
 7399            	2595            	1222            	56.3900080331	85          	132         	0           	Open  	;
 7400            	2596            	1215            	40.1788744523	110         	132         	0           	Open  	;
 7401            	2599            	6072            	21.0300023769	85          	132         	0           	Open  	;
 7402            	2598            	6073            	70.2906580849	85          	132         	0           	Open  	;
 7403            	6073            	6074            	22.3800357461	85          	132         	0           	Open  	;
 7404            	360             	6073            	37.9901644905	85          	132         	0           	Open  	;
 7405            	2603            	2600            	29.3799999999	85          	132         	0           	Open  	;
 7406            	2605            	2603            	66.1802699909	85          	132         	0           	Open  	;
 7407            	360             	2605            	30.2100148957	85          	132         	0           	Open  	;
 7408            	6069            	1800            	11.5105343934	60          	132         	0           	Open  	;
 7409            	1809            	2235            	14.7410081916	150         	72          	0           	Open  	;
 7410            	6045            	6046            	14.1865288213	32          	135         	0           	Open  	;
 7411            	6043            	6044            	10.7251107222	32          	135         	0           	Open  	;
 7412            	1221            	6023            	45.4010583581	60          	132         	0           	Open  	;
 7413            	6024            	6025            	38.7801633574	60          	132         	0           	Open  	;
 7414            	6024            	6026            	43.5731029414	60          	132         	0           	Open  	;
 7415            	2587            	6024            	33.9000943946	60          	132         	0           	Open  	;
 7416            	6026            	6027            	14.8900000006	60          	132         	0           	Open  	;
 7417            	2590            	6026            	33.3900134777	60          	132         	0           	Open  	;
 7418            	6028            	5579            	39.0431171915	85          	132         	0           	Open  	;
 7419            	6029            	6028            	108.275532001	85          	132         	0           	Open  	;
 7420            	1225            	6029            	2.82285316578	85          	132         	0           	Open  	;
 7421            	6030            	6031            	0.0920977736668	85          	132         	0           	Open  	;
 7422            	6031            	5578            	42.0069985603	85          	132         	0           	Open  	;
 7423            	6032            	6033            	37.2886376798	85          	132         	0           	Open  	;
 7424            	6044            	6045            	15.4865231734	32          	135         	0           	Open  	;
 7425            	1225            	6030            	19.4342105069	85          	132         	0           	Open  	;
 7426            	5274            	2637            	28.6670996095	85          	132         	0           	Open  	;
 7427            	6035            	5274            	44.0996531739	60          	132         	0           	Open  	;
 7428            	6035            	5567            	87.3903026657	85          	132         	0           	Open  	;
 7429            	5565            	1909            	40.3580532237	110         	132         	0           	Open  	;
 7430            	2632            	6036            	41.8000586122	60          	132         	0           	Open  	;
 7431            	2633            	5565            	39.2232999998	85          	132         	0           	Open  	;
 7432            	6037            	6038            	5.36033581071	32          	135         	0           	Open  	;
 7433            	6038            	6039            	10.9699954415	32          	135         	0           	Open  	;
 7434            	6039            	6040            	4.19552666729	32          	135         	0           	Open  	;
 7435            	6040            	6041            	2.93646045411	32          	135         	0           	Open  	;
 7436            	6041            	6042            	2.76448910276	32          	135         	0           	Open  	;
 7437            	6042            	6043            	4.22800189193	32          	135         	0           	Open  	;
 7438            	2630            	6034            	44.5511695247	60          	132         	0           	Open  	;
 7439            	3126            	3131            	36.1210091222	85          	132         	0           	Open  	;
 7440            	401             	1204            	5.62105297073	110         	132         	0           	Open  	;
 7441            	3140            	3183            	3.042944832 	110         	132         	0           	Open  	;
 7442            	5354            	5355            	0.0131529458324	200         	74          	0           	Open  	;
 7443            	5355            	5356            	16.5455764782	200         	74          	0           	Open  	;
 7444            	5356            	5357            	22.3188725753	200         	74          	0           	Open  	;
 7445            	5357            	5358            	24.5513050568	200         	74          	0           	Open  	;
 7446            	5358            	5359            	19.9832545144	200         	74          	0           	Open  	;
 7447            	5359            	5360            	22.1976783694	200         	74          	0           	Open  	;
 7448            	5360            	2008            	17.8573155038	200         	74          	0           	Open  	;
 7449            	5361            	5362            	3.57609966975	200         	74          	0           	Open  	;
 7450            	9315            	7622            	14.5047235426	500         	86          	0           	Open  	;
 7451            	5502            	5503            	0.0402125598957	85          	132         	0           	Open  	;
 7452            	5503            	5504            	342.955227039	85          	132         	0           	Open  	;
 7453            	5504            	5505            	254.898680343	85          	132         	0           	Open  	;
 7454            	5505            	5506            	96.4276428833	85          	132         	0           	Open  	;
 7455            	3050            	5509            	1.79759252571	60          	132         	0           	Open  	;
 7456            	5510            	5511            	3.2293873793	60          	132         	0           	Open  	;
 7457            	5512            	5361            	1.64030888821	200         	74          	0           	Open  	;
 7458            	1749            	1326            	113.224738418	110         	132         	0           	Open  	;
 7459            	5513            	5284            	37.1346286137	110         	132         	0           	Open  	;
 7460            	1326            	5514            	28.9788422822	110         	132         	0           	Open  	;
 7461            	5515            	3071            	47.7367439997	110         	132         	0           	Open  	;
 7462            	5515            	5513            	55.2449399065	110         	132         	0           	Open  	;
 7463            	3300            	5516            	16.2783750655	200         	74          	0           	Open  	;
 7464            	5516            	5517            	29.6412986395	200         	74          	0           	Open  	;
 7465            	5517            	5518            	22.3318017629	200         	74          	0           	Open  	;
 7466            	5518            	5519            	21.3779427687	200         	74          	0           	Open  	;
 7467            	3296            	5354            	22.8092144541	200         	74          	0           	Open  	;
 7468            	5353            	2237            	5.57351758312	400         	83          	0           	Open  	;
 7469            	5352            	5353            	5.57351758312	400         	83          	0           	Open  	;
 7470            	5351            	5352            	25.1170078039	400         	83          	0           	Open  	;
 7471            	3037            	2990            	63.8521359702	110         	132         	0           	Open  	;
 7472            	5269            	5270            	43.5425044531	110         	132         	0           	Open  	;
 7473            	1348            	5271            	5.05811787264	110         	132         	0           	Open  	;
 7474            	5272            	5273            	108.89817746	75          	132         	0           	Open  	;
 7475            	5274            	5275            	87.8691523468	85          	132         	0           	Open  	;
 7476            	2643            	1214            	104.821336282	85          	132         	0           	Open  	;
 7477            	5276            	5277            	28.3600158678	60          	132         	0           	Open  	;
 7478            	1746            	5279            	43.1545096139	85          	132         	0           	Open  	;
 7479            	5281            	5282            	238.620553728	85          	132         	0           	Open  	;
 7480            	1231            	5283            	0.947945145968	85          	132         	0           	Open  	;
 7481            	5284            	1641            	40.1135492076	110         	132         	0           	Open  	;
 7482            	5285            	5286            	11.0080141173	85          	132         	0           	Open  	;
 7483            	5519            	5520            	23.3732791447	200         	74          	0           	Open  	;
 7484            	1300            	391             	40.5628820473	60          	132         	0           	Open  	;
 7485            	3089            	5338            	2.98400665063	150         	72          	0           	Open  	;
 7486            	2971            	5339            	2.10391266499	200         	74          	0           	Open  	;
 7487            	2519            	5340            	1.25080174261	100         	70          	0           	Open  	;
 7488            	5340            	5341            	2.84204916407	100         	70          	0           	Open  	;
 7489            	3055            	5342            	1.84020131754	100         	70          	0           	Open  	;
 7490            	5343            	5344            	1.62848272945	85          	132         	0           	Open  	;
 7491            	2221            	5345            	0.983734212068	110         	132         	0           	Open  	;
 7492            	2583            	2581            	4.07494785283	150         	72          	0           	Open  	;
 7493            	2036            	2037            	57.1900084013	200         	74          	0           	Open  	;
 7494            	2035            	2036            	1.35542489642	200         	74          	0           	Open  	;
 7495            	2034            	2035            	4.23112119675	200         	74          	0           	Open  	;
 7496            	2030            	5351            	24.6100005073	400         	83          	0           	Open  	;
 7497            	3017            	5337            	2.31911594575	110         	132         	0           	Open  	;
 7498            	5520            	5521            	21.5556512318	200         	74          	0           	Open  	;
 7499            	5521            	5522            	26.856272042	200         	74          	0           	Open  	;
 7500            	5522            	3263            	22.0348402757	200         	74          	0           	Open  	;
 7501            	5544            	5545            	0.698396020145	85          	132         	0           	Open  	;
 7502            	2966            	5546            	17.0394171853	75          	70          	0           	Open  	;
 7503            	5546            	5547            	26.8635506401	75          	70          	0           	Open  	;
 7504            	5547            	5548            	15.3228669964	75          	70          	0           	Open  	;
 7505            	5549            	5550            	0.00315753006571	150         	72          	0           	Open  	;
 7506            	5550            	2620            	25.2453012628	150         	72          	0           	Open  	;
 7507            	2033            	2034            	5.49453676295	200         	74          	0           	Open  	;
 7508            	2032            	2033            	52.8625629364	200         	74          	0           	Open  	;
 7509            	2031            	2032            	6.1061958251	200         	74          	0           	Open  	;
 7510            	2029            	2030            	25.5195078718	400         	83          	0           	Open  	;
 7511            	2028            	2029            	30.8712872587	400         	83          	0           	Open  	;
 7512            	2027            	2028            	13.1889842297	400         	83          	0           	Open  	;
 7513            	5543            	5541            	137.217107534	85          	132         	0           	Open  	;
 7514            	5559            	5560            	28.1026223293	150         	72          	0           	Open  	;
 7515            	1820            	5559            	129.390252543	150         	72          	0           	Open  	;
 7516            	5562            	2630            	18.7753881458	85          	132         	0           	Open  	;
 7517            	5563            	5562            	25.7801474004	85          	132         	0           	Open  	;
 7518            	5564            	5563            	44.7772308216	110         	132         	0           	Open  	;
 7519            	1349            	5564            	31.3193757913	85          	132         	0           	Open  	;
 7520            	5565            	5566            	124.982983906	110         	132         	0           	Open  	;
 7521            	5567            	5275            	43.3685434183	60          	132         	0           	Open  	;
 7522            	5568            	2548            	9.2520251039	85          	132         	0           	Open  	;
 7523            	492             	5569            	8.04360926465	85          	132         	0           	Open  	;
 7524            	5569            	5568            	8.44465523262	85          	132         	0           	Open  	;
 7525            	2550            	5570            	111.308012678	110         	132         	0           	Open  	;
 7526            	5570            	5571            	122.783160088	110         	132         	0           	Open  	;
 7527            	5559            	5561            	1.7396077173	150         	72          	0           	Open  	;
 7528            	401             	5573            	34.8443425968	150         	72          	0           	Open  	;
 7529            	5541            	5542            	47.7593658032	85          	132         	0           	Open  	;
 7530            	5539            	5540            	73.4873915993	60          	132         	0           	Open  	;
 7531            	5523            	1643            	12.5804765725	150         	72          	0           	Open  	;
 7532            	2993            	5523            	1.12791843663	110         	70          	0           	Open  	;
 7533            	5524            	5525            	173.211486966	110         	132         	0           	Open  	;
 7534            	5525            	1806            	6.23047239458	110         	132         	0           	Open  	;
 7535            	1806            	5526            	6.23047239367	110         	132         	0           	Open  	;
 7536            	5524            	3068            	46.5904020373	75          	132         	0           	Open  	;
 7537            	5514            	5524            	39.7682366214	110         	132         	0           	Open  	;
 7538            	3046            	5514            	47.782567951	85          	132         	0           	Open  	;
 7539            	5527            	5528            	44.7807697127	85          	132         	0           	Open  	;
 7540            	2505            	5527            	48.8485414314	85          	132         	0           	Open  	;
 7541            	1299            	5529            	84.5439474595	60          	132         	0           	Open  	;
 7542            	5530            	3061            	118.041117439	60          	132         	0           	Open  	;
 7543            	2954            	2953            	6.27449303224	75          	132         	0           	Open  	;
 7544            	5531            	5530            	42.1872066863	110         	132         	0           	Open  	;
 7545            	1605            	5531            	42.2234075128	85          	132         	0           	Open  	;
 7546            	3190            	5532            	7.35373320214	110         	132         	0           	Open  	;
 7547            	5532            	5533            	18.7277737326	110         	132         	0           	Open  	;
 7548            	5533            	5534            	21.5460054853	110         	132         	0           	Open  	;
 7549            	3073            	3047            	40.6632038824	85          	132         	0           	Open  	;
 7550            	3021            	3135            	71.9412123328	85          	132         	0           	Open  	;
 7551            	3135            	3133            	32.2665926308	85          	132         	0           	Open  	;
 7552            	5535            	3133            	42.4298015314	85          	132         	0           	Open  	;
 7553            	5536            	5535            	16.9943094518	85          	132         	0           	Open  	;
 7554            	5231            	5536            	24.1419315635	85          	132         	0           	Open  	;
 7555            	5537            	2670            	48.3401258581	60          	132         	0           	Open  	;
 7556            	5538            	5537            	41.5902457313	60          	132         	0           	Open  	;
 7557            	5531            	3060            	122.836710165	85          	132         	0           	Open  	;
 7558            	3131            	3053            	29.8508386813	85          	132         	0           	Open  	;
 7559            	3053            	3052            	42.6822650531	60          	132         	0           	Open  	;
 7560            	3052            	3051            	41.7400586959	60          	132         	0           	Open  	;
 7561            	2589            	2591            	14.6000000006	75          	132         	0           	Open  	;
 7562            	2593            	2589            	39.0001115383	75          	132         	0           	Open  	;
 7563            	1219            	2593            	2.9304265898	75          	132         	0           	Open  	;
 7564            	668             	2594            	5.65415017117	150         	72          	0           	Open  	;
 7565            	1215            	2595            	69.0314851109	150         	72          	0           	Open  	;
 7566            	2596            	2597            	107.987749676	150         	72          	0           	Open  	;
 7567            	2598            	2595            	45.0301000001	150         	72          	0           	Open  	;
 7568            	2599            	2598            	55.5299999993	150         	72          	0           	Open  	;
 7569            	2600            	2599            	37.8300052869	150         	72          	0           	Open  	;
 7570            	2585            	2600            	46.0201043462	150         	72          	0           	Open  	;
 7571            	2601            	2585            	3.26024538931	150         	72          	0           	Open  	;
 7572            	2602            	2603            	46.0300043019	150         	72          	0           	Open  	;
 7573            	2604            	2605            	46.2001828993	150         	72          	0           	Open  	;
 7574            	2606            	2596            	180.290333074	150         	72          	0           	Open  	;
 7575            	2607            	2606            	38.5700012966	150         	72          	0           	Open  	;
 7576            	2604            	359             	30.1100000003	150         	72          	0           	Open  	;
 7577            	2602            	2604            	66.3300030153	150         	72          	0           	Open  	;
 7578            	2601            	2602            	26.0801477376	150         	72          	0           	Open  	;
 7579            	687             	2607            	13.5500036898	150         	72          	0           	Open  	;
 7580            	2608            	2609            	35.5194397476	150         	72          	0           	Open  	;
 7581            	2608            	2610            	4.18331162711	150         	72          	0           	Open  	;
 7582            	2611            	2612            	181.765250607	85          	132         	0           	Open  	;
 7583            	2613            	2611            	45.934808153	110         	132         	0           	Open  	;
 7584            	2614            	1224            	14.1733058957	150         	72          	0           	Open  	;
 7585            	2614            	2615            	4.45554979428	150         	72          	0           	Open  	;
 7586            	2591            	2592            	11.1800999995	75          	132         	0           	Open  	;
 7587            	1219            	2590            	47.0100382895	60          	132         	0           	Open  	;
 7588            	2590            	2587            	43.5200011494	60          	132         	0           	Open  	;
 7589            	2589            	2588            	40.6201306499	60          	132         	0           	Open  	;
 7590            	2559            	1722            	8.38449163674	110         	132         	0           	Open  	;
 7591            	2560            	2559            	58.3142042387	110         	132         	0           	Open  	;
 7592            	1193            	2560            	33.4701210036	110         	132         	0           	Open  	;
 7593            	2562            	2563            	39.3901318604	60          	132         	0           	Open  	;
 7594            	2564            	2565            	39.3802488564	60          	132         	0           	Open  	;
 7595            	2562            	2564            	44.7401000001	60          	132         	0           	Open  	;
 7596            	2566            	2567            	69.8260557248	60          	132         	0           	Open  	;
 7597            	1628            	2566            	43.7100285975	60          	132         	0           	Open  	;
 7598            	2568            	1627            	15.5608527308	60          	132         	0           	Open  	;
 7599            	698             	2569            	14.4100138794	85          	132         	0           	Open  	;
 7600            	2570            	699             	40.7101768603	85          	132         	0           	Open  	;
 7601            	2571            	2572            	15.0900033133	85          	132         	0           	Open  	;
 7602            	2616            	2614            	8.5293669164	150         	72          	0           	Open  	;
 7603            	2573            	2571            	38.4800324848	60          	132         	0           	Open  	;
 7604            	2575            	2576            	1.96022957834	150         	72          	0           	Open  	;
 7605            	1216            	2577            	34.6967217466	150         	72          	0           	Open  	;
 7606            	1344            	2578            	4.62520000059	150         	72          	0           	Open  	;
 7607            	1223            	2579            	177.522857909	110         	132         	0           	Open  	;
 7608            	1730            	2580            	99.2498896925	150         	72          	0           	Open  	;
 7609            	2581            	1730            	77.1000162133	150         	72          	0           	Open  	;
 7610            	2582            	2583            	1.3437261626	150         	72          	0           	Open  	;
 7611            	2584            	2582            	42.1887584082	150         	72          	0           	Open  	;
 7612            	1344            	2584            	47.2072585729	150         	72          	0           	Open  	;
 7613            	1634            	1344            	12.4641325412	150         	72          	0           	Open  	;
 7614            	2585            	2586            	40.5962879387	150         	72          	0           	Open  	;
 7615            	2587            	2588            	86.1200000002	60          	132         	0           	Open  	;
 7616            	1614            	2574            	13.0096084189	200         	74          	0           	Open  	;
 7617            	2616            	1229            	39.869192367	150         	72          	0           	Open  	;
 7618            	1227            	1228            	16.3619955993	75          	132         	0           	Open  	;
 7619            	2617            	1228            	41.8971199013	60          	132         	0           	Open  	;
 7620            	2650            	687             	122.620297537	85          	132         	0           	Open  	;
 7621            	2651            	2652            	158.066398449	60          	132         	0           	Open  	;
 7622            	2653            	2651            	39.0601548901	60          	132         	0           	Open  	;
 7623            	2654            	2653            	62.6100288447	85          	132         	0           	Open  	;
 7624            	2655            	2656            	28.4301439679	60          	132         	0           	Open  	;
 7625            	2657            	2658            	29.5902433243	60          	132         	0           	Open  	;
 7626            	2659            	2660            	36.3692864929	60          	132         	0           	Open  	;
 7627            	2659            	2661            	7.89696144109	60          	132         	0           	Open  	;
 7628            	2662            	2659            	19.2246358879	60          	132         	0           	Open  	;
 7629            	2662            	1633            	41.1003620056	60          	132         	0           	Open  	;
 7630            	1631            	2662            	90.682355153	60          	132         	0           	Open  	;
 7631            	2663            	2664            	50.8592391504	75          	132         	0           	Open  	;
 7632            	2648            	2649            	185.308709541	110         	132         	0           	Open  	;
 7633            	2665            	2666            	127.41010157	85          	132         	0           	Open  	;
 7634            	2669            	2667            	36.9000013284	150         	72          	0           	Open  	;
 7635            	2668            	2253            	8.5736923207	100         	70          	0           	Open  	;
 7636            	2670            	2668            	5.16163733652	100         	70          	0           	Open  	;
 7637            	2671            	2670            	42.7685304873	100         	70          	0           	Open  	;
 7638            	2672            	2671            	46.1017085584	100         	70          	0           	Open  	;
 7639            	2646            	2672            	48.6935005929	100         	70          	0           	Open  	;
 7640            	2673            	2674            	45.0673094511	100         	70          	0           	Open  	;
 7641            	2674            	2675            	8.40008608576	100         	70          	0           	Open  	;
 7642            	2675            	2676            	16.0144521688	100         	70          	0           	Open  	;
 7643            	2676            	2677            	10.1208981742	100         	70          	0           	Open  	;
 7644            	2677            	2678            	5.24025423999	100         	70          	0           	Open  	;
 7645            	2678            	1917            	10.7066056866	100         	70          	0           	Open  	;
 7646            	2667            	2668            	89.8306009442	150         	72          	0           	Open  	;
 7647            	1722            	1346            	44.8863119453	110         	132         	0           	Open  	;
 7648            	1214            	2647            	50.3021033356	85          	132         	0           	Open  	;
 7649            	2647            	2646            	114.834784155	60          	132         	0           	Open  	;
 7650            	2618            	2619            	38.722820817	150         	72          	0           	Open  	;
 7651            	2620            	2618            	5.08205381868	150         	72          	0           	Open  	;
 7652            	2621            	2622            	22.6784309866	150         	72          	0           	Open  	;
 7653            	2625            	2626            	15.0281901771	60          	132         	0           	Open  	;
 7654            	2627            	2628            	34.1671776423	60          	132         	0           	Open  	;
 7655            	2627            	2629            	28.7445647038	60          	132         	0           	Open  	;
 7656            	2625            	2627            	4.43112852412	85          	132         	0           	Open  	;
 7657            	2630            	2625            	47.1744625617	85          	132         	0           	Open  	;
 7658            	361             	2623            	105.452883792	150         	72          	0           	Open  	;
 7659            	2631            	361             	45.3136734111	150         	72          	0           	Open  	;
 7660            	2632            	2633            	33.4871315121	85          	132         	0           	Open  	;
 7661            	2634            	2632            	11.8209517386	85          	132         	0           	Open  	;
 7662            	2647            	1210            	120.529486002	60          	132         	0           	Open  	;
 7663            	2635            	2634            	87.0612118679	85          	132         	0           	Open  	;
 7664            	2637            	2636            	19.5009256191	85          	132         	0           	Open  	;
 7665            	2638            	2637            	43.5601936871	85          	132         	0           	Open  	;
 7666            	2631            	2639            	45.2702590445	85          	132         	0           	Open  	;
 7667            	2639            	2638            	0.219999999739	85          	132         	0           	Open  	;
 7668            	2576            	2631            	44.1510135788	150         	72          	0           	Open  	;
 7669            	2640            	2576            	0.73027392074	150         	72          	0           	Open  	;
 7670            	2641            	2640            	114.963943009	150         	72          	0           	Open  	;
 7671            	2641            	2636            	42.2165943677	75          	132         	0           	Open  	;
 7672            	2574            	2642            	0.264800302119	200         	74          	0           	Open  	;
 7673            	2643            	2644            	43.8969907851	100         	70          	0           	Open  	;
 7674            	1214            	2645            	105.776472024	75          	132         	0           	Open  	;
 7675            	2643            	2646            	51.7077766301	100         	70          	0           	Open  	;
 7676            	2636            	2635            	22.8628344703	85          	132         	0           	Open  	;
 7677            	2679            	2680            	46.355507354	75          	70          	0           	Open  	;
 7678            	2557            	2558            	43.1820809501	32          	135         	0           	Open  	;
 7679            	2555            	2556            	5.99600960126	32          	135         	0           	Open  	;
 7680            	2307            	2308            	15.5316474903	100         	70          	0           	Open  	;
 7681            	2308            	2309            	70.3599129741	100         	70          	0           	Open  	;
 7682            	2309            	2310            	85.3662345425	100         	70          	0           	Open  	;
 7683            	2310            	2311            	66.2365382251	100         	70          	0           	Open  	;
 7684            	2205            	2206            	8.32562225925	110         	132         	0           	Open  	;
 7685            	2204            	2205            	0.870933407289	110         	132         	0           	Open  	;
 7686            	2203            	2204            	12.9367798953	110         	132         	0           	Open  	;
 7687            	2201            	2202            	18.4880710186	110         	132         	0           	Open  	;
 7688            	1266            	2201            	39.8979965652	110         	132         	0           	Open  	;
 7689            	1217            	2178            	4.1553033807	110         	132         	0           	Open  	;
 7690            	1338            	2177            	2.01981558127	110         	132         	0           	Open  	;
 7691            	2145            	2146            	0.678717688045	110         	132         	0           	Open  	;
 7692            	2477            	2478            	2.80633323926	150         	135         	0           	Open  	;
 7693            	2478            	2479            	4.2373105485	150         	135         	0           	Open  	;
 7694            	2479            	2480            	4.23744314059	150         	135         	0           	Open  	;
 7695            	2480            	2481            	1.98660605347	150         	135         	0           	Open  	;
 7696            	2481            	2482            	1.98865533651	150         	135         	0           	Open  	;
 7697            	2482            	2483            	1.98836787673	150         	135         	0           	Open  	;
 7698            	2483            	2484            	1.86204242918	150         	135         	0           	Open  	;
 7699            	2484            	2485            	1.86012541835	150         	135         	0           	Open  	;
 7700            	2485            	2486            	1.8601272563	150         	135         	0           	Open  	;
 7701            	2486            	2487            	2.03762866334	150         	135         	0           	Open  	;
 7702            	2487            	2488            	2.08722199304	150         	135         	0           	Open  	;
 7703            	2488            	2489            	2.03803643314	150         	135         	0           	Open  	;
 7704            	2489            	2490            	13.0227564424	150         	135         	0           	Open  	;
 7705            	2306            	2307            	25.9441244783	100         	70          	0           	Open  	;
 7706            	2305            	2306            	13.870953069	100         	70          	0           	Open  	;
 7707            	2304            	2305            	14.0307524495	100         	70          	0           	Open  	;
 7708            	2303            	2304            	50.0434339176	100         	70          	0           	Open  	;
 7709            	2217            	2218            	26.1186271651	400         	83          	0           	Open  	;
 7710            	2218            	2219            	28.504024277	400         	83          	0           	Open  	;
 7711            	2219            	2220            	21.4860528019	400         	83          	0           	Open  	;
 7712            	2220            	2221            	12.56562963 	400         	83          	0           	Open  	;
 7713            	968             	2222            	21.3303761337	200         	74          	0           	Open  	;
 7714            	1758            	2226            	0.761145616545	200         	74          	0           	Open  	;
 7715            	2226            	2227            	8.02263080256	200         	74          	0           	Open  	;
 7716            	2227            	2228            	7.01180770241	200         	74          	0           	Open  	;
 7717            	2231            	2232            	7.82523313687	200         	74          	0           	Open  	;
 7718            	2228            	2233            	7.0118077016	200         	74          	0           	Open  	;
 7719            	2233            	2234            	0.370766085146	200         	74          	0           	Open  	;
 7720            	2235            	2236            	0.996436294298	150         	72          	0           	Open  	;
 7721            	2490            	2491            	13.0226238924	150         	135         	0           	Open  	;
 7722            	2236            	787             	12.9917377208	150         	72          	0           	Open  	;
 7723            	2238            	2239            	0.952017583761	400         	83          	0           	Open  	;
 7724            	2239            	2240            	1.34637315766	400         	83          	0           	Open  	;
 7725            	2240            	2241            	0.314143677584	400         	83          	0           	Open  	;
 7726            	2241            	485             	0.314143677556	400         	83          	0           	Open  	;
 7727            	2242            	2243            	13.5773560701	200         	74          	0           	Open  	;
 7728            	2243            	2244            	156.509596545	200         	74          	0           	Open  	;
 7729            	2253            	2254            	6.63025831294	110         	70          	0           	Open  	;
 7730            	683             	1788            	4.85750398902	150         	72          	0           	Open  	;
 7731            	2255            	2256            	23.0501204042	100         	70          	0           	Open  	;
 7732            	489             	2215            	2.47020020274	400         	83          	0           	Open  	;
 7733            	2213            	2214            	5.98898727754	200         	74          	0           	Open  	;
 7734            	1563            	1916            	5.34578104467	110         	132         	0           	Open  	;
 7735            	2237            	2238            	2.29839074113	400         	83          	0           	Open  	;
 7736            	2491            	2492            	13.0227564424	150         	135         	0           	Open  	;
 7737            	1541            	2493            	1.44647226011	150         	135         	0           	Open  	;
 7738            	2493            	2477            	8.7901655645	150         	135         	0           	Open  	;
 7739            	2520            	2521            	25.9416847564	150         	72          	0           	Open  	;
 7740            	2521            	1945            	14.4031009513	150         	72          	0           	Open  	;
 7741            	2530            	2531            	100.000150844	110         	132         	0           	Open  	;
 7742            	2531            	2532            	78.6778401109	110         	132         	0           	Open  	;
 7743            	2532            	2533            	21.4198779073	110         	132         	0           	Open  	;
 7744            	2530            	2534            	15.0982088378	110         	132         	0           	Open  	;
 7745            	2535            	2536            	36.0676503312	85          	132         	0           	Open  	;
 7746            	2536            	2537            	66.3253603827	85          	132         	0           	Open  	;
 7747            	2535            	2538            	41.639700896	110         	132         	0           	Open  	;
 7748            	2538            	2539            	1.87537811639	110         	132         	0           	Open  	;
 7749            	2539            	2540            	1.64526014075	110         	132         	0           	Open  	;
 7750            	2540            	2541            	1.69615360457	110         	132         	0           	Open  	;
 7751            	2519            	2520            	12.2871005526	150         	72          	0           	Open  	;
 7752            	2541            	2542            	1.73000164726	110         	132         	0           	Open  	;
 7753            	2543            	2544            	3.26836978538	110         	132         	0           	Open  	;
 7754            	2544            	2545            	22.8497522701	110         	132         	0           	Open  	;
 7755            	2546            	2547            	75.2453441651	85          	132         	0           	Open  	;
 7756            	2548            	2546            	61.8117174601	85          	132         	0           	Open  	;
 7757            	2547            	2549            	102.645326298	85          	132         	0           	Open  	;
 7758            	2549            	2537            	146.680665845	85          	132         	0           	Open  	;
 7759            	2545            	2550            	6.4248510495	110         	132         	0           	Open  	;
 7760            	1193            	2550            	17.9999717899	110         	132         	0           	Open  	;
 7761            	2551            	2552            	15.087809261	32          	135         	0           	Open  	;
 7762            	2552            	2553            	18.0422410277	32          	135         	0           	Open  	;
 7763            	2553            	2554            	9.77932550434	32          	135         	0           	Open  	;
 7764            	2554            	2555            	6.14636974014	32          	135         	0           	Open  	;
 7765            	2542            	2543            	3.23700756976	110         	132         	0           	Open  	;
 7766            	2556            	2557            	7.06631368199	32          	135         	0           	Open  	;
 7767            	504             	2519            	10.9232781823	150         	72          	0           	Open  	;
 7768            	2039            	2517            	6.61343639889	150         	72          	0           	Open  	;
 7769            	2477            	888             	8.09834582442	150         	135         	0           	Open  	;
 7770            	301             	2494            	3.39927015752	110         	132         	0           	Open  	;
 7771            	2495            	301             	46.0635919135	110         	132         	0           	Open  	;
 7772            	2496            	2497            	2.2927529866	110         	132         	0           	Open  	;
 7773            	2498            	2499            	10.8815714842	60          	132         	0           	Open  	;
 7774            	2492            	2500            	105.53210169	150         	135         	0           	Open  	;
 7775            	2498            	2501            	12.1602014784	60          	132         	0           	Open  	;
 7776            	2502            	2498            	47.3783980103	60          	132         	0           	Open  	;
 7777            	366             	2502            	124.589194973	60          	132         	0           	Open  	;
 7778            	366             	2503            	40.2428856216	110         	132         	0           	Open  	;
 7779            	305             	2496            	1.7211969005	110         	132         	0           	Open  	;
 7780            	2504            	2505            	49.3760363335	85          	132         	0           	Open  	;
 7781            	2517            	2518            	89.255236547	150         	72          	0           	Open  	;
 7782            	2506            	2504            	17.5627588943	85          	132         	0           	Open  	;
 7783            	2508            	1660            	42.8067842985	75          	132         	0           	Open  	;
 7784            	2509            	1664            	42.7604134081	75          	70          	0           	Open  	;
 7785            	2510            	2511            	87.2698334939	60          	132         	0           	Open  	;
 7786            	2510            	2512            	28.1239223793	85          	132         	0           	Open  	;
 7787            	2512            	2039            	10.0541757499	85          	132         	0           	Open  	;
 7788            	2513            	2510            	42.461298426	85          	132         	0           	Open  	;
 7789            	2514            	1268            	15.0787267376	85          	132         	0           	Open  	;
 7790            	2515            	2514            	40.0674084013	85          	132         	0           	Open  	;
 7791            	2516            	2515            	67.2556503199	85          	132         	0           	Open  	;
 7792            	502             	2516            	45.3566544182	85          	70          	0           	Open  	;
 7793            	1302            	390             	39.5259016344	60          	132         	0           	Open  	;
 7794            	1307            	370             	39.9260782945	150         	72          	0           	Open  	;
 7795            	2507            	2506            	2.93865615605	85          	132         	0           	Open  	;
 7796            	2650            	2601            	38.140001337	85          	132         	0           	Open  	;
 7797            	694             	2681            	54.6813697711	100         	70          	0           	Open  	;
 7798            	2682            	2683            	7.8583898699	75          	70          	0           	Open  	;
 7799            	1785            	3060            	39.1906626383	110         	132         	0           	Open  	;
 7800            	3056            	352             	35.3013027627	100         	70          	0           	Open  	;
 7801            	1785            	353             	40.3200049606	150         	72          	0           	Open  	;
 7802            	3062            	3063            	123.448283334	60          	132         	0           	Open  	;
 7803            	3064            	3065            	123.152011124	60          	132         	0           	Open  	;
 7804            	1804            	3066            	121.953210069	60          	132         	0           	Open  	;
 7805            	3064            	1804            	50.8948205419	85          	70          	0           	Open  	;
 7806            	3062            	3064            	47.6109346891	85          	70          	0           	Open  	;
 7807            	3067            	3062            	53.5351883177	85          	70          	0           	Open  	;
 7808            	3066            	3068            	47.2247469028	85          	132         	0           	Open  	;
 7809            	3065            	3066            	50.5257676834	85          	132         	0           	Open  	;
 7810            	3063            	3065            	51.0465767713	85          	132         	0           	Open  	;
 7811            	3067            	3069            	34.0195474439	200         	74          	0           	Open  	;
 7812            	3070            	2993            	29.0264651909	110         	70          	0           	Open  	;
 7813            	3071            	2993            	11.6611363079	110         	70          	0           	Open  	;
 7814            	3072            	3073            	6.77588222  	200         	74          	0           	Open  	;
 7815            	3074            	3075            	71.1271584  	85          	132         	0           	Open  	;
 7816            	3076            	3074            	36.2452120971	85          	132         	0           	Open  	;
 7817            	3077            	3076            	71.8714963112	85          	132         	0           	Open  	;
 7818            	3078            	3074            	41.3349065559	60          	132         	0           	Open  	;
 7819            	3079            	3076            	42.3122196534	60          	132         	0           	Open  	;
 7820            	3078            	3080            	70.4604889998	75          	70          	0           	Open  	;
 7821            	3079            	3078            	35.8806556521	60          	132         	0           	Open  	;
 7822            	3081            	3079            	63.3675350631	60          	132         	0           	Open  	;
 7823            	3082            	3080            	16.0084178629	85          	132         	0           	Open  	;
 7824            	3060            	3061            	43.5882151498	110         	132         	0           	Open  	;
 7825            	3058            	3059            	29.5565591064	110         	132         	0           	Open  	;
 7826            	2579            	1606            	56.6106924533	110         	132         	0           	Open  	;
 7827            	702             	3057            	13.9001290649	75          	132         	0           	Open  	;
 7828            	1795            	3031            	2.03687726786	110         	70          	0           	Open  	;
 7829            	3032            	2648            	15.1546461522	110         	132         	0           	Open  	;
 7830            	3027            	3032            	30.5892409523	110         	132         	0           	Open  	;
 7831            	3033            	3034            	21.2100622349	150         	72          	0           	Open  	;
 7832            	3032            	3035            	2.2367062793	110         	132         	0           	Open  	;
 7833            	3033            	3036            	22.3808936371	85          	132         	0           	Open  	;
 7834            	3037            	3033            	23.450008529	150         	72          	0           	Open  	;
 7835            	3038            	3039            	21.0719603743	85          	132         	0           	Open  	;
 7836            	3038            	3040            	20.9300000006	85          	132         	0           	Open  	;
 7837            	3011            	3038            	27.8700645856	85          	132         	0           	Open  	;
 7838            	3041            	3037            	62.9300127132	110         	132         	0           	Open  	;
 7839            	3029            	3041            	8.21049328599	110         	132         	0           	Open  	;
 7840            	3081            	3077            	44.0885132435	85          	70          	0           	Open  	;
 7841            	3018            	1795            	213.135471845	110         	132         	0           	Open  	;
 7842            	3013            	3043            	45.0689449622	60          	132         	0           	Open  	;
 7843            	3044            	3045            	44.4565753511	60          	132         	0           	Open  	;
 7844            	3046            	383             	60.4123340056	85          	132         	0           	Open  	;
 7845            	3047            	381             	56.0642485899	85          	132         	0           	Open  	;
 7846            	3048            	3030            	205.273994396	110         	132         	0           	Open  	;
 7847            	3049            	3050            	22.0710715647	60          	132         	0           	Open  	;
 7848            	1358            	3040            	85.7601471204	85          	132         	0           	Open  	;
 7849            	3051            	3039            	59.7408038773	85          	132         	0           	Open  	;
 7850            	3052            	3028            	87.5202651051	85          	132         	0           	Open  	;
 7851            	3053            	3036            	72.9072774561	85          	132         	0           	Open  	;
 7852            	3054            	2990            	137.811237793	85          	132         	0           	Open  	;
 7853            	3055            	3056            	20.6606957475	100         	70          	0           	Open  	;
 7854            	3042            	3043            	34.7012406122	85          	132         	0           	Open  	;
 7855            	3083            	3084            	14.1147086399	85          	132         	0           	Open  	;
 7856            	3083            	3085            	27.7522071193	85          	132         	0           	Open  	;
 7857            	3018            	3083            	38.3629920882	60          	132         	0           	Open  	;
 7858            	3110            	3102            	28.9301399934	85          	132         	0           	Open  	;
 7859            	3109            	3108            	62.0200008067	85          	132         	0           	Open  	;
 7860            	3111            	3109            	29.9006688883	85          	132         	0           	Open  	;
 7861            	3112            	2597            	11.646327872	75          	70          	0           	Open  	;
 7862            	3006            	2032            	134.250989974	75          	70          	0           	Open  	;
 7863            	3113            	3114            	92.9476193235	150         	72          	0           	Open  	;
 7864            	3115            	3113            	23.4200999998	150         	72          	0           	Open  	;
 7865            	3115            	3116            	21.34000239 	85          	132         	0           	Open  	;
 7866            	2035            	3115            	20.4112794534	150         	72          	0           	Open  	;
 7867            	3117            	3118            	75.6375550291	85          	132         	0           	Open  	;
 7868            	3119            	378             	63.4006327092	75          	70          	0           	Open  	;
 7869            	3120            	3121            	85.9981958998	85          	132         	0           	Open  	;
 7870            	3108            	3110            	0.439999999478	85          	132         	0           	Open  	;
 7871            	3122            	3120            	23.5457108623	85          	132         	0           	Open  	;
 7872            	3049            	3125            	133.159295637	150         	72          	0           	Open  	;
 7873            	3126            	3127            	23.8101028982	85          	132         	0           	Open  	;
 7874            	3128            	3049            	48.3114413152	60          	132         	0           	Open  	;
 7875            	3128            	3121            	23.5226040221	85          	132         	0           	Open  	;
 7876            	1358            	3128            	17.5809214776	85          	132         	0           	Open  	;
 7877            	379             	3121            	41.8900966813	60          	132         	0           	Open  	;
 7878            	1357            	3051            	26.302328795	85          	132         	0           	Open  	;
 7879            	3129            	3130            	15.0713270819	85          	132         	0           	Open  	;
 7880            	3129            	1357            	18.5802179751	85          	132         	0           	Open  	;
 7881            	3118            	3127            	42.4812052555	60          	132         	0           	Open  	;
 7882            	3118            	378             	41.6501972388	60          	132         	0           	Open  	;
 7883            	3052            	3118            	90.5302433328	85          	132         	0           	Open  	;
 7884            	3123            	3124            	20.1024944969	75          	132         	0           	Open  	;
 7885            	3030            	1355            	47.7526377448	85          	132         	0           	Open  	;
 7886            	3109            	3107            	45.6107797447	60          	132         	0           	Open  	;
 7887            	3103            	3107            	30.4682769823	85          	132         	0           	Open  	;
 7888            	3086            	3087            	45.8978140759	85          	132         	0           	Open  	;
 7889            	3088            	3089            	11.9499101824	150         	72          	0           	Open  	;
 7890            	3089            	3090            	4.70152221899	150         	72          	0           	Open  	;
 7891            	3086            	3088            	29.6279013133	150         	72          	0           	Open  	;
 7892            	3091            	3000            	25.9104738455	85          	132         	0           	Open  	;
 7893            	3092            	3091            	64.2401317405	85          	132         	0           	Open  	;
 7894            	3002            	3092            	31.8003264132	85          	132         	0           	Open  	;
 7895            	3093            	3002            	39.0201281388	85          	132         	0           	Open  	;
 7896            	3094            	3095            	42.74143306 	60          	132         	0           	Open  	;
 7897            	3096            	3097            	42.9123595251	60          	132         	0           	Open  	;
 7898            	3096            	3094            	39.6310891345	60          	132         	0           	Open  	;
 7899            	3098            	3094            	48.6604531423	60          	132         	0           	Open  	;
 7900            	3108            	3106            	45.6844831432	60          	132         	0           	Open  	;
 7901            	3096            	3099            	48.6411890066	60          	132         	0           	Open  	;
 7902            	3098            	3100            	40.401516061	75          	132         	0           	Open  	;
 7903            	3099            	3098            	39.080864883	85          	132         	0           	Open  	;
 7904            	3093            	3099            	41.451259957	85          	132         	0           	Open  	;
 7905            	3059            	3093            	46.6717294943	85          	132         	0           	Open  	;
 7906            	3101            	3102            	25.5963913763	85          	132         	0           	Open  	;
 7907            	3103            	3087            	37.8967646488	85          	132         	0           	Open  	;
 7908            	3097            	3095            	38.8302558075	85          	132         	0           	Open  	;
 7909            	3104            	3097            	40.3911141215	85          	132         	0           	Open  	;
 7910            	3105            	3104            	38.7136280914	85          	132         	0           	Open  	;
 7911            	3102            	3105            	45.5039251054	85          	132         	0           	Open  	;
 7912            	3106            	3105            	29.4201373553	85          	132         	0           	Open  	;
 7913            	3107            	3106            	61.1133523621	85          	132         	0           	Open  	;
 7914            	3100            	3009            	41.5504344148	75          	70          	0           	Open  	;
 7915            	1636            	1924            	42.9611562571	100         	70          	0           	Open  	;
 7916            	3028            	3029            	1.38032604833	110         	132         	0           	Open  	;
 7917            	3025            	3026            	40.472622846	110         	132         	0           	Open  	;
 7918            	2776            	2570            	89.2501022407	85          	132         	0           	Open  	;
 7919            	2571            	2810            	41.0113484545	60          	132         	0           	Open  	;
 7920            	2811            	2573            	40.8302069552	60          	132         	0           	Open  	;
 7921            	2810            	2811            	38.0306961024	60          	132         	0           	Open  	;
 7922            	2812            	2810            	12.6000158736	60          	132         	0           	Open  	;
 7923            	2813            	2812            	38.0839716942	60          	132         	0           	Open  	;
 7924            	2814            	2813            	74.300946009	85          	132         	0           	Open  	;
 7925            	1625            	2815            	11.0719894515	150         	72          	0           	Open  	;
 7926            	2815            	2816            	1.08829878744	150         	72          	0           	Open  	;
 7927            	1579            	1578            	15.5318464954	110         	132         	0           	Open  	;
 7928            	2123            	2124            	37.3964075815	85          	132         	0           	Open  	;
 7929            	2121            	2122            	57.4561804437	32          	135         	0           	Open  	;
 7930            	2944            	2945            	10.1717143633	200         	74          	0           	Open  	;
 7931            	2945            	640             	18.3525248937	200         	74          	0           	Open  	;
 7932            	2947            	2948            	16.2863373727	150         	72          	0           	Open  	;
 7933            	2948            	2690            	24.977859426	150         	72          	0           	Open  	;
 7934            	2949            	2950            	38.5178962097	150         	72          	0           	Open  	;
 7935            	2950            	2951            	0.0158294032834	150         	72          	0           	Open  	;
 7936            	2952            	2953            	60.0017453815	85          	132         	0           	Open  	;
 7937            	2954            	2955            	27.8936910425	75          	70          	0           	Open  	;
 7938            	2956            	694             	9.63265280135	150         	72          	0           	Open  	;
 7939            	2956            	2957            	4.71529426442	100         	70          	0           	Open  	;
 7940            	2958            	2956            	42.7721989152	150         	72          	0           	Open  	;
 7941            	1789            	2958            	74.0901354559	150         	72          	0           	Open  	;
 7942            	2959            	695             	29.7086515633	100         	70          	0           	Open  	;
 7943            	2806            	2807            	11.5252648929	150         	72          	0           	Open  	;
 7944            	2804            	2805            	5.06227013577	200         	74          	0           	Open  	;
 7945            	2781            	2772            	38.3018436924	200         	74          	0           	Open  	;
 7946            	2713            	1823            	48.7653612066	200         	74          	0           	Open  	;
 7947            	2684            	2685            	60.0562031578	150         	72          	0           	Open  	;
 7948            	690             	2686            	42.363006414	150         	72          	0           	Open  	;
 7949            	2686            	2687            	16.4444679146	150         	72          	0           	Open  	;
 7950            	2688            	2689            	0.777277942678	150         	72          	0           	Open  	;
 7951            	2690            	2691            	2.43676783603	150         	72          	0           	Open  	;
 7952            	2691            	2688            	1.74946163136	150         	72          	0           	Open  	;
 7953            	2713            	2714            	4.29350000061	110         	132         	0           	Open  	;
 7954            	2737            	2738            	4.0347014323	250         	76          	0           	Open  	;
 7955            	2739            	2740            	0.771610328882	250         	76          	0           	Open  	;
 7956            	2759            	2760            	2.41879873014	200         	74          	0           	Open  	;
 7957            	2761            	2762            	3.59435668733	200         	74          	0           	Open  	;
 7958            	2764            	37              	373.629201819	200         	74          	0           	Open  	;
 7959            	2960            	2961            	11.335441103	75          	70          	0           	Open  	;
 7960            	2765            	1731            	3.00595529216	100         	70          	0           	Open  	;
 7961            	2767            	2768            	3.96420000028	200         	74          	0           	Open  	;
 7962            	1801            	2771            	80.9506515342	200         	74          	0           	Open  	;
 7963            	2772            	2773            	2.87565649035	200         	74          	0           	Open  	;
 7964            	2774            	2775            	9.96983548518	200         	74          	0           	Open  	;
 7965            	2776            	698             	40.7348185949	200         	74          	0           	Open  	;
 7966            	2777            	2776            	13.1352122174	200         	74          	0           	Open  	;
 7967            	2778            	2777            	44.4901359856	200         	74          	0           	Open  	;
 7968            	2779            	2780            	3.25006153788	200         	74          	0           	Open  	;
 7969            	2781            	2782            	2.50001999992	200         	74          	0           	Open  	;
 7970            	2783            	2784            	50.4242253289	200         	74          	0           	Open  	;
 7971            	2785            	2783            	49.7613276148	200         	74          	0           	Open  	;
 7972            	2803            	1823            	69.1546592473	200         	74          	0           	Open  	;
 7973            	2763            	2766            	141.6440681 	200         	74          	0           	Open  	;
 7974            	2961            	2962            	19.5502873644	75          	70          	0           	Open  	;
 7975            	2962            	2963            	26.9761014972	75          	70          	0           	Open  	;
 7976            	2964            	2965            	18.4825999248	75          	70          	0           	Open  	;
 7977            	2994            	1748            	58.1137321418	75          	70          	0           	Open  	;
 7978            	344             	2995            	1.41631537726	150         	72          	0           	Open  	;
 7979            	2996            	2997            	0.560892146196	150         	72          	0           	Open  	;
 7980            	1756            	2998            	2.37427689402	200         	74          	0           	Open  	;
 7981            	2998            	2999            	2.35792819388	200         	74          	0           	Open  	;
 7982            	2577            	3000            	47.365199612	150         	72          	0           	Open  	;
 7983            	3001            	3002            	47.2528601887	85          	132         	0           	Open  	;
 7984            	1691            	3003            	5.95030427775	60          	132         	0           	Open  	;
 7985            	1693            	3004            	12.3625755202	60          	132         	0           	Open  	;
 7986            	3004            	3005            	126.733119254	60          	132         	0           	Open  	;
 7987            	3006            	702             	41.7003884867	75          	132         	0           	Open  	;
 7988            	3000            	1802            	81.3075364948	150         	72          	0           	Open  	;
 7989            	2992            	2993            	0.75186434983	110         	70          	0           	Open  	;
 7990            	3007            	3008            	40.0499999998	60          	132         	0           	Open  	;
 7991            	1802            	3009            	1.56012820039	75          	70          	0           	Open  	;
 7992            	3010            	3011            	6.36007075466	85          	132         	0           	Open  	;
 7993            	3012            	3013            	31.3591103187	85          	132         	0           	Open  	;
 7994            	3014            	3015            	0.00109999999404	150         	72          	0           	Open  	;
 7995            	3015            	3016            	23.5078841044	150         	72          	0           	Open  	;
 7996            	3017            	3007            	12.2306377591	110         	132         	0           	Open  	;
 7997            	3018            	3019            	6.99829264934	85          	132         	0           	Open  	;
 7998            	3020            	3019            	42.5611007846	110         	132         	0           	Open  	;
 7999            	1759            	3020            	9.66542808092	110         	132         	0           	Open  	;
 8000            	3021            	3020            	39.1945473765	85          	132         	0           	Open  	;
 8001            	3022            	3023            	74.2171073808	60          	132         	0           	Open  	;
 8002            	3024            	3022            	18.6653823963	60          	132         	0           	Open  	;
 8003            	384             	1753            	6.2269173753	85          	132         	0           	Open  	;
 8004            	3027            	3025            	4.82403358167	110         	132         	0           	Open  	;
 8005            	2991            	1938            	4.93443679748	150         	72          	0           	Open  	;
 8006            	2988            	2989            	4.44929072329	110         	132         	0           	Open  	;
 8007            	2965            	2966            	20.4946402749	75          	70          	0           	Open  	;
 8008            	2960            	2967            	28.8729401511	75          	70          	0           	Open  	;
 8009            	2967            	2964            	11.5423909572	75          	70          	0           	Open  	;
 8010            	2968            	2255            	8.08053024763	100         	70          	0           	Open  	;
 8011            	2969            	2968            	28.4519662403	75          	70          	0           	Open  	;
 8012            	2970            	2969            	42.0611705968	75          	70          	0           	Open  	;
 8013            	2971            	2972            	5.49266723661	200         	74          	0           	Open  	;
 8014            	1948            	2971            	195.563392448	150         	72          	0           	Open  	;
 8015            	2970            	2973            	40.6299999999	75          	70          	0           	Open  	;
 8016            	2973            	2974            	41.4721267848	85          	132         	0           	Open  	;
 8017            	2975            	2973            	34.1956210642	75          	70          	0           	Open  	;
 8018            	2976            	2975            	8.5430966283	60          	132         	0           	Open  	;
 8019            	2990            	1741            	9.00024999841	110         	132         	0           	Open  	;
 8020            	2977            	2976            	42.0000047619	60          	132         	0           	Open  	;
 8021            	2979            	2980            	14.5300999992	85          	132         	0           	Open  	;
 8022            	2980            	2976            	49.8802255416	85          	132         	0           	Open  	;
 8023            	2981            	2974            	32.142129674	60          	132         	0           	Open  	;
 8024            	2977            	2981            	10.1501231523	60          	132         	0           	Open  	;
 8025            	2982            	2977            	49.9358837507	60          	132         	0           	Open  	;
 8026            	2980            	2982            	41.3900109454	60          	132         	0           	Open  	;
 8027            	2983            	2978            	25.3605704594	85          	132         	0           	Open  	;
 8028            	1260            	2983            	82.6704199455	85          	132         	0           	Open  	;
 8029            	1115            	2984            	101.691268097	60          	132         	0           	Open  	;
 8030            	2985            	2986            	59.9916742076	85          	132         	0           	Open  	;
 8031            	2985            	2984            	17.3999716354	60          	132         	0           	Open  	;
 8032            	2985            	2987            	147.490047146	60          	132         	0           	Open  	;
 8033            	2978            	2979            	0.200000000186	85          	132         	0           	Open  	;
 8034            	6075            	2609            	58.3274113601	85          	132         	0           	Open  	;
 8035            	5571            	5572            	24.2865351973	110         	132         	0           	Open  	;
 8036            	6076            	2690            	134.134241864	85          	132         	0           	Open  	;
 8037            	6278            	6277            	41.4012522997	85          	132         	0           	Open  	;
 8038            	5279            	6278            	108.208588809	85          	132         	0           	Open  	;
 8039            	5279            	389             	41.7732621188	85          	132         	0           	Open  	;
 8040            	1746            	1744            	37.2742109242	85          	132         	0           	Open  	;
 8041            	1748            	1746            	60.9666141421	85          	132         	0           	Open  	;
 8042            	455             	2009            	4.30001162771	75          	70          	0           	Open  	;
 8043            	2007            	2008            	2.98430980269	150         	72          	0           	Open  	;
 8044            	6263            	6246            	40.5436517845	110         	132         	0           	Open  	;
 8045            	5586            	6263            	50.6083897983	110         	132         	0           	Open  	;
 8046            	6255            	6283            	44.2935579394	60          	132         	0           	Open  	;
 8047            	6256            	5224            	35.3098414039	85          	132         	0           	Open  	;
 8048            	6243            	6286            	82.5419443933	60          	132         	0           	Open  	;
 8049            	6287            	6288            	74.6783422015	60          	132         	0           	Open  	;
 8050            	6286            	5586            	41.7812764634	85          	132         	0           	Open  	;
 8051            	6288            	6286            	42.8720905277	85          	132         	0           	Open  	;
 8052            	6289            	6288            	33.7275332627	85          	132         	0           	Open  	;
 8053            	6287            	6243            	42.5656398995	60          	132         	0           	Open  	;
 8054            	6277            	6271            	41.6441016228	85          	132         	0           	Open  	;
 8055            	6290            	6287            	54.2839856126	60          	132         	0           	Open  	;
 8056            	6271            	6270            	27.1167107152	85          	132         	0           	Open  	;
 8057            	6271            	385             	42.953409644	60          	132         	0           	Open  	;
 8058            	6264            	6250            	15.5693320339	60          	132         	0           	Open  	;
 8059            	6265            	6264            	74.6967362605	60          	132         	0           	Open  	;
 8060            	3024            	6265            	15.941016279	60          	132         	0           	Open  	;
 8061            	383             	3024            	22.6403931054	60          	132         	0           	Open  	;
 8062            	380             	6251            	67.9614352557	85          	132         	0           	Open  	;
 8063            	5600            	6251            	25.7812974844	60          	132         	0           	Open  	;
 8064            	6266            	5599            	73.8816743176	60          	132         	0           	Open  	;
 8065            	6267            	6266            	12.5354098457	60          	132         	0           	Open  	;
 8066            	3136            	6267            	5.16767839586	60          	132         	0           	Open  	;
 8067            	3134            	388             	63.5782329106	85          	132         	0           	Open  	;
 8068            	3132            	3134            	31.344462382	85          	132         	0           	Open  	;
 8069            	6268            	3132            	39.9941120658	85          	132         	0           	Open  	;
 8070            	3137            	6268            	21.4340033589	85          	132         	0           	Open  	;
 8071            	386             	6245            	20.1644141997	75          	132         	0           	Open  	;
 8072            	385             	6269            	26.2730375094	85          	132         	0           	Open  	;
 8073            	387             	6269            	57.8736609523	85          	132         	0           	Open  	;
 8074            	6270            	6269            	42.8966490535	60          	132         	0           	Open  	;
 8075            	6270            	389             	48.9485460667	85          	132         	0           	Open  	;
 8076            	6291            	6290            	3.70752909808	60          	132         	0           	Open  	;
 8077            	6258            	6291            	22.5053626943	60          	132         	0           	Open  	;
 8078            	6431            	3182            	5.97300604735	110         	132         	0           	Open  	;
 8079            	5285            	1642            	43.3524353073	85          	132         	0           	Open  	;
 8080            	1659            	2507            	3.06778421699	85          	132         	0           	Open  	;
 8081            	6443            	6444            	3.53079918524	85          	132         	0           	Open  	;
 8082            	1256            	2514            	5.90526036671	85          	132         	0           	Open  	;
 8083            	6446            	3070            	41.1331885151	85          	132         	0           	Open  	;
 8084            	5286            	6446            	41.4889394897	85          	132         	0           	Open  	;
 8085            	3161            	5285            	87.1279559967	85          	132         	0           	Open  	;
 8086            	6447            	3161            	45.8558458656	110         	132         	0           	Open  	;
 8087            	5534            	5530            	46.4418589598	110         	132         	0           	Open  	;
 8088            	5268            	1258            	41.1200595818	60          	132         	0           	Open  	;
 8089            	3143            	1263            	66.6204414643	110         	132         	0           	Open  	;
 8090            	3164            	3153            	30.9613165184	85          	132         	0           	Open  	;
 8091            	3154            	3152            	42.4644663226	60          	132         	0           	Open  	;
 8092            	3174            	3154            	66.8177790787	85          	132         	0           	Open  	;
 8093            	3163            	3174            	30.5759924916	85          	132         	0           	Open  	;
 8094            	3045            	6446            	71.487806136	60          	132         	0           	Open  	;
 8095            	5601            	5286            	67.6854184886	60          	132         	0           	Open  	;
 8096            	3168            	6441            	67.8027959237	85          	132         	0           	Open  	;
 8097            	6441            	6442            	36.690750328	85          	132         	0           	Open  	;
 8098            	6442            	5515            	62.6636495556	85          	132         	0           	Open  	;
 8099            	6442            	6439            	49.5211851969	85          	132         	0           	Open  	;
 8100            	6432            	6433            	9.04790040909	110         	132         	0           	Open  	;
 8101            	2518            	6434            	1.77160307312	85          	132         	0           	Open  	;
 8102            	5528            	6436            	40.2635839723	85          	132         	0           	Open  	;
 8103            	876             	6437            	139.107706715	85          	132         	0           	Open  	;
 8104            	876             	6434            	39.7640909248	85          	132         	0           	Open  	;
 8105            	1695            	1648            	49.9629111641	110         	132         	0           	Open  	;
 8106            	1309            	3183            	216.580731683	110         	132         	0           	Open  	;
 8107            	6076            	6075            	50.6152091767	85          	132         	0           	Open  	;
 8108            	6250            	380             	25.4164598247	60          	132         	0           	Open  	;
 8109            	6436            	1304            	30.1943619613	60          	132         	0           	Open  	;
 8110            	6438            	1303            	27.2918576159	60          	132         	0           	Open  	;
 8111            	878             	6436            	39.251536251	110         	132         	0           	Open  	;
 8112            	6438            	878             	3.4634333096	60          	132         	0           	Open  	;
 8113            	1312            	5284            	64.1000280807	85          	132         	0           	Open  	;
 8114            	6439            	5513            	65.2374986026	85          	132         	0           	Open  	;
 8115            	6440            	6439            	36.7661616892	85          	132         	0           	Open  	;
 8116            	3169            	6440            	54.4616696895	85          	132         	0           	Open  	;
 8117            	6441            	6440            	47.2228793706	85          	132         	0           	Open  	;
 8118            	1665            	6438            	38.9679776736	110         	132         	0           	Open  	;
 8119            	6263            	6255            	157.104252539	85          	132         	0           	Open  	;
 8120            	308             	6258            	47.0180401552	110         	132         	0           	Open  	;
 8121            	5510            	6257            	56.797134312	110         	132         	0           	Open  	;
 8122            	6219            	6218            	11.5788816385	85          	132         	0           	Open  	;
 8123            	6155            	6219            	53.259561583	60          	132         	0           	Open  	;
 8124            	1789            	6219            	42.8774719405	85          	132         	0           	Open  	;
 8125            	6155            	6220            	17.2507767938	60          	132         	0           	Open  	;
 8126            	6223            	6224            	22.4236761039	63          	135         	0           	Open  	;
 8127            	6224            	6225            	0.345092740885	63          	135         	0           	Open  	;
 8128            	2563            	6226            	13.8600324678	60          	132         	0           	Open  	;
 8129            	2565            	2563            	44.8300011378	60          	132         	0           	Open  	;
 8130            	5541            	2958            	45.0241146504	85          	132         	0           	Open  	;
 8131            	5543            	683             	45.1174741972	85          	132         	0           	Open  	;
 8132            	2123            	5542            	143.449828714	85          	132         	0           	Open  	;
 8133            	1633            	1630            	86.0427603457	60          	132         	0           	Open  	;
 8134            	6227            	1633            	42.9373415572	60          	132         	0           	Open  	;
 8135            	6227            	1632            	78.9519207751	60          	132         	0           	Open  	;
 8136            	6130            	6227            	47.9176961046	60          	132         	0           	Open  	;
 8137            	6130            	393             	73.212546876	60          	132         	0           	Open  	;
 8138            	6228            	2970            	34.1945858282	85          	132         	0           	Open  	;
 8139            	6218            	2679            	7.40586929466	85          	132         	0           	Open  	;
 8140            	2679            	2954            	36.0856894354	75          	132         	0           	Open  	;
 8141            	2680            	1725            	42.7953326899	75          	132         	0           	Open  	;
 8142            	1726            	6217            	66.4067231282	60          	132         	0           	Open  	;
 8143            	6204            	6146            	4.95854676274	85          	132         	0           	Open  	;
 8144            	6201            	6205            	18.2773961497	110         	132         	0           	Open  	;
 8145            	6205            	6161            	19.1769967408	110         	132         	0           	Open  	;
 8146            	5548            	6206            	21.301514148	110         	132         	0           	Open  	;
 8147            	6206            	6207            	19.460033299	110         	132         	0           	Open  	;
 8148            	6207            	6208            	15.4072687397	110         	132         	0           	Open  	;
 8149            	6208            	6209            	20.1601508924	110         	132         	0           	Open  	;
 8150            	6209            	6210            	21.0663708546	110         	132         	0           	Open  	;
 8151            	2975            	6228            	40.5699999994	60          	132         	0           	Open  	;
 8152            	6210            	6211            	0.552014492703	110         	132         	0           	Open  	;
 8153            	6212            	6213            	12.0699292874	110         	132         	0           	Open  	;
 8154            	6213            	6214            	19.4773541583	110         	132         	0           	Open  	;
 8155            	6214            	6201            	16.8900319119	110         	132         	0           	Open  	;
 8156            	2681            	6215            	76.6952329328	110         	132         	0           	Open  	;
 8157            	1725            	2681            	31.2722832546	75          	132         	0           	Open  	;
 8158            	6216            	6160            	108.416093565	60          	132         	0           	Open  	;
 8159            	6163            	6216            	39.4683791529	60          	132         	0           	Open  	;
 8160            	6217            	5539            	43.0537989035	60          	132         	0           	Open  	;
 8161            	6211            	6212            	6.39641376037	110         	132         	0           	Open  	;
 8162            	3152            	5601            	14.4025344997	60          	132         	0           	Open  	;
 8163            	6229            	6228            	72.7916499196	85          	132         	0           	Open  	;
 8164            	6230            	6229            	25.9007968993	85          	132         	0           	Open  	;
 8165            	6241            	1356            	18.3908310026	85          	132         	0           	Open  	;
 8166            	3075            	6241            	24.8093892649	85          	132         	0           	Open  	;
 8167            	5232            	3082            	23.5461768559	85          	132         	0           	Open  	;
 8168            	3077            	1355            	43.3247107554	85          	132         	0           	Open  	;
 8169            	6243            	310             	11.2605728095	60          	132         	0           	Open  	;
 8170            	3111            	3103            	45.5109894429	85          	132         	0           	Open  	;
 8171            	3286            	3111            	52.7617232698	85          	132         	0           	Open  	;
 8172            	3007            	3112            	38.4744424121	110         	132         	0           	Open  	;
 8173            	3116            	3127            	68.150488113	85          	132         	0           	Open  	;
 8174            	3137            	6245            	1.15412304332	85          	132         	0           	Open  	;
 8175            	6246            	6247            	2.60537905117	110         	132         	0           	Open  	;
 8176            	1744            	1759            	207.799294427	110         	132         	0           	Open  	;
 8177            	382             	6249            	21.0960778346	60          	132         	0           	Open  	;
 8178            	6250            	382             	3.74065502315	60          	132         	0           	Open  	;
 8179            	6251            	6252            	6.2269173753	85          	132         	0           	Open  	;
 8180            	6246            	6254            	3.22733469729	110         	132         	0           	Open  	;
 8181            	6255            	6256            	28.174686862	85          	132         	0           	Open  	;
 8182            	6241            	6242            	11.6714529797	85          	132         	0           	Open  	;
 8183            	3019            	3084            	37.4061539324	85          	132         	0           	Open  	;
 8184            	6240            	3082            	13.8602362509	85          	132         	0           	Open  	;
 8185            	3047            	6239            	57.1010700425	85          	132         	0           	Open  	;
 8186            	2983            	6230            	40.7003980326	85          	132         	0           	Open  	;
 8187            	2112            	6234            	105.160216926	110         	132         	0           	Open  	;
 8188            	6070            	3091            	47.2472162991	60          	132         	0           	Open  	;
 8189            	6071            	3092            	47.1400042433	60          	132         	0           	Open  	;
 8190            	3010            	6235            	2.06512139377	85          	132         	0           	Open  	;
 8191            	3010            	3028            	56.5105680556	110         	132         	0           	Open  	;
 8192            	3003            	6236            	20.6076867695	110         	132         	0           	Open  	;
 8193            	6236            	3011            	58.2670973306	110         	132         	0           	Open  	;
 8194            	6229            	2978            	40.6816937698	60          	132         	0           	Open  	;
 8195            	3030            	6237            	11.7707989447	110         	132         	0           	Open  	;
 8196            	3044            	3070            	74.8312160873	110         	132         	0           	Open  	;
 8197            	3012            	3044            	40.7978203103	110         	132         	0           	Open  	;
 8198            	3042            	3012            	46.4395488782	110         	132         	0           	Open  	;
 8199            	3016            	3042            	38.843491316	110         	132         	0           	Open  	;
 8200            	6238            	6239            	41.2037109984	60          	132         	0           	Open  	;
 8201            	6238            	1797            	57.5726410712	75          	132         	0           	Open  	;
 8202            	3068            	6238            	65.2973040031	75          	132         	0           	Open  	;
 8203            	6239            	3046            	64.685410813	85          	132         	0           	Open  	;
 8204            	6237            	1795            	29.0063337212	110         	132         	0           	Open  	;
 8205            	6203            	6204            	14.8364222444	85          	132         	0           	Open  	;
 8206            	3175            	6447            	39.6480718317	110         	132         	0           	Open  	;
 8207            	1251            	456             	7.3981791014	110         	132         	0           	Open  	;
 8208            	2814            	7158            	95.8239109438	150         	72          	0           	Open  	;
 8209            	1570            	1640            	42.66005743 	100         	70          	0           	Open  	;
 8210            	2256            	1570            	4.29029937014	100         	70          	0           	Open  	;
 8211            	2255            	1262            	211.132966033	100         	70          	0           	Open  	;
 8212            	701             	7159            	1.76010432038	150         	72          	0           	Open  	;
 8213            	3050            	7160            	84.6875835007	150         	72          	0           	Open  	;
 8214            	7160            	3003            	22.5350880632	150         	72          	0           	Open  	;
 8215            	701             	3034            	95.0903554519	150         	72          	0           	Open  	;
 8216            	3055            	3156            	20.9791634721	100         	70          	0           	Open  	;
 8217            	5224            	368             	99.209484557	75          	70          	0           	Open  	;
 8218            	6283            	6289            	30.6762094611	75          	70          	0           	Open  	;
 8219            	6257            	6283            	26.3534404374	75          	70          	0           	Open  	;
 8220            	6433            	5587            	56.4358092434	110         	70          	0           	Open  	;
 8221            	1331            	6433            	18.0682644707	110         	70          	0           	Open  	;
 8222            	1662            	1658            	40.3184734332	75          	70          	0           	Open  	;
 8223            	6436            	7161            	13.8297570667	100         	70          	0           	Open  	;
 8224            	7161            	5529            	26.7453670344	100         	70          	0           	Open  	;
 8225            	6256            	6257            	44.2760390503	75          	70          	0           	Open  	;
 8226            	379             	3129            	22.6103184403	75          	70          	0           	Open  	;
 8227            	7156            	7157            	0.0240074990348	100         	70          	0           	Open  	;
 8228            	1574            	1734            	21.8569994058	50          	70          	0           	Open  	;
 8229            	7146            	6036            	30.127902349	150         	72          	0           	Open  	;
 8230            	1909            	7146            	39.5761154489	150         	72          	0           	Open  	;
 8231            	343             	7147            	4.1517059162	150         	72          	0           	Open  	;
 8232            	667             	7148            	4.39329999965	75          	70          	0           	Open  	;
 8233            	2669            	667             	168.43033104	150         	72          	0           	Open  	;
 8234            	1620            	1617            	16.5396127227	150         	72          	0           	Open  	;
 8235            	7149            	1621            	6.02110416852	150         	72          	0           	Open  	;
 8236            	6141            	6145            	32.1382326832	150         	72          	0           	Open  	;
 8237            	2804            	6171            	10.5796116287	85          	132         	0           	Open  	;
 8238            	65              	7150            	85.4140158856	75          	70          	0           	Open  	;
 8239            	2955            	5589            	10.5948100502	75          	70          	0           	Open  	;
 8240            	7151            	2609            	4.75386158804	150         	72          	0           	Open  	;
 8241            	7152            	7151            	7.88843457174	150         	72          	0           	Open  	;
 8242            	7153            	7152            	58.3073040018	150         	72          	0           	Open  	;
 8243            	7154            	7153            	12.5575731862	150         	72          	0           	Open  	;
 8244            	2687            	7155            	17.0053845884	150         	72          	0           	Open  	;
 8245            	7155            	7154            	23.3308074873	150         	72          	0           	Open  	;
 8246            	2311            	7156            	16.1330602533	100         	70          	0           	Open  	;
 8247            	473             	1733            	3.92209282184	50          	70          	0           	Open  	;
 8248            	1924            	392             	4.52828728069	75          	70          	0           	Open  	;
 8249            	1916            	1917            	162.037847915	100         	70          	0           	Open  	;
 8250            	1902            	1903            	2.4465417639	150         	72          	0           	Open  	;
 8251            	684             	545             	4.36046476906	150         	72          	0           	Open  	;
 8252            	1822            	1823            	2.20957693934	150         	72          	0           	Open  	;
 8253            	1821            	1822            	2.73745604759	150         	72          	0           	Open  	;
 8254            	2986            	7240            	21.0082848403	85          	132         	0           	Open  	;
 8255            	702             	3114            	21.9501091116	150         	72          	0           	Open  	;
 8256            	6444            	2508            	1.88767052198	85          	132         	0           	Open  	;
 8257            	2508            	5343            	2.07217405213	85          	132         	0           	Open  	;
 8258            	7146            	7244            	2.55440795467	110         	132         	0           	Open  	;
 8259            	5343            	1254            	110.951375589	110         	132         	0           	Open  	;
 8260            	7245            	2641            	1.06712757044	75          	132         	0           	Open  	;
 8261            	7246            	7247            	85.9796077328	110         	132         	0           	Open  	;
 8262            	7247            	7248            	149.467105476	110         	132         	0           	Open  	;
 8263            	7249            	5577            	3.98551145081	85          	132         	0           	Open  	;
 8264            	7063            	7140            	7.14143439045	110         	132         	0           	Open  	;
 8265            	5542            	2682            	35.546518191	85          	132         	0           	Open  	;
 8266            	7251            	1213            	28.6813600688	85          	132         	0           	Open  	;
 8267            	1903            	1904            	1.51352209449	150         	72          	0           	Open  	;
 8268            	2009            	7218            	30.6852043823	75          	70          	0           	Open  	;
 8269            	3169            	1314            	48.6411485151	75          	70          	0           	Open  	;
 8270            	1659            	7188            	17.0009170932	75          	70          	0           	Open  	;
 8271            	1616            	1915            	1.22046876701	200         	74          	0           	Open  	;
 8272            	1914            	504             	1.22341957316	150         	72          	0           	Open  	;
 8273            	1913            	1914            	16.1829084215	150         	72          	0           	Open  	;
 8274            	1307            	1913            	64.6796458589	150         	72          	0           	Open  	;
 8275            	675             	1910            	3.48432821668	150         	72          	0           	Open  	;
 8276            	1908            	1909            	4.34346262314	150         	72          	0           	Open  	;
 8277            	1907            	1908            	3.64991323814	150         	72          	0           	Open  	;
 8278            	1905            	1906            	3.22731093228	150         	72          	0           	Open  	;
 8279            	6036            	1616            	97.935622151	150         	72          	0           	Open  	;
 8280            	670             	1905            	21.3155526183	150         	72          	0           	Open  	;
 8281            	1651            	3180            	56.3201035513	75          	70          	0           	Open  	;
 8282            	3178            	1651            	38.9001555271	75          	70          	0           	Open  	;
 8283            	3151            	7184            	17.8002387625	75          	70          	0           	Open  	;
 8284            	3175            	1647            	3.01026576877	150         	72          	0           	Open  	;
 8285            	7185            	7186            	20.6084227445	150         	72          	0           	Open  	;
 8286            	7186            	3016            	181.359335433	150         	72          	0           	Open  	;
 8287            	1654            	7187            	7.62197480928	150         	72          	0           	Open  	;
 8288            	3173            	1262            	52.1800002393	100         	70          	0           	Open  	;
 8289            	1257            	1665            	25.2288247847	75          	70          	0           	Open  	;
 8290            	1738            	7145            	162.673888661	100         	70          	0           	Open  	;
 8291            	1224            	1226            	19.4761470529	150         	72          	0           	Open  	;
 8292            	1226            	2619            	94.0507123835	150         	72          	0           	Open  	;
 8293            	6766            	6767            	4.77593120647	200         	74          	0           	Open  	;
 8294            	6767            	6768            	2.21287190959	200         	74          	0           	Open  	;
 8295            	6768            	6769            	6.98880311691	200         	74          	0           	Open  	;
 8296            	6769            	6770            	0.352097287393	200         	74          	0           	Open  	;
 8297            	6770            	6771            	0.352097287393	200         	74          	0           	Open  	;
 8298            	2779            	6772            	3.91701249401	200         	74          	0           	Open  	;
 8299            	6773            	6774            	35.9133078678	60          	132         	0           	Open  	;
 8300            	6773            	6775            	43.6032484334	60          	132         	0           	Open  	;
 8301            	6765            	6773            	55.1980044933	60          	132         	0           	Open  	;
 8302            	6775            	2780            	37.3800013109	85          	132         	0           	Open  	;
 8303            	3145            	6775            	44.6622674302	85          	132         	0           	Open  	;
 8304            	6774            	2779            	40.8105403048	200         	74          	0           	Open  	;
 8305            	6778            	6774            	57.7097608907	200         	74          	0           	Open  	;
 8306            	6779            	6778            	21.4216095306	200         	74          	0           	Open  	;
 8307            	6765            	6779            	14.0438638163	200         	74          	0           	Open  	;
 8308            	2780            	3192            	42.7417793268	200         	74          	0           	Open  	;
 8309            	2767            	2669            	43.2801000001	200         	74          	0           	Open  	;
 8310            	2784            	6765            	42.5391537296	200         	74          	0           	Open  	;
 8311            	2518            	2511            	44.2524959748	85          	132         	0           	Open  	;
 8312            	2511            	1269            	41.4373321325	85          	132         	0           	Open  	;
 8313            	1425            	6449            	40.0771995392	85          	132         	0           	Open  	;
 8314            	1662            	2508            	11.3899078138	110         	132         	0           	Open  	;
 8315            	1251            	5529            	215.820277652	85          	132         	0           	Open  	;
 8316            	6448            	6449            	66.246453683	60          	132         	0           	Open  	;
 8317            	1259            	3142            	32.0401264043	85          	132         	0           	Open  	;
 8318            	6452            	1253            	42.7771058138	110         	132         	0           	Open  	;
 8319            	6453            	6452            	52.6176056111	110         	132         	0           	Open  	;
 8320            	1252            	6453            	49.9636277706	110         	132         	0           	Open  	;
 8321            	5528            	1252            	125.989550884	85          	132         	0           	Open  	;
 8322            	6105            	2767            	4.83001035203	200         	74          	0           	Open  	;
 8323            	5527            	6453            	114.845842459	60          	132         	0           	Open  	;
 8324            	2504            	1253            	93.6447768517	60          	132         	0           	Open  	;
 8325            	6437            	1660            	94.353658117	60          	132         	0           	Open  	;
 8326            	6454            	1256            	23.5214806266	60          	132         	0           	Open  	;
 8327            	6454            	1425            	72.6796042015	60          	132         	0           	Open  	;
 8328            	6448            	6454            	39.7813533654	60          	132         	0           	Open  	;
 8329            	2509            	6448            	41.0962387436	60          	132         	0           	Open  	;
 8330            	6443            	2509            	59.0372923537	110         	132         	0           	Open  	;
 8331            	6449            	6443            	41.8504452789	85          	132         	0           	Open  	;
 8332            	2505            	6452            	102.914836531	60          	132         	0           	Open  	;
 8333            	1265            	1267            	102.739950914	85          	132         	0           	Open  	;
 8334            	6780            	6105            	81.770000611	200         	74          	0           	Open  	;
 8335            	2778            	2969            	88.6702826993	110         	132         	0           	Open  	;
 8336            	7061            	6780            	3.98104224186	85          	132         	0           	Open  	;
 8337            	2206            	7062            	16.8397102707	110         	132         	0           	Open  	;
 8338            	7062            	7063            	18.1285096098	110         	132         	0           	Open  	;
 8339            	7064            	2518            	14.9499681848	85          	132         	0           	Open  	;
 8340            	7136            	7137            	3.49342514568	150         	135         	0           	Open  	;
 8341            	7137            	7138            	3.49342514568	150         	135         	0           	Open  	;
 8342            	7138            	3206            	3.68952950983	150         	135         	0           	Open  	;
 8343            	1796            	1691            	14.7810621251	110         	70          	0           	Open  	;
 8344            	2640            	7141            	0.794292137843	150         	72          	0           	Open  	;
 8345            	1330            	2608            	6.25799488628	150         	72          	0           	Open  	;
 8346            	669             	7142            	102.436825029	150         	72          	0           	Open  	;
 8347            	7142            	1330            	1.25992063264	150         	72          	0           	Open  	;
 8348            	1906            	2803            	16.6801404674	150         	72          	0           	Open  	;
 8349            	7143            	669             	34.5133032322	150         	72          	0           	Open  	;
 8350            	5577            	7143            	7.12858935346	150         	72          	0           	Open  	;
 8351            	1820            	5566            	44.0848329933	110         	132         	0           	Open  	;
 8352            	2612            	2618            	5.20158629645	150         	72          	0           	Open  	;
 8353            	6071            	6070            	63.4400070928	85          	132         	0           	Open  	;
 8354            	6025            	1220            	31.5301000001	60          	132         	0           	Open  	;
 8355            	7060            	1223            	128.905979457	110         	132         	0           	Open  	;
 8356            	6037            	6056            	3.80320917137	110         	132         	0           	Open  	;
 8357            	6230            	3233            	40.9100000003	85          	132         	0           	Open  	;
 8358            	3194            	3193            	38.7701464278	85          	132         	0           	Open  	;
 8359            	6057            	6781            	26.8154318982	110         	132         	0           	Open  	;
 8360            	6781            	6782            	226.663392156	110         	132         	0           	Open  	;
 8361            	1948            	1949            	1.70050000027	150         	72          	0           	Open  	;
 8362            	353             	1947            	11.2298131719	150         	72          	0           	Open  	;
 8363            	1946            	505             	1.67223951593	75          	70          	0           	Open  	;
 8364            	1944            	1945            	0.433415504996	150         	72          	0           	Open  	;
 8365            	2775            	6780            	66.2803013543	200         	74          	0           	Open  	;
 8366            	1652            	1943            	38.3766540498	150         	72          	0           	Open  	;
 8367            	1941            	1808            	4.41998091029	150         	72          	0           	Open  	;
 8368            	1940            	1941            	4.41998091022	150         	72          	0           	Open  	;
 8369            	1939            	1940            	3.97838048128	150         	72          	0           	Open  	;
 8370            	1938            	1939            	3.9783804802	150         	72          	0           	Open  	;
 8371            	373             	1937            	0.503587132432	75          	70          	0           	Open  	;
 8372            	6088            	5564            	45.3281042617	110         	132         	0           	Open  	;
 8373            	7059            	1820            	2.84808782289	110         	132         	0           	Open  	;
 8374            	5912            	6037            	8.20035365059	110         	132         	0           	Open  	;
 8375            	1904            	1942            	6.08437880651	150         	72          	0           	Open  	;
 8376            	6202            	6203            	15.6605749574	85          	132         	0           	Open  	;
 8377            	6102            	6100            	35.0900056995	60          	132         	0           	Open  	;
 8378            	6200            	6190            	3.07583679746	85          	132         	0           	Open  	;
 8379            	5567            	6083            	27.7753004307	85          	132         	0           	Open  	;
 8380            	6083            	2623            	25.6264258137	110         	132         	0           	Open  	;
 8381            	6084            	6083            	42.3145795312	110         	132         	0           	Open  	;
 8382            	6084            	5275            	25.1819498847	85          	132         	0           	Open  	;
 8383            	5273            	6084            	41.7366331044	110         	132         	0           	Open  	;
 8384            	6122            	6120            	180.028729244	85          	132         	0           	Open  	;
 8385            	5563            	5273            	41.3163502742	110         	132         	0           	Open  	;
 8386            	2635            	5272            	29.4813856528	75          	132         	0           	Open  	;
 8387            	2626            	5272            	39.7342333516	85          	132         	0           	Open  	;
 8388            	6034            	1349            	10.6389988254	85          	132         	0           	Open  	;
 8389            	6086            	6034            	60.452614402	85          	132         	0           	Open  	;
 8390            	2666            	6104            	41.0701438276	85          	132         	0           	Open  	;
 8391            	6104            	6103            	31.2699999996	60          	132         	0           	Open  	;
 8392            	6103            	6102            	60.9101000001	60          	132         	0           	Open  	;
 8393            	6086            	2634            	28.7135037917	85          	132         	0           	Open  	;
 8394            	6087            	6086            	43.8887972949	60          	132         	0           	Open  	;
 8395            	6087            	2633            	25.6301216323	85          	132         	0           	Open  	;
 8396            	1350            	6087            	73.4339410633	85          	132         	0           	Open  	;
 8397            	6088            	1350            	28.7470763732	85          	132         	0           	Open  	;
 8398            	6105            	2666            	41.5201204233	85          	132         	0           	Open  	;
 8399            	6106            	2665            	30.530104815	85          	132         	0           	Open  	;
 8400            	6106            	6100            	10.5412143513	85          	132         	0           	Open  	;
 8401            	6201            	6202            	11.4120175252	85          	132         	0           	Open  	;
 8402            	6149            	6150            	14.8480538794	85          	70          	0           	Open  	;
 8403            	6148            	6149            	11.694056268	85          	70          	0           	Open  	;
 8404            	6147            	6148            	8.36276563084	85          	70          	0           	Open  	;
 8405            	6146            	6147            	16.0862341769	85          	70          	0           	Open  	;
 8406            	6144            	6145            	38.0407882411	85          	132         	0           	Open  	;
 8407            	499             	450             	2.91331426394	85          	132         	0           	Open  	;
 8408            	6142            	6133            	5.3599951497	85          	132         	0           	Open  	;
 8409            	6141            	6142            	67.3898830358	85          	132         	0           	Open  	;
 8410            	6140            	1112            	4.92779749309	85          	132         	0           	Open  	;
 8411            	5566            	6089            	39.9974191913	110         	132         	0           	Open  	;
 8412            	6139            	6140            	67.7987246139	85          	132         	0           	Open  	;
 8413            	6136            	6137            	65.4867439871	85          	132         	0           	Open  	;
 8414            	6111            	6108            	114.75014366	85          	132         	0           	Open  	;
 8415            	1637            	6130            	40.0638003687	60          	132         	0           	Open  	;
 8416            	6129            	6121            	8.46639216142	85          	132         	0           	Open  	;
 8417            	5506            	6110            	30.7001233463	85          	132         	0           	Open  	;
 8418            	6109            	6108            	45.9221079655	85          	132         	0           	Open  	;
 8419            	6108            	5538            	94.0601765471	85          	132         	0           	Open  	;
 8420            	5538            	2671            	38.4699999999	85          	132         	0           	Open  	;
 8421            	6107            	2145            	16.3809799745	110         	132         	0           	Open  	;
 8422            	6137            	6138            	5.16782555886	85          	132         	0           	Open  	;
 8423            	6089            	6088            	0.2308679281	110         	132         	0           	Open  	;
 8424            	2215            	2216            	20.880000383	400         	83          	0           	Open  	;
 8425            	6104            	6097            	45.1300709061	85          	132         	0           	Open  	;
 8426            	6102            	6099            	45.1501177179	60          	132         	0           	Open  	;
 8427            	1348            	2617            	35.4848037894	110         	132         	0           	Open  	;
 8428            	6117            	1114            	52.1117043475	60          	132         	0           	Open  	;
 8429            	2987            	5282            	295.628073226	85          	132         	0           	Open  	;
 8430            	6128            	6129            	5.06953169041	85          	132         	0           	Open  	;
 8431            	6127            	6128            	8.20684055269	85          	132         	0           	Open  	;
 8432            	6119            	2565            	15.2100821825	60          	132         	0           	Open  	;
 8433            	6126            	6127            	11.5082158872	85          	132         	0           	Open  	;
 8434            	6125            	6126            	12.9972467022	85          	132         	0           	Open  	;
 8435            	6097            	6101            	31.1599999992	60          	132         	0           	Open  	;
 8436            	2572            	6119            	42.760074836	60          	132         	0           	Open  	;
 8437            	1916            	6124            	2.61503117519	85          	132         	0           	Open  	;
 8438            	1690            	6123            	10.8299792635	110         	132         	0           	Open  	;
 8439            	6123            	6122            	3.24997898627	110         	132         	0           	Open  	;
 8440            	2569            	2568            	42.9403772684	60          	132         	0           	Open  	;
 8441            	5282            	1686            	11.9213025145	85          	132         	0           	Open  	;
 8442            	5577            	6077            	42.599160886	85          	132         	0           	Open  	;
 8443            	6120            	6121            	119.968067962	85          	132         	0           	Open  	;
 8444            	5576            	5270            	98.3877026153	110         	132         	0           	Open  	;
 8445            	2611            	5269            	38.3180897225	110         	132         	0           	Open  	;
 8446            	5281            	6125            	6.82836020263	85          	132         	0           	Open  	;
 8447            	6150            	6151            	19.9450994987	85          	70          	0           	Open  	;
 8448            	6101            	6099            	60.9001032843	60          	132         	0           	Open  	;
 8449            	6099            	6098            	35.1700014216	60          	132         	0           	Open  	;
 8450            	6103            	6101            	45.1300099711	60          	132         	0           	Open  	;
 8451            	2663            	6094            	1.90664283137	75          	132         	0           	Open  	;
 8452            	1631            	2663            	23.1156639292	75          	132         	0           	Open  	;
 8453            	5543            	2123            	52.4830220165	85          	132         	0           	Open  	;
 8454            	3026            	6095            	106.735763728	110         	132         	0           	Open  	;
 8455            	6095            	6096            	22.2161804097	110         	132         	0           	Open  	;
 8456            	3026            	6023            	55.6131255913	60          	132         	0           	Open  	;
 8457            	6097            	6069            	39.1700012764	85          	132         	0           	Open  	;
 8458            	2655            	6069            	5.58000000007	60          	132         	0           	Open  	;
 8459            	6100            	6098            	45.1201177304	85          	132         	0           	Open  	;
 8460            	2657            	2655            	36.2801344542	60          	132         	0           	Open  	;
 8461            	2654            	5276            	43.8100559238	60          	132         	0           	Open  	;
 8462            	6078            	6077            	33.210962015	85          	132         	0           	Open  	;
 8463            	6078            	6079            	111.456556105	85          	132         	0           	Open  	;
 8464            	6098            	2654            	39.1800625325	85          	132         	0           	Open  	;
 8465            	6079            	6080            	0.0475446107336	85          	132         	0           	Open  	;
 8466            	5580            	6078            	51.3004191999	85          	132         	0           	Open  	;
 8467            	1906            	6081            	55.2156360834	60          	132         	0           	Open  	;
 8468            	1688            	6116            	95.289656946	60          	132         	0           	Open  	;
 8469            	6116            	6117            	174.70960967	60          	132         	0           	Open  	;
 8470            	5276            	2657            	41.4799999995	60          	132         	0           	Open  	;
 8471            	6151            	6152            	21.3910302929	85          	70          	0           	Open  	;
 8472            	5562            	6085            	29.6013242943	60          	132         	0           	Open  	;
 8473            	6112            	6109            	117.590115359	60          	132         	0           	Open  	;
 8474            	5591            	6189            	17.2629920068	85          	132         	0           	Open  	;
 8475            	6164            	6165            	0.28427952789	110         	132         	0           	Open  	;
 8476            	6188            	6154            	23.2804269938	60          	132         	0           	Open  	;
 8477            	5594            	6188            	18.6682074122	60          	132         	0           	Open  	;
 8478            	6145            	6170            	178.176444274	85          	132         	0           	Open  	;
 8479            	6177            	6176            	43.583534735	85          	132         	0           	Open  	;
 8480            	6187            	2964            	19.1020964562	85          	70          	0           	Open  	;
 8481            	6154            	6187            	16.8043280432	85          	70          	0           	Open  	;
 8482            	6169            	1681            	19.0813213644	110         	132         	0           	Open  	;
 8483            	6168            	6169            	24.3282553832	110         	132         	0           	Open  	;
 8484            	6167            	6168            	17.2416677846	110         	132         	0           	Open  	;
 8485            	6174            	6175            	13.0747585069	85          	132         	0           	Open  	;
 8486            	6189            	2963            	21.3895529868	85          	132         	0           	Open  	;
 8487            	499             	6174            	25.4080007089	85          	132         	0           	Open  	;
 8488            	6166            	6167            	20.8398989683	110         	132         	0           	Open  	;
 8489            	6165            	6166            	21.2344103717	110         	132         	0           	Open  	;
 8490            	6112            	6111            	45.9427295662	85          	132         	0           	Open  	;
 8491            	6171            	6144            	23.9404594775	85          	132         	0           	Open  	;
 8492            	2647            	6109            	52.6901009492	85          	132         	0           	Open  	;
 8493            	6157            	6186            	45.81959009 	85          	132         	0           	Open  	;
 8494            	6186            	6170            	15.9442936505	85          	132         	0           	Open  	;
 8495            	6111            	6113            	39.4142344336	85          	132         	0           	Open  	;
 8496            	6172            	6173            	55.7358101764	85          	132         	0           	Open  	;
 8497            	6174            	6172            	25.4562369568	85          	132         	0           	Open  	;
 8498            	6175            	6176            	57.1435757729	85          	132         	0           	Open  	;
 8499            	1212            	6113            	39.3126043146	85          	132         	0           	Open  	;
 8500            	1621            	6177            	83.9601180472	85          	132         	0           	Open  	;
 8501            	6190            	6191            	13.5736885552	85          	132         	0           	Open  	;
 8502            	6191            	6192            	20.5881956707	85          	132         	0           	Open  	;
 8503            	6146            	6198            	5.62057941877	85          	132         	0           	Open  	;
 8504            	6152            	6153            	18.6690052491	85          	70          	0           	Open  	;
 8505            	6153            	6154            	22.8381812984	85          	70          	0           	Open  	;
 8506            	2952            	6155            	43.7607482572	85          	132         	0           	Open  	;
 8507            	690             	6075            	120.561183103	85          	132         	0           	Open  	;
 8508            	1681            	6156            	3.72893148226	60          	132         	0           	Open  	;
 8509            	5283            	6157            	50.9714988986	85          	132         	0           	Open  	;
 8510            	6158            	6159            	2.68404545419	85          	132         	0           	Open  	;
 8511            	6077            	6076            	15.5411003472	85          	132         	0           	Open  	;
 8512            	6136            	6158            	24.3391837175	85          	132         	0           	Open  	;
 8513            	6139            	6159            	72.5221546155	85          	132         	0           	Open  	;
 8514            	6198            	6199            	18.6228541312	85          	132         	0           	Open  	;
 8515            	6192            	6193            	19.2767785696	85          	132         	0           	Open  	;
 8516            	6109            	2672            	122.823252538	60          	132         	0           	Open  	;
 8517            	6197            	5594            	23.3240061954	60          	132         	0           	Open  	;
 8518            	6195            	6196            	20.6183305827	60          	132         	0           	Open  	;
 8519            	6190            	6195            	18.9627513294	60          	132         	0           	Open  	;
 8520            	1924            	6115            	0.343477408685	60          	132         	0           	Open  	;
 8521            	6114            	6110            	2.84952851225	85          	132         	0           	Open  	;
 8522            	6194            	5591            	17.2194383474	85          	132         	0           	Open  	;
 8523            	6139            	6141            	37.907215672	85          	132         	0           	Open  	;
 8524            	1682            	6160            	40.3149988818	60          	132         	0           	Open  	;
 8525            	6161            	6162            	9.44595204251	110         	132         	0           	Open  	;
 8526            	1351            	6112            	44.1399637517	85          	132         	0           	Open  	;
 8527            	6193            	6194            	17.5644792687	85          	132         	0           	Open  	;
 8528            	6162            	6163            	0.126047808742	110         	132         	0           	Open  	;
 8529            	6163            	6164            	1.81350167662	110         	132         	0           	Open  	;
 8530            	6196            	6197            	13.9983156126	60          	132         	0           	Open  	;
 8531            	6199            	6200            	21.0571470285	85          	132         	0           	Open  	;
 8532            	6951            	6952            	4.32671132533	110         	132         	0           	Open  	;
 8533            	1576            	6275            	42.3909285113	60          	132         	0           	Open  	;
 8534            	1787            	7144            	260.108190963	110         	62          	0           	Open  	;
 8535            	6276            	1575            	15.5625479924	110         	132         	0           	Open  	;
 8536            	375             	6276            	40.8638740206	110         	132         	0           	Open  	;
 8537            	6272            	375             	49.1645536748	110         	132         	0           	Open  	;
 8538            	2997            	373             	66.3500970912	150         	64          	0           	Open  	;
 8539            	371             	1576            	52.0798546277	75          	62          	0           	Open  	;
 8540            	697             	2526            	54.4308827778	75          	62          	0           	Open  	;
 8541            	6016            	6017            	8.25067934274	110         	132         	0           	Open  	;
 8542            	6015            	6014            	20.8001698798	110         	132         	0           	Open  	;
 8543            	6014            	6012            	5.73570979395	110         	132         	0           	Open  	;
 8544            	2253            	2120            	38.1809756292	100         	62          	0           	Open  	;
 8545            	2120            	1798            	51.3589901381	100         	62          	0           	Open  	;
 8546            	7144            	2206            	0.905428627266	110         	62          	0           	Open  	;
 8547            	6276            	372             	47.4869287276	60          	132         	0           	Open  	;
 8548            	2937            	6013            	8.75215042968	110         	132         	0           	Open  	;
 8549            	1575            	6280            	31.2363122022	110         	132         	0           	Open  	;
 8550            	6275            	6253            	132.907395716	85          	132         	0           	Open  	;
 8551            	1791            	1792            	2.18476543339	110         	132         	0           	Open  	;
 8552            	2584            	6064            	138.133467495	60          	132         	0           	Open  	;
 8553            	5597            	5598            	44.9679708235	110         	132         	0           	Open  	;
 8554            	1233            	6118            	26.6100075154	85          	132         	0           	Open  	;
 8555            	6067            	6068            	60.0898080482	85          	132         	0           	Open  	;
 8556            	6951            	2936            	63.949034068	110         	132         	0           	Open  	;
 8557            	6018            	6019            	53.5384083353	110         	132         	0           	Open  	;
 8558            	9156            	1791            	1.15088510798	110         	62          	0           	Open  	;
 8559            	1936            	9156            	0.820133238909	110         	62          	0           	Open  	;
 8560            	6020            	6016            	6.30001712554	110         	132         	0           	Open  	;
 8561            	6021            	6020            	47.149988546	110         	132         	0           	Open  	;
 8562            	6274            	6231            	129.660057208	110         	132         	0           	Open  	;
 8563            	2938            	6951            	42.5194943528	110         	132         	0           	Open  	;
 8564            	2118            	2997            	163.063541296	110         	132         	0           	Open  	;
 8565            	6272            	5597            	131.386345121	85          	132         	0           	Open  	;
 8566            	6273            	6274            	3.17011435127	110         	132         	0           	Open  	;
 8567            	6060            	6061            	1.93300256831	110         	132         	0           	Open  	;
 8568            	6061            	6062            	2.02673230828	110         	132         	0           	Open  	;
 8569            	6062            	6063            	14.0757949926	110         	132         	0           	Open  	;
 8570            	6063            	6015            	28.8689456099	110         	132         	0           	Open  	;
 8571            	6064            	6011            	27.0026739417	60          	132         	0           	Open  	;
 8572            	2528            	6064            	44.7802515619	60          	132         	0           	Open  	;
 8573            	1935            	1936            	5.67566736136	150         	64          	0           	Open  	;
 8574            	5278            	2529            	50.210015933	85          	132         	0           	Open  	;
 8575            	2194            	2195            	14.0899303194	60          	132         	0           	Open  	;
 8576            	6093            	2194            	96.7324203464	60          	132         	0           	Open  	;
 8577            	2526            	2527            	75.2531723583	85          	132         	0           	Open  	;
 8578            	697             	2528            	97.8644244455	60          	132         	0           	Open  	;
 8579            	1232            	2561            	32.6362978604	85          	132         	0           	Open  	;
 8580            	2529            	2111            	100.4498131 	60          	132         	0           	Open  	;
 8581            	6955            	6090            	58.1734045767	110         	132         	0           	Open  	;
 8582            	6091            	7241            	4.46225939588	110         	132         	0           	Open  	;
 8583            	1345            	2528            	46.0200043464	85          	132         	0           	Open  	;
 8584            	6184            	6955            	24.8200987108	110         	132         	0           	Open  	;
 8585            	696             	1927            	71.0617302493	75          	62          	0           	Open  	;
 8586            	6183            	6118            	22.3543306772	110         	132         	0           	Open  	;
 8587            	6061            	6183            	0.796708133343	110         	132         	0           	Open  	;
 8588            	6954            	6061            	34.8339721802	110         	132         	0           	Open  	;
 8589            	2943            	1232            	27.1087293632	85          	132         	0           	Open  	;
 8590            	2941            	2942            	67.6456683614	110         	132         	0           	Open  	;
 8591            	2938            	2941            	29.2534497796	110         	132         	0           	Open  	;
 8592            	2526            	2524            	25.6404387644	60          	132         	0           	Open  	;
 8593            	2524            	2525            	15.2505721206	60          	132         	0           	Open  	;
 8594            	6019            	6058            	4.2596260797	110         	132         	0           	Open  	;
 8595            	6058            	2133            	13.6300582087	110         	132         	0           	Open  	;
 8596            	374             	1935            	25.5257301565	150         	64          	0           	Open  	;
 8597            	1798            	1799            	49.8886540209	100         	62          	0           	Open  	;
 8598            	371             	377             	80.609738865	75          	62          	0           	Open  	;
 8599            	375             	376             	131.367259171	85          	62          	0           	Open  	;
 8600            	373             	374             	60.5671725271	150         	64          	0           	Open  	;
 8601            	371             	372             	64.0415208446	60          	62          	0           	Open  	;
 8602            	5252            	5222            	6.18945366579	110         	132         	0           	Open  	;
 8603            	2939            	2940            	14.4580463479	110         	132         	0           	Open  	;
 8604            	6953            	6021            	5.65003511664	110         	132         	0           	Open  	;
 8605            	7608            	2943            	0.00710633526573	110         	132         	0           	Open  	;
 8606            	7607            	696             	0.200000000186	75          	62          	0           	Open  	;
 8607            	1571            	7607            	42.2604968867	75          	62          	0           	Open  	;
 8608            	5225            	367             	99.4175955058	110         	132         	0           	Open  	;
 8609            	2580            	6011            	44.7400044705	85          	132         	0           	Open  	;
 8610            	2524            	2522            	15.2300295474	60          	132         	0           	Open  	;
 8611            	6059            	6060            	3.05153339856	110         	132         	0           	Open  	;
 8612            	2522            	2523            	44.250236474	60          	132         	0           	Open  	;
 8613            	2529            	6093            	49.7302003419	85          	132         	0           	Open  	;
 8614            	2132            	2939            	48.6826712664	110         	132         	0           	Open  	;
 8615            	2561            	2937            	2.85588943959	85          	132         	0           	Open  	;
 8616            	3056            	6011            	161.748412666	60          	132         	0           	Open  	;
 8617            	6012            	2937            	110.806268897	110         	132         	0           	Open  	;
 8618            	2194            	6092            	52.0200086501	60          	132         	0           	Open  	;
 8619            	1792            	1793            	9.0068767269	110         	132         	0           	Open  	;
 8620            	6445            	6221            	16.6407692127	60          	132         	0           	Open  	;
 8621            	1232            	1233            	60.8494559223	85          	132         	0           	Open  	;
 8622            	1575            	1576            	41.2021034411	75          	62          	0           	Open  	;
 8623            	6248            	5598            	131.049799008	110         	132         	0           	Open  	;
 8624            	5280            	6281            	148.868981598	60          	132         	0           	Open  	;
 8625            	6282            	6259            	17.1007755675	60          	132         	0           	Open  	;
 8626            	6281            	6282            	124.519708192	60          	132         	0           	Open  	;
 8627            	6248            	6272            	55.7283839883	110         	132         	0           	Open  	;
 8628            	6067            	6092            	96.8001253105	60          	132         	0           	Open  	;
 8629            	6093            	6067            	51.4200155581	85          	132         	0           	Open  	;
 8630            	1352            	1353            	15.2306434528	60          	132         	0           	Open  	;
 8631            	1110            	6065            	73.4376489827	85          	132         	0           	Open  	;
 8632            	2528            	1110            	54.1801083052	85          	132         	0           	Open  	;
 8633            	1345            	1927            	27.3045783705	85          	132         	0           	Open  	;
 8634            	2527            	3173            	61.0050296041	85          	132         	0           	Open  	;
 8635            	2935            	2936            	17.6913558393	110         	132         	0           	Open  	;
 8636            	2117            	2118            	8.91564981935	110         	132         	0           	Open  	;
 8637            	2119            	2120            	4.19030313946	60          	132         	0           	Open  	;
 8638            	6178            	6954            	6.45000775212	110         	132         	0           	Open  	;
 8639            	2940            	6178            	44.9038459381	110         	132         	0           	Open  	;
 8640            	367             	6281            	39.7145109254	75          	62          	0           	Open  	;
 8641            	2132            	2133            	1.60984641522	110         	132         	0           	Open  	;
 8642            	2937            	2938            	48.9874746487	85          	132         	0           	Open  	;
 8643            	1799            	7139            	119.45764234	100         	62          	0           	Open  	;
 8644            	2942            	6091            	48.1997367833	110         	132         	0           	Open  	;
 8645            	6090            	6091            	52.0714989229	110         	132         	0           	Open  	;
 8646            	6013            	6090            	35.5073020656	110         	132         	0           	Open  	;
 8647            	1353            	6451            	16.4433117106	60          	132         	0           	Open  	;
 8648            	6451            	6450            	49.2801988626	60          	132         	0           	Open  	;
 8649            	6450            	6445            	15.4900516464	60          	132         	0           	Open  	;
 8650            	6445            	2527            	22.0507346814	60          	132         	0           	Open  	;
 8651            	7139            	7140            	1.37770208991	100         	62          	0           	Open  	;
 8652            	6017            	6018            	38.5795245542	110         	132         	0           	Open  	;
 8653            	2936            	6953            	51.8404002512	110         	132         	0           	Open  	;
 8654            	2523            	1111            	15.8500127444	60          	132         	0           	Open  	;
 8655            	6178            	6179            	21.0500023751	110         	132         	0           	Open  	;
 8656            	2525            	6222            	43.0647558921	60          	132         	0           	Open  	;
 8657            	2195            	1799            	9.45021991263	60          	132         	0           	Open  	;
 8658            	7241            	7242            	5.71701381109	110         	132         	0           	Open  	;
 8659            	3156            	6065            	61.9563498764	85          	132         	0           	Open  	;
 8660            	1344            	1345            	80.5601620649	85          	132         	0           	Open  	;
 8661            	6065            	1353            	26.2051597974	85          	132         	0           	Open  	;
 8662            	5222            	5280            	41.2020688052	60          	132         	0           	Open  	;
 8663            	2667            	5278            	45.9100098019	85          	132         	0           	Open  	;
 8664            	6231            	1936            	44.4388354926	110         	132         	0           	Open  	;
 8665            	5252            	6232            	7.06252332032	110         	132         	0           	Open  	;
 8666            	6233            	376             	6.96132889563	110         	132         	0           	Open  	;
 8667            	5248            	5252            	41.4803137782	110         	132         	0           	Open  	;
 8668            	5251            	5248            	0.763447194818	110         	132         	0           	Open  	;
 8669            	2111            	1798            	9.89037478899	60          	132         	0           	Open  	;
 8670            	2112            	2113            	5.42202893583	110         	132         	0           	Open  	;
 8671            	2113            	2114            	5.425018424 	110         	132         	0           	Open  	;
 8672            	2114            	2115            	5.4209019936	110         	132         	0           	Open  	;
 8673            	2115            	2116            	8.914025987 	110         	132         	0           	Open  	;
