[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1630            	1109.3300   	0.25470600  	UDA.003         	;
 1499            	1136.4500   	0.727856    	UDA.003         	;
 1625            	1136.9200   	0.723473    	UDA.003         	;
 2354            	1104.8900   	0.709108    	UDA.003         	;
 235             	1110.5200   	0.673473    	UDA.003         	;
 833             	1116.6500   	0.646300    	UDA.003         	;
 231             	1106.6700   	0.641613    	UDA.003         	;
 1284            	1137.8400   	0.626907    	UDA.003         	;
 802             	1118.1300   	0.615977    	UDA.003         	;
 281             	1120.2900   	0.615048    	UDA.003         	;
 1263            	1136.3400   	0.613795    	UDA.003         	;
 1494            	1116.5800   	0.611917    	UDA.003         	;
 1445            	1103.4900   	0.552524    	UDA.003         	;
 282             	1121.1700   	0.544099    	UDA.003         	;
 2361            	1111.9500   	0.478463    	UDA.003         	;
 2364            	1113.4301   	0.453150    	UDA.003         	;
 2238            	1126.0400   	0.444402    	UDA.003         	;
 1626            	1128.1400   	0.442524    	UDA.003         	;
 1983            	1110.1100   	0.417211    	UDA.003         	;
 1520            	1134.1100   	0.415332    	UDA.003         	;
 2244            	1119.0300   	0.415332    	UDA.003         	;
 1535            	1118.2000   	0.407837    	UDA.003         	;
 1505            	1137.3199   	0.403776    	UDA.003         	;
 836             	1120.1801   	0.400019    	UDA.003         	;
 2358            	1108.7900   	0.398463    	UDA.003         	;
 1926            	1115.2200   	0.387211    	UDA.003         	;
 1623            	1122.2100   	0.386585    	UDA.003         	;
 835             	1117.3400   	0.383150    	UDA.003         	;
 869             	1111.6899   	0.382524    	UDA.003         	;
 494             	1114.0200   	0.381898    	UDA.003         	;
 699             	1123.9900   	0.379089    	UDA.003         	;
 1977            	1117.8700   	0.370019    	UDA.003         	;
 2200            	1127.8800   	0.369393    	UDA.003         	;
 995             	1126.2400   	0.360019    	UDA.003         	;
 234             	1110.4100   	0.355958    	UDA.003         	;
 1945            	1130.4600   	0.351898    	UDA.003         	;
 3256            	1122.5200   	0.347211    	UDA.003         	;
 2245            	1122.6899   	0.345332    	UDA.003         	;
 692             	1118.0601   	0.341271    	UDA.003         	;
 1928            	1112.5200   	0.340019    	UDA.003         	;
 705             	1139.6400   	0.336585    	UDA.003         	;
 654             	1114.2600   	0.335332    	UDA.003         	;
 1282            	1132.9500   	0.334080    	UDA.003         	;
 1936            	1113.3000   	0.331898    	UDA.003         	;
 1558            	1108.8400   	0.331898    	UDA.003         	;
 1988            	1114.1700   	0.329393    	UDA.003         	;
 1935            	1114.3000   	0.329393    	UDA.003         	;
 1274            	1115.9100   	0.319393    	UDA.003         	;
 2365            	1112.6300   	0.314706    	UDA.003         	;
 1603            	1126.3500   	0.314080    	UDA.003         	;
 2405            	1126.9200   	0.309393    	UDA.003         	;
 1139            	1135.1600   	0.303454    	UDA.003         	;
 1279            	1132.8300   	0.302201    	UDA.003         	;
 1442            	1099.5300   	0.294706    	UDA.003         	;
 1600            	1104.8101   	0.293454    	UDA.003         	;
 1522            	1113.0200   	0.290949    	UDA.003         	;
 2422            	1113.7100   	0.287514    	UDA.003         	;
 1276            	1125.5900   	0.283454    	UDA.003         	;
 722             	1101.9900   	0.282827    	UDA.003         	;
 1946            	1130.9900   	0.282827    	UDA.003         	;
 980             	1133.3199   	0.279393    	UDA.003         	;
 2362            	1111.1300   	0.279393    	UDA.003         	;
 2350            	1109.9399   	0.278767    	UDA.003         	;
 1285            	1136.8000   	0.278140    	UDA.003         	;
 1270            	1133.7100   	0.276888    	UDA.003         	;
 634             	1118.8900   	0.275958    	UDA.003         	;
 1915            	1122.5200   	0.274706    	UDA.003         	;
 690             	1106.4100   	0.274383    	UDA.003         	;
 1264            	1135.9500   	0.273454    	UDA.003         	;
 1432            	1100.0100   	0.272827    	UDA.003         	;
 492             	1111.3500   	0.272201    	UDA.003         	;
 526             	1115.3300   	0.271575    	UDA.003         	;
 2426            	1125.2400   	0.268767    	UDA.003         	;
 2252            	1132.2700   	0.268767    	UDA.003         	;
 684             	1120.2100   	0.267514    	UDA.003         	;
 943             	1126.9700   	0.266262    	UDA.003         	;
 2392            	1136.8199   	0.264080    	UDA.003         	;
 1917            	1122.4200   	0.263454    	UDA.003         	;
 693             	1129.5200   	0.258767    	UDA.003         	;
 1546            	1135.1801   	0.258767    	UDA.003         	;
 1611            	1108.1899   	0.254080    	UDA.003         	;
 2518            	1108.6300   	0.252827    	UDA.003         	;
 2391            	1137.2100   	0.252827    	UDA.003         	;
 518             	1103.6500   	0.252827    	UDA.003         	;
 621             	1111.2900   	0.248767    	UDA.003         	;
 1540            	1117.2000   	0.243454    	UDA.003         	;
 696             	1132.4500   	0.237514    	UDA.003         	;
 300             	1118.5500   	0.236888    	UDA.003         	;
 11              	1139.1100   	0.232827    	UDA.003         	;
 630             	1131.9700   	0.228767    	UDA.003         	;
 1300            	1139.9500   	0.225636    	UDA.003         	;
 1985            	1115.1300   	0.225332    	UDA.003         	;
 1551            	1108.4600   	0.225010    	UDA.003         	;
 1438            	1095.1100   	0.222201    	UDA.003         	;
 2242            	1114.0500   	0.218767    	UDA.003         	;
 2348            	1108.6200   	0.218140    	UDA.003         	;
 1275            	1120.1801   	0.217514    	UDA.003         	;
 450             	1115.6200   	0.211575    	UDA.003         	;
 1627            	1122.1700   	0.206262    	UDA.003         	;
 1927            	1115.9900   	0.206262    	UDA.003         	;
 1501            	1137.5500   	0.206262    	UDA.003         	;
 12              	1138.2100   	0.205636    	UDA.003         	;
 1067            	1122.2100   	0.201575    	UDA.003         	;
 2411            	1110.4800   	0.200949    	UDA.003         	;
 1446            	1100.8400   	0.200949    	UDA.003         	;
 1979            	1119.0000   	0.200949    	UDA.003         	;
 529             	1118.2900   	0.199696    	UDA.003         	;
 1621            	1126.9399   	0.198140    	UDA.003         	;
 1022            	1108.0100   	0.196888    	UDA.003         	;
 786             	1107.9900   	0.195636    	UDA.003         	;
 2417            	1103.5100   	0.194383    	UDA.003         	;
 1444            	1101.6801   	0.192201    	UDA.003         	;
 1552            	1121.9399   	0.191575    	UDA.003         	;
 955             	1139.6600   	0.190949    	UDA.003         	;
 2204            	1102.7800   	0.190949    	UDA.003         	;
 2406            	1129.7000   	0.190323    	UDA.003         	;
 225             	1096.1700   	0.189696    	UDA.003         	;
 2517            	1110.4399   	0.187514    	UDA.003         	;
 2519            	1106.7400   	0.187514    	UDA.003         	;
 1560            	1109.2600   	0.186262    	UDA.003         	;
 1317            	1135.8101   	0.186262    	UDA.003         	;
 1504            	1139.3900   	0.182201    	UDA.003         	;
 2342            	1114.0500   	0.182201    	UDA.003         	;
 1316            	1141.1200   	0.180949    	UDA.003         	;
 1467            	1112.0800   	0.177514    	UDA.003         	;
 1436            	1098.9600   	0.176888    	UDA.003         	;
 527             	1111.5699   	0.175636    	UDA.003         	;
 520             	1116.3500   	0.175010    	UDA.003         	;
 1288            	1128.6500   	0.175010    	UDA.003         	;
 472             	1100.1100   	0.174383    	UDA.003         	;
 3368            	1098.9600   	0.174383    	UDA.003         	;
 2193            	1111.9100   	0.172201    	UDA.003         	;
 629             	1129.6600   	0.171575    	UDA.003         	;
 936             	1111.4399   	0.170323    	UDA.003         	;
 1495            	1118.4700   	0.170323    	UDA.003         	;
 1973            	1106.7200   	0.170323    	UDA.003         	;
 723             	1105.6500   	0.170323    	UDA.003         	;
 704             	1136.2400   	0.170323    	UDA.003         	;
 1980            	1119.0100   	0.169696    	UDA.003         	;
 973             	1100.6801   	0.169696    	UDA.003         	;
 1493            	1126.0699   	0.165010    	UDA.003         	;
 1937            	1110.9100   	0.163757    	UDA.003         	;
 1528            	1116.5000   	0.160949    	UDA.003         	;
 1526            	1114.7900   	0.160949    	UDA.003         	;
 449             	1114.5200   	0.196365    	UDA.003         	;
 653             	1112.7400   	0.159696    	UDA.003         	;
 491             	1112.3199   	0.159696    	UDA.003         	;
 2241            	1118.1700   	0.159696    	UDA.003         	;
 500             	1131.2200   	0.159070    	UDA.003         	;
 2413            	1114.5800   	0.159070    	UDA.003         	;
 1978            	1120.1300   	0.158444    	UDA.003         	;
 1496            	1126.9700   	0.156262    	UDA.003         	;
 1437            	1095.0000   	0.155636    	UDA.003         	;
 378             	1124.9399   	0.155313    	UDA.003         	;
 1272            	1118.5400   	0.155010    	UDA.003         	;
 1146            	1116.6400   	0.154383    	UDA.003         	;
 2353            	1103.9000   	0.153757    	UDA.003         	;
 2813            	1128.8600   	0.150323    	UDA.003         	;
 2534            	1125.4700   	0.150323    	UDA.003         	;
 1289            	1132.3900   	0.149696    	UDA.003         	;
 1539            	1112.7800   	0.149070    	UDA.003         	;
 1633            	1105.4600   	0.149070    	UDA.003         	;
 1068            	1121.8101   	0.149070    	UDA.003         	;
 1210            	1130.5300   	0.149070    	UDA.003         	;
 3255            	1124.6200   	0.148444    	UDA.003         	;
 468             	1109.2600   	0.147192    	UDA.003         	;
 1487            	1118.8500   	0.145010    	UDA.003         	;
 461             	1104.2000   	0.144383    	UDA.003         	;
 2201            	1131.9600   	0.144383    	UDA.003         	;
 277             	1103.1899   	0.144383    	UDA.003         	;
 939             	1115.8600   	0.143757    	UDA.003         	;
 1536            	1115.5699   	0.143757    	UDA.003         	;
 702             	1120.3900   	0.143757    	UDA.003         	;
 1007            	1111.6700   	0.143131    	UDA.003         	;
 2841            	1130.8300   	0.140626    	UDA.003         	;
 716             	1109.9800   	0.140323    	UDA.003         	;
 1553            	1120.1000   	0.139696    	UDA.003         	;
 832             	1111.2800   	0.139070    	UDA.003         	;
 383             	1108.4301   	0.139070    	UDA.003         	;
 717             	1107.2900   	0.139070    	UDA.003         	;
 2389            	1134.7400   	0.134383    	UDA.003         	;
 2360            	1113.9700   	0.133757    	UDA.003         	;
 2355            	1107.2800   	0.133757    	UDA.003         	;
 2237            	1128.0100   	0.133757    	UDA.003         	;
 2249            	1113.1400   	0.133757    	UDA.003         	;
 1453            	1102.4301   	0.133131    	UDA.003         	;
 695             	1130.8700   	0.133131    	UDA.003         	;
 1042            	1131.5200   	0.133131    	UDA.003         	;
 1006            	1122.9200   	0.129070    	UDA.003         	;
 493             	1112.9399   	0.129070    	UDA.003         	;
 2239            	1125.2400   	0.129070    	UDA.003         	;
 996             	1126.0400   	0.129070    	UDA.003         	;
 1990            	1118.6100   	0.129070    	UDA.003         	;
 1434            	1098.6600   	0.128444    	UDA.003         	;
 683             	1120.0000   	0.128444    	UDA.003         	;
 483             	1107.1200   	0.128444    	UDA.003         	;
 1262            	1134.0800   	0.128444    	UDA.003         	;
 1974            	1116.2200   	0.128444    	UDA.003         	;
 625             	1109.5800   	0.128444    	UDA.003         	;
 14              	1142.1600   	0.127818    	UDA.003         	;
 2410            	1130.4301   	0.127818    	UDA.003         	;
 1944            	1130.9100   	0.127514    	UDA.003         	;
 1261            	1135.1100   	0.125636    	UDA.003         	;
 1556            	1104.7600   	0.124383    	UDA.003         	;
 2246            	1121.3700   	0.124383    	UDA.003         	;
 1070            	1124.9700   	0.124383    	UDA.003         	;
 1159            	1114.8500   	0.123757    	UDA.003         	;
 2356            	1103.7500   	0.123757    	UDA.003         	;
 1622            	1128.9399   	0.123131    	UDA.003         	;
 490             	1115.7300   	0.123131    	UDA.003         	;
 1277            	1127.7000   	0.123131    	UDA.003         	;
 665             	1102.5800   	0.123131    	UDA.003         	;
 1544            	1110.7700   	0.119070    	UDA.003         	;
 521             	1110.7800   	0.119070    	UDA.003         	;
 1975            	1114.8900   	0.118444    	UDA.003         	;
 1921            	1121.4301   	0.118444    	UDA.003         	;
 1138            	1133.8700   	0.118444    	UDA.003         	;
 2463            	1119.4600   	0.117818    	UDA.003         	;
 934             	1121.5000   	0.117818    	UDA.003         	;
 3370            	1127.0900   	0.115010    	UDA.003         	;
 2838            	1129.9399   	0.115010    	UDA.003         	;
 524             	1111.7200   	0.114383    	UDA.003         	;
 1919            	1123.6899   	0.113757    	UDA.003         	;
 2332            	1140.0300   	0.113757    	UDA.003         	;
 2349            	1104.7000   	0.113757    	UDA.003         	;
 1557            	1108.3600   	0.113757    	UDA.003         	;
 523             	1110.3900   	0.113131    	UDA.003         	;
 2357            	1108.3500   	0.113131    	UDA.003         	;
 1003            	1125.0000   	0.112505    	UDA.003         	;
 701             	1113.7500   	0.108444    	UDA.003         	;
 1069            	1109.7400   	0.107818    	UDA.003         	;
 1498            	1115.2700   	0.107818    	UDA.003         	;
 3353            	1100.1100   	0.107192    	UDA.003         	;
 2779            	1125.5500   	0.104383    	UDA.003         	;
 1976            	1118.4301   	0.103757    	UDA.003         	;
 868             	1108.9399   	0.103757    	UDA.003         	;
 981             	1114.2000   	0.103131    	UDA.003         	;
 466             	1108.1300   	0.102505    	UDA.003         	;
 13              	1140.8199   	0.102505    	UDA.003         	;
 670             	1139.0500   	0.099696    	UDA.003         	;
 237             	1108.4600   	0.099070    	UDA.003         	;
 236             	1112.9800   	0.098444    	UDA.003         	;
 1278            	1135.8101   	0.098444    	UDA.003         	;
 2388            	1133.7100   	0.098444    	UDA.003         	;
 2390            	1138.8101   	0.098444    	UDA.003         	;
 3312            	1131.1700   	0.097818    	UDA.003         	;
 221             	1096.0900   	0.097818    	UDA.003         	;
 2073            	1132.5100   	0.097818    	UDA.003         	;
 10              	1102.5699   	0.097818    	UDA.003         	;
 1534            	1119.3900   	0.097818    	UDA.003         	;
 222             	1100.0000   	0.097818    	UDA.003         	;
 1968            	1125.2700   	0.097818    	UDA.003         	;
 999             	1125.0000   	0.097192    	UDA.003         	;
 2780            	1126.2900   	0.097192    	UDA.003         	;
 2530            	1116.8000   	0.095313    	UDA.003         	;
 454             	1116.8400   	0.095010    	UDA.003         	;
 1032            	1130.3900   	0.093757    	UDA.003         	;
 497             	1117.0200   	0.093131    	UDA.003         	;
 1989            	1119.5500   	0.093131    	UDA.003         	;
 525             	1113.8500   	0.093131    	UDA.003         	;
 1631            	1117.6300   	0.093131    	UDA.003         	;
 219             	1102.9200   	0.093131    	UDA.003         	;
 467             	1108.6500   	0.093131    	UDA.003         	;
 1549            	1135.3500   	0.092505    	UDA.003         	;
 217             	1096.0900   	0.092505    	UDA.003         	;
 1000            	1117.4900   	0.092505    	UDA.003         	;
 283             	1125.0000   	0.092505    	UDA.003         	;
 460             	1099.2700   	0.091879    	UDA.003         	;
 519             	1109.6400   	0.087818    	UDA.003         	;
 2656            	1136.4200   	0.087192    	UDA.003         	;
 1466            	1112.2200   	0.087192    	UDA.003         	;
 1449            	1103.5000   	0.087192    	UDA.003         	;
 1028            	1135.0100   	0.085313    	UDA.003         	;
 3261            	1129.5300   	0.085313    	UDA.003         	;
 1468            	1112.0800   	0.085313    	UDA.003         	;
 1941            	1129.2200   	0.085010    	UDA.003         	;
 2236            	1124.0300   	0.084383    	UDA.003         	;
 1841            	1114.7500   	0.083757    	UDA.003         	;
 276             	1101.1100   	0.083131    	UDA.003         	;
 933             	1122.8199   	0.083131    	UDA.003         	;
 1280            	1133.7300   	0.082505    	UDA.003         	;
 1431            	1100.9500   	0.082505    	UDA.003         	;
 2818            	1128.5699   	0.082505    	UDA.003         	;
 1541            	1111.7100   	0.082505    	UDA.003         	;
 1452            	1100.2900   	0.082505    	UDA.003         	;
 2464            	1118.6600   	0.082505    	UDA.003         	;
 2247            	1120.2100   	0.082505    	UDA.003         	;
 1924            	1118.3600   	0.081879    	UDA.003         	;
 1939            	1116.8300   	0.081879    	UDA.003         	;
 2428            	1114.5100   	0.081879    	UDA.003         	;
 1965            	1128.8500   	0.081879    	UDA.003         	;
 2203            	1119.9500   	0.081879    	UDA.003         	;
 1333            	1135.1700   	0.081879    	UDA.003         	;
 2195            	1124.0300   	0.079070    	UDA.003         	;
 669             	1133.7000   	0.077818    	UDA.003         	;
 3310            	1132.2100   	0.077818    	UDA.003         	;
 2359            	1115.7000   	0.077818    	UDA.003         	;
 1492            	1125.2800   	0.077818    	UDA.003         	;
 691             	1105.9600   	0.077818    	UDA.003         	;
 697             	1122.2400   	0.077192    	UDA.003         	;
 3309            	1132.5500   	0.077192    	UDA.003         	;
 1533            	1117.2100   	0.077192    	UDA.003         	;
 232             	1112.2200   	0.077192    	UDA.003         	;
 1004            	1122.8101   	0.075313    	UDA.003         	;
 2811            	1129.6400   	0.072505    	UDA.003         	;
 2351            	1102.3300   	0.072505    	UDA.003         	;
 1054            	1101.2600   	0.072505    	UDA.003         	;
 1925            	1117.1100   	0.072505    	UDA.003         	;
 1021            	1108.0100   	0.071879    	UDA.003         	;
 2363            	1116.2100   	0.071879    	UDA.003         	;
 2403            	1118.6600   	0.071879    	UDA.003         	;
 2409            	1122.6400   	0.071879    	UDA.003         	;
 1491            	1133.3600   	0.071879    	UDA.003         	;
 2401            	1119.2600   	0.071879    	UDA.003         	;
 966             	1116.0601   	0.071879    	UDA.003         	;
 1056            	1098.0200   	0.071879    	UDA.003         	;
 2783            	1127.3900   	0.071879    	UDA.003         	;
 1454            	1100.9100   	0.068444    	UDA.003         	;
 666             	1100.4200   	0.067818    	UDA.003         	;
 1008            	1128.9399   	0.067192    	UDA.003         	;
 969             	1113.0800   	0.067192    	UDA.003         	;
 1303            	1139.7900   	0.067192    	UDA.003         	;
 622             	1116.7100   	0.067192    	UDA.003         	;
 220             	1103.5300   	0.067192    	UDA.003         	;
 2194            	1112.9800   	0.067192    	UDA.003         	;
 2778            	1125.3400   	0.067192    	UDA.003         	;
 2192            	1108.4600   	0.066565    	UDA.003         	;
 1624            	1139.8600   	0.066565    	UDA.003         	;
 3348            	1133.7300   	0.066565    	UDA.003         	;
 942             	1129.6899   	0.066565    	UDA.003         	;
 1292            	1117.6801   	0.066565    	UDA.003         	;
 2333            	1139.6000   	0.065939    	UDA.003         	;
 3262            	1130.4399   	0.065313    	UDA.003         	;
 1942            	1128.7600   	0.063757    	UDA.003         	;
 1524            	1132.1300   	0.062505    	UDA.003         	;
 2412            	1104.7700   	0.061879    	UDA.003         	;
 2416            	1103.4900   	0.061879    	UDA.003         	;
 1266            	1137.2900   	0.061879    	UDA.003         	;
 940             	1123.3300   	0.061879    	UDA.003         	;
 1629            	1105.3600   	0.061879    	UDA.003         	;
 2248            	1118.8700   	0.061879    	UDA.003         	;
 635             	1122.8400   	0.057818    	UDA.003         	;
 3473            	1117.9100   	0.057192    	UDA.003         	;
 2812            	1129.2500   	0.057192    	UDA.003         	;
 2979            	1119.2500   	0.057192    	UDA.003         	;
 1010            	1132.3600   	0.057192    	UDA.003         	;
 2393            	1140.7800   	0.056565    	UDA.003         	;
 1451            	1100.2000   	0.056565    	UDA.003         	;
 2781            	1126.6500   	0.056565    	UDA.003         	;
 2980            	1114.6700   	0.056565    	UDA.003         	;
 1967            	1127.0900   	0.056565    	UDA.003         	;
 2319            	1152.3101   	0.055939    	UDA.003         	;
 451             	1114.8000   	0.055313    	UDA.003         	;
 489             	1115.7300   	0.055313    	UDA.003         	;
 2402            	1119.0300   	0.051879    	UDA.003         	;
 1273            	1115.4700   	0.051879    	UDA.003         	;
 1918            	1123.9200   	0.051879    	UDA.003         	;
 1286            	1140.9800   	0.051879    	UDA.003         	;
 1920            	1122.5100   	0.051879    	UDA.003         	;
 1532            	1117.2100   	0.051252    	UDA.003         	;
 3474            	1117.1100   	0.051252    	UDA.003         	;
 1058            	1103.0500   	0.051252    	UDA.003         	;
 2414            	1121.4600   	0.051252    	UDA.003         	;
 3572            	1133.3700   	0.051252    	UDA.003         	;
 1982            	1109.2700   	0.051252    	UDA.003         	;
 2815            	1128.1100   	0.051252    	UDA.003         	;
 1315            	1141.8500   	0.046565    	UDA.003         	;
 3327            	1133.2500   	0.046565    	UDA.003         	;
 965             	1116.0601   	0.046565    	UDA.003         	;
 2243            	1117.8400   	0.046565    	UDA.003         	;
 224             	1096.7800   	0.046565    	UDA.003         	;
 2790            	1126.7700   	0.045939    	UDA.003         	;
 2785            	1127.8300   	0.045939    	UDA.003         	;
 2796            	1128.5699   	0.045939    	UDA.003         	;
 2784            	1127.4900   	0.045939    	UDA.003         	;
 2427            	1134.7400   	0.045939    	UDA.003         	;
 2798            	1128.8700   	0.045939    	UDA.003         	;
 1943            	1131.1400   	0.042505    	UDA.003         	;
 2807            	1126.3400   	0.041879    	UDA.003         	;
 1963            	1126.1700   	0.041879    	UDA.003         	;
 2404            	1120.1500   	0.041879    	UDA.003         	;
 1295            	1134.1500   	0.041252    	UDA.003         	;
 1055            	1101.6100   	0.041252    	UDA.003         	;
 459             	1121.1700   	0.041252    	UDA.003         	;
 2202            	1128.5000   	0.041252    	UDA.003         	;
 1991            	1120.6000   	0.041252    	UDA.003         	;
 2782            	1126.7500   	0.041252    	UDA.003         	;
 464             	1105.9200   	0.041252    	UDA.003         	;
 1057            	1098.9399   	0.041252    	UDA.003         	;
 1299            	1141.2700   	0.041252    	UDA.003         	;
 1916            	1123.7800   	0.041252    	UDA.003         	;
 2839            	1130.3800   	0.040626    	UDA.003         	;
 2821            	1128.9301   	0.040626    	UDA.003         	;
 1450            	1102.2800   	0.036565    	UDA.003         	;
 PM1.DMC.GAM.005 	1142.2700   	0.036565    	UDA.003         	;
 1253            	1110.0900   	0.035939    	UDA.003         	;
 2786            	1127.9600   	0.035939    	UDA.003         	;
 3315            	1130.0601   	0.035939    	UDA.003         	;
 1632            	1103.4800   	0.035939    	UDA.003         	;
 2849            	1127.9301   	0.035939    	UDA.003         	;
 1569            	1110.9600   	0.035939    	UDA.003         	;
 2326            	1130.1200   	0.035939    	UDA.003         	;
 2328            	1131.4301   	0.035939    	UDA.003         	;
 1554            	1111.1200   	0.035313    	UDA.003         	;
 1265            	1137.2900   	0.035313    	UDA.003         	;
 1268            	1138.4700   	0.031879    	UDA.003         	;
 703             	1126.3400   	0.031252    	UDA.003         	;
 1267            	1137.7500   	0.031252    	UDA.003         	;
 465             	1107.3600   	0.031252    	UDA.003         	;
 2408            	1122.8900   	0.031252    	UDA.003         	;
 1118            	1134.5500   	0.031252    	UDA.003         	;
 2397            	1106.3101   	0.031252    	UDA.003         	;
 1486            	1103.0100   	0.031252    	UDA.003         	;
 3496            	1132.4700   	0.031252    	UDA.003         	;
 1972            	1105.3900   	0.030626    	UDA.003         	;
 2574            	1130.9500   	0.030626    	UDA.003         	;
 1250            	1118.7400   	0.030626    	UDA.003         	;
 2327            	1128.0500   	0.030626    	UDA.003         	;
 2799            	1128.8700   	0.030626    	UDA.003         	;
 1433            	1100.0000   	0.030626    	UDA.003         	;
 1992            	1121.7100   	0.030626    	UDA.003         	;
 1969            	1123.7800   	0.030626    	UDA.003         	;
 1938            	1116.4900   	0.030626    	UDA.003         	;
 2814            	1128.1100   	0.030626    	UDA.003         	;
 2850            	1127.9900   	0.030626    	UDA.003         	;
 2837            	1129.9399   	0.030626    	UDA.003         	;
 2819            	1129.2500   	0.026565    	UDA.003         	;
 2196            	1125.8500   	0.026565    	UDA.003         	;
 2565            	1133.6100   	0.026565    	UDA.003         	;
 2251            	1103.5200   	0.026565    	UDA.003         	;
 1519            	1134.0000   	0.026565    	UDA.003         	;
 3307            	1132.9900   	0.025939    	UDA.003         	;
 2336            	1102.7800   	0.025939    	UDA.003         	;
 1301            	1140.3600   	0.025939    	UDA.003         	;
 528             	1118.1400   	0.025939    	UDA.003         	;
 1502            	1137.3101   	0.025939    	UDA.003         	;
 1555            	1102.5100   	0.025939    	UDA.003         	;
 278             	1109.9000   	0.025939    	UDA.003         	;
 2800            	1129.1600   	0.025939    	UDA.003         	;
 1970            	1106.0699   	0.025939    	UDA.003         	;
 391             	1119.6801   	0.025313    	UDA.003         	;
 1521            	1113.0200   	0.025313    	UDA.003         	;
 233             	1111.6700   	0.025313    	UDA.003         	;
 971             	1100.0000   	0.025313    	UDA.003         	;
 2395            	1142.7400   	0.025313    	UDA.003         	;
 1228            	1110.9900   	0.025313    	UDA.003         	;
 3345            	1130.9500   	0.021252    	UDA.003         	;
 2809            	1127.6400   	0.021252    	UDA.003         	;
 2473            	1125.4700   	0.021252    	UDA.003         	;
 1287            	1140.6500   	0.021252    	UDA.003         	;
 938             	1121.1700   	0.021252    	UDA.003         	;
 2776            	1125.0000   	0.020626    	UDA.003         	;
 1971            	1105.3900   	0.020626    	UDA.003         	;
 2777            	1125.3400   	0.020626    	UDA.003         	;
 2556            	1107.7200   	0.020626    	UDA.003         	;
 1271            	1117.2000   	0.020626    	UDA.003         	;
 3382            	1121.2900   	0.020626    	UDA.003         	;
 2347            	1103.7800   	0.020626    	UDA.003         	;
 3311            	1131.8000   	0.020626    	UDA.003         	;
 363             	1109.5000   	0.020626    	UDA.003         	;
 1306            	1130.5200   	0.020626    	UDA.003         	;
 2329            	1130.0699   	0.020626    	UDA.003         	;
 2352            	1103.0601   	0.020626    	UDA.003         	;
 1281            	1135.7900   	0.020626    	UDA.003         	;
 2346            	1104.0200   	0.020626    	UDA.003         	;
 3324            	1132.4700   	0.020626    	UDA.003         	;
 1964            	1124.9700   	0.015939    	UDA.003         	;
 972             	1100.0000   	0.015939    	UDA.003         	;
 2667            	1100.0100   	0.015939    	UDA.003         	;
 861             	1140.2400   	0.015939    	UDA.003         	;
 382             	1108.2500   	0.015939    	UDA.003         	;
 1283            	1140.2400   	0.015939    	UDA.003         	;
 2240            	1129.5699   	0.015939    	UDA.003         	;
 956             	1139.9700   	0.015313    	UDA.003         	;
 3410            	1132.2900   	0.015313    	UDA.003         	;
 3574            	1132.8800   	0.015313    	UDA.003         	;
 1002            	1125.0000   	0.015313    	UDA.003         	;
 1692            	1141.5699   	0.015313    	UDA.003         	;
 3355            	1101.0300   	0.015313    	UDA.003         	;
 970             	1115.0400   	0.015313    	UDA.003         	;
 1252            	1112.5400   	0.015313    	UDA.003         	;
 1568            	1132.0000   	0.015313    	UDA.003         	;
 3314            	1130.4500   	0.015313    	UDA.003         	;
 1180            	1122.7300   	0.015313    	UDA.003         	;
 1497            	1133.4200   	0.015313    	UDA.003         	;
 1448            	1097.7500   	0.015313    	UDA.003         	;
 1441            	1096.7800   	0.015313    	UDA.003         	;
 455             	1117.3400   	0.015313    	UDA.003         	;
 498             	1109.0800   	0.015313    	UDA.003         	;
 698             	1121.8600   	0.015313    	UDA.003         	;
 1160            	1117.2900   	0.015313    	UDA.003         	;
 3578            	1132.5699   	0.015313    	UDA.003         	;
 2787            	1127.9600   	0.015313    	UDA.003         	;
 2816            	1130.0500   	0.015313    	UDA.003         	;
 2843            	1129.5200   	0.015313    	UDA.003         	;
 2848            	1127.6300   	0.015313    	UDA.003         	;
 2197            	1125.8500   	0.015313    	UDA.003         	;
 2822            	1128.2800   	0.015313    	UDA.003         	;
 2846            	1127.3400   	0.015313    	UDA.003         	;
 2808            	1127.3400   	0.015313    	UDA.003         	;
 2797            	1128.5900   	0.010626    	UDA.003         	;
 2398            	1132.3900   	0.010626    	UDA.003         	;
 2844            	1129.6100   	0.010626    	UDA.003         	;
 1548            	1139.0601   	0.010626    	UDA.003         	;
 2805            	1126.7000   	0.010626    	UDA.003         	;
 375             	1138.1600   	0.010626    	UDA.003         	;
 1229            	1110.0900   	0.010626    	UDA.003         	;
 1518            	1134.0000   	0.005313    	UDA.003         	;
 1503            	1138.6100   	0.005313    	UDA.003         	;
 1962            	1102.2100   	0.005313    	UDA.003         	;
 3573            	1133.3700   	0.005313    	UDA.003         	;
 1559            	1111.3900   	0.005313    	UDA.003         	;
 1457            	1133.2400   	0.005313    	UDA.003         	;
 3409            	1124.9700   	0.005313    	UDA.003         	;
 3495            	1125.1100   	0.005313    	UDA.003         	;
 1561            	1134.8900   	0.005313    	UDA.003         	;
 1488            	1114.0500   	0.005313    	UDA.003         	;
 3350            	1103.5200   	0.005313    	UDA.003         	;
 1302            	1139.9500   	0.005313    	UDA.003         	;
 2474            	1131.6700   	0.005313    	UDA.003         	;
 1247            	1102.5100   	0.005313    	UDA.003         	;
 482             	1106.9500   	0.005313    	UDA.003         	;
 456             	1118.8900   	0.005313    	UDA.003         	;
 1251            	1106.9600   	0.005313    	UDA.003         	;
 1254            	1113.4200   	0.005313    	UDA.003         	;
 2407            	1131.6600   	0.005313    	UDA.003         	;
 1150            	1125.0500   	0.005313    	UDA.003         	;
 1149            	1106.1801   	0.005313    	UDA.003         	;
 1307            	1127.3600   	0.005313    	UDA.003         	;
 1308            	1124.1300   	0.005313    	UDA.003         	;
 522             	1110.0200   	0.005313    	UDA.003         	;
 3313            	1131.1000   	0.005313    	UDA.003         	;
 1310            	1120.1100   	0.005313    	UDA.003         	;
 381             	1105.1600   	0.005313    	UDA.003         	;
 380             	1104.9500   	0.005313    	UDA.003         	;
 2806            	1126.7000   	0.005313    	UDA.003         	;
 2804            	1126.1200   	0.005313    	UDA.003         	;
 3384            	1111.0000   	0.005313    	UDA.003         	;
 2823            	1128.9301   	0.005313    	UDA.003         	;
 3369            	1127.0900   	0.005313    	UDA.003         	;
 694             	1129.2400   	0.005313    	UDA.003         	;
 941             	1123.3300   	0.005313    	UDA.003         	;
 374             	1138.1600   	0.005313    	UDA.003         	;
 3347            	1136.5300   	0.005313    	UDA.003         	;
 2396            	1105.6200   	0.005313    	UDA.003         	;
 9               	1103.1400   	0.000000    	UDA.003         	;
 15              	1126.6500   	0.000000    	UDA.003         	;
 16              	1128.6300   	0.000000    	UDA.003         	;
 17              	1124.6200   	0.000000    	UDA.003         	;
 218             	1095.3900   	0.000000    	UDA.003         	;
 223             	1101.8300   	0.000000    	UDA.003         	;
 238             	1110.6700   	0.000000    	UDA.003         	;
 239             	1107.5300   	0.000000    	UDA.003         	;
 240             	1108.8600   	0.000000    	UDA.003         	;
 275             	1103.3900   	0.000000    	UDA.003         	;
 279             	1110.6100   	0.000000    	UDA.003         	;
 280             	1117.6801   	0.000000    	UDA.003         	;
 299             	1118.5900   	0.000000    	UDA.003         	;
 364             	1110.5900   	0.000000    	UDA.003         	;
 377             	1109.5000   	0.000000    	UDA.003         	;
 379             	1124.0300   	0.000000    	UDA.003         	;
 392             	1119.5100   	0.000000    	UDA.003         	;
 427             	1131.2600   	0.000000    	UDA.003         	;
 428             	1132.2000   	0.000000    	UDA.003         	;
 452             	1113.7500   	0.000000    	UDA.003         	;
 453             	1115.8600   	0.000000    	UDA.003         	;
 457             	1120.3900   	0.000000    	UDA.003         	;
 458             	1118.8900   	0.000000    	UDA.003         	;
 462             	1104.6500   	0.000000    	UDA.003         	;
 463             	1103.6500   	0.000000    	UDA.003         	;
 469             	1109.5800   	0.000000    	UDA.003         	;
 470             	1110.7900   	0.000000    	UDA.003         	;
 471             	1110.6100   	0.000000    	UDA.003         	;
 484             	1130.5200   	0.000000    	UDA.003         	;
 485             	1130.5200   	0.000000    	UDA.003         	;
 486             	1130.9800   	0.000000    	UDA.003         	;
 495             	1112.7000   	0.000000    	UDA.003         	;
 496             	1117.0601   	0.000000    	UDA.003         	;
 499             	1131.3000   	0.000000    	UDA.003         	;
 516             	1101.7200   	0.000000    	UDA.003         	;
 517             	1101.7200   	0.000000    	UDA.003         	;
 628             	1129.6600   	0.000000    	UDA.003         	;
 700             	1123.7400   	0.000000    	UDA.003         	;
 706             	1119.0300   	0.000000    	UDA.003         	;
 707             	1119.0300   	0.000000    	UDA.003         	;
 776             	1110.4399   	0.000000    	UDA.003         	;
 834             	1139.0601   	0.000000    	UDA.003         	;
 862             	1140.9800   	0.000000    	UDA.003         	;
 935             	1111.4399   	0.000000    	UDA.003         	;
 937             	1121.1700   	0.000000    	UDA.003         	;
 967             	1139.1400   	0.000000    	UDA.003         	;
 968             	1139.9800   	0.000000    	UDA.003         	;
 974             	1099.8300   	0.000000    	UDA.003         	;
 975             	1099.8300   	0.000000    	UDA.003         	;
 979             	1133.1100   	0.000000    	UDA.003         	;
 982             	1113.9900   	0.000000    	UDA.003         	;
 992             	1133.1300   	0.000000    	UDA.003         	;
 993             	1131.9200   	0.000000    	UDA.003         	;
 1001            	1125.0000   	0.000000    	UDA.003         	;
 1005            	1122.9200   	0.000000    	UDA.003         	;
 1009            	1129.5300   	0.000000    	UDA.003         	;
 1027            	1110.5900   	0.000000    	UDA.003         	;
 1029            	1133.0200   	0.000000    	UDA.003         	;
 1030            	1138.0400   	0.000000    	UDA.003         	;
 1043            	1119.5100   	0.000000    	UDA.003         	;
 1091            	1112.1000   	0.000000    	UDA.003         	;
 1117            	1134.5500   	0.000000    	UDA.003         	;
 1119            	1135.0800   	0.000000    	UDA.003         	;
 1147            	1116.7600   	0.000000    	UDA.003         	;
 1148            	1106.1801   	0.000000    	UDA.003         	;
 1151            	1125.0500   	0.000000    	UDA.003         	;
 1179            	1121.4700   	0.000000    	UDA.003         	;
 1204            	1121.8900   	0.000000    	UDA.003         	;
 1205            	1121.2900   	0.000000    	UDA.003         	;
 1206            	1121.5601   	0.000000    	UDA.003         	;
 1209            	1130.4399   	0.000000    	UDA.003         	;
 1230            	1112.7400   	0.000000    	UDA.003         	;
 1235            	1116.5500   	0.000000    	UDA.003         	;
 1248            	1119.0300   	0.000000    	UDA.003         	;
 1249            	1118.5000   	0.000000    	UDA.003         	;
 1255            	1111.9100   	0.000000    	UDA.003         	;
 1256            	1111.4100   	0.000000    	UDA.003         	;
 1257            	1120.1100   	0.000000    	UDA.003         	;
 1258            	1133.1100   	0.000000    	UDA.003         	;
 1259            	1132.7800   	0.000000    	UDA.003         	;
 1260            	1126.9600   	0.000000    	UDA.003         	;
 1269            	1135.8900   	0.000000    	UDA.003         	;
 1290            	1107.9600   	0.000000    	UDA.003         	;
 1291            	1107.9600   	0.000000    	UDA.003         	;
 1293            	1117.1300   	0.000000    	UDA.003         	;
 1294            	1134.0000   	0.000000    	UDA.003         	;
 1296            	1134.3101   	0.000000    	UDA.003         	;
 1297            	1134.5500   	0.000000    	UDA.003         	;
 1298            	1134.5500   	0.000000    	UDA.003         	;
 1304            	1126.4500   	0.000000    	UDA.003         	;
 1305            	1125.8400   	0.000000    	UDA.003         	;
 1309            	1121.9200   	0.000000    	UDA.003         	;
 1311            	1118.3700   	0.000000    	UDA.003         	;
 1312            	1116.7500   	0.000000    	UDA.003         	;
 1313            	1117.8900   	0.000000    	UDA.003         	;
 1314            	1115.2300   	0.000000    	UDA.003         	;
 1334            	1113.4500   	0.000000    	UDA.003         	;
 1443            	1102.6000   	0.000000    	UDA.003         	;
 1447            	1103.4800   	0.000000    	UDA.003         	;
 1455            	1128.5300   	0.000000    	UDA.003         	;
 1456            	1133.2400   	0.000000    	UDA.003         	;
 1489            	1113.6700   	0.000000    	UDA.003         	;
 1490            	1140.3700   	0.000000    	UDA.003         	;
 1500            	1136.1500   	0.000000    	UDA.003         	;
 1506            	1137.0100   	0.000000    	UDA.003         	;
 1523            	1132.4700   	0.000000    	UDA.003         	;
 1525            	1114.4600   	0.000000    	UDA.003         	;
 1527            	1116.1500   	0.000000    	UDA.003         	;
 1537            	1112.4000   	0.000000    	UDA.003         	;
 1538            	1112.7800   	0.000000    	UDA.003         	;
 1542            	1111.7100   	0.000000    	UDA.003         	;
 1543            	1110.7700   	0.000000    	UDA.003         	;
 1545            	1135.0800   	0.000000    	UDA.003         	;
 1547            	1135.0800   	0.000000    	UDA.003         	;
 1566            	1131.6700   	0.000000    	UDA.003         	;
 1567            	1132.0000   	0.000000    	UDA.003         	;
 1628            	1138.6300   	0.000000    	UDA.003         	;
 1931            	1104.6100   	0.000000    	UDA.003         	;
 1932            	1104.2900   	0.000000    	UDA.003         	;
 1933            	1104.2900   	0.000000    	UDA.003         	;
 1934            	1104.2900   	0.000000    	UDA.003         	;
 1940            	1115.5300   	0.000000    	UDA.003         	;
 1947            	1118.9200   	0.000000    	UDA.003         	;
 1948            	1116.5300   	0.000000    	UDA.003         	;
 1949            	1116.2300   	0.000000    	UDA.003         	;
 1950            	1115.0000   	0.000000    	UDA.003         	;
 1951            	1113.3199   	0.000000    	UDA.003         	;
 1952            	1112.1400   	0.000000    	UDA.003         	;
 1953            	1111.3400   	0.000000    	UDA.003         	;
 1954            	1112.3300   	0.000000    	UDA.003         	;
 1955            	1114.4301   	0.000000    	UDA.003         	;
 1956            	1114.1600   	0.000000    	UDA.003         	;
 1957            	1115.0900   	0.000000    	UDA.003         	;
 1958            	1115.7400   	0.000000    	UDA.003         	;
 1959            	1102.2100   	0.000000    	UDA.003         	;
 1960            	1102.6000   	0.000000    	UDA.003         	;
 1961            	1102.2100   	0.000000    	UDA.003         	;
 1966            	1126.9301   	0.000000    	UDA.003         	;
 1981            	1111.3500   	0.000000    	UDA.003         	;
 1984            	1107.9900   	0.000000    	UDA.003         	;
 1986            	1126.5100   	0.000000    	UDA.003         	;
 1987            	1114.0500   	0.000000    	UDA.003         	;
 2001            	1113.9900   	0.000000    	UDA.003         	;
 2002            	1113.9900   	0.000000    	UDA.003         	;
 2030            	1111.7200   	0.000000    	UDA.003         	;
 2189            	1098.9600   	0.000000    	UDA.003         	;
 2190            	1102.6000   	0.000000    	UDA.003         	;
 2191            	1109.0800   	0.000000    	UDA.003         	;
 2198            	1126.5100   	0.000000    	UDA.003         	;
 2199            	1127.6400   	0.000000    	UDA.003         	;
 2320            	1134.0300   	0.000000    	UDA.003         	;
 2330            	1130.5200   	0.000000    	UDA.003         	;
 2331            	1130.5200   	0.000000    	UDA.003         	;
 2337            	1105.7300   	0.000000    	UDA.003         	;
 2344            	1103.3500   	0.000000    	UDA.003         	;
 2345            	1103.3500   	0.000000    	UDA.003         	;
 2399            	1136.5300   	0.000000    	UDA.003         	;
 2400            	1132.1100   	0.000000    	UDA.003         	;
 2415            	1103.5100   	0.000000    	UDA.003         	;
 2447            	1111.3500   	0.000000    	UDA.003         	;
 2496            	1121.8000   	0.000000    	UDA.003         	;
 2497            	1115.1801   	0.000000    	UDA.003         	;
 2531            	1112.6700   	0.000000    	UDA.003         	;
 2535            	1133.2400   	0.000000    	UDA.003         	;
 2536            	1128.7900   	0.000000    	UDA.003         	;
 2537            	1134.0000   	0.000000    	UDA.003         	;
 2538            	1133.7500   	0.000000    	UDA.003         	;
 2542            	1125.0000   	0.000000    	UDA.003         	;
 2564            	1133.7500   	0.000000    	UDA.003         	;
 2571            	1103.1400   	0.000000    	UDA.003         	;
 2572            	1118.8600   	0.000000    	UDA.003         	;
 2573            	1119.8600   	0.000000    	UDA.003         	;
 2575            	1103.5100   	0.000000    	UDA.003         	;
 2578            	1136.6400   	0.000000    	UDA.003         	;
 2579            	1136.6400   	0.000000    	UDA.003         	;
 2580            	1136.6400   	0.000000    	UDA.003         	;
 2581            	1137.2400   	0.000000    	UDA.003         	;
 2582            	1137.8400   	0.000000    	UDA.003         	;
 2583            	1138.4399   	0.000000    	UDA.003         	;
 2584            	1139.0400   	0.000000    	UDA.003         	;
 2585            	1139.6500   	0.000000    	UDA.003         	;
 2586            	1140.0000   	0.000000    	UDA.003         	;
 2587            	1141.2500   	0.000000    	UDA.003         	;
 2588            	1141.9600   	0.000000    	UDA.003         	;
 2589            	1142.4900   	0.000000    	UDA.003         	;
 2590            	1143.2400   	0.000000    	UDA.003         	;
 2591            	1143.9800   	0.000000    	UDA.003         	;
 2592            	1144.5800   	0.000000    	UDA.003         	;
 2593            	1145.6500   	0.000000    	UDA.003         	;
 2594            	1146.0601   	0.000000    	UDA.003         	;
 2595            	1146.9900   	0.000000    	UDA.003         	;
 2596            	1147.6600   	0.000000    	UDA.003         	;
 2597            	1148.3300   	0.000000    	UDA.003         	;
 2598            	1149.0000   	0.000000    	UDA.003         	;
 2599            	1149.6700   	0.000000    	UDA.003         	;
 2600            	1150.0000   	0.000000    	UDA.003         	;
 2601            	1150.0800   	0.000000    	UDA.003         	;
 2602            	1150.7300   	0.000000    	UDA.003         	;
 2603            	1151.3800   	0.000000    	UDA.003         	;
 2604            	1151.8101   	0.000000    	UDA.003         	;
 2605            	1152.4000   	0.000000    	UDA.003         	;
 2606            	1152.4000   	0.000000    	UDA.003         	;
 2607            	1152.4000   	0.000000    	UDA.003         	;
 2608            	1161.8900   	0.000000    	UDA.003         	;
 2609            	1161.8900   	0.000000    	UDA.003         	;
 2610            	1161.4000   	0.000000    	UDA.003         	;
 2611            	1160.6899   	0.000000    	UDA.003         	;
 2612            	1160.0000   	0.000000    	UDA.003         	;
 2613            	1160.0000   	0.000000    	UDA.003         	;
 2614            	1159.7800   	0.000000    	UDA.003         	;
 2615            	1159.0000   	0.000000    	UDA.003         	;
 2616            	1158.2300   	0.000000    	UDA.003         	;
 2617            	1157.4600   	0.000000    	UDA.003         	;
 2618            	1157.0601   	0.000000    	UDA.003         	;
 2619            	1156.2900   	0.000000    	UDA.003         	;
 2620            	1155.5200   	0.000000    	UDA.003         	;
 2621            	1154.8900   	0.000000    	UDA.003         	;
 2622            	1154.2000   	0.000000    	UDA.003         	;
 2623            	1153.5400   	0.000000    	UDA.003         	;
 2624            	1152.9399   	0.000000    	UDA.003         	;
 2625            	1152.9399   	0.000000    	UDA.003         	;
 2629            	1136.6400   	0.000000    	UDA.003         	;
 2630            	1136.6400   	0.000000    	UDA.003         	;
 2653            	1161.9500   	0.000000    	UDA.003         	;
 2654            	1161.9399   	0.000000    	UDA.003         	;
 2655            	1161.9399   	0.000000    	UDA.003         	;
 2658            	1136.4200   	0.000000    	UDA.003         	;
 2659            	1133.9600   	0.000000    	UDA.003         	;
 2661            	1136.3199   	0.000000    	UDA.003         	;
 2662            	1136.5601   	0.000000    	UDA.003         	;
 2663            	1136.5601   	0.000000    	UDA.003         	;
 2664            	1136.4200   	0.000000    	UDA.003         	;
 2665            	1136.4200   	0.000000    	UDA.003         	;
 2775            	1125.0000   	0.000000    	UDA.003         	;
 2788            	1131.9200   	0.000000    	UDA.003         	;
 2789            	1127.0000   	0.000000    	UDA.003         	;
 2791            	1131.3000   	0.000000    	UDA.003         	;
 2792            	1131.0601   	0.000000    	UDA.003         	;
 2793            	1130.9301   	0.000000    	UDA.003         	;
 2794            	1130.8400   	0.000000    	UDA.003         	;
 2795            	1128.2800   	0.000000    	UDA.003         	;
 2801            	1129.2200   	0.000000    	UDA.003         	;
 2802            	1129.2200   	0.000000    	UDA.003         	;
 2803            	1125.6899   	0.000000    	UDA.003         	;
 2810            	1127.6400   	0.000000    	UDA.003         	;
 2817            	1128.7700   	0.000000    	UDA.003         	;
 2820            	1130.0500   	0.000000    	UDA.003         	;
 2824            	1128.2800   	0.000000    	UDA.003         	;
 2825            	1126.3600   	0.000000    	UDA.003         	;
 2826            	1127.2000   	0.000000    	UDA.003         	;
 2827            	1127.2000   	0.000000    	UDA.003         	;
 2828            	1127.3400   	0.000000    	UDA.003         	;
 2829            	1127.3400   	0.000000    	UDA.003         	;
 2830            	1127.3400   	0.000000    	UDA.003         	;
 2831            	1127.3400   	0.000000    	UDA.003         	;
 2832            	1131.1700   	0.000000    	UDA.003         	;
 2833            	1131.2700   	0.000000    	UDA.003         	;
 2834            	1131.6000   	0.000000    	UDA.003         	;
 2835            	1131.8500   	0.000000    	UDA.003         	;
 2836            	1131.9200   	0.000000    	UDA.003         	;
 2840            	1130.7300   	0.000000    	UDA.003         	;
 2842            	1131.0699   	0.000000    	UDA.003         	;
 2845            	1129.9399   	0.000000    	UDA.003         	;
 2847            	1127.5200   	0.000000    	UDA.003         	;
 2851            	1128.2800   	0.000000    	UDA.003         	;
 2852            	1126.3600   	0.000000    	UDA.003         	;
 2923            	1161.9800   	0.000000    	UDA.003         	;
 2978            	1103.8300   	0.000000    	UDA.003         	;
 3257            	1124.0400   	0.000000    	UDA.003         	;
 3258            	1124.0400   	0.000000    	UDA.003         	;
 3259            	1123.1500   	0.000000    	UDA.003         	;
 3260            	1125.0500   	0.000000    	UDA.003         	;
 3308            	1132.9900   	0.000000    	UDA.003         	;
 3316            	1124.5500   	0.000000    	UDA.003         	;
 3317            	1123.6100   	0.000000    	UDA.003         	;
 3318            	1122.9800   	0.000000    	UDA.003         	;
 3319            	1112.1000   	0.000000    	UDA.003         	;
 3320            	1111.9200   	0.000000    	UDA.003         	;
 3321            	1111.7500   	0.000000    	UDA.003         	;
 3322            	1131.7300   	0.000000    	UDA.003         	;
 3323            	1131.9200   	0.000000    	UDA.003         	;
 3325            	1132.4700   	0.000000    	UDA.003         	;
 3326            	1132.4700   	0.000000    	UDA.003         	;
 3328            	1133.6500   	0.000000    	UDA.003         	;
 3329            	1131.7300   	0.000000    	UDA.003         	;
 3330            	1131.4700   	0.000000    	UDA.003         	;
 3331            	1133.1300   	0.000000    	UDA.003         	;
 3332            	1133.1300   	0.000000    	UDA.003         	;
 3333            	1133.2400   	0.000000    	UDA.003         	;
 3334            	1116.4700   	0.000000    	UDA.003         	;
 3335            	1116.4700   	0.000000    	UDA.003         	;
 3336            	1110.5900   	0.000000    	UDA.003         	;
 3337            	1110.5900   	0.000000    	UDA.003         	;
 3340            	1138.0400   	0.000000    	UDA.003         	;
 3341            	1138.0400   	0.000000    	UDA.003         	;
 3344            	1130.9500   	0.000000    	UDA.003         	;
 3346            	1136.5300   	0.000000    	UDA.003         	;
 3349            	1118.6200   	0.000000    	UDA.003         	;
 3351            	1099.2700   	0.000000    	UDA.003         	;
 3352            	1100.0100   	0.000000    	UDA.003         	;
 3354            	1101.0300   	0.000000    	UDA.003         	;
 3356            	1110.4500   	0.000000    	UDA.003         	;
 3357            	1119.8600   	0.000000    	UDA.003         	;
 3358            	1119.8600   	0.000000    	UDA.003         	;
 3359            	1110.6500   	0.000000    	UDA.003         	;
 3360            	1110.6500   	0.000000    	UDA.003         	;
 3361            	1112.7700   	0.000000    	UDA.003         	;
 3362            	1112.7700   	0.000000    	UDA.003         	;
 3363            	1117.8900   	0.000000    	UDA.003         	;
 3364            	1117.8900   	0.000000    	UDA.003         	;
 3365            	1101.7200   	0.000000    	UDA.003         	;
 3366            	1102.3600   	0.000000    	UDA.003         	;
 3367            	1103.5100   	0.000000    	UDA.003         	;
 3379            	1125.0000   	0.000000    	UDA.003         	;
 3380            	1125.0000   	0.000000    	UDA.003         	;
 3381            	1121.2900   	0.000000    	UDA.003         	;
 3383            	1111.0000   	0.000000    	UDA.003         	;
 3420            	1118.9900   	0.000000    	UDA.003         	;
 3421            	1115.3700   	0.000000    	UDA.003         	;
 3422            	1115.3500   	0.000000    	UDA.003         	;
 3423            	1115.0000   	0.000000    	UDA.003         	;
 3424            	1114.9100   	0.000000    	UDA.003         	;
 3425            	1112.9301   	0.000000    	UDA.003         	;
 3426            	1115.1000   	0.000000    	UDA.003         	;
 3427            	1114.2300   	0.000000    	UDA.003         	;
 3428            	1113.0900   	0.000000    	UDA.003         	;
 3429            	1113.2500   	0.000000    	UDA.003         	;
 3430            	1112.6700   	0.000000    	UDA.003         	;
 3431            	1111.9900   	0.000000    	UDA.003         	;
 3432            	1110.9700   	0.000000    	UDA.003         	;
 3433            	1111.0200   	0.000000    	UDA.003         	;
 3434            	1111.3400   	0.000000    	UDA.003         	;
 3435            	1112.1400   	0.000000    	UDA.003         	;
 3436            	1115.0000   	0.000000    	UDA.003         	;
 3437            	1115.2400   	0.000000    	UDA.003         	;
 3438            	1115.8101   	0.000000    	UDA.003         	;
 3439            	1115.6000   	0.000000    	UDA.003         	;
 3440            	1116.0601   	0.000000    	UDA.003         	;
 3441            	1116.1000   	0.000000    	UDA.003         	;
 3442            	1116.1200   	0.000000    	UDA.003         	;
 3443            	1117.4301   	0.000000    	UDA.003         	;
 3444            	1118.1600   	0.000000    	UDA.003         	;
 3445            	1118.1400   	0.000000    	UDA.003         	;
 3446            	1118.0699   	0.000000    	UDA.003         	;
 3447            	1118.0200   	0.000000    	UDA.003         	;
 3448            	1119.7000   	0.000000    	UDA.003         	;
 3449            	1112.7100   	0.000000    	UDA.003         	;
 3575            	1132.5699   	0.000000    	UDA.003         	;
 3577            	1132.5699   	0.000000    	UDA.003         	;
 3579            	1125.7500   	0.000000    	UDA.003         	;
 3580            	1125.7500   	0.000000    	UDA.003         	;
 PM.VRP.GAM.011  	1105.3900   	0.000000    	UDA.003         	;
 3583            	1105.3900   	0.000000    	UDA.003         	;
 3584            	1104.3000   	0.000000    	UDA.003         	;
 3585            	1104.3000   	0.000000    	UDA.003         	;
 3586            	1104.6899   	0.000000    	UDA.003         	;
 3587            	1104.3000   	0.000000    	UDA.003         	;
 3590            	1162.0000   	0.000000    	UDA.003         	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.GAM.002     	1165.0000   	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 0               	3585            	2251            	24.7369     	60.0000     	140.0000    	0.0000      	Open  	;
 52              	3420            	1250            	20.0800     	150.0000    	140.0000    	0.0000      	Open  	;
 54              	3426            	3427            	31.7825     	60.0000     	137.0000    	0.0000      	Open  	;
 55              	3427            	3428            	24.8921     	60.0000     	137.0000    	0.0000      	Open  	;
 56              	3428            	3429            	33.2290     	60.0000     	137.0000    	0.0000      	Open  	;
 57              	3429            	3430            	23.3270     	60.0000     	137.0000    	0.0000      	Open  	;
 58              	3430            	3431            	21.7187     	60.0000     	137.0000    	0.0000      	Open  	;
 60              	3431            	3432            	23.6120     	60.0000     	137.0000    	0.0000      	Open  	;
 61              	3433            	3434            	16.8891     	60.0000     	137.0000    	0.0000      	Open  	;
 62              	3434            	3435            	21.6031     	60.0000     	137.0000    	0.0000      	Open  	;
 63              	3435            	3436            	32.9220     	60.0000     	137.0000    	0.0000      	Open  	;
 64              	3436            	3437            	24.9038     	60.0000     	137.0000    	0.0000      	Open  	;
 65              	3437            	3438            	16.1507     	60.0000     	137.0000    	0.0000      	Open  	;
 66              	3438            	3439            	27.6737     	60.0000     	137.0000    	0.0000      	Open  	;
 67              	3439            	3440            	14.1563     	60.0000     	137.0000    	0.0000      	Open  	;
 68              	3440            	3441            	14.7329     	60.0000     	137.0000    	0.0000      	Open  	;
 69              	3441            	3442            	14.9465     	60.0000     	137.0000    	0.0000      	Open  	;
 70              	3432            	3433            	12.4012     	60.0000     	137.0000    	0.0000      	Open  	;
 93              	1235            	496             	20.8982     	200.0000    	140.0000    	0.0000      	Open  	;
 94              	496             	1160            	14.1000     	200.0000    	140.0000    	0.0000      	Open  	;
 122             	1067            	3256            	9.0000      	150.0000    	140.0000    	0.0000      	Open  	;
 142             	3262            	3261            	57.5747     	200.0000    	140.0000    	0.0000      	Open  	;
 143             	3259            	3257            	50.4953     	200.0000    	140.0000    	0.0000      	Open  	;
 170             	3442            	3443            	27.9686     	60.0000     	137.0000    	0.0000      	Open  	;
 180             	1138            	3348            	8.6299      	150.0000    	140.0000    	0.0000      	Open  	;
 181             	3349            	2572            	12.0000     	200.0000    	140.0000    	0.0000      	Open  	;
 195             	3443            	3444            	33.5878     	60.0000     	137.0000    	0.0000      	Open  	;
 202             	3474            	1925            	2.7566      	60.0000     	132.0000    	0.0000      	Open  	;
 208             	3587            	3584            	2.0897      	60.0000     	132.0000    	0.0000      	Open  	;
 223             	1958            	3426            	9.4104      	60.0000     	137.0000    	0.0000      	Open  	;
 224             	3586            	3587            	8.4652      	60.0000     	132.0000    	0.0000      	Open  	;
 225             	3583            	3586            	18.5878     	60.0000     	132.0000    	0.0000      	Open  	;
 226             	1972            	PM.VRP.GAM.011  	1.5585      	60.0000     	132.0000    	0.0000      	Open  	;
 229             	1493            	3579            	16.0610     	60.0000     	132.0000    	0.0000      	Open  	;
 230             	3579            	3580            	2.0063      	60.0000     	132.0000    	0.0000      	Open  	;
 231             	3577            	3578            	1.3232      	60.0000     	132.0000    	0.0000      	Open  	;
 232             	3575            	3577            	3.4068      	60.0000     	132.0000    	0.0000      	Open  	;
 233             	3444            	3445            	4.8635      	60.0000     	137.0000    	0.0000      	Open  	;
 234             	3445            	3446            	15.5460     	60.0000     	137.0000    	0.0000      	Open  	;
 236             	3584            	3585            	1.9786      	60.0000     	132.0000    	0.0000      	Open  	;
 237             	3572            	3573            	6.5487      	60.0000     	132.0000    	0.0000      	Open  	;
 238             	2398            	3575            	20.4743     	60.0000     	132.0000    	0.0000      	Open  	;
 240             	3574            	3575            	12.7830     	60.0000     	132.0000    	0.0000      	Open  	;
 241             	3573            	3574            	13.9245     	60.0000     	132.0000    	0.0000      	Open  	;
 242             	3446            	3447            	12.7052     	60.0000     	137.0000    	0.0000      	Open  	;
 244             	2844            	2845            	11.5744     	280.0000    	142.0000    	0.0000      	Open  	;
 245             	2843            	2844            	8.5653      	280.0000    	142.0000    	0.0000      	Open  	;
 246             	2802            	2843            	4.8793      	280.0000    	142.0000    	0.0000      	Open  	;
 247             	2842            	2832            	0.7122      	280.0000    	142.0000    	0.0000      	Open  	;
 248             	2841            	2842            	11.3189     	280.0000    	142.0000    	0.0000      	Open  	;
 249             	2833            	2834            	12.9124     	280.0000    	142.0000    	0.0000      	Open  	;
 250             	2845            	2837            	0.4534      	280.0000    	142.0000    	0.0000      	Open  	;
 251             	2839            	2840            	11.5550     	280.0000    	142.0000    	0.0000      	Open  	;
 252             	2838            	2839            	14.4061     	280.0000    	142.0000    	0.0000      	Open  	;
 253             	2837            	2838            	9.7432      	280.0000    	142.0000    	0.0000      	Open  	;
 254             	2835            	2836            	6.2300      	280.0000    	142.0000    	0.0000      	Open  	;
 255             	2834            	2835            	9.7886      	280.0000    	142.0000    	0.0000      	Open  	;
 256             	2840            	2841            	10.5336     	280.0000    	142.0000    	0.0000      	Open  	;
 257             	2831            	2846            	1.2169      	280.0000    	142.0000    	0.0000      	Open  	;
 259             	2847            	2848            	10.4804     	280.0000    	142.0000    	0.0000      	Open  	;
 260             	2848            	2849            	11.0419     	280.0000    	142.0000    	0.0000      	Open  	;
 261             	2849            	2850            	11.7375     	280.0000    	142.0000    	0.0000      	Open  	;
 262             	2850            	2851            	11.3358     	280.0000    	142.0000    	0.0000      	Open  	;
 263             	2851            	2795            	2.4618      	280.0000    	142.0000    	0.0000      	Open  	;
 264             	2804            	2852            	22.6868     	280.0000    	142.0000    	0.0000      	Open  	;
 265             	2852            	2825            	0.0403      	280.0000    	142.0000    	0.0000      	Open  	;
 272             	2846            	2847            	5.9462      	280.0000    	142.0000    	0.0000      	Open  	;
 273             	2832            	2833            	11.9369     	280.0000    	142.0000    	0.0000      	Open  	;
 274             	2821            	2817            	25.9317     	63.0000     	140.0000    	0.0000      	Open  	;
 275             	2829            	2830            	1.2219      	280.0000    	142.0000    	0.0000      	Open  	;
 276             	2800            	2801            	11.6635     	280.0000    	142.0000    	0.0000      	Open  	;
 277             	2799            	2800            	11.7883     	280.0000    	142.0000    	0.0000      	Open  	;
 278             	2798            	2799            	8.8644      	280.0000    	142.0000    	0.0000      	Open  	;
 279             	2797            	2798            	5.7372      	280.0000    	142.0000    	0.0000      	Open  	;
 280             	2796            	2797            	11.5235     	280.0000    	142.0000    	0.0000      	Open  	;
 281             	2795            	2796            	9.9699      	280.0000    	142.0000    	0.0000      	Open  	;
 282             	2793            	2794            	8.9815      	63.0000     	140.0000    	0.0000      	Open  	;
 283             	2792            	2793            	14.9897     	63.0000     	140.0000    	0.0000      	Open  	;
 284             	2791            	2792            	11.3996     	63.0000     	140.0000    	0.0000      	Open  	;
 285             	499             	2791            	1.5761      	63.0000     	140.0000    	0.0000      	Open  	;
 286             	2789            	2790            	13.1042     	63.0000     	140.0000    	0.0000      	Open  	;
 287             	2788            	1523            	35.1872     	63.0000     	140.0000    	0.0000      	Open  	;
 288             	2786            	2787            	0.0635      	63.0000     	140.0000    	0.0000      	Open  	;
 289             	2785            	2786            	6.8818      	63.0000     	140.0000    	0.0000      	Open  	;
 290             	2784            	2785            	15.7603     	63.0000     	140.0000    	0.0000      	Open  	;
 291             	2783            	2784            	11.8684     	63.0000     	140.0000    	0.0000      	Open  	;
 292             	2782            	2783            	20.8763     	63.0000     	140.0000    	0.0000      	Open  	;
 293             	2781            	2782            	4.7471      	63.0000     	140.0000    	0.0000      	Open  	;
 294             	2803            	1150            	31.9098     	280.0000    	142.0000    	0.0000      	Open  	;
 295             	2780            	2781            	21.3571     	63.0000     	140.0000    	0.0000      	Open  	;
 296             	2779            	2780            	33.1626     	63.0000     	140.0000    	0.0000      	Open  	;
 297             	2778            	2779            	29.7347     	63.0000     	140.0000    	0.0000      	Open  	;
 298             	2777            	2778            	0.0395      	63.0000     	140.0000    	0.0000      	Open  	;
 299             	2776            	2777            	29.6500     	63.0000     	140.0000    	0.0000      	Open  	;
 300             	2775            	2776            	9.2820      	63.0000     	140.0000    	0.0000      	Open  	;
 301             	2801            	2802            	0.6963      	280.0000    	142.0000    	0.0000      	Open  	;
 302             	2830            	2831            	0.0920      	280.0000    	142.0000    	0.0000      	Open  	;
 303             	2803            	2804            	38.6422     	280.0000    	142.0000    	0.0000      	Open  	;
 304             	2806            	2807            	25.8154     	63.0000     	140.0000    	0.0000      	Open  	;
 305             	2828            	2829            	0.6882      	280.0000    	142.0000    	0.0000      	Open  	;
 306             	2827            	2828            	4.0514      	280.0000    	142.0000    	0.0000      	Open  	;
 307             	2826            	2827            	7.6941      	280.0000    	142.0000    	0.0000      	Open  	;
 308             	2825            	2826            	27.2951     	280.0000    	142.0000    	0.0000      	Open  	;
 309             	2824            	2822            	0.0400      	63.0000     	140.0000    	0.0000      	Open  	;
 310             	2787            	2824            	18.5056     	63.0000     	140.0000    	0.0000      	Open  	;
 311             	2823            	2821            	0.0633      	63.0000     	140.0000    	0.0000      	Open  	;
 312             	2822            	2823            	32.9290     	63.0000     	140.0000    	0.0000      	Open  	;
 314             	2820            	2816            	0.0637      	63.0000     	140.0000    	0.0000      	Open  	;
 315             	2819            	2820            	32.6451     	63.0000     	140.0000    	0.0000      	Open  	;
 316             	2818            	2819            	27.6689     	63.0000     	140.0000    	0.0000      	Open  	;
 317             	2817            	2818            	0.3517      	63.0000     	140.0000    	0.0000      	Open  	;
 318             	2816            	2794            	62.0864     	63.0000     	140.0000    	0.0000      	Open  	;
 319             	2815            	2789            	57.0202     	63.0000     	140.0000    	0.0000      	Open  	;
 320             	2814            	2815            	2.3991      	63.0000     	140.0000    	0.0000      	Open  	;
 321             	2813            	2814            	35.8973     	63.0000     	140.0000    	0.0000      	Open  	;
 322             	2812            	2813            	22.6615     	63.0000     	140.0000    	0.0000      	Open  	;
 323             	2811            	2812            	18.6596     	63.0000     	140.0000    	0.0000      	Open  	;
 324             	2794            	2811            	47.6509     	63.0000     	140.0000    	0.0000      	Open  	;
 325             	2789            	2809            	31.7639     	63.0000     	140.0000    	0.0000      	Open  	;
 326             	2810            	2808            	25.3724     	63.0000     	140.0000    	0.0000      	Open  	;
 327             	2809            	2810            	0.0629      	63.0000     	140.0000    	0.0000      	Open  	;
 328             	2808            	2805            	23.7414     	63.0000     	140.0000    	0.0000      	Open  	;
 329             	2807            	2803            	42.4337     	63.0000     	140.0000    	0.0000      	Open  	;
 330             	2805            	2806            	0.0650      	63.0000     	140.0000    	0.0000      	Open  	;
 450             	1259            	3410            	18.0000     	250.0000    	140.0000    	0.0000      	Open  	;
 451             	3259            	1180            	18.0001     	200.0000    	140.0000    	0.0000      	Open  	;
 452             	1523            	3496            	4.1505      	63.0000     	140.0000    	0.0000      	Open  	;
 453             	993             	3322            	6.9998      	250.0000    	140.0000    	0.0000      	Open  	;
 454             	3324            	3325            	0.0049      	250.0000    	140.0000    	0.0000      	Open  	;
 455             	3325            	3326            	1.9958      	250.0000    	140.0000    	0.0000      	Open  	;
 456             	3323            	3324            	36.1080     	250.0000    	140.0000    	0.0000      	Open  	;
 457             	3326            	3327            	30.4098     	32.0000     	140.0000    	0.0000      	Open  	;
 458             	3327            	3328            	33.6651     	32.0000     	140.0000    	0.0000      	Open  	;
 459             	2836            	3323            	0.4447      	280.0000    	142.0000    	0.0000      	Open  	;
 461             	2542            	2775            	1.0732      	63.0000     	140.0000    	0.0000      	Open  	;
 463             	2836            	3329            	9.4719      	63.0000     	140.0000    	0.0000      	Open  	;
 464             	3326            	3307            	31.8600     	250.0000    	140.0000    	0.0000      	Open  	;
 465             	3329            	3330            	17.8340     	63.0000     	140.0000    	0.0000      	Open  	;
 466             	3330            	499             	5.2526      	63.0000     	140.0000    	0.0000      	Open  	;
 469             	3323            	993             	2.4357      	250.0000    	140.0000    	0.0000      	Open  	;
 496             	935             	936             	3.4957      	60.0000     	132.0000    	0.0000      	Open  	;
 497             	937             	459             	1.5567      	150.0000    	81.0000     	0.0000      	Open  	;
 501             	1433            	971             	7.0619      	85.0000     	132.0000    	0.0000      	Open  	;
 502             	1431            	222             	67.3107     	60.0000     	132.0000    	0.0000      	Open  	;
 503             	972             	222             	35.5821     	85.0000     	132.0000    	0.0000      	Open  	;
 504             	971             	1432            	78.0335     	60.0000     	132.0000    	0.0000      	Open  	;
 505             	1434            	1433            	48.0367     	85.0000     	132.0000    	0.0000      	Open  	;
 507             	2415            	2416            	33.1312     	110.0000    	132.0000    	0.0000      	Open  	;
 511             	1445            	1960            	49.7497     	110.0000    	132.0000    	0.0000      	Open  	;
 512             	1443            	1959            	12.7229     	110.0000    	132.0000    	0.0000      	Open  	;
 513             	1448            	1441            	10.1610     	85.0000     	132.0000    	0.0000      	Open  	;
 514             	1959            	223             	23.1801     	110.0000    	132.0000    	0.0000      	Open  	;
 515             	220             	2417            	7.6921      	110.0000    	132.0000    	0.0000      	Open  	;
 519             	1449            	2251            	39.9002     	110.0000    	132.0000    	0.0000      	Open  	;
 521             	1436            	1434            	119.7086    	60.0000     	132.0000    	0.0000      	Open  	;
 522             	1444            	1445            	64.8871     	85.0000     	132.0000    	0.0000      	Open  	;
 523             	221             	225             	165.1514    	60.0000     	132.0000    	0.0000      	Open  	;
 524             	666             	1454            	50.5847     	60.0000     	132.0000    	0.0000      	Open  	;
 525             	1452            	666             	50.3373     	60.0000     	132.0000    	0.0000      	Open  	;
 526             	1451            	1452            	43.6429     	60.0000     	132.0000    	0.0000      	Open  	;
 527             	1057            	1451            	70.6903     	60.0000     	132.0000    	0.0000      	Open  	;
 528             	665             	219             	51.0168     	85.0000     	132.0000    	0.0000      	Open  	;
 529             	1453            	665             	51.1924     	85.0000     	132.0000    	0.0000      	Open  	;
 530             	1450            	1453            	42.5621     	85.0000     	132.0000    	0.0000      	Open  	;
 531             	1454            	973             	61.7919     	60.0000     	132.0000    	0.0000      	Open  	;
 532             	516             	1450            	57.7768     	85.0000     	132.0000    	0.0000      	Open  	;
 533             	1057            	1055            	60.3508     	60.0000     	132.0000    	0.0000      	Open  	;
 540             	1055            	516             	13.0355     	60.0000     	132.0000    	0.0000      	Open  	;
 541             	1454            	219             	62.9800     	60.0000     	132.0000    	0.0000      	Open  	;
 542             	1452            	1453            	60.9535     	60.0000     	132.0000    	0.0000      	Open  	;
 543             	1450            	1451            	61.5804     	60.0000     	132.0000    	0.0000      	Open  	;
 544             	217             	1434            	56.5210     	60.0000     	132.0000    	0.0000      	Open  	;
 545             	1437            	221             	55.1128     	60.0000     	132.0000    	0.0000      	Open  	;
 546             	1438            	1437            	114.0775    	60.0000     	132.0000    	0.0000      	Open  	;
 547             	225             	1438            	58.8918     	60.0000     	132.0000    	0.0000      	Open  	;
 550             	1441            	224             	45.9141     	60.0000     	132.0000    	0.0000      	Open  	;
 551             	1442            	1432            	140.0408    	60.0000     	132.0000    	0.0000      	Open  	;
 552             	1431            	1443            	65.4273     	60.0000     	132.0000    	0.0000      	Open  	;
 553             	1431            	1432            	43.2203     	85.0000     	132.0000    	0.0000      	Open  	;
 554             	1444            	1431            	53.9025     	60.0000     	132.0000    	0.0000      	Open  	;
 555             	1446            	1444            	86.0227     	60.0000     	132.0000    	0.0000      	Open  	;
 556             	1446            	1447            	64.3906     	60.0000     	132.0000    	0.0000      	Open  	;
 557             	1442            	1446            	42.4700     	60.0000     	132.0000    	0.0000      	Open  	;
 558             	1448            	1442            	42.0240     	60.0000     	132.0000    	0.0000      	Open  	;
 559             	1449            	1448            	107.7978    	85.0000     	132.0000    	0.0000      	Open  	;
 560             	220             	973             	77.2033     	85.0000     	132.0000    	0.0000      	Open  	;
 561             	224             	1436            	97.4788     	60.0000     	132.0000    	0.0000      	Open  	;
 578             	2251            	1447            	3.6301      	110.0000    	132.0000    	0.0000      	Open  	;
 609             	1959            	1961            	1.8100      	60.0000     	132.0000    	0.0000      	Open  	;
 610             	1447            	1445            	84.8180     	110.0000    	132.0000    	0.0000      	Open  	;
 617             	1961            	1962            	0.7489      	60.0000     	132.0000    	0.0000      	Open  	;
 629             	1960            	2190            	2.3626      	60.0000     	132.0000    	0.0000      	Open  	;
 630             	1436            	2189            	1.6447      	85.0000     	132.0000    	0.0000      	Open  	;
 747             	2417            	2415            	1.9601      	110.0000    	132.0000    	0.0000      	Open  	;
 748             	2416            	1449            	8.2900      	110.0000    	132.0000    	0.0000      	Open  	;
 749             	1960            	1443            	4.1408      	110.0000    	132.0000    	0.0000      	Open  	;
 758             	2415            	2575            	2.0252      	150.0000    	64.0000     	0.0000      	Open  	;
 807             	2347            	2344            	3.7281      	60.0000     	132.0000    	0.0000      	Closed	;
 866             	517             	3365            	0.6938      	60.0000     	132.0000    	0.0000      	Open  	;
 867             	2575            	3367            	0.4833      	150.0000    	64.0000     	0.0000      	Open  	;
 868             	2189            	3368            	0.4072      	85.0000     	132.0000    	0.0000      	Open  	;
 875             	2190            	3366            	0.9630      	60.0000     	132.0000    	0.0000      	Open  	;
 896             	1054            	1055            	37.4201     	60.0000     	132.0000    	0.0000      	Open  	;
 904             	971             	972             	9.8940      	85.0000     	132.0000    	0.0000      	Open  	;
 905             	973             	974             	14.5728     	85.0000     	132.0000    	0.0000      	Open  	;
 906             	974             	975             	4.5133      	85.0000     	132.0000    	0.0000      	Open  	;
 920             	1056            	1057            	37.3997     	60.0000     	132.0000    	0.0000      	Open  	;
 950             	665             	666             	60.5716     	60.0000     	132.0000    	0.0000      	Open  	;
 977             	516             	517             	2.2386      	60.0000     	132.0000    	0.0000      	Open  	;
 1007            	1054            	1056            	61.1411     	60.0000     	132.0000    	0.0000      	Open  	;
 1011            	224             	225             	58.2782     	60.0000     	132.0000    	0.0000      	Open  	;
 1013            	222             	223             	71.6982     	110.0000    	132.0000    	0.0000      	Open  	;
 1014            	221             	217             	0.2371      	60.0000     	132.0000    	0.0000      	Open  	;
 1015            	219             	220             	59.4101     	110.0000    	132.0000    	0.0000      	Open  	;
 1017            	217             	218             	10.9012     	85.0000     	132.0000    	0.0000      	Open  	;
 1050            	2345            	1054            	51.2748     	60.0000     	132.0000    	0.0000      	Open  	;
 1051            	2344            	2345            	0.1906      	60.0000     	132.0000    	0.0000      	Open  	;
 1057            	2401            	1989            	49.1184     	60.0000     	132.0000    	0.0000      	Open  	;
 1058            	2403            	2464            	6.1863      	60.0000     	132.0000    	0.0000      	Open  	;
 1059            	1627            	940             	70.8573     	60.0000     	132.0000    	0.0000      	Open  	;
 1060            	2463            	2403            	38.8881     	60.0000     	132.0000    	0.0000      	Open  	;
 1064            	2352            	2351            	44.5427     	60.0000     	132.0000    	0.0000      	Open  	;
 1069            	2353            	2352            	29.5662     	60.0000     	132.0000    	0.0000      	Open  	;
 1075            	1269            	704             	12.5661     	60.0000     	132.0000    	0.0000      	Open  	;
 1078            	1984            	1983            	29.9864     	60.0000     	132.0000    	0.0000      	Open  	;
 1079            	1159            	1980            	257.7433    	60.0000     	132.0000    	0.0000      	Open  	;
 1082            	2249            	1466            	68.3146     	60.0000     	132.0000    	0.0000      	Open  	;
 1084            	2030            	524             	3.0619      	75.0000     	125.0000    	0.0000      	Open  	;
 1091            	452             	1230            	58.8262     	60.0000     	132.0000    	0.0000      	Open  	;
 1107            	2447            	1537            	61.5871     	150.0000    	135.0000    	0.0000      	Open  	;
 1113            	529             	1919            	232.7107    	60.0000     	132.0000    	0.0000      	Open  	;
 1115            	630             	2252            	38.1914     	60.0000     	132.0000    	0.0000      	Open  	;
 1130            	2361            	2360            	110.8657    	60.0000     	132.0000    	0.0000      	Open  	;
 1131            	2360            	1521            	68.4505     	60.0000     	132.0000    	0.0000      	Open  	;
 1133            	2319            	2320            	712.2289    	75.0000     	57.0000     	0.0000      	Open  	;
 1141            	2326            	2327            	98.4867     	60.0000     	132.0000    	0.0000      	Open  	;
 1142            	486             	2328            	20.2970     	60.0000     	132.0000    	0.0000      	Open  	;
 1144            	1468            	1543            	68.4712     	60.0000     	132.0000    	0.0000      	Open  	;
 1146            	2326            	2329            	9.4186      	60.0000     	132.0000    	0.0000      	Open  	;
 1147            	2329            	2330            	20.5612     	60.0000     	132.0000    	0.0000      	Open  	;
 1148            	2330            	2331            	1.0358      	60.0000     	132.0000    	0.0000      	Open  	;
 1150            	1560            	2359            	259.3871    	60.0000     	132.0000    	0.0000      	Open  	;
 1153            	2362            	2361            	38.7018     	60.0000     	132.0000    	0.0000      	Open  	;
 1154            	2359            	1841            	71.4156     	60.0000     	132.0000    	0.0000      	Open  	;
 1155            	2363            	520             	68.6520     	60.0000     	132.0000    	0.0000      	Open  	;
 1156            	2364            	965             	101.3581    	60.0000     	132.0000    	0.0000      	Open  	;
 1159            	2365            	2364            	38.2064     	60.0000     	132.0000    	0.0000      	Open  	;
 1168            	1549            	2392            	107.5811    	60.0000     	132.0000    	0.0000      	Open  	;
 1177            	2337            	461             	71.2414     	150.0000    	125.0000    	0.0000      	Open  	;
 1178            	1632            	2347            	18.2212     	60.0000     	132.0000    	0.0000      	Open  	;
 1180            	2474            	1943            	36.6536     	60.0000     	132.0000    	0.0000      	Open  	;
 1182            	938             	2473            	258.2147    	60.0000     	132.0000    	0.0000      	Open  	;
 1183            	381             	1148            	30.1582     	150.0000    	135.0000    	0.0000      	Open  	;
 1185            	1526            	2247            	230.3326    	60.0000     	132.0000    	0.0000      	Open  	;
 1186            	1544            	2358            	109.8049    	60.0000     	132.0000    	0.0000      	Open  	;
 1188            	1542            	2447            	11.5684     	60.0000     	132.0000    	0.0000      	Open  	;
 1190            	1534            	1921            	91.6122     	60.0000     	132.0000    	0.0000      	Open  	;
 1199            	2354            	2355            	118.5185    	150.0000    	125.0000    	0.0000      	Open  	;
 1200            	1008            	1945            	109.4586    	60.0000     	132.0000    	0.0000      	Open  	;
 1201            	2200            	2406            	230.7752    	60.0000     	132.0000    	0.0000      	Open  	;
 1208            	1546            	2332            	230.8535    	60.0000     	132.0000    	0.0000      	Open  	;
 1210            	2355            	2337            	69.8578     	150.0000    	125.0000    	0.0000      	Open  	;
 1211            	2358            	1611            	37.1749     	60.0000     	132.0000    	0.0000      	Open  	;
 1212            	2357            	519             	70.6949     	60.0000     	132.0000    	0.0000      	Open  	;
 1213            	2195            	1276            	260.0746    	60.0000     	132.0000    	0.0000      	Open  	;
 1214            	2356            	2354            	39.8923     	150.0000    	125.0000    	0.0000      	Open  	;
 1218            	943             	15              	13.0321     	60.0000     	132.0000    	0.0000      	Open  	;
 1220            	1548            	13              	64.4855     	150.0000    	125.0000    	0.0000      	Open  	;
 1222            	483             	1467            	227.3672    	60.0000     	132.0000    	0.0000      	Open  	;
 1223            	939             	1977            	107.9879    	60.0000     	132.0000    	0.0000      	Open  	;
 1224            	1522            	383             	227.0371    	60.0000     	132.0000    	0.0000      	Open  	;
 1225            	1551            	1973            	110.5313    	60.0000     	132.0000    	0.0000      	Open  	;
 1227            	2241            	2242            	191.2062    	60.0000     	132.0000    	0.0000      	Open  	;
 1228            	2247            	2248            	69.8191     	60.0000     	132.0000    	0.0000      	Open  	;
 1231            	2390            	1625            	68.5559     	60.0000     	132.0000    	0.0000      	Open  	;
 1235            	980             	12              	229.0957    	60.0000     	132.0000    	0.0000      	Open  	;
 1236            	1539            	1926            	111.8039    	60.0000     	132.0000    	0.0000      	Open  	;
 1238            	1498            	969             	90.8480     	60.0000     	132.0000    	0.0000      	Open  	;
 1239            	2391            	2390            	111.7205    	60.0000     	132.0000    	0.0000      	Open  	;
 1241            	786             	2249            	231.8203    	60.0000     	132.0000    	0.0000      	Open  	;
 1244            	2392            	2391            	38.9539     	60.0000     	132.0000    	0.0000      	Open  	;
 1245            	2393            	1624            	29.5749     	60.0000     	132.0000    	0.0000      	Open  	;
 1246            	PM1.DMC.GAM.005 	2393            	45.3849     	60.0000     	132.0000    	0.0000      	Open  	;
 1247            	635             	2414            	70.1505     	60.0000     	132.0000    	0.0000      	Open  	;
 1248            	654             	2413            	37.3850     	60.0000     	132.0000    	0.0000      	Open  	;
 1250            	936             	2422            	177.6530    	60.0000     	132.0000    	0.0000      	Open  	;
 1251            	1557            	2362            	110.1763    	60.0000     	132.0000    	0.0000      	Open  	;
 1252            	2073            	2389            	67.1394     	60.0000     	132.0000    	0.0000      	Open  	;
 1265            	1287            	1499            	227.3051    	60.0000     	132.0000    	0.0000      	Open  	;
 1266            	1252            	232             	27.1476     	150.0000    	135.0000    	0.0000      	Open  	;
 1268            	1917            	1487            	152.2091    	60.0000     	132.0000    	0.0000      	Open  	;
 1269            	279             	521             	7.7601      	60.0000     	132.0000    	0.0000      	Open  	;
 1271            	1270            	2388            	3.6000      	60.0000     	132.0000    	0.0000      	Open  	;
 1272            	1283            	13              	33.7588     	60.0000     	132.0000    	0.0000      	Open  	;
 1273            	2389            	1032            	271.0875    	60.0000     	132.0000    	0.0000      	Open  	;
 1274            	1972            	1629            	8.0294      	60.0000     	132.0000    	0.0000      	Open  	;
 1276            	1973            	2412            	99.6815     	60.0000     	132.0000    	0.0000      	Open  	;
 1277            	2411            	716             	38.5047     	60.0000     	132.0000    	0.0000      	Open  	;
 1283            	1506            	1028            	68.7989     	150.0000    	135.0000    	0.0000      	Open  	;
 1284            	1316            	PM1.DMC.GAM.005 	59.2042     	60.0000     	132.0000    	0.0000      	Open  	;
 1300            	13              	2395            	87.4654     	150.0000    	125.0000    	0.0000      	Open  	;
 1301            	2396            	2397            	30.1341     	60.0000     	132.0000    	0.0000      	Open  	;
 1302            	2252            	1262            	119.4779    	60.0000     	132.0000    	0.0000      	Open  	;
 1303            	1493            	1626            	68.7669     	60.0000     	132.0000    	0.0000      	Open  	;
 1304            	2407            	2410            	43.7754     	60.0000     	132.0000    	0.0000      	Open  	;
 1305            	2410            	1626            	160.3352    	60.0000     	132.0000    	0.0000      	Open  	;
 1306            	1992            	2409            	43.9601     	60.0000     	132.0000    	0.0000      	Open  	;
 1307            	2409            	1552            	58.0424     	60.0000     	132.0000    	0.0000      	Open  	;
 1308            	1552            	2408            	30.4465     	60.0000     	132.0000    	0.0000      	Open  	;
 1309            	2408            	933             	72.7247     	60.0000     	132.0000    	0.0000      	Open  	;
 1310            	1289            	2407            	31.1940     	60.0000     	132.0000    	0.0000      	Open  	;
 1311            	2406            	2201            	72.0824     	60.0000     	132.0000    	0.0000      	Open  	;
 1312            	1277            	2405            	112.1713    	60.0000     	132.0000    	0.0000      	Open  	;
 1313            	2405            	995             	37.6039     	60.0000     	132.0000    	0.0000      	Open  	;
 1314            	2404            	1991            	50.8955     	60.0000     	132.0000    	0.0000      	Open  	;
 1315            	1990            	2403            	25.2531     	60.0000     	132.0000    	0.0000      	Open  	;
 1316            	1032            	2400            	44.4105     	150.0000    	135.0000    	0.0000      	Closed	;
 1317            	375             	1628            	22.4669     	60.0000     	132.0000    	0.0000      	Open  	;
 1318            	1628            	967             	28.7816     	60.0000     	132.0000    	0.0000      	Open  	;
 1319            	375             	1502            	46.0865     	150.0000    	125.0000    	0.0000      	Open  	;
 1320            	1502            	2399            	45.1718     	200.0000    	135.0000    	0.0000      	Open  	;
 1321            	1561            	1497            	59.1313     	200.0000    	135.0000    	0.0000      	Open  	;
 1322            	1289            	2398            	15.6280     	60.0000     	132.0000    	0.0000      	Open  	;
 1323            	2412            	2396            	45.5206     	60.0000     	132.0000    	0.0000      	Open  	;
 1327            	2346            	2347            	31.8380     	60.0000     	132.0000    	0.0000      	Open  	;
 1330            	703             	2327            	84.3195     	85.0000     	132.0000    	0.0000      	Open  	;
 1331            	1520            	11              	229.9704    	60.0000     	132.0000    	0.0000      	Open  	;
 1332            	1553            	1257            	12.1779     	60.0000     	132.0000    	0.0000      	Open  	;
 1354            	2245            	2246            	68.6074     	60.0000     	132.0000    	0.0000      	Open  	;
 1355            	2246            	2244            	113.3838    	60.0000     	132.0000    	0.0000      	Open  	;
 1356            	1528            	2245            	259.5123    	60.0000     	132.0000    	0.0000      	Open  	;
 1357            	2244            	1535            	41.2937     	60.0000     	132.0000    	0.0000      	Open  	;
 1358            	528             	2243            	67.3878     	150.0000    	125.0000    	0.0000      	Open  	;
 1360            	1489            	1525            	72.0249     	150.0000    	135.0000    	0.0000      	Open  	;
 1361            	2240            	1622            	70.3524     	60.0000     	132.0000    	0.0000      	Open  	;
 1362            	2351            	1600            	99.6179     	60.0000     	132.0000    	0.0000      	Open  	;
 1363            	2239            	2238            	37.3274     	60.0000     	132.0000    	0.0000      	Open  	;
 1364            	2238            	2237            	111.5092    	60.0000     	132.0000    	0.0000      	Open  	;
 1365            	2237            	1621            	69.0900     	60.0000     	132.0000    	0.0000      	Open  	;
 1366            	2350            	2348            	35.6726     	60.0000     	132.0000    	0.0000      	Open  	;
 1367            	2236            	1915            	112.3183    	60.0000     	132.0000    	0.0000      	Open  	;
 1368            	2348            	2349            	112.5636    	60.0000     	132.0000    	0.0000      	Open  	;
 1369            	1600            	2346            	28.4752     	60.0000     	132.0000    	0.0000      	Open  	;
 1375            	2331            	484             	1.0358      	60.0000     	132.0000    	0.0000      	Open  	;
 1377            	2204            	2336            	2.8504      	60.0000     	132.0000    	0.0000      	Open  	;
 1381            	1006            	2426            	109.3792    	60.0000     	132.0000    	0.0000      	Open  	;
 1384            	723             	2337            	11.4810     	60.0000     	132.0000    	0.0000      	Open  	;
 1398            	1533            	833             	66.2949     	60.0000     	132.0000    	0.0000      	Open  	;
 1400            	2426            	2239            	1.1772      	60.0000     	132.0000    	0.0000      	Open  	;
 1401            	2194            	2428            	66.3913     	60.0000     	132.0000    	0.0000      	Open  	;
 1402            	2332            	2333            	37.9715     	60.0000     	132.0000    	0.0000      	Open  	;
 1403            	2333            	11              	32.6347     	60.0000     	132.0000    	0.0000      	Open  	;
 1414            	2427            	2328            	159.5871    	60.0000     	132.0000    	0.0000      	Open  	;
 1415            	1547            	2427            	8.5568      	60.0000     	132.0000    	0.0000      	Open  	;
 1416            	1069            	1253            	6.3934      	150.0000    	135.0000    	0.0000      	Open  	;
 1417            	1000            	1293            	12.8169     	60.0000     	132.0000    	0.0000      	Open  	;
 1425            	1536            	2497            	12.9411     	60.0000     	132.0000    	0.0000      	Open  	;
 1426            	2573            	3357            	0.5175      	100.0000    	57.0000     	0.0000      	Open  	;
 1427            	9               	2571            	0.7692      	150.0000    	59.0000     	0.0000      	Open  	;
 1428            	471             	3356            	2.0004      	150.0000    	59.0000     	0.0000      	Open  	;
 1429            	3354            	3355            	6.0000      	150.0000    	135.0000    	0.0000      	Open  	;
 1430            	276             	3354            	10.1696     	150.0000    	135.0000    	0.0000      	Open  	;
 1431            	472             	3353            	0.8510      	50.0000     	57.0000     	0.0000      	Open  	;
 1432            	3352            	2667            	2.3990      	60.0000     	132.0000    	0.0000      	Open  	;
 1433            	3351            	460             	2.8887      	75.0000     	57.0000     	0.0000      	Open  	;
 1434            	1149            	231             	5.3926      	150.0000    	59.0000     	0.0000      	Open  	;
 1435            	1148            	1251            	30.8454     	150.0000    	135.0000    	0.0000      	Open  	;
 1436            	2978            	3350            	9.3815      	60.0000     	132.0000    	0.0000      	Open  	;
 1437            	299             	3349            	6.6707      	200.0000    	61.0000     	0.0000      	Open  	;
 1438            	1010            	3348            	43.4548     	150.0000    	59.0000     	0.0000      	Open  	;
 1439            	2399            	1500            	26.4355     	200.0000    	135.0000    	0.0000      	Open  	;
 1440            	3346            	3347            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1441            	2399            	3346            	0.6999      	100.0000    	57.0000     	0.0000      	Open  	;
 1442            	1306            	2574            	24.5758     	200.0000    	61.0000     	0.0000      	Open  	;
 1443            	3344            	3345            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1444            	2574            	3344            	1.5001      	100.0000    	57.0000     	0.0000      	Open  	;
 1445            	1030            	1506            	30.4064     	150.0000    	135.0000    	0.0000      	Open  	;
 1446            	3340            	3341            	0.4999      	100.0000    	57.0000     	0.0000      	Open  	;
 1447            	1030            	3340            	1.2000      	100.0000    	57.0000     	0.0000      	Open  	;
 1448            	3336            	3337            	0.5001      	100.0000    	57.0000     	0.0000      	Open  	;
 1449            	1027            	3336            	4.9999      	100.0000    	57.0000     	0.0000      	Open  	;
 1450            	3334            	3335            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1451            	2530            	3334            	11.4554     	100.0000    	57.0000     	0.0000      	Open  	;
 1452            	3333            	992             	5.0938      	250.0000    	135.0000    	0.0000      	Open  	;
 1453            	1457            	3333            	1.5250      	250.0000    	135.0000    	0.0000      	Open  	;
 1454            	3331            	3332            	0.5000      	250.0000    	137.0000    	0.0000      	Open  	;
 1455            	3357            	3358            	0.4824      	100.0000    	57.0000     	0.0000      	Open  	;
 1456            	364             	3359            	4.0000      	100.0000    	57.0000     	0.0000      	Open  	;
 1457            	3359            	3360            	0.5001      	100.0000    	57.0000     	0.0000      	Open  	;
 1458            	1334            	3361            	4.8070      	100.0000    	57.0000     	0.0000      	Open  	;
 1469            	3383            	3384            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1470            	1228            	3383            	7.5744      	100.0000    	57.0000     	0.0000      	Open  	;
 1471            	3381            	3382            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1472            	1205            	3381            	1.0000      	100.0000    	57.0000     	0.0000      	Open  	;
 1473            	992             	3331            	1.0000      	100.0000    	57.0000     	0.0000      	Open  	;
 1474            	3379            	3380            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1483            	17              	3255            	1.7425      	150.0000    	135.0000    	0.0000      	Open  	;
 1484            	3369            	3370            	0.7000      	60.0000     	132.0000    	0.0000      	Open  	;
 1485            	1967            	3369            	1.0000      	60.0000     	132.0000    	0.0000      	Open  	;
 1486            	3363            	3364            	0.5000      	100.0000    	57.0000     	0.0000      	Open  	;
 1487            	1313            	3363            	1.0000      	100.0000    	57.0000     	0.0000      	Open  	;
 1488            	3361            	3362            	4.6117      	100.0000    	57.0000     	0.0000      	Open  	;
 1489            	283             	3379            	2.0000      	100.0000    	57.0000     	0.0000      	Open  	;
 1497            	2400            	1029            	26.1915     	150.0000    	135.0000    	0.0000      	Open  	;
 1522            	1307            	2199            	5.0610      	150.0000    	59.0000     	0.0000      	Closed	;
 1532            	2659            	2320            	7.4955      	75.0000     	57.0000     	0.0000      	Open  	;
 1537            	3262            	1209            	1.0000      	250.0000    	135.0000    	0.0000      	Open  	;
 1538            	1009            	3261            	1.0000      	250.0000    	135.0000    	0.0000      	Open  	;
 1539            	1537            	2531            	3.6321      	150.0000    	135.0000    	0.0000      	Open  	;
 1540            	1258            	979             	0.1448      	60.0000     	132.0000    	0.0000      	Open  	;
 1542            	3260            	1150            	1.2037      	200.0000    	135.0000    	0.0000      	Open  	;
 1543            	1265            	1266            	1.9557      	60.0000     	132.0000    	0.0000      	Open  	;
 1544            	3258            	379             	4.9253      	200.0000    	125.0000    	0.0000      	Open  	;
 1545            	3257            	3258            	0.0047      	200.0000    	125.0000    	0.0000      	Open  	;
 1546            	3255            	3256            	154.8202    	150.0000    	135.0000    	0.0000      	Open  	;
 1557            	2243            	280             	1.3691      	150.0000    	125.0000    	0.0000      	Open  	;
 1558            	2413            	1975            	31.1308     	60.0000     	132.0000    	0.0000      	Open  	;
 1561            	364             	1256            	30.0616     	150.0000    	59.0000     	0.0000      	Open  	;
 1562            	935             	1228            	19.7034     	150.0000    	59.0000     	0.0000      	Open  	;
 1563            	1229            	1253            	7.3006      	150.0000    	59.0000     	0.0000      	Open  	;
 1564            	1205            	937             	16.3248     	150.0000    	59.0000     	0.0000      	Open  	;
 1575            	3495            	2542            	27.1670     	150.0000    	59.0000     	0.0000      	Open  	;
 1576            	1151            	3495            	0.5357      	150.0000    	59.0000     	0.0000      	Open  	;
 1577            	1313            	1311            	25.1126     	100.0000    	57.0000     	0.0000      	Open  	;
 1578            	1027            	2447            	30.6181     	150.0000    	135.0000    	0.0000      	Open  	;
 1590            	1967            	1966            	3.5447      	60.0000     	132.0000    	0.0000      	Open  	;
 1596            	1262            	3572            	29.5241     	60.0000     	132.0000    	0.0000      	Open  	;
 1613            	2530            	1527            	27.9174     	150.0000    	135.0000    	0.0000      	Open  	;
 1619            	283             	3260            	28.8492     	200.0000    	135.0000    	0.0000      	Open  	;
 1628            	2496            	3448            	74.0561     	60.0000     	132.0000    	0.0000      	Open  	;
 1629            	3424            	3425            	94.6386     	60.0000     	132.0000    	0.0000      	Open  	;
 1630            	3423            	3424            	36.1596     	60.0000     	132.0000    	0.0000      	Open  	;
 1631            	3422            	3423            	25.8312     	60.0000     	132.0000    	0.0000      	Open  	;
 1632            	3421            	3422            	20.1251     	60.0000     	132.0000    	0.0000      	Open  	;
 1633            	1958            	3421            	27.0540     	60.0000     	132.0000    	0.0000      	Open  	;
 1634            	707             	3420            	26.4529     	150.0000    	125.0000    	0.0000      	Open  	;
 1642            	3448            	1947            	25.1752     	60.0000     	132.0000    	0.0000      	Open  	;
 1649            	3410            	428             	13.1691     	250.0000    	64.0000     	0.0000      	Open  	;
 1650            	1964            	3409            	1.0000      	60.0000     	132.0000    	0.0000      	Open  	;
 1660            	3425            	3449            	11.8562     	60.0000     	132.0000    	0.0000      	Open  	;
 1664            	1927            	1925            	50.8340     	60.0000     	132.0000    	0.0000      	Open  	;
 1665            	2248            	2241            	33.2740     	60.0000     	132.0000    	0.0000      	Open  	;
 1666            	3473            	3474            	42.7256     	60.0000     	132.0000    	0.0000      	Open  	;
 1667            	2241            	3473            	15.6673     	60.0000     	132.0000    	0.0000      	Open  	;
 1693            	941             	2496            	36.6914     	60.0000     	132.0000    	0.0000      	Open  	;
 1694            	2422            	2980            	48.3840     	25.0000     	132.0000    	0.0000      	Open  	;
 1695            	717             	1633            	76.7350     	60.0000     	132.0000    	0.0000      	Open  	;
 1697            	2556            	482             	45.3411     	150.0000    	59.0000     	0.0000      	Open  	;
 1716            	2542            	1001            	38.1069     	150.0000    	59.0000     	0.0000      	Open  	;
 1719            	2537            	2538            	1.0541      	300.0000    	66.0000     	0.0000      	Open  	;
 1720            	2536            	694             	26.3081     	200.0000    	61.0000     	0.0000      	Open  	;
 1721            	2535            	1258            	28.6924     	250.0000    	64.0000     	0.0000      	Open  	;
 1722            	2534            	2236            	67.2896     	60.0000     	132.0000    	0.0000      	Open  	;
 1723            	234             	1021            	68.4320     	150.0000    	135.0000    	0.0000      	Open  	;
 1724            	2497            	1525            	68.0579     	150.0000    	135.0000    	0.0000      	Open  	;
 1726            	1524            	2326            	109.8275    	300.0000    	66.0000     	0.0000      	Open  	;
 1728            	1147            	1312            	26.8437     	150.0000    	59.0000     	0.0000      	Open  	;
 1729            	1566            	1497            	69.4152     	200.0000    	61.0000     	0.0000      	Open  	;
 1730            	1500            	1561            	69.1279     	200.0000    	61.0000     	0.0000      	Open  	;
 1731            	1260            	1455            	71.5172     	200.0000    	61.0000     	0.0000      	Open  	;
 1732            	2573            	1257            	2.7871      	200.0000    	61.0000     	0.0000      	Open  	;
 1733            	2572            	2573            	48.7264     	200.0000    	61.0000     	0.0000      	Open  	;
 1734            	2571            	380             	68.2749     	150.0000    	59.0000     	0.0000      	Open  	;
 1735            	374             	1266            	62.5100     	150.0000    	59.0000     	0.0000      	Open  	;
 1743            	2463            	2203            	23.4404     	150.0000    	135.0000    	0.0000      	Open  	;
 1745            	2565            	1456            	15.9829     	250.0000    	64.0000     	0.0000      	Open  	;
 1746            	2564            	2565            	20.5604     	250.0000    	64.0000     	0.0000      	Open  	;
 1747            	2538            	2564            	1.1723      	250.0000    	64.0000     	0.0000      	Open  	;
 1748            	1566            	2474            	3.1666      	60.0000     	132.0000    	0.0000      	Open  	;
 1750            	2199            	2536            	46.2460     	150.0000    	59.0000     	0.0000      	Open  	;
 1760            	2203            	2404            	8.1000      	60.0000     	132.0000    	0.0000      	Open  	;
 1765            	625             	2365            	109.0797    	60.0000     	132.0000    	0.0000      	Open  	;
 1766            	2519            	2397            	22.3981     	60.0000     	132.0000    	0.0000      	Open  	;
 1767            	2518            	2519            	82.7613     	60.0000     	132.0000    	0.0000      	Open  	;
 1768            	2517            	2518            	120.1007    	60.0000     	132.0000    	0.0000      	Open  	;
 1769            	776             	2517            	3.8620      	60.0000     	132.0000    	0.0000      	Open  	;
 1787            	1003            	2240            	256.6421    	60.0000     	132.0000    	0.0000      	Open  	;
 1788            	2204            	2357            	251.3856    	60.0000     	132.0000    	0.0000      	Open  	;
 1789            	2193            	2411            	108.2964    	60.0000     	132.0000    	0.0000      	Open  	;
 1794            	2574            	1566            	37.6727     	200.0000    	61.0000     	0.0000      	Open  	;
 1797            	2531            	1489            	63.9812     	150.0000    	135.0000    	0.0000      	Open  	;
 1798            	1527            	2497            	62.3317     	150.0000    	135.0000    	0.0000      	Open  	;
 1799            	1293            	2530            	41.2626     	150.0000    	135.0000    	0.0000      	Open  	;
 1811            	234             	2353            	234.1325    	60.0000     	132.0000    	0.0000      	Open  	;
 1824            	1007            	2350            	112.1122    	60.0000     	132.0000    	0.0000      	Open  	;
 1828            	2422            	2428            	53.2577     	60.0000     	132.0000    	0.0000      	Open  	;
 1864            	1979            	2979            	6.0001      	60.0000     	132.0000    	0.0000      	Open  	;
 1865            	836             	2414            	80.1995     	60.0000     	132.0000    	0.0000      	Open  	;
 1866            	2979            	836             	54.3285     	60.0000     	132.0000    	0.0000      	Open  	;
 1867            	1979            	1976            	35.0000     	60.0000     	132.0000    	0.0000      	Open  	;
 1868            	455             	454             	23.4701     	150.0000    	59.0000     	0.0000      	Open  	;
 1869            	2349            	1934            	8.6948      	60.0000     	132.0000    	0.0000      	Open  	;
 1870            	1934            	2978            	25.6146     	60.0000     	132.0000    	0.0000      	Open  	;
 1871            	1291            	2556            	21.2526     	150.0000    	59.0000     	0.0000      	Open  	;
 1886            	1555            	2204            	6.8788      	60.0000     	132.0000    	0.0000      	Open  	;
 1902            	1281            	1278            	10.0223     	60.0000     	132.0000    	0.0000      	Open  	;
 1903            	1270            	1261            	103.1518    	60.0000     	132.0000    	0.0000      	Open  	;
 1904            	1294            	2537            	1.0541      	300.0000    	66.0000     	0.0000      	Open  	;
 1905            	1456            	2535            	1.2544      	250.0000    	64.0000     	0.0000      	Open  	;
 1907            	965             	2363            	10.5122     	60.0000     	132.0000    	0.0000      	Open  	;
 1918            	277             	2356            	27.5814     	150.0000    	135.0000    	0.0000      	Open  	;
 1919            	2667            	722             	83.5271     	60.0000     	132.0000    	0.0000      	Open  	;
 1920            	2242            	1488            	7.7566      	60.0000     	132.0000    	0.0000      	Open  	;
 1921            	458             	456             	0.3362      	60.0000     	132.0000    	0.0000      	Open  	;
 1922            	2464            	2401            	39.5346     	60.0000     	132.0000    	0.0000      	Open  	;
 1924            	2658            	2659            	97.8725     	75.0000     	57.0000     	0.0000      	Open  	;
 1925            	2656            	2658            	3.8439      	75.0000     	57.0000     	0.0000      	Open  	;
 1927            	2629            	2656            	1.4638      	75.0000     	57.0000     	0.0000      	Open  	;
 1963            	300             	2203            	171.3109    	60.0000     	132.0000    	0.0000      	Open  	;
 1965            	1306            	695             	14.2958     	60.0000     	132.0000    	0.0000      	Open  	;
 1989            	1070            	17              	13.9749     	150.0000    	135.0000    	0.0000      	Open  	;
 1992            	427             	1042            	9.8634      	200.0000    	135.0000    	0.0000      	Open  	;
 1993            	392             	1043            	5.6038      	150.0000    	135.0000    	0.0000      	Open  	;
 2001            	9               	1058            	6.3303      	150.0000    	135.0000    	0.0000      	Open  	;
 2008            	1067            	1068            	171.1969    	150.0000    	135.0000    	0.0000      	Open  	;
 2009            	1021            	1069            	77.2549     	150.0000    	135.0000    	0.0000      	Open  	;
 2010            	463             	518             	3.1904      	150.0000    	135.0000    	0.0000      	Open  	;
 2016            	1146            	1147            	40.1389     	150.0000    	59.0000     	0.0000      	Open  	;
 2017            	1148            	1149            	7.3194      	150.0000    	59.0000     	0.0000      	Open  	;
 2023            	451             	1159            	3.5644      	150.0000    	59.0000     	0.0000      	Open  	;
 2024            	1160            	299             	56.1434     	200.0000    	61.0000     	0.0000      	Open  	;
 2039            	1138            	1139            	57.3370     	150.0000    	59.0000     	0.0000      	Open  	;
 2041            	1117            	1118            	1.9587      	300.0000    	66.0000     	0.0000      	Open  	;
 2042            	1118            	1119            	28.0723     	300.0000    	66.0000     	0.0000      	Open  	;
 2067            	861             	862             	34.3157     	60.0000     	132.0000    	0.0000      	Open  	;
 2071            	868             	869             	111.4375    	60.0000     	132.0000    	0.0000      	Open  	;
 2077            	933             	934             	89.8675     	60.0000     	132.0000    	0.0000      	Open  	;
 2078            	937             	938             	4.2575      	60.0000     	132.0000    	0.0000      	Open  	;
 2079            	453             	939             	3.4534      	60.0000     	132.0000    	0.0000      	Open  	;
 2080            	456             	634             	2.7959      	60.0000     	132.0000    	0.0000      	Open  	;
 2081            	940             	941             	5.4443      	60.0000     	132.0000    	0.0000      	Open  	;
 2082            	942             	943             	231.4154    	60.0000     	132.0000    	0.0000      	Open  	;
 2091            	832             	833             	230.6039    	60.0000     	132.0000    	0.0000      	Open  	;
 2092            	670             	834             	4.4009      	60.0000     	132.0000    	0.0000      	Open  	;
 2093            	835             	836             	176.6080    	60.0000     	132.0000    	0.0000      	Open  	;
 2114            	455             	835             	3.9355      	60.0000     	132.0000    	0.0000      	Open  	;
 2115            	1001            	1002            	1.8362      	60.0000     	132.0000    	0.0000      	Open  	;
 2116            	1002            	1003            	11.3328     	60.0000     	132.0000    	0.0000      	Open  	;
 2117            	1004            	1005            	13.2344     	60.0000     	132.0000    	0.0000      	Open  	;
 2118            	1005            	1006            	0.2049      	60.0000     	132.0000    	0.0000      	Open  	;
 2119            	233             	1007            	3.5471      	60.0000     	132.0000    	0.0000      	Open  	;
 2120            	16              	1008            	14.1553     	60.0000     	132.0000    	0.0000      	Open  	;
 2121            	1009            	628             	11.8493     	60.0000     	132.0000    	0.0000      	Open  	;
 2122            	428             	1010            	11.4913     	150.0000    	135.0000    	0.0000      	Open  	;
 2126            	1021            	1022            	4.2663      	150.0000    	135.0000    	0.0000      	Open  	;
 2129            	522             	1027            	41.1231     	150.0000    	135.0000    	0.0000      	Open  	;
 2130            	1028            	1029            	60.4369     	150.0000    	135.0000    	0.0000      	Open  	;
 2131            	834             	1030            	40.0073     	150.0000    	135.0000    	0.0000      	Open  	;
 2132            	16              	1032            	60.6034     	150.0000    	135.0000    	0.0000      	Open  	;
 2135            	450             	523             	258.2147    	60.0000     	132.0000    	0.0000      	Open  	;
 2137            	999             	1000            	331.7263    	60.0000     	132.0000    	0.0000      	Open  	;
 2138            	995             	996             	108.8524    	60.0000     	132.0000    	0.0000      	Open  	;
 2144            	955             	956             	3.5720      	60.0000     	132.0000    	0.0000      	Open  	;
 2151            	965             	966             	2.8541      	60.0000     	132.0000    	0.0000      	Open  	;
 2152            	967             	968             	32.4781     	200.0000    	125.0000    	0.0000      	Open  	;
 2153            	969             	970             	45.2109     	60.0000     	132.0000    	0.0000      	Open  	;
 2155            	979             	980             	11.4143     	60.0000     	132.0000    	0.0000      	Open  	;
 2156            	981             	982             	11.1882     	60.0000     	132.0000    	0.0000      	Open  	;
 2158            	992             	993             	61.1552     	250.0000    	135.0000    	0.0000      	Open  	;
 2167            	1333            	1285            	108.7654    	60.0000     	132.0000    	0.0000      	Open  	;
 2168            	1314            	1334            	29.2535     	100.0000    	57.0000     	0.0000      	Open  	;
 2186            	996             	1305            	13.1898     	60.0000     	132.0000    	0.0000      	Open  	;
 2187            	1278            	1317            	4.6796      	60.0000     	132.0000    	0.0000      	Open  	;
 2188            	1294            	1295            	16.1426     	300.0000    	66.0000     	0.0000      	Open  	;
 2189            	1295            	1296            	16.0271     	300.0000    	66.0000     	0.0000      	Open  	;
 2190            	1296            	1297            	3.4447      	300.0000    	66.0000     	0.0000      	Open  	;
 2191            	1297            	1298            	3.4448      	300.0000    	66.0000     	0.0000      	Open  	;
 2192            	1298            	1117            	1.0041      	300.0000    	66.0000     	0.0000      	Open  	;
 2193            	1299            	1286            	44.6014     	60.0000     	132.0000    	0.0000      	Open  	;
 2194            	1300            	1299            	60.7295     	60.0000     	132.0000    	0.0000      	Open  	;
 2195            	1301            	1302            	29.6769     	60.0000     	132.0000    	0.0000      	Open  	;
 2196            	1302            	1300            	0.1690      	60.0000     	132.0000    	0.0000      	Open  	;
 2197            	1303            	1301            	72.7484     	60.0000     	132.0000    	0.0000      	Open  	;
 2198            	1304            	1305            	26.7016     	150.0000    	59.0000     	0.0000      	Open  	;
 2199            	694             	1306            	67.2910     	200.0000    	61.0000     	0.0000      	Open  	;
 2200            	1304            	1307            	36.3948     	150.0000    	59.0000     	0.0000      	Open  	;
 2201            	1308            	1305            	61.5617     	150.0000    	59.0000     	0.0000      	Open  	;
 2202            	1309            	1308            	70.9533     	150.0000    	59.0000     	0.0000      	Open  	;
 2203            	1310            	1309            	60.1829     	100.0000    	57.0000     	0.0000      	Open  	;
 2204            	1311            	1310            	69.2618     	100.0000    	57.0000     	0.0000      	Open  	;
 2205            	1312            	1313            	45.7403     	100.0000    	57.0000     	0.0000      	Open  	;
 2206            	1314            	1312            	68.3326     	100.0000    	57.0000     	0.0000      	Open  	;
 2207            	1315            	1316            	29.9281     	60.0000     	132.0000    	0.0000      	Open  	;
 2208            	14              	1315            	71.0190     	60.0000     	132.0000    	0.0000      	Open  	;
 2235            	1292            	1293            	57.6730     	150.0000    	135.0000    	0.0000      	Open  	;
 2260            	1290            	1291            	0.2398      	150.0000    	59.0000     	0.0000      	Open  	;
 2261            	382             	1290            	2.9467      	150.0000    	59.0000     	0.0000      	Open  	;
 2262            	1288            	1289            	231.8410    	60.0000     	132.0000    	0.0000      	Open  	;
 2276            	1228            	1229            	42.9724     	150.0000    	59.0000     	0.0000      	Open  	;
 2277            	1230            	935             	69.1245     	150.0000    	59.0000     	0.0000      	Open  	;
 2278            	495             	982             	59.8340     	150.0000    	59.0000     	0.0000      	Open  	;
 2279            	982             	489             	73.2411     	200.0000    	61.0000     	0.0000      	Open  	;
 2283            	489             	1235            	38.5826     	200.0000    	61.0000     	0.0000      	Open  	;
 2286            	1209            	1210            	10.9113     	60.0000     	132.0000    	0.0000      	Open  	;
 2287            	1206            	1204            	10.0796     	150.0000    	59.0000     	0.0000      	Open  	;
 2291            	1179            	1180            	76.6233     	200.0000    	125.0000    	0.0000      	Open  	;
 2296            	1001            	999             	2.1200      	60.0000     	132.0000    	0.0000      	Open  	;
 2308            	1204            	1205            	26.8217     	150.0000    	59.0000     	0.0000      	Open  	;
 2309            	698             	1206            	27.8325     	150.0000    	59.0000     	0.0000      	Open  	;
 2313            	1139            	1264            	38.7402     	150.0000    	59.0000     	0.0000      	Open  	;
 2314            	1263            	1265            	44.4722     	60.0000     	132.0000    	0.0000      	Open  	;
 2315            	1266            	1267            	21.5724     	150.0000    	135.0000    	0.0000      	Open  	;
 2316            	1267            	1264            	119.3292    	150.0000    	135.0000    	0.0000      	Open  	;
 2317            	1267            	1268            	34.1586     	60.0000     	132.0000    	0.0000      	Open  	;
 2318            	1119            	1269            	67.7419     	300.0000    	66.0000     	0.0000      	Open  	;
 2319            	1210            	1270            	164.0800    	60.0000     	132.0000    	0.0000      	Open  	;
 2320            	1042            	1263            	268.9278    	60.0000     	132.0000    	0.0000      	Open  	;
 2321            	1271            	1272            	30.5878     	60.0000     	132.0000    	0.0000      	Open  	;
 2322            	1273            	1271            	45.0763     	60.0000     	132.0000    	0.0000      	Open  	;
 2323            	1274            	1273            	100.3885    	60.0000     	132.0000    	0.0000      	Open  	;
 2324            	970             	1274            	28.8913     	60.0000     	132.0000    	0.0000      	Open  	;
 2325            	684             	1275            	39.6832     	60.0000     	132.0000    	0.0000      	Open  	;
 2326            	1276            	1277            	68.0723     	60.0000     	132.0000    	0.0000      	Open  	;
 2327            	1278            	1279            	201.4919    	60.0000     	132.0000    	0.0000      	Open  	;
 2328            	1280            	1281            	68.6705     	60.0000     	132.0000    	0.0000      	Open  	;
 2329            	1282            	1280            	109.6293    	60.0000     	132.0000    	0.0000      	Open  	;
 2330            	955             	1283            	33.4991     	60.0000     	132.0000    	0.0000      	Open  	;
 2331            	1284            	955             	121.5882    	60.0000     	132.0000    	0.0000      	Open  	;
 2332            	1285            	1284            	39.0103     	60.0000     	132.0000    	0.0000      	Open  	;
 2333            	1286            	1287            	30.7404     	60.0000     	132.0000    	0.0000      	Open  	;
 2334            	1261            	1263            	70.9134     	60.0000     	132.0000    	0.0000      	Open  	;
 2336            	1261            	1262            	68.1702     	60.0000     	132.0000    	0.0000      	Open  	;
 2337            	1258            	1259            	37.9093     	250.0000    	64.0000     	0.0000      	Open  	;
 2339            	1942            	2202            	7.7137      	60.0000     	132.0000    	0.0000      	Open  	;
 2343            	463             	1247            	70.6291     	150.0000    	59.0000     	0.0000      	Open  	;
 2344            	482             	464             	22.2825     	150.0000    	59.0000     	0.0000      	Open  	;
 2345            	1248            	1043            	79.3503     	150.0000    	59.0000     	0.0000      	Open  	;
 2346            	700             	1004            	68.8934     	150.0000    	59.0000     	0.0000      	Open  	;
 2347            	1001            	700             	70.3196     	150.0000    	59.0000     	0.0000      	Open  	;
 2348            	1249            	528             	69.8847     	150.0000    	125.0000    	0.0000      	Open  	;
 2349            	1250            	1249            	23.2616     	150.0000    	125.0000    	0.0000      	Open  	;
 2350            	1251            	239             	41.4497     	150.0000    	135.0000    	0.0000      	Open  	;
 2351            	1252            	233             	59.4980     	150.0000    	135.0000    	0.0000      	Open  	;
 2352            	1253            	235             	50.6198     	150.0000    	135.0000    	0.0000      	Open  	;
 2353            	1254            	1255            	61.3558     	150.0000    	135.0000    	0.0000      	Open  	;
 2354            	236             	1254            	27.6721     	150.0000    	135.0000    	0.0000      	Open  	;
 2355            	238             	1255            	68.8438     	150.0000    	135.0000    	0.0000      	Open  	;
 2356            	1004            	698             	59.5983     	150.0000    	59.0000     	0.0000      	Open  	;
 2357            	1256            	495             	68.0986     	150.0000    	59.0000     	0.0000      	Open  	;
 2358            	1257            	1179            	69.2343     	200.0000    	61.0000     	0.0000      	Open  	;
 2359            	378             	1260            	68.9551     	200.0000    	61.0000     	0.0000      	Open  	;
 2363            	275             	9               	6.6330      	150.0000    	135.0000    	0.0000      	Closed	;
 2364            	276             	277             	83.8488     	150.0000    	135.0000    	0.0000      	Open  	;
 2365            	278             	279             	39.1762     	150.0000    	135.0000    	0.0000      	Open  	;
 2366            	280             	281             	120.4410    	200.0000    	135.0000    	0.0000      	Open  	;
 2367            	281             	282             	38.7840     	200.0000    	135.0000    	0.0000      	Open  	;
 2368            	282             	283             	158.2875    	200.0000    	135.0000    	0.0000      	Open  	;
 2371            	299             	300             	12.0570     	60.0000     	132.0000    	0.0000      	Open  	;
 2387            	233             	234             	70.6277     	150.0000    	135.0000    	0.0000      	Open  	;
 2388            	235             	236             	184.9751    	150.0000    	135.0000    	0.0000      	Open  	;
 2389            	237             	238             	71.0180     	150.0000    	135.0000    	0.0000      	Open  	;
 2390            	239             	240             	68.1626     	150.0000    	135.0000    	0.0000      	Open  	;
 2426            	427             	428             	63.5901     	250.0000    	64.0000     	0.0000      	Open  	;
 2434            	231             	232             	232.4073    	150.0000    	135.0000    	0.0000      	Open  	;
 2438            	363             	364             	36.0708     	150.0000    	59.0000     	0.0000      	Open  	;
 2439            	374             	375             	4.2766      	150.0000    	59.0000     	0.0000      	Open  	;
 2441            	377             	363             	4.7452      	150.0000    	59.0000     	0.0000      	Open  	;
 2442            	378             	379             	42.2238     	200.0000    	61.0000     	0.0000      	Open  	;
 2443            	380             	381             	19.3837     	150.0000    	59.0000     	0.0000      	Open  	;
 2444            	382             	383             	7.5724      	150.0000    	59.0000     	0.0000      	Open  	;
 2449            	391             	392             	3.1801      	150.0000    	59.0000     	0.0000      	Open  	;
 2494            	9               	10              	21.0738     	150.0000    	59.0000     	0.0000      	Open  	;
 2495            	11              	12              	69.6345     	60.0000     	132.0000    	0.0000      	Open  	;
 2496            	13              	14              	102.7777    	60.0000     	132.0000    	0.0000      	Open  	;
 2497            	15              	16              	69.6782     	150.0000    	135.0000    	0.0000      	Open  	;
 2498            	17              	15              	70.6460     	150.0000    	135.0000    	0.0000      	Open  	;
 2564            	461             	275             	40.4585     	150.0000    	125.0000    	0.0000      	Open  	;
 2571            	722             	723             	174.3205    	60.0000     	132.0000    	0.0000      	Open  	;
 2585            	716             	717             	123.8144    	60.0000     	132.0000    	0.0000      	Open  	;
 2589            	669             	670             	331.3009    	150.0000    	125.0000    	0.0000      	Open  	;
 2591            	683             	684             	110.0555    	60.0000     	132.0000    	0.0000      	Open  	;
 2593            	690             	691             	103.6905    	60.0000     	132.0000    	0.0000      	Open  	;
 2594            	497             	692             	109.0563    	60.0000     	132.0000    	0.0000      	Open  	;
 2595            	693             	694             	14.8395     	60.0000     	132.0000    	0.0000      	Open  	;
 2596            	695             	696             	108.2842    	60.0000     	132.0000    	0.0000      	Open  	;
 2597            	697             	698             	15.4433     	60.0000     	132.0000    	0.0000      	Open  	;
 2598            	699             	700             	12.6095     	60.0000     	132.0000    	0.0000      	Open  	;
 2599            	701             	452             	2.7991      	60.0000     	132.0000    	0.0000      	Open  	;
 2600            	702             	457             	3.9527      	60.0000     	132.0000    	0.0000      	Open  	;
 2601            	500             	703             	255.7828    	60.0000     	132.0000    	0.0000      	Open  	;
 2602            	704             	705             	169.8764    	60.0000     	132.0000    	0.0000      	Open  	;
 2603            	706             	707             	3.5764      	60.0000     	132.0000    	0.0000      	Open  	;
 2614            	490             	802             	267.5595    	60.0000     	132.0000    	0.0000      	Open  	;
 2635            	239             	786             	12.2374     	60.0000     	132.0000    	0.0000      	Open  	;
 2661            	10              	472             	100.0951    	50.0000     	57.0000     	0.0000      	Open  	;
 2669            	482             	483             	8.8835      	150.0000    	59.0000     	0.0000      	Open  	;
 2670            	484             	485             	1.0300      	60.0000     	132.0000    	0.0000      	Open  	;
 2671            	485             	486             	19.4928     	60.0000     	132.0000    	0.0000      	Open  	;
 2673            	489             	490             	11.3851     	60.0000     	132.0000    	0.0000      	Open  	;
 2674            	491             	492             	231.6953    	60.0000     	132.0000    	0.0000      	Open  	;
 2675            	493             	494             	111.9070    	60.0000     	132.0000    	0.0000      	Open  	;
 2676            	495             	493             	11.0852     	60.0000     	132.0000    	0.0000      	Open  	;
 2677            	496             	497             	11.5960     	60.0000     	132.0000    	0.0000      	Open  	;
 2678            	237             	498             	72.9223     	150.0000    	125.0000    	0.0000      	Open  	;
 2679            	499             	500             	9.9944      	60.0000     	132.0000    	0.0000      	Open  	;
 2680            	518             	519             	258.3877    	150.0000    	135.0000    	0.0000      	Open  	;
 2681            	520             	521             	229.8447    	60.0000     	132.0000    	0.0000      	Open  	;
 2682            	470             	471             	8.5831      	150.0000    	59.0000     	0.0000      	Open  	;
 2683            	522             	523             	13.1902     	60.0000     	132.0000    	0.0000      	Open  	;
 2684            	278             	469             	30.1083     	150.0000    	59.0000     	0.0000      	Open  	;
 2685            	468             	467             	70.8605     	150.0000    	59.0000     	0.0000      	Open  	;
 2694            	449             	450             	68.0495     	60.0000     	132.0000    	0.0000      	Open  	;
 2695            	451             	452             	72.5191     	150.0000    	59.0000     	0.0000      	Open  	;
 2696            	451             	453             	60.1572     	150.0000    	59.0000     	0.0000      	Open  	;
 2697            	454             	453             	45.5000     	150.0000    	59.0000     	0.0000      	Open  	;
 2698            	455             	456             	69.9779     	150.0000    	59.0000     	0.0000      	Open  	;
 2699            	457             	458             	69.6743     	150.0000    	59.0000     	0.0000      	Open  	;
 2700            	459             	457             	60.2949     	150.0000    	59.0000     	0.0000      	Open  	;
 2701            	460             	461             	221.6213    	75.0000     	57.0000     	0.0000      	Open  	;
 2702            	462             	463             	68.4219     	150.0000    	59.0000     	0.0000      	Open  	;
 2703            	464             	462             	58.9194     	150.0000    	59.0000     	0.0000      	Open  	;
 2704            	465             	382             	23.8903     	150.0000    	59.0000     	0.0000      	Open  	;
 2705            	466             	465             	58.4452     	150.0000    	59.0000     	0.0000      	Open  	;
 2706            	467             	466             	68.8102     	150.0000    	59.0000     	0.0000      	Open  	;
 2707            	469             	468             	68.1996     	150.0000    	59.0000     	0.0000      	Open  	;
 2709            	524             	525             	90.4633     	60.0000     	132.0000    	0.0000      	Open  	;
 2710            	528             	529             	10.3686     	60.0000     	132.0000    	0.0000      	Open  	;
 2715            	621             	622             	230.3179    	60.0000     	132.0000    	0.0000      	Open  	;
 2717            	469             	625             	3.4615      	60.0000     	132.0000    	0.0000      	Open  	;
 2719            	628             	629             	0.2939      	60.0000     	132.0000    	0.0000      	Open  	;
 2720            	629             	630             	110.6567    	60.0000     	132.0000    	0.0000      	Open  	;
 2722            	634             	635             	258.3155    	60.0000     	132.0000    	0.0000      	Open  	;
 2730            	653             	654             	109.5132    	60.0000     	132.0000    	0.0000      	Open  	;
 2733            	526             	527             	170.5099    	150.0000    	125.0000    	0.0000      	Open  	;
 2759            	1308            	2195            	11.4196     	60.0000     	132.0000    	0.0000      	Open  	;
 2775            	1952            	1953            	23.7156     	60.0000     	132.0000    	0.0000      	Open  	;
 2784            	1953            	1954            	28.5935     	60.0000     	132.0000    	0.0000      	Open  	;
 2787            	1951            	1952            	15.3827     	60.0000     	132.0000    	0.0000      	Open  	;
 2789            	1247            	276             	69.0939     	150.0000    	59.0000     	0.0000      	Open  	;
 2797            	1950            	1951            	18.1489     	60.0000     	132.0000    	0.0000      	Open  	;
 2798            	1949            	1950            	51.7189     	60.0000     	132.0000    	0.0000      	Open  	;
 2799            	1948            	1949            	56.4691     	60.0000     	132.0000    	0.0000      	Open  	;
 2806            	1939            	1938            	45.2439     	60.0000     	132.0000    	0.0000      	Open  	;
 2808            	1938            	526             	39.3150     	60.0000     	132.0000    	0.0000      	Open  	;
 2810            	1937            	1936            	112.4181    	150.0000    	125.0000    	0.0000      	Open  	;
 2816            	1937            	470             	30.4836     	150.0000    	125.0000    	0.0000      	Open  	;
 2819            	956             	1692            	82.2229     	60.0000     	132.0000    	0.0000      	Open  	;
 2820            	1947            	1948            	93.8325     	60.0000     	132.0000    	0.0000      	Open  	;
 2821            	1945            	1946            	36.3542     	60.0000     	132.0000    	0.0000      	Open  	;
 2822            	1943            	1944            	35.7387     	60.0000     	132.0000    	0.0000      	Open  	;
 2823            	1944            	1942            	98.4123     	60.0000     	132.0000    	0.0000      	Open  	;
 2824            	1943            	1941            	97.2727     	60.0000     	132.0000    	0.0000      	Open  	;
 2825            	1941            	1942            	33.4466     	60.0000     	132.0000    	0.0000      	Open  	;
 2826            	696             	1282            	39.4056     	60.0000     	132.0000    	0.0000      	Open  	;
 2827            	1316            	1504            	148.5938    	60.0000     	132.0000    	0.0000      	Open  	;
 2828            	1569            	1937            	68.6182     	75.0000     	125.0000    	0.0000      	Open  	;
 2829            	1940            	526             	26.6123     	60.0000     	132.0000    	0.0000      	Open  	;
 2834            	622             	1939            	29.7812     	60.0000     	132.0000    	0.0000      	Open  	;
 2835            	1283            	861             	3.7166      	60.0000     	132.0000    	0.0000      	Open  	;
 2836            	525             	1940            	91.9971     	60.0000     	132.0000    	0.0000      	Open  	;
 2840            	1230            	653             	3.4398      	60.0000     	132.0000    	0.0000      	Open  	;
 2841            	1569            	621             	3.0341      	60.0000     	132.0000    	0.0000      	Open  	;
 2847            	1567            	1568            	0.2939      	60.0000     	132.0000    	0.0000      	Open  	;
 2857            	1955            	1956            	32.5407     	60.0000     	132.0000    	0.0000      	Open  	;
 2858            	1566            	1567            	11.8816     	60.0000     	132.0000    	0.0000      	Open  	;
 2860            	1119            	1547            	0.5368      	60.0000     	132.0000    	0.0000      	Open  	;
 2863            	834             	1548            	3.4891      	150.0000    	135.0000    	0.0000      	Open  	;
 2864            	1028            	1549            	13.1137     	60.0000     	132.0000    	0.0000      	Open  	;
 2866            	237             	1551            	4.1664      	150.0000    	125.0000    	0.0000      	Open  	;
 2868            	1552            	1553            	151.1218    	60.0000     	132.0000    	0.0000      	Open  	;
 2869            	1247            	1555            	3.0961      	60.0000     	132.0000    	0.0000      	Open  	;
 2870            	462             	1556            	3.4861      	60.0000     	132.0000    	0.0000      	Open  	;
 2871            	466             	1557            	3.2226      	60.0000     	132.0000    	0.0000      	Open  	;
 2872            	467             	1558            	3.0927      	60.0000     	132.0000    	0.0000      	Open  	;
 2873            	1559            	527             	2.9913      	60.0000     	132.0000    	0.0000      	Open  	;
 2874            	468             	1560            	3.1561      	60.0000     	132.0000    	0.0000      	Open  	;
 2875            	1561            	1333            	12.1283     	60.0000     	132.0000    	0.0000      	Open  	;
 2876            	1554            	832             	7.7641      	60.0000     	132.0000    	0.0000      	Open  	;
 2881            	1621            	697             	256.1294    	60.0000     	132.0000    	0.0000      	Open  	;
 2882            	1622            	699             	257.6112    	60.0000     	132.0000    	0.0000      	Open  	;
 2883            	1623            	702             	110.1546    	60.0000     	132.0000    	0.0000      	Open  	;
 2884            	1624            	1505            	229.0836    	60.0000     	132.0000    	0.0000      	Open  	;
 2885            	1625            	1491            	255.3390    	60.0000     	132.0000    	0.0000      	Open  	;
 2886            	1300            	1501            	149.7926    	60.0000     	132.0000    	0.0000      	Open  	;
 2887            	1954            	1955            	67.9780     	60.0000     	132.0000    	0.0000      	Open  	;
 2888            	1310            	683             	12.3640     	60.0000     	132.0000    	0.0000      	Open  	;
 2889            	1275            	1627            	183.8558    	60.0000     	132.0000    	0.0000      	Open  	;
 2890            	1628            	1503            	11.9629     	60.0000     	132.0000    	0.0000      	Open  	;
 2891            	378             	1492            	12.8834     	60.0000     	132.0000    	0.0000      	Open  	;
 2892            	1629            	690             	169.3216    	60.0000     	132.0000    	0.0000      	Open  	;
 2893            	377             	1630            	10.3750     	60.0000     	132.0000    	0.0000      	Open  	;
 2894            	1631            	701             	258.4054    	60.0000     	132.0000    	0.0000      	Open  	;
 2895            	1632            	1633            	77.4791     	60.0000     	132.0000    	0.0000      	Open  	;
 2896            	1626            	1496            	49.1890     	60.0000     	132.0000    	0.0000      	Open  	;
 2898            	722             	1486            	53.9718     	60.0000     	132.0000    	0.0000      	Open  	;
 2904            	1600            	1022            	107.9883    	60.0000     	132.0000    	0.0000      	Open  	;
 2908            	1603            	1070            	109.0348    	60.0000     	132.0000    	0.0000      	Open  	;
 2914            	1611            	1556            	108.2288    	60.0000     	132.0000    	0.0000      	Open  	;
 2976            	1279            	1568            	47.2591     	60.0000     	132.0000    	0.0000      	Open  	;
 2996            	1841            	1558            	258.5593    	60.0000     	132.0000    	0.0000      	Open  	;
 3003            	1936            	1935            	36.7464     	150.0000    	125.0000    	0.0000      	Open  	;
 3004            	1935            	1532            	113.2803    	150.0000    	125.0000    	0.0000      	Open  	;
 3005            	1933            	1934            	1.6324      	60.0000     	132.0000    	0.0000      	Open  	;
 3007            	1932            	1933            	0.7500      	60.0000     	132.0000    	0.0000      	Open  	;
 3008            	380             	1931            	9.7205      	60.0000     	132.0000    	0.0000      	Open  	;
 3009            	470             	1554            	37.3424     	150.0000    	125.0000    	0.0000      	Open  	;
 3010            	1554            	279             	72.6664     	150.0000    	125.0000    	0.0000      	Open  	;
 3011            	520             	833             	70.1757     	60.0000     	132.0000    	0.0000      	Open  	;
 3012            	869             	1928            	38.0606     	60.0000     	132.0000    	0.0000      	Open  	;
 3013            	1928            	449             	111.6286    	60.0000     	132.0000    	0.0000      	Open  	;
 3014            	1926            	1927            	39.3373     	60.0000     	132.0000    	0.0000      	Open  	;
 3015            	1931            	1932            	6.6826      	60.0000     	132.0000    	0.0000      	Open  	;
 3016            	1925            	1924            	59.8889     	60.0000     	132.0000    	0.0000      	Open  	;
 3037            	1924            	1540            	68.0234     	60.0000     	132.0000    	0.0000      	Open  	;
 3038            	1920            	1917            	29.5092     	60.0000     	132.0000    	0.0000      	Open  	;
 3056            	1921            	1920            	71.2772     	60.0000     	132.0000    	0.0000      	Open  	;
 3059            	1919            	1918            	29.4335     	60.0000     	132.0000    	0.0000      	Open  	;
 3060            	1918            	1916            	46.7607     	60.0000     	132.0000    	0.0000      	Open  	;
 3061            	1916            	1917            	60.3636     	60.0000     	132.0000    	0.0000      	Open  	;
 3062            	1209            	427             	66.6796     	250.0000    	135.0000    	0.0000      	Open  	;
 3064            	1915            	1623            	35.2761     	60.0000     	132.0000    	0.0000      	Open  	;
 3076            	1119            	1545            	0.4482      	60.0000     	132.0000    	0.0000      	Open  	;
 3077            	1545            	1546            	13.0524     	60.0000     	132.0000    	0.0000      	Open  	;
 3078            	1541            	1542            	0.9919      	60.0000     	132.0000    	0.0000      	Open  	;
 3129            	1543            	1544            	2.9958      	60.0000     	132.0000    	0.0000      	Open  	;
 3139            	1294            	1518            	3.3062      	250.0000    	135.0000    	0.0000      	Open  	;
 3140            	1518            	1519            	3.3062      	250.0000    	135.0000    	0.0000      	Open  	;
 3163            	1455            	1009            	69.2954     	200.0000    	135.0000    	0.0000      	Open  	;
 3164            	1146            	981             	268.2171    	150.0000    	135.0000    	0.0000      	Open  	;
 3165            	1456            	1457            	0.0406      	250.0000    	135.0000    	0.0000      	Open  	;
 3175            	2201            	693             	229.3083    	60.0000     	132.0000    	0.0000      	Open  	;
 3176            	2199            	2200            	13.5250     	60.0000     	132.0000    	0.0000      	Open  	;
 3177            	2198            	1986            	0.3509      	60.0000     	132.0000    	0.0000      	Open  	;
 3178            	1304            	2198            	4.4909      	60.0000     	132.0000    	0.0000      	Open  	;
 3180            	2196            	2197            	0.7733      	60.0000     	132.0000    	0.0000      	Open  	;
 3181            	1963            	2196            	44.7553     	60.0000     	132.0000    	0.0000      	Open  	;
 3182            	232             	1466            	2.5397      	60.0000     	132.0000    	0.0000      	Open  	;
 3183            	1068            	1309            	10.6788     	150.0000    	125.0000    	0.0000      	Open  	;
 3184            	1274            	1494            	110.8506    	60.0000     	132.0000    	0.0000      	Open  	;
 3185            	934             	1179            	10.4987     	60.0000     	132.0000    	0.0000      	Open  	;
 3186            	236             	2194            	3.8140      	60.0000     	132.0000    	0.0000      	Open  	;
 3187            	1983            	1630            	111.1550    	60.0000     	132.0000    	0.0000      	Open  	;
 3188            	2191            	2192            	4.6353      	60.0000     	132.0000    	0.0000      	Open  	;
 3189            	377             	2191            	9.3249      	60.0000     	132.0000    	0.0000      	Open  	;
 3191            	1272            	1495            	231.2212    	60.0000     	132.0000    	0.0000      	Open  	;
 3193            	1467            	1468            	3.4141      	60.0000     	132.0000    	0.0000      	Open  	;
 3195            	1496            	1260            	12.3363     	60.0000     	132.0000    	0.0000      	Open  	;
 3196            	1455            	1288            	11.9266     	60.0000     	132.0000    	0.0000      	Open  	;
 3197            	1497            	669             	11.5665     	150.0000    	125.0000    	0.0000      	Open  	;
 3198            	1314            	1498            	12.1445     	60.0000     	132.0000    	0.0000      	Open  	;
 3200            	1499            	1500            	15.3929     	60.0000     	132.0000    	0.0000      	Open  	;
 3201            	1501            	1502            	13.2363     	60.0000     	132.0000    	0.0000      	Open  	;
 3202            	1503            	1303            	90.5799     	60.0000     	132.0000    	0.0000      	Open  	;
 3203            	498             	377             	3.4858      	60.0000     	132.0000    	0.0000      	Open  	;
 3204            	1504            	834             	14.1747     	60.0000     	132.0000    	0.0000      	Open  	;
 3205            	1505            	1506            	12.3707     	60.0000     	132.0000    	0.0000      	Open  	;
 3210            	1495            	1311            	12.0247     	60.0000     	132.0000    	0.0000      	Open  	;
 3211            	1494            	1312            	12.2615     	60.0000     	132.0000    	0.0000      	Open  	;
 3212            	492             	1256            	10.3012     	60.0000     	132.0000    	0.0000      	Open  	;
 3213            	1492            	1493            	50.1953     	60.0000     	132.0000    	0.0000      	Open  	;
 3225            	1486            	277             	5.6259      	60.0000     	132.0000    	0.0000      	Open  	;
 3226            	1487            	1249            	10.0899     	60.0000     	132.0000    	0.0000      	Open  	;
 3227            	1488            	1489            	11.2076     	60.0000     	132.0000    	0.0000      	Open  	;
 3228            	968             	1490            	15.4717     	200.0000    	125.0000    	0.0000      	Open  	;
 3229            	1491            	1029            	15.4103     	60.0000     	132.0000    	0.0000      	Open  	;
 3241            	1987            	2001            	21.3840     	60.0000     	132.0000    	0.0000      	Open  	;
 3244            	1519            	1520            	6.0305      	250.0000    	135.0000    	0.0000      	Open  	;
 3245            	1521            	1522            	3.1099      	60.0000     	132.0000    	0.0000      	Open  	;
 3246            	1523            	1524            	10.7148     	60.0000     	132.0000    	0.0000      	Open  	;
 3247            	1525            	1526            	12.8479     	60.0000     	132.0000    	0.0000      	Open  	;
 3249            	1991            	1992            	29.1353     	60.0000     	132.0000    	0.0000      	Open  	;
 3251            	1527            	1528            	11.6691     	60.0000     	132.0000    	0.0000      	Open  	;
 3252            	2001            	2002            	0.7484      	60.0000     	132.0000    	0.0000      	Open  	;
 3272            	692             	1990            	38.9385     	60.0000     	132.0000    	0.0000      	Open  	;
 3273            	1989            	802             	68.2516     	60.0000     	132.0000    	0.0000      	Open  	;
 3274            	940             	1969            	33.3910     	60.0000     	132.0000    	0.0000      	Open  	;
 3275            	1969            	1968            	43.7216     	60.0000     	132.0000    	0.0000      	Open  	;
 3276            	1968            	1603            	28.9893     	60.0000     	132.0000    	0.0000      	Open  	;
 3277            	1603            	1967            	96.4175     	60.0000     	132.0000    	0.0000      	Open  	;
 3278            	1966            	1965            	46.1771     	60.0000     	132.0000    	0.0000      	Open  	;
 3279            	1965            	942             	29.4808     	60.0000     	132.0000    	0.0000      	Open  	;
 3280            	1963            	1964            	46.5517     	60.0000     	132.0000    	0.0000      	Open  	;
 3281            	1970            	1971            	34.2586     	60.0000     	132.0000    	0.0000      	Open  	;
 3282            	1957            	1958            	27.0347     	60.0000     	132.0000    	0.0000      	Open  	;
 3283            	1248            	1534            	10.4828     	60.0000     	132.0000    	0.0000      	Open  	;
 3284            	1956            	1957            	34.1248     	60.0000     	132.0000    	0.0000      	Open  	;
 3285            	280             	1292            	4.5046      	150.0000    	125.0000    	0.0000      	Open  	;
 3286            	1535            	1536            	104.5377    	60.0000     	132.0000    	0.0000      	Open  	;
 3287            	1537            	1538            	10.3328     	60.0000     	132.0000    	0.0000      	Open  	;
 3288            	1538            	1539            	0.4950      	60.0000     	132.0000    	0.0000      	Open  	;
 3289            	1540            	1541            	258.6259    	60.0000     	132.0000    	0.0000      	Open  	;
 3290            	1532            	1533            	3.4151      	60.0000     	132.0000    	0.0000      	Open  	;
 3291            	1971            	1972            	1.0891      	60.0000     	132.0000    	0.0000      	Open  	;
 3292            	1973            	1970            	29.8252     	60.0000     	132.0000    	0.0000      	Open  	;
 3293            	1974            	1631            	70.9899     	60.0000     	132.0000    	0.0000      	Open  	;
 3295            	802             	1146            	71.0721     	60.0000     	132.0000    	0.0000      	Open  	;
 3296            	494             	1988            	37.1252     	60.0000     	132.0000    	0.0000      	Open  	;
 3297            	1988            	1985            	120.0926    	60.0000     	132.0000    	0.0000      	Open  	;
 3298            	1985            	1987            	31.9849     	60.0000     	132.0000    	0.0000      	Open  	;
 3299            	1532            	706             	72.3083     	150.0000    	125.0000    	0.0000      	Open  	;
 3300            	1986            	1963            	33.2398     	60.0000     	132.0000    	0.0000      	Open  	;
 3301            	1985            	1146            	68.7433     	60.0000     	132.0000    	0.0000      	Open  	;
 3302            	691             	1984            	43.7077     	60.0000     	132.0000    	0.0000      	Open  	;
 3303            	1983            	1982            	100.0402    	60.0000     	132.0000    	0.0000      	Open  	;
 3304            	1982            	1981            	45.5473     	60.0000     	132.0000    	0.0000      	Open  	;
 3305            	1981            	491             	28.5744     	60.0000     	132.0000    	0.0000      	Open  	;
 3306            	1980            	1978            	70.3404     	60.0000     	132.0000    	0.0000      	Open  	;
 3307            	1978            	1979            	80.5970     	60.0000     	132.0000    	0.0000      	Open  	;
 3308            	240             	868             	11.8651     	60.0000     	132.0000    	0.0000      	Open  	;
 3309            	1976            	1977            	35.3345     	60.0000     	132.0000    	0.0000      	Open  	;
 3310            	1975            	1974            	80.9153     	60.0000     	132.0000    	0.0000      	Open  	;
 3358            	1559            	1569            	70.4025     	75.0000     	125.0000    	0.0000      	Open  	;
 3368            	2030            	1559            	68.3311     	75.0000     	125.0000    	0.0000      	Open  	;
 3382            	240             	522             	59.9909     	150.0000    	135.0000    	0.0000      	Open  	;
 3384            	1946            	2073            	111.2045    	60.0000     	132.0000    	0.0000      	Open  	;
 3516            	2664            	2665            	1.2677      	300.0000    	58.0000     	0.0000      	Open  	;
 3517            	2663            	2664            	1.2677      	300.0000    	58.0000     	0.0000      	Open  	;
 3518            	2662            	2663            	3.9592      	300.0000    	58.0000     	0.0000      	Open  	;
 3520            	1269            	2661            	48.4607     	300.0000    	58.0000     	0.0000      	Open  	;
 3526            	2665            	2629            	2.9194      	300.0000    	58.0000     	0.0000      	Open  	;
 3528            	2661            	2662            	3.9592      	300.0000    	58.0000     	0.0000      	Open  	;
 3536            	707             	1248            	0.3130      	60.0000     	132.0000    	0.0000      	Open  	;
 3539            	391             	3319            	386.0925    	250.0000    	56.0000     	0.0000      	Open  	;
 3540            	238             	776             	3.6617      	60.0000     	132.0000    	0.0000      	Open  	;
 3546            	2401            	2402            	2.5877      	60.0000     	132.0000    	0.0000      	Open  	;
 3548            	1150            	1151            	2.9845      	150.0000    	52.0000     	0.0000      	Open  	;
 3552            	3319            	1091            	7.7049      	250.0000    	56.0000     	0.0000      	Open  	;
 3558            	1255            	2193            	3.8083      	60.0000     	132.0000    	0.0000      	Open  	;
 3569            	2242            	2342            	4.5560      	60.0000     	132.0000    	0.0000      	Open  	;
 3661            	3307            	3308            	2.4793      	300.0000    	125.0000    	0.0000      	Open  	;
 3662            	3308            	3309            	20.1188     	300.0000    	125.0000    	0.0000      	Open  	;
 3663            	3309            	3310            	18.6850     	300.0000    	125.0000    	0.0000      	Open  	;
 3664            	3310            	3311            	20.8044     	300.0000    	125.0000    	0.0000      	Open  	;
 3665            	3311            	3312            	19.9722     	300.0000    	125.0000    	0.0000      	Open  	;
 3666            	3312            	3313            	18.6389     	300.0000    	125.0000    	0.0000      	Open  	;
 3667            	3313            	3314            	36.1400     	300.0000    	125.0000    	0.0000      	Open  	;
 3668            	3314            	3315            	20.9075     	300.0000    	125.0000    	0.0000      	Open  	;
 3669            	3315            	3316            	222.5614    	300.0000    	125.0000    	0.0000      	Open  	;
 3670            	3317            	3318            	40.7252     	250.0000    	56.0000     	0.0000      	Open  	;
 3671            	3318            	391             	176.2292    	250.0000    	56.0000     	0.0000      	Open  	;
 3672            	3320            	3321            	8.4379      	100.0000    	132.0000    	0.0000      	Open  	;
 3677            	1091            	3320            	4.2029      	100.0000    	132.0000    	0.0000      	Open  	;
 3679            	3316            	3317            	52.3803     	250.0000    	56.0000     	0.0000      	Open  	;
 VZ1.AAT.GAM.050 	2923            	2653            	12.3488     	300.0000    	58.0000     	0.0000      	Open  	;
 3769            	2608            	2609            	6.6352      	300.0000    	125.0000    	0.0000      	Open  	;
 3825            	2595            	2596            	22.9759     	300.0000    	125.0000    	0.0000      	Open  	;
 3833            	2579            	2580            	1.5897      	300.0000    	125.0000    	0.0000      	Open  	;
 3837            	2622            	2623            	22.7258     	300.0000    	125.0000    	0.0000      	Open  	;
 3838            	2623            	2624            	16.6249     	300.0000    	125.0000    	0.0000      	Open  	;
 3839            	2624            	2625            	5.2330      	300.0000    	125.0000    	0.0000      	Open  	;
 3841            	2599            	2600            	19.2307     	300.0000    	125.0000    	0.0000      	Open  	;
 3843            	2629            	2630            	1.3448      	300.0000    	125.0000    	0.0000      	Open  	;
 3845            	2597            	2598            	22.1007     	300.0000    	125.0000    	0.0000      	Open  	;
 3846            	2596            	2597            	22.9726     	300.0000    	125.0000    	0.0000      	Open  	;
 3851            	2598            	2599            	21.5888     	300.0000    	125.0000    	0.0000      	Open  	;
 3853            	2600            	2601            	21.1917     	300.0000    	125.0000    	0.0000      	Open  	;
 3854            	2621            	2622            	24.9732     	300.0000    	125.0000    	0.0000      	Open  	;
 3855            	2609            	2610            	6.6352      	300.0000    	125.0000    	0.0000      	Open  	;
 3856            	2610            	2611            	21.7448     	300.0000    	125.0000    	0.0000      	Open  	;
 3857            	2605            	2606            	2.5934      	300.0000    	125.0000    	0.0000      	Open  	;
 3858            	2604            	2605            	20.2016     	300.0000    	125.0000    	0.0000      	Open  	;
 3859            	2603            	2604            	17.9650     	300.0000    	125.0000    	0.0000      	Open  	;
 3860            	2602            	2603            	19.0179     	300.0000    	125.0000    	0.0000      	Open  	;
 3861            	2611            	2612            	20.0338     	300.0000    	125.0000    	0.0000      	Open  	;
 3862            	2601            	2602            	20.7150     	300.0000    	125.0000    	0.0000      	Open  	;
 3863            	2612            	2613            	27.1506     	300.0000    	125.0000    	0.0000      	Open  	;
 3864            	2614            	2615            	21.2068     	300.0000    	125.0000    	0.0000      	Open  	;
 3865            	2615            	2616            	21.8830     	300.0000    	125.0000    	0.0000      	Open  	;
 3866            	2616            	2617            	20.0275     	300.0000    	125.0000    	0.0000      	Open  	;
 3867            	2617            	2618            	20.8708     	300.0000    	125.0000    	0.0000      	Open  	;
 3868            	2618            	2619            	23.1361     	300.0000    	125.0000    	0.0000      	Open  	;
 3869            	2619            	2620            	20.6678     	300.0000    	125.0000    	0.0000      	Open  	;
 3870            	2620            	2621            	21.2970     	300.0000    	125.0000    	0.0000      	Open  	;
 3871            	2613            	2614            	21.8764     	300.0000    	125.0000    	0.0000      	Open  	;
 3875            	2585            	2586            	19.7921     	300.0000    	125.0000    	0.0000      	Open  	;
 3876            	2584            	2585            	20.3204     	300.0000    	125.0000    	0.0000      	Open  	;
 3877            	2607            	2625            	15.1859     	300.0000    	125.0000    	0.0000      	Open  	;
 3878            	2583            	2584            	21.1317     	300.0000    	125.0000    	0.0000      	Open  	;
 3880            	2582            	2583            	28.3652     	300.0000    	125.0000    	0.0000      	Open  	;
 3882            	2586            	2587            	55.4445     	300.0000    	125.0000    	0.0000      	Open  	;
 3883            	2581            	2582            	18.4263     	300.0000    	125.0000    	0.0000      	Open  	;
 3885            	2580            	2581            	21.1403     	300.0000    	125.0000    	0.0000      	Open  	;
 3886            	2653            	2654            	20.4144     	300.0000    	58.0000     	0.0000      	Open  	;
 3887            	2654            	2655            	5.6692      	300.0000    	58.0000     	0.0000      	Open  	;
 3888            	2630            	2578            	1.2274      	300.0000    	125.0000    	0.0000      	Open  	;
 3889            	2606            	2607            	2.5934      	300.0000    	125.0000    	0.0000      	Open  	;
 3890            	2578            	2579            	1.5897      	300.0000    	125.0000    	0.0000      	Open  	;
 3894            	2587            	2588            	26.9845     	300.0000    	125.0000    	0.0000      	Open  	;
 3905            	2594            	2595            	26.3884     	300.0000    	125.0000    	0.0000      	Open  	;
 3906            	2593            	2594            	16.5475     	300.0000    	125.0000    	0.0000      	Open  	;
 3907            	2592            	2593            	32.0601     	300.0000    	125.0000    	0.0000      	Open  	;
 3908            	2591            	2592            	20.3879     	300.0000    	125.0000    	0.0000      	Open  	;
 3909            	2590            	2591            	33.6820     	300.0000    	125.0000    	0.0000      	Open  	;
 3910            	2589            	2590            	30.0096     	300.0000    	125.0000    	0.0000      	Open  	;
 3911            	2588            	2589            	21.9564     	300.0000    	125.0000    	0.0000      	Open  	;
 3914            	RAP.GAM.002     	3590            	1.0000      	400.0000    	62.0000     	0.0000      	Open  	;
 3915            	3590            	2923            	5.0000      	400.0000    	62.0000     	0.0000      	Open  	;
 3919            	2655            	2608            	2.0000      	300.0000    	58.0000     	0.0000      	Open  	;
 3923            	2607            	2319            	10.0000     	75.0000     	100.0000    	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VRP.GAM.011     	PM.VRP.GAM.011  	3583            	75.0000     	PRV 	16.1800     	0.0000      	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;AAT.GAM.050
 UDA.003         	0.8600      	0.7500      	0.6700      	0.6200      	0.6000      	0.6100      
 UDA.003         	0.6600      	0.8000      	0.9200      	1.0400      	1.1600      	1.2500      
 UDA.003         	1.3200      	1.3100      	1.2500      	1.1900      	1.1600      	1.1600      
 UDA.003         	1.1700      	1.2000      	1.1800      	1.1200      	1.0500      	0.9700      
;AAT.GAM.070
 UDA.002         	0.8300      	0.7100      	0.6100      	0.5500      	0.5200      	0.5300      
 UDA.002         	0.5900      	0.7700      	0.9200      	1.0600      	1.2000      	1.3000      
 UDA.002         	1.3700      	1.3600      	1.2900      	1.2400      	1.2000      	1.1800      
 UDA.002         	1.1800      	1.2100      	1.1900      	1.1400      	1.0800      	0.9800      
;AAT.GAM.090
 UDA.004         	0.8500      	0.7400      	0.6700      	0.6200      	0.6100      	0.6100      
 UDA.004         	0.6600      	0.8100      	0.9400      	1.0700      	1.1800      	1.2800      
 UDA.004         	1.3200      	1.3000      	1.2300      	1.1800      	1.1500      	1.1400      
 UDA.004         	1.1500      	1.1900      	1.1800      	1.1200      	1.0400      	0.9600      
;
 DMC.003         	0.7200      	0.6000      	0.5500      	0.5300      	0.5100      	0.5200      
 DMC.003         	0.6100      	0.9100      	0.9800      	1.1000      	1.2300      	1.3300      
 DMC.003         	1.4300      	1.3200      	1.2700      	1.1900      	1.2000      	1.1900      
 DMC.003         	1.2200      	1.2600      	1.2000      	1.1400      	1.0400      	0.9700      

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[RULES]


[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:06 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	10
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
1630            	170247.020        	8227902.435       
1499            	171282.456        	8227672.911       
1625            	171319.886        	8228359.026       
2354            	170235.926        	8226860.745       
235             	170259.965        	8227542.610       
833             	170917.156        	8226568.925       
231             	170221.551        	8227104.590       
1284            	171308.206        	8227825.386       
802             	170618.815        	8227987.936       
281             	170902.986        	8226809.715       
1263            	171300.116        	8227565.496       
1494            	170600.731        	8228092.884       
1445            	170042.875        	8227865.195       
282             	170928.716        	8226838.735       
2361            	170576.996        	8226649.805       
2364            	170740.476        	8226547.195       
2238            	170942.446        	8227239.535       
1626            	170955.446        	8227522.916       
1983            	170305.365        	8227997.046       
1520            	171328.997        	8227233.902       
2244            	170750.956        	8226946.605       
1535            	170737.186        	8226907.675       
1505            	171294.422        	8228070.904       
836             	170670.006        	8227443.322       
2358            	170399.576        	8226757.265       
1926            	170562.331        	8227022.280       
1623            	170751.136        	8227314.395       
835             	170575.999        	8227293.812       
869             	170398.906        	8227124.165       
494             	170425.645        	8227924.206       
699             	170916.181        	8227082.044       
1977            	170574.876        	8227421.095       
2200            	170941.782        	8227882.289       
995             	170941.036        	8228010.426       
234             	170248.075        	8227392.865       
1945            	171130.906        	8228302.896       
3256            	170865.534        	8228138.736       
2245            	170869.646        	8227007.145       
692             	170587.965        	8227820.646       
1928            	170411.716        	8227160.005       
705             	171535.176        	8227306.226       
654             	170411.986        	8227522.695       
1282            	171131.456        	8227937.906       
1936            	170890.636        	8226409.975       
1558            	170550.570        	8226492.440       
1988            	170437.325        	8227959.446       
1935            	170916.186        	8226436.385       
1274            	170658.965        	8228187.206       
2365            	170726.788        	8226511.525       
1603            	171012.316        	8228376.676       
2405            	170966.576        	8228038.026       
1139            	171267.106        	8227400.336       
1279            	171136.400        	8227815.245       
1442            	169934.855        	8227780.155       
1600            	170128.615        	8227334.025       
1522            	170574.989        	8226777.686       
2422            	170388.387        	8227616.989       
1276            	170968.286        	8228169.446       
722             	170142.676        	8226839.315       
1946            	171142.606        	8228337.316       
980             	171269.085        	8227270.446       
2362            	170550.426        	8226621.665       
2350            	170247.806        	8227256.675       
1285            	171280.136        	8227798.296       
1270            	171184.946        	8227514.036       
634             	170634.621        	8227255.827       
1915            	170764.516        	8227347.035       
690             	170181.980        	8227928.375       
1264            	171294.926        	8227427.296       
1432            	169935.295        	8227920.195       
492             	170306.783        	8227865.643       
526             	171042.686        	8226388.595       
2426            	170915.647        	8227211.927       
2252            	171119.146        	8227536.636       
684             	170777.015        	8228113.606       
943             	171014.308        	8228245.216       
2392            	171292.006        	8228199.466       
1917            	171043.366        	8226771.365       
693             	171004.059        	8227844.796       
1546            	171386.558        	8227198.567       
1611            	170384.726        	8226723.185       
2518            	170193.677        	8227683.175       
2391            	171319.046        	8228227.506       
518             	170270.233        	8226666.001       
621             	170891.616        	8226280.863       
1540            	170589.476        	8227180.645       
696             	171118.836        	8227900.576       
300             	170589.271        	8227692.050       
11              	171449.316        	8227429.886       
630             	171106.886        	8227500.466       
1300            	171420.536        	8227760.806       
1985            	170500.115        	8228061.816       
1551            	170198.653        	8227825.412       
1438            	169781.665        	8227818.575       
2242            	170566.006        	8226898.665       
2348            	170221.746        	8227232.315       
1275            	170791.125        	8228150.696       
450             	170528.596        	8227218.225       
1627            	170888.184        	8228306.845       
1927            	170589.566        	8227050.665       
1501            	171341.427        	8227633.607       
12              	171389.416        	8227465.396       
1067            	170860.800        	8228131.081       
2411            	170260.605        	8227659.745       
1446            	169977.325        	8227780.135       
1979            	170618.805        	8227475.227       
529             	170903.188        	8226679.859       
1621            	170941.846        	8227370.025       
1022            	170187.054        	8227424.835       
786             	170282.426        	8227066.520       
2417            	170041.275        	8227693.475       
1444            	169977.995        	8227866.155       
1552            	170728.176        	8227783.906       
955             	171370.396        	8227929.866       
2204            	170213.796        	8226708.992       
2406            	171063.916        	8228078.096       
225             	169832.865        	8227789.475       
2517            	170257.236        	8227785.079       
2519            	170151.017        	8227612.255       
1560            	170610.691        	8226454.580       
1317            	171245.676        	8227984.526       
1504            	171354.157        	8228035.157       
2342            	170569.646        	8226895.925       
1316            	171432.636        	8228161.336       
1467            	170514.720        	8226815.113       
1436            	169884.605        	8227858.229       
527             	170952.057        	8226244.165       
520             	170857.496        	8226605.875       
1288            	170989.916        	8227442.738       
472             	170068.135        	8226986.438       
3368            	169886.653        	8227858.111       
2193            	170317.394        	8227751.958       
629             	171048.475        	8227406.481       
936             	170294.790        	8227465.991       
1495            	170661.326        	8228055.437       
1973            	170140.565        	8227731.375       
723             	170233.449        	8226988.136       
704             	171446.335        	8227161.432       
1980            	170601.126        	8227581.245       
973             	169963.895        	8227686.495       
1493            	170897.456        	8227559.876       
1937            	170831.456        	8226314.395       
1528            	170734.271        	8226785.740       
1526            	170623.532        	8226855.668       
449             	170471.056        	8227254.555       
653             	170353.656        	8227430.008       
491             	170428.525        	8228062.776       
2241            	170667.452        	8227060.740       
500             	171221.414        	8227193.974       
2413            	170424.005        	8227558.095       
1978            	170660.806        	8227544.015       
1496            	170929.467        	8227481.147       
1437            	169782.965        	8227932.645       
378             	170864.256        	8227506.245       
1272            	170783.305        	8228251.866       
1146            	170558.635        	8228025.746       
2353            	170124.075        	8227194.265       
2813            	171148.675        	8227146.048       
2534            	170882.256        	8227407.615       
1289            	171111.296        	8227640.266       
1539            	170503.501        	8226927.206       
1633            	170128.526        	8227461.144       
1068            	170770.762        	8227985.474       
1210            	171098.775        	8227374.405       
3255            	170946.959        	8228270.414       
468             	170608.866        	8226452.005       
1487            	170962.652        	8226642.319       
461             	170178.806        	8227035.385       
2201            	171124.906        	8228039.676       
277             	170193.746        	8226808.595       
939             	170516.967        	8227329.947       
1536            	170681.678        	8226819.092       
702             	170694.194        	8227220.099       
1007            	170305.979        	8227352.514       
2841            	171226.711        	8227140.290       
716             	170234.615        	8227631.335       
1553            	170648.367        	8227655.577       
832             	170796.253        	8226372.556       
383             	170454.908        	8226585.003       
717             	170169.118        	8227526.263       
2389            	171258.926        	8228396.756       
2360            	170635.116        	8226744.215       
2355            	170298.826        	8226961.195       
2237            	171001.046        	8227334.405       
2249            	170404.356        	8227263.685       
1453            	170039.715        	8227524.175       
695             	171061.115        	8227808.958       
1042            	171155.887        	8227338.515       
1006            	170858.281        	8227118.799       
493             	170365.081        	8227830.104       
2239            	170916.265        	8227212.930       
996             	170883.634        	8227917.938       
1990            	170613.905        	8227849.686       
1434            	169885.255        	8227977.935       
683             	170719.689        	8228019.659       
483             	170395.969        	8226621.221       
1262            	171181.706        	8227638.426       
1974            	170483.285        	8227653.175       
625             	170668.765        	8226419.158       
14              	171459.706        	8228074.556       
2410            	171040.876        	8227658.596       
1944            	171069.236        	8227698.186       
1261            	171239.186        	8227601.776       
1556            	170328.894        	8226630.469       
2246            	170811.016        	8227042.775       
1070            	170955.194        	8228283.802       
1159            	170466.196        	8227361.642       
2356            	170208.136        	8226832.125       
1622            	171051.786        	8227301.075       
490             	170478.768        	8227759.956       
1277            	171025.916        	8228133.216       
665             	170040.195        	8227575.365       
1544            	170456.342        	8226851.258       
521             	170735.813        	8226410.883       
1975            	170440.476        	8227584.512       
1921            	171069.766        	8226684.175       
1138            	171237.406        	8227351.290       
2463            	170659.816        	8227850.116       
934             	170706.860        	8227617.907       
3370            	171061.956        	8228459.351       
2838            	171207.494        	8227109.265       
524             	171009.936        	8226208.369       
1919            	171025.286        	8226877.965       
2332            	171509.936        	8227393.686       
2349            	170161.468        	8227137.251       
1557            	170491.977        	8226528.270       
523             	170392.196        	8226998.976       
2357            	170346.456        	8226922.525       
1003            	170977.244        	8227045.233       
701             	170403.884        	8227398.847       
1069            	170230.242        	8227493.966       
1498            	170542.455        	8228128.757       
3353            	170067.686        	8226985.715       
2779            	171039.127        	8227073.745       
1976            	170600.566        	8227445.355       
868             	170340.414        	8227029.312       
981             	170417.078        	8227797.926       
466             	170490.166        	8226525.605       
13              	171405.676        	8227987.126       
670             	171345.280        	8228018.858       
237             	170200.845        	8227828.955       
236             	170357.235        	8227699.945       
1278            	171241.717        	8227987.022       
2388            	171181.946        	8227516.026       
2390            	171377.886        	8228322.476       
3312            	171271.011        	8227079.202       
221             	169833.505        	8227954.625       
2073            	171201.546        	8228431.616       
10              	170120.966        	8227071.455       
1534            	171021.588        	8226606.254       
222             	169979.715        	8227987.355       
1968            	170987.576        	8228391.786       
999             	170968.650        	8227032.589       
2780            	171056.641        	8227101.906       
2530            	170751.903        	8226761.281       
454             	170553.935        	8227302.899       
1032            	171118.086        	8228165.126       
497             	170529.357        	8227728.676       
1989            	170676.825        	8227951.976       
525             	171057.117        	8226285.555       
1631            	170543.816        	8227616.085       
219             	170041.025        	8227626.375       
467             	170548.936        	8226489.815       
1549            	171235.253        	8228108.072       
217             	169833.715        	8227954.735       
1000            	170793.930        	8226750.604       
283             	171012.625        	8226972.952       
460             	170063.192        	8226846.309       
519             	170406.646        	8226885.445       
2656            	171490.886        	8227117.554       
1466            	170346.730        	8227300.376       
1449            	170041.565        	8227736.855       
1028            	171229.566        	8228096.256       
3261            	171043.470        	8227395.325       
1468            	170516.566        	8226817.985       
1941            	171004.346        	8227779.116       
2236            	170824.436        	8227442.035       
1841            	170686.096        	8226712.635       
276             	170149.996        	8226737.065       
933             	170753.116        	8227694.956       
1280            	171188.466        	8228031.546       
1431            	169978.515        	8227920.055       
2818            	171110.808        	8227203.217       
1541            	170452.760        	8226961.109       
1452            	169978.775        	8227525.455       
2464            	170630.377        	8227876.464       
2247            	170744.246        	8227051.835       
1924            	170647.446        	8227145.055       
1939            	171037.676        	8226461.385       
2428            	170416.445        	8227662.255       
1965            	171111.276        	8228457.416       
2203            	170679.630        	8227837.593       
1333            	171222.311        	8227706.175       
2195            	170830.714        	8227948.736       
669             	171171.081        	8227737.051       
3310            	171292.555        	8227113.822       
2359            	170746.966        	8226675.285       
1492            	170871.276        	8227517.048       
691             	170236.385        	8228016.646       
697             	170808.021        	8227151.638       
3309            	171302.334        	8227129.744       
1533            	170973.536        	8226534.049       
232             	170344.596        	8227301.752       
1004            	170851.316        	8227107.305       
2811            	171170.380        	8227181.209       
2351            	170076.945        	8227248.855       
1054            	170038.175        	8227373.395       
1925            	170616.139        	8227094.000       
1021            	170189.535        	8227428.305       
2363            	170799.326        	8226642.335       
2403            	170627.136        	8227871.195       
2409            	170757.156        	8227834.196       
1491            	171186.036        	8228141.581       
2401            	170651.095        	8227910.136       
966             	170791.326        	8226634.825       
1056            	169977.035        	8227373.745       
2783            	171081.440        	8227141.808       
1454            	169978.045        	8227626.345       
666             	169979.625        	8227575.785       
1008            	171073.202        	8228209.883       
969             	170589.415        	8228206.526       
1303            	171447.756        	8227672.716       
622             	171012.326        	8226477.015       
220             	170041.095        	8227685.785       
2194            	170360.250        	8227697.609       
2778            	171023.482        	8227048.459       
2192            	170229.755        	8227901.249       
1624            	171414.936        	8228265.726       
3348            	171232.936        	8227343.908       
942             	171136.316        	8228441.856       
1292            	170836.307        	8226709.664       
2333            	171477.335        	8227413.154       
3262            	171092.642        	8227365.376       
1942            	170986.206        	8227751.016       
1524            	171280.318        	8227156.434       
2412            	170088.445        	8227646.405       
2416            	170041.575        	8227728.565       
1266            	171339.466        	8227540.856       
940             	170925.635        	8228366.996       
1629            	170092.742        	8227784.477       
2248            	170685.106        	8227088.945       
635             	170772.376        	8227474.345       
3473            	170654.281        	8227069.225       
2812            	171160.575        	8227165.333       
2979            	170623.897        	8227472.054       
1010            	171210.427        	8227306.738       
2393            	171440.136        	8228250.246       
1451            	169977.715        	8227481.825       
2781            	171067.920        	8227120.041       
2980            	170429.444        	8227591.390       
1967            	171063.398        	8228458.450       
2319            	172032.340        	8227399.380       
451             	170464.206        	8227358.685       
489             	170472.695        	8227750.325       
2402            	170648.945        	8227911.576       
1273            	170712.345        	8228272.226       
1918            	171050.406        	8226862.625       
1286            	171427.916        	8227850.406       
1920            	171068.206        	8226755.435       
1532            	170976.466        	8226532.295       
3474            	170618.451        	8227092.499       
1058            	170135.666        	8227054.805       
2414            	170712.696        	8227511.215       
3572            	171156.018        	8227652.979       
1982            	170358.885        	8228081.566       
2815            	171128.565        	8227113.456       
1315            	171458.066        	8228145.556       
3327            	171303.298        	8227191.518       
965             	170793.796        	8226633.395       
2243            	170841.148        	8226706.341       
224             	169883.575        	8227760.755       
2790            	171087.345        	8227072.191       
2785            	171096.062        	8227165.250       
2796            	171162.469        	8227036.594       
2784            	171087.721        	8227151.878       
2427            	171377.160        	8227178.106       
2798            	171171.550        	8227051.273       
1943            	171087.616        	8227728.836       
2807            	171076.958        	8227016.434       
1963            	170879.016        	8227860.496       
2404            	170683.902        	8227844.474       
1295            	171336.160        	8227214.920       
1055            	170038.235        	8227410.815       
459             	170743.556        	8227184.735       
2202            	170979.856        	8227755.395       
1991            	170710.746        	8227887.716       
2782            	171070.425        	8227124.074       
464             	170377.076        	8226596.505       
1057            	169977.885        	8227411.135       
1299            	171451.906        	8227812.806       
1916            	171074.936        	8226822.815       
2839            	171215.080        	8227121.512       
2821            	171132.994        	8227189.123       
1450            	170039.295        	8227481.615       
PM1.DMC.GAM.005 	171463.926        	8228211.596       
1253            	170233.345        	8227499.555       
2786            	171099.713        	8227171.084       
3315            	171231.058        	8227014.920       
1632            	170086.605        	8227395.985       
2849            	171143.787        	8227006.402       
1569            	170889.866        	8226278.385       
2326            	171222.796        	8227062.875       
2328            	171289.966        	8227044.445       
1554            	170792.856        	8226365.575       
1265            	171337.809        	8227541.894       
1268            	171386.446        	8227510.886       
703             	171086.726        	8226976.525       
1267            	171357.446        	8227528.936       
465             	170440.796        	8226556.885       
2408            	170753.936        	8227767.676       
1118            	171357.947        	8227200.956       
2397            	170139.289        	8227593.173       
1486            	170188.947        	8226811.532       
3496            	171288.706        	8227163.764       
1972            	170097.641        	8227778.115       
2574            	171074.371        	8227783.871       
1250            	170977.290        	8226621.273       
2327            	171171.006        	8226979.105       
2799            	171176.213        	8227058.812       
1433            	169928.985        	8227997.815       
1992            	170735.596        	8227872.506       
1969            	170943.965        	8228394.906       
1938            	171061.666        	8226423.025       
2814            	171129.825        	8227115.498       
2850            	171149.964        	8227016.383       
2837            	171202.363        	8227100.982       
2819            	171125.387        	8227226.733       
2196            	170855.468        	8227822.436       
2565            	171302.000        	8227235.691       
2251            	170041.695        	8227776.755       
1519            	171326.115        	8227228.605       
3307            	171314.349        	8227148.884       
2336            	170216.136        	8226707.365       
1301            	171446.126        	8227745.446       
528             	170898.336        	8226670.695       
1502            	171335.146        	8227621.956       
1555            	170210.178        	8226703.142       
278             	170692.506        	8226400.345       
2800            	171182.414        	8227068.837       
1970            	170115.575        	8227747.655       
391             	171093.476        	8226555.415       
1521            	170576.866        	8226780.165       
233             	170307.976        	8227355.445       
971             	169936.035        	8227998.225       
2395            	171482.166        	8227944.706       
1228            	170276.207        	8227473.282       
3345            	171073.314        	8227782.173       
2809            	171124.984        	8227047.769       
2473            	170883.566        	8227406.775       
1287            	171401.686        	8227866.436       
938             	170747.182        	8227187.517       
2776            	171007.776        	8227023.264       
1971            	170098.193        	8227777.177       
2777            	171023.461        	8227048.425       
2556            	170430.420        	8226590.821       
1271            	170757.205        	8228267.816       
3382            	170759.636        	8227176.771       
2347            	170093.085        	8227378.955       
3311            	171281.532        	8227096.179       
363             	170245.419        	8227891.027       
1306            	171053.506        	8227796.856       
2329            	171230.453        	8227057.391       
2352            	170099.225        	8227210.285       
1281            	171246.956        	8227995.566       
2346            	170104.555        	8227349.255       
3324            	171285.572        	8227166.728       
1964            	170839.612        	8227885.283       
972             	169945.925        	8227998.505       
2667            	170099.185        	8226768.003       
861             	171390.803        	8227956.388       
382             	170451.396        	8226578.295       
1283            	171387.756        	8227958.516       
2240            	171111.536        	8227263.935       
956             	171373.376        	8227927.896       
3410            	171215.789        	8227289.896       
3574            	171139.546        	8227665.037       
1002            	170970.866        	8227035.865       
1692            	171443.286        	8227884.616       
3355            	170141.559        	8226723.271       
970             	170634.445        	8228202.486       
1252            	170358.966        	8227324.785       
1568            	171112.685        	8227774.367       
3314            	171242.154        	8227032.640       
1180            	170766.297        	8227567.711       
1497            	171165.176        	8227727.106       
1448            	169933.775        	8227738.145       
1441            	169923.615        	8227738.285       
455             	170573.866        	8227290.505       
498             	170239.616        	8227890.717       
698             	170800.366        	8227138.225       
1160            	170535.157        	8227711.432       
3578            	171124.723        	8227674.351       
2787            	171099.766        	8227171.050       
2816            	171142.641        	8227254.446       
2843            	171191.492        	8227083.492       
2848            	171137.977        	8226997.012       
2197            	170855.066        	8227821.776       
2822            	171115.463        	8227161.249       
2846            	171129.333        	8226983.044       
2808            	171111.072        	8227026.550       
2797            	171168.531        	8227046.394       
2398            	171117.452        	8227654.630       
2844            	171196.014        	8227090.767       
1548            	171350.607        	8228020.678       
2805            	171090.506        	8227038.411       
375             	171374.386        	8227597.786       
1229            	170239.570        	8227495.740       
1518            	171324.209        	8227225.903       
1503            	171399.189        	8227596.257       
1962            	170046.224        	8227931.785       
3573            	171151.194        	8227657.407       
1559            	170950.086        	8226241.915       
1457            	171288.572        	8227244.433       
3409            	170838.766        	8227885.816       
3495            	171025.541        	8227000.251       
1561            	171215.536        	8227696.116       
1488            	170561.890        	8226892.090       
3350            	170127.065        	8227148.344       
1302            	171420.681        	8227760.719       
2474            	171105.008        	8227761.100       
1247            	170208.606        	8226700.475       
482             	170391.266        	8226613.685       
456             	170633.206        	8227253.415       
1251            	170241.066        	8227077.636       
1254            	170372.085        	8227723.295       
2407            	171084.596        	8227656.396       
1150            	171028.556        	8226998.435       
1149            	170218.689        	8227100.019       
1307            	170930.465        	8227873.393       
1308            	170824.546        	8227939.126       
522             	170384.996        	8226987.925       
3313            	171261.232        	8227063.335       
1310            	170713.535        	8228008.936       
381             	170189.267        	8227109.858       
380             	170172.946        	8227120.315       
2806            	171090.449        	8227038.443       
2804            	171087.408        	8226959.551       
3384            	170271.987        	8227466.398       
2823            	171133.047        	8227189.090       
3369            	171062.549        	8228458.980       
694             	170996.236        	8227832.186       
941             	170921.074        	8228369.969       
374             	171372.180        	8227594.122       
3347            	171296.170        	8227644.820       
2396            	170113.155        	8227608.175       
9               	170138.836        	8227060.285       
15              	171007.546        	8228234.076       
16              	171066.726        	8228197.296       
17              	170947.876        	8228271.896       
218             	169828.578        	8227964.350       
223             	170043.685        	8227954.975       
238             	170261.176        	8227791.488       
239             	170276.356        	8227055.895       
240             	170333.916        	8227019.385       
275             	170144.462        	8227056.771       
279             	170731.466        	8226404.455       
280             	170839.986        	8226707.065       
299             	170582.866        	8227681.835       
364             	170276.212        	8227872.242       
377             	170241.475        	8227893.665       
379             	170828.269        	8227528.332       
392             	171090.298        	8226555.509       
427             	171150.496        	8227330.255       
428             	171204.596        	8227296.835       
452             	170402.336        	8227396.515       
453             	170515.296        	8227326.925       
457             	170692.366        	8227216.595       
458             	170633.036        	8227253.125       
462             	170326.996        	8226627.545       
463             	170268.626        	8226663.245       
469             	170666.926        	8226416.225       
470             	170805.546        	8226330.455       
471             	170801.191        	8226323.058       
484             	171249.896        	8227045.805       
485             	171250.894        	8227045.551       
486             	171269.916        	8227041.292       
495             	170359.605        	8227820.465       
496             	170523.175        	8227718.865       
499             	171226.865        	8227202.351       
516             	170038.125        	8227423.850       
517             	170040.360        	8227423.719       
628             	171048.320        	8227406.231       
700             	170909.926        	8227071.095       
706             	171014.760        	8226593.631       
707             	171016.746        	8226596.605       
776             	170259.257        	8227788.370       
834             	171347.666        	8228022.556       
862             	171420.146        	8227938.596       
935             	170293.005        	8227462.985       
937             	170744.888        	8227183.930       
967             	171417.876        	8227570.676       
968             	171447.506        	8227557.376       
974             	169949.325        	8227686.775       
975             	169944.813        	8227686.861       
979             	171263.379        	8227260.561       
982             	170410.445        	8227788.915       
992             	171285.064        	8227238.820       
993             	171252.734        	8227186.909       
1001            	170969.866        	8227034.325       
1005            	170858.175        	8227118.624       
1009            	171042.616        	8227395.845       
1027            	170420.054        	8226966.429       
1029            	171178.296        	8228128.256       
1030            	171313.865        	8228043.959       
1043            	171084.696        	8226555.675       
1091            	171082.007        	8226161.785       
1117            	171356.286        	8227201.995       
1119            	171381.695        	8227185.988       
1147            	170579.987        	8228059.734       
1148            	170214.804        	8227093.816       
1151            	171025.997        	8226999.972       
1179            	170701.626        	8227608.805       
1204            	170781.816        	8227161.615       
1205            	170758.860        	8227175.487       
1206            	170776.726        	8227152.915       
1209            	171093.496        	8227364.855       
1230            	170352.016        	8227426.985       
1235            	170505.440        	8227729.919       
1248            	171016.886        	8226596.885       
1249            	170957.566        	8226633.605       
1255            	170319.595        	8227755.065       
1256            	170301.875        	8227856.585       
1257            	170642.536        	8227644.885       
1258            	171263.306        	8227260.435       
1259            	171231.087        	8227280.411       
1260            	170923.226        	8227470.505       
1269            	171439.596        	8227150.825       
1290            	170448.971        	8226579.968       
1291            	170448.773        	8226580.104       
1293            	170787.106        	8226739.755       
1294            	171322.303        	8227223.201       
1296            	171349.587        	8227206.169       
1297            	171352.502        	8227204.333       
1298            	171355.417        	8227202.497       
1304            	170899.536        	8227892.576       
1305            	170876.836        	8227906.636       
1309            	170764.456        	8227976.856       
1311            	170654.665        	8228045.426       
1312            	170594.265        	8228082.466       
1313            	170633.258        	8228058.554       
1314            	170536.135        	8228118.386       
1334            	170511.078        	8228133.482       
1443            	170043.935        	8227919.075       
1447            	170041.715        	8227780.385       
1455            	170983.806        	8227432.495       
1456            	171288.600        	8227244.404       
1489            	170556.066        	8226882.515       
1490            	171462.956        	8227556.556       
1500            	171274.366        	8227659.816       
1506            	171288.176        	8228060.226       
1523            	171285.193        	8227165.976       
1525            	170617.226        	8226844.475       
1527            	170728.086        	8226775.845       
1537            	170498.326        	8226917.695       
1538            	170503.264        	8226926.771       
1542            	170452.235        	8226960.267       
1543            	170458.126        	8226853.665       
1545            	171381.955        	8227186.353       
1547            	171381.441        	8227185.516       
1566            	171106.356        	8227763.966       
1567            	171112.532        	8227774.116       
1628            	171393.386        	8227585.796       
1931            	170164.746        	8227125.535       
1932            	170158.826        	8227128.635       
1933            	170158.192        	8227129.037       
1934            	170156.812        	8227129.908       
1940            	171066.667        	8226377.055       
1947            	170805.005        	8228371.146       
1948            	170798.695        	8228464.766       
1949            	170788.015        	8228520.216       
1950            	170769.085        	8228568.346       
1951            	170758.177        	8228582.851       
1952            	170750.987        	8228596.450       
1953            	170739.235        	8228617.049       
1954            	170722.692        	8228640.371       
1955            	170676.472        	8228690.218       
1956            	170653.023        	8228712.780       
1957            	170624.484        	8228731.489       
1958            	170602.157        	8228746.733       
1959            	170043.665        	8227931.795       
1960            	170043.855        	8227914.935       
1961            	170045.475        	8227931.785       
1966            	171065.276        	8228461.456       
1981            	170404.285        	8228077.906       
1984            	170279.935        	8228012.936       
1986            	170896.942        	8227888.487       
1987            	170473.085        	8228078.916       
2001            	170483.955        	8228097.331       
2002            	170484.335        	8228097.976       
2030            	171008.147        	8226205.885       
2189            	169886.247        	8227858.134       
2190            	170041.493        	8227914.915       
2191            	170233.684        	8227898.789       
2198            	170897.130        	8227888.783       
2199            	170934.766        	8227870.726       
2320            	171403.976        	8227064.075       
2330            	171248.116        	8227046.864       
2331            	171249.006        	8227046.335       
2337            	170239.416        	8226997.945       
2344            	170089.393        	8227378.443       
2345            	170089.203        	8227378.424       
2399            	171296.804        	8227645.839       
2400            	171155.959        	8228141.934       
2415            	170041.295        	8227695.435       
2447            	170446.156        	8226950.425       
2496            	170890.455        	8228390.186       
2497            	170674.776        	8226808.145       
2531            	170501.428        	8226915.805       
2535            	171287.547        	8227245.084       
2536            	170973.834        	8227845.980       
2537            	171321.421        	8227223.778       
2538            	171320.538        	8227224.354       
2542            	171002.369        	8227014.433       
2564            	171319.578        	8227225.026       
2571            	170139.216        	8227060.954       
2572            	170598.739        	8227672.006       
2573            	170640.166        	8227646.353       
2575            	170043.320        	8227695.427       
2578            	171493.388        	8227116.130       
2579            	171494.805        	8227116.852       
2580            	171496.221        	8227117.573       
2581            	171514.919        	8227127.437       
2582            	171531.146        	8227136.167       
2583            	171556.161        	8227149.540       
2584            	171574.759        	8227159.573       
2585            	171592.714        	8227169.088       
2586            	171610.076        	8227178.590       
2587            	171659.016        	8227204.647       
2588            	171682.832        	8227217.334       
2589            	171701.952        	8227228.128       
2590            	171728.440        	8227242.234       
2591            	171758.068        	8227258.254       
2592            	171776.250        	8227267.478       
2593            	171804.446        	8227282.737       
2594            	171819.013        	8227290.587       
2595            	171842.194        	8227303.196       
2596            	171862.467        	8227314.008       
2597            	171882.696        	8227324.895       
2598            	171902.184        	8227335.319       
2599            	171921.231        	8227345.482       
2600            	171938.251        	8227354.434       
2601            	171956.740        	8227364.790       
2602            	171975.040        	8227374.497       
2603            	171991.795        	8227383.494       
2604            	172007.552        	8227392.123       
2605            	172025.426        	8227401.537       
2606            	172027.695        	8227402.793       
2607            	172029.964        	8227404.049       
2608            	172327.642        	8227563.936       
2609            	172321.853        	8227560.695       
2610            	172316.063        	8227557.453       
2611            	172296.877        	8227547.219       
2612            	172279.204        	8227537.784       
2613            	172255.409        	8227524.709       
2614            	172236.131        	8227514.368       
2615            	172217.349        	8227504.521       
2616            	172198.078        	8227494.153       
2617            	172180.385        	8227484.769       
2618            	172162.043        	8227474.811       
2619            	172141.694        	8227463.802       
2620            	172123.454        	8227454.083       
2621            	172104.714        	8227443.965       
2622            	172082.727        	8227432.123       
2623            	172062.599        	8227421.572       
2624            	172048.020        	8227413.582       
2625            	172043.431        	8227411.067       
2629            	171492.129        	8227118.327       
2630            	171492.984        	8227117.289       
2653            	172356.025        	8227553.534       
2654            	172338.491        	8227563.989       
2655            	172334.014        	8227567.467       
2658            	171487.521        	8227115.696       
2659            	171400.576        	8227070.755       
2661            	171480.256        	8227124.458       
2662            	171483.732        	8227122.563       
2663            	171487.208        	8227120.667       
2664            	171488.325        	8227120.067       
2665            	171489.441        	8227119.466       
2775            	171002.929        	8227015.348       
2788            	171255.418        	8227184.725       
2789            	171098.361        	8227065.093       
2791            	171225.524        	8227203.179       
2792            	171215.822        	8227209.164       
2793            	171203.065        	8227217.034       
2794            	171195.421        	8227221.750       
2795            	171157.224        	8227028.116       
2801            	171188.550        	8227078.756       
2802            	171188.918        	8227079.348       
2803            	171054.781        	8226980.256       
2810            	171125.037        	8227047.734       
2817            	171111.105        	8227203.028       
2820            	171142.587        	8227254.480       
2824            	171115.442        	8227161.215       
2825            	171106.585        	8226947.429       
2826            	171121.288        	8226970.426       
2827            	171125.432        	8226976.909       
2828            	171127.615        	8226980.322       
2829            	171127.985        	8226980.902       
2830            	171128.644        	8226981.931       
2831            	171128.692        	8226982.009       
2832            	171233.046        	8227150.518       
2833            	171239.333        	8227160.665       
2834            	171246.134        	8227171.642       
2835            	171251.290        	8227179.962       
2836            	171254.575        	8227185.256       
2840            	171221.165        	8227131.335       
2842            	171232.671        	8227149.913       
2845            	171202.125        	8227100.597       
2847            	171132.462        	8226988.100       
2851            	171155.929        	8227026.022       
2852            	171106.564        	8226947.395       
2923            	172393.394        	8227531.552       
2978            	170135.040        	8227143.401       
3257            	170824.108        	8227530.976       
3258            	170824.112        	8227530.974       
3259            	170781.489        	8227558.058       
3260            	171027.918        	8226997.414       
3308            	171313.040        	8227146.778       
3316            	171118.116        	8226823.145       
3317            	171109.081        	8226771.550       
3318            	171102.056        	8226731.435       
3319            	171082.231        	8226169.486       
3320            	171082.053        	8226157.582       
3321            	171082.147        	8226149.145       
3322            	171246.770        	8227190.573       
3323            	171254.809        	8227185.634       
3325            	171285.576        	8227166.725       
3326            	171287.272        	8227165.674       
3328            	171321.039        	8227220.129       
3329            	171246.513        	8227190.229       
3330            	171231.335        	8227199.593       
3331            	171284.216        	8227239.349       
3332            	171283.792        	8227239.614       
3333            	171287.764        	8227243.139       
3334            	170745.927        	8226751.508       
3335            	170745.667        	8226751.081       
3336            	170417.440        	8226962.167       
3337            	170417.179        	8226961.740       
3340            	171313.223        	8228042.945       
3341            	171312.956        	8228042.523       
3344            	171073.579        	8227782.597       
3346            	171296.434        	8227645.245       
3349            	170588.537        	8227678.324       
3351            	170061.686        	8226843.845       
3352            	170097.936        	8226765.955       
3354            	170144.689        	8226728.389       
3356            	170800.176        	8226321.335       
3357            	170640.432        	8227646.798       
3358            	170640.679        	8227647.212       
3359            	170274.129        	8227868.827       
3360            	170273.869        	8227868.400       
3361            	170506.960        	8228135.962       
3362            	170503.008        	8228138.339       
3363            	170632.735        	8228057.701       
3364            	170632.474        	8228057.275       
3365            	170041.053        	8227423.678       
3366            	170040.530        	8227914.907       
3367            	170043.804        	8227695.425       
3379            	171014.321        	8226971.892       
3380            	171014.745        	8226971.627       
3381            	170759.377        	8227176.343       
3383            	170272.248        	8227466.824       
3420            	170994.316        	8226610.628       
3421            	170578.628        	8228760.086       
3422            	170561.086        	8228769.950       
3423            	170536.404        	8228777.569       
3424            	170500.295        	8228779.482       
3425            	170405.806        	8228774.172       
3426            	170596.216        	8228739.435       
3427            	170622.860        	8228722.108       
3428            	170643.241        	8228707.817       
3429            	170668.455        	8228686.174       
3430            	170684.681        	8228669.415       
3431            	170699.923        	8228653.943       
3432            	170715.767        	8228636.436       
3433            	170722.895        	8228626.288       
3434            	170731.793        	8228611.933       
3435            	170742.549        	8228593.198       
3436            	170757.898        	8228564.073       
3437            	170767.455        	8228541.076       
3438            	170772.471        	8228525.724       
3439            	170779.451        	8228498.945       
3440            	170783.066        	8228485.258       
3441            	170786.316        	8228470.888       
3442            	170787.931        	8228456.029       
3443            	170789.195        	8228428.089       
3444            	170790.536        	8228394.528       
3445            	170790.174        	8228389.678       
3446            	170790.477        	8228374.135       
3447            	170790.551        	8228361.430       
3448            	170824.905        	8228355.726       
3449            	170393.968        	8228773.507       
3575            	171128.671        	8227671.757       
3577            	171125.767        	8227673.538       
3579            	170883.867        	8227568.437       
3580            	170882.132        	8227569.444       
PM.VRP.GAM.011  	170096.083        	8227778.145       
3583            	170093.484        	8227778.221       
3584            	170066.420        	8227777.262       
3585            	170066.388        	8227775.283       
3586            	170074.912        	8227778.997       
3587            	170066.454        	8227779.351       
3590            	172407.706        	8227554.451       
RAP.GAM.002     	172411.089        	8227559.395       

[VERTICES]
;Link            	X-Coord           	Y-Coord

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
170104.125        	8227781.320       	"VRP.GAM.011"	3583
172416.353        	8227563.098       	"RAP.GAM.002"	3590
172330.484        	8227574.910       	"AAT.GAM.050"	2655
170933.656        	8227874.637       	"FECHADO"	1307
171176.563        	8228183.829       	"FECHADO"	2400
170151.797        	8227061.681       	"FECHADO"	275
171559.045        	8228211.596       	"PM1.DMC.GAM.005"	PM1.DMC.GAM.005
170107.063        	8228153.608       	"Incrição unidade internação "	1630
170422.984        	8227296.190       	"Nó 449"	449

[BACKDROP]
  DIMENSIONS  	168326.265        	8223752.720       	173997.848        	8229018.852       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
