[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 673             	1115.8300   	0.654547    	UDA.004         	;
 2505            	1105.2500   	0.314909    	UDA.004         	;
 198             	1112.9399   	0.564547    	UDA.004         	;
 1602            	1116.9800   	0.559275    	UDA.004         	;
 2298            	1112.8000   	0.369819    	UDA.004         	;
 2083            	1112.7000   	0.534003    	UDA.004         	;
 306             	1118.3900   	0.319819    	UDA.004         	;
 553             	1129.2200   	0.319637    	UDA.004         	;
 2108            	1126.0500   	0.224909    	UDA.004         	;
 1194            	1116.1500   	0.389637    	UDA.004         	;
 196             	1107.7800   	0.544366    	UDA.004         	;
 2233            	1122.1600   	0.394547    	UDA.004         	;
 656             	1115.8101   	0.474366    	UDA.004         	;
 791             	1140.8000   	0.514184    	UDA.004         	;
 501             	1135.6400   	0.154909    	UDA.004         	;
 507             	1118.6000   	0.429456    	UDA.004         	;
 2228            	1120.4600   	0.683822    	UDA.004         	;
 508             	1119.9800   	0.504184    	UDA.004         	;
 1859            	1118.0300   	0.269637    	UDA.004         	;
 511             	1126.2700   	0.304728    	UDA.004         	;
 2230            	1124.8000   	0.414366    	UDA.004         	;
 1863            	1112.6400   	0.673641    	UDA.004         	;
 1903            	1115.4399   	0.369275    	UDA.004         	;
 315             	1134.9800   	0.209819    	UDA.004         	;
 2095            	1119.8700   	0.598912    	UDA.004         	;
 513             	1123.4301   	0.254728    	UDA.004         	;
 533             	1110.6300   	0.224909    	UDA.004         	;
 209             	1137.6600   	0.274728    	UDA.004         	;
 567             	1126.9500   	0.259637    	UDA.004         	;
 2087            	1122.3199   	0.349456    	UDA.004         	;
 1609            	1127.7900   	0.184909    	UDA.004         	;
 1575            	1138.3300   	0.174909    	UDA.004         	;
 1085            	1116.6600   	0.184909    	UDA.004         	;
 1891            	1123.9800   	0.234728    	UDA.004         	;
 515             	1129.4100   	0.249637    	UDA.004         	;
 612             	1127.6700   	0.150000    	UDA.004         	;
 2529            	1108.9301   	0.304547    	UDA.004         	;
 1012            	1122.6300   	0.080000    	UDA.004         	;
 290             	1119.3400   	0.264547    	UDA.004         	;
 1719            	1104.8500   	0.219819    	UDA.004         	;
 544             	1110.7600   	0.110000    	UDA.004         	;
 571             	1132.5300   	0.134909    	UDA.004         	;
 288             	1116.1200   	0.264547    	UDA.004         	;
 183             	1118.0300   	0.110000    	UDA.004         	;
 613             	1130.1000   	0.100000    	UDA.004         	;
 1244            	1139.0200   	0.259637    	UDA.004         	;
 2732            	1109.6700   	0.214728    	UDA.004         	;
 1612            	1128.1899   	0.134909    	UDA.004         	;
 304             	1123.8800   	0.134909    	UDA.004         	;
 186             	1114.8199   	0.154909    	UDA.004         	;
 530             	1120.2200   	0.284547    	UDA.004         	;
 175             	1119.3101   	0.319456    	UDA.004         	;
 1693            	1126.3000   	0.114909    	UDA.004         	;
 785             	1125.0900   	0.129819    	UDA.004         	;
 172             	1124.9700   	0.169819    	UDA.004         	;
 1727            	1110.7600   	0.204909    	UDA.004         	;
 2117            	1120.3199   	0.110000    	UDA.004         	;
 174             	1120.4000   	0.100000    	UDA.004         	;
 1884            	1122.0601   	0.264547    	UDA.004         	;
 187             	1121.1500   	0.364366    	UDA.004         	;
 214             	1137.0601   	0.124909    	UDA.004         	;
 1084            	1119.8000   	0.164728    	UDA.004         	;
 2109            	1127.3000   	0.284547    	UDA.004         	;
 207             	1134.5200   	0.284547    	UDA.004         	;
 373             	1113.1200   	0.134728    	UDA.004         	;
 194             	1120.1100   	0.090000    	UDA.004         	;
 555             	1128.0000   	0.109819    	UDA.004         	;
 711             	1121.9100   	0.169819    	UDA.004         	;
 2084            	1115.2700   	0.134909    	UDA.004         	;
 1705            	1111.6000   	0.464003    	UDA.004         	;
 509             	1120.9500   	0.090000    	UDA.004         	;
 1460            	1136.3700   	0.184728    	UDA.004         	;
 185             	1120.8700   	0.184728    	UDA.004         	;
 531             	1120.4500   	0.184728    	UDA.004         	;
 1078            	1122.0400   	0.199637    	UDA.004         	;
 1014            	1100.9900   	0.100000    	UDA.004         	;
 2482            	1111.0900   	0.219637    	UDA.004         	;
 349             	1112.8500   	0.114909    	UDA.004         	;
 680             	1138.8600   	0.104909    	UDA.004         	;
 1701            	1134.8700   	0.094909    	UDA.004         	;
 1024            	1142.2800   	0.229637    	UDA.004         	;
 204             	1126.7600   	0.070000    	UDA.004         	;
 1697            	1129.7500   	0.139819    	UDA.004         	;
 790             	1136.6700   	0.094909    	UDA.004         	;
 2107            	1118.3101   	0.234547    	UDA.004         	;
 1704            	1110.5400   	0.199637    	UDA.004         	;
 1887            	1125.2100   	0.110000    	UDA.004         	;
 1011            	1119.9800   	0.149819    	UDA.004         	;
 1461            	1129.4900   	0.104909    	UDA.004         	;
 534             	1107.4200   	0.119819    	UDA.004         	;
 1901            	1116.4399   	0.099819    	UDA.004         	;
 997             	1125.0400   	0.159819    	UDA.004         	;
 1619            	1115.5400   	0.114909    	UDA.004         	;
 1031            	1125.4700   	0.174728    	UDA.004         	;
 510             	1122.6300   	0.174728    	UDA.004         	;
 1195            	1116.1500   	0.344184    	UDA.004         	;
 203             	1127.7100   	0.114909    	UDA.004         	;
 1718            	1108.0800   	0.080000    	UDA.004         	;
 1717            	1108.3400   	0.139819    	UDA.004         	;
 1656            	1102.2300   	0.104909    	UDA.004         	;
 2232            	1121.2100   	0.164728    	UDA.004         	;
 1889            	1124.9700   	0.129819    	UDA.004         	;
 1874            	1120.9500   	0.154728    	UDA.004         	;
 2481            	1113.2900   	0.020000    	UDA.004         	;
 541             	1110.2800   	0.070000    	UDA.004         	;
 560             	1126.4399   	0.104909    	UDA.004         	;
 1657            	1100.0000   	0.174728    	UDA.004         	;
 1922            	1121.1600   	0.084909    	UDA.004         	;
 1861            	1117.3400   	0.094909    	UDA.004         	;
 1617            	1101.6000   	0.094909    	UDA.004         	;
 566             	1127.4301   	0.234547    	UDA.004         	;
 313             	1131.5900   	0.074909    	UDA.004         	;
 535             	1106.6899   	0.094909    	UDA.004         	;
 1879            	1112.4800   	0.129819    	UDA.004         	;
 2731            	1109.6700   	0.060000    	UDA.004         	;
 2085            	1116.4399   	0.050000    	UDA.004         	;
 318             	1098.8300   	0.104909    	UDA.004         	;
 2430            	1122.3199   	0.139819    	UDA.004         	;
 2491            	1107.9700   	0.129819    	UDA.004         	;
 2074            	1126.4301   	0.084909    	UDA.004         	;
 1923            	1125.1100   	0.054909    	UDA.004         	;
 2078            	1116.2500   	0.050000    	UDA.004         	;
 205             	1133.0601   	0.154728    	UDA.004         	;
 1723            	1110.1700   	0.010000    	UDA.004         	;
 614             	1118.0699   	0.189637    	UDA.004         	;
 2235            	1108.6000   	0.084909    	UDA.004         	;
 1706            	1115.0601   	0.144728    	UDA.004         	;
 202             	1129.2700   	0.094909    	UDA.004         	;
 562             	1130.1400   	0.060000    	UDA.004         	;
 2086            	1116.7300   	0.094909    	UDA.004         	;
 2506            	1103.1300   	0.094909    	UDA.004         	;
 1902            	1116.2600   	0.119819    	UDA.004         	;
 317             	1098.8300   	0.050000    	UDA.004         	;
 775             	1119.0699   	0.084909    	UDA.004         	;
 350             	1109.3300   	0.119819    	UDA.004         	;
 631             	1130.6700   	0.050000    	UDA.004         	;
 162             	1115.6700   	0.144728    	UDA.004         	;
 1083            	1118.3300   	0.040000    	UDA.004         	;
 309             	1120.1300   	0.040000    	UDA.004         	;
 302             	1117.5900   	0.204547    	UDA.004         	;
 176             	1116.4800   	0.020000    	UDA.004         	;
 1898            	1117.9399   	0.434003    	UDA.004         	;
 1620            	1129.6600   	0.050000    	UDA.004         	;
 1886            	1119.5100   	0.074909    	UDA.004         	;
 1881            	1122.0100   	0.040000    	UDA.004         	;
 1245            	1138.9100   	0.040000    	UDA.004         	;
 1015            	1101.1899   	0.094909    	UDA.004         	;
 163             	1116.4600   	0.259456    	UDA.004         	;
 197             	1110.7900   	0.154728    	UDA.004         	;
 210             	1133.0300   	0.084909    	UDA.004         	;
 536             	1105.5300   	0.084909    	UDA.004         	;
 167             	1121.2000   	0.084909    	UDA.004         	;
 195             	1105.5601   	0.224547    	UDA.004         	;
 672             	1123.0601   	0.040000    	UDA.004         	;
 294             	1140.1300   	0.060000    	UDA.004         	;
 165             	1122.9600   	0.050000    	UDA.004         	;
 678             	1137.4301   	0.154728    	UDA.004         	;
 2734            	1108.8199   	0.154728    	UDA.004         	;
 1654            	1099.1600   	0.040000    	UDA.004         	;
 671             	1119.9800   	0.040000    	UDA.004         	;
 177             	1116.1801   	0.109819    	UDA.004         	;
 206             	1133.0300   	0.074909    	UDA.004         	;
 1610            	1128.3700   	0.109819    	UDA.004         	;
 1616            	1105.2500   	0.064909    	UDA.004         	;
 2483            	1110.9200   	0.094909    	UDA.004         	;
 503             	1133.2800   	0.084909    	UDA.004         	;
 1655            	1102.2300   	0.040000    	UDA.004         	;
 178             	1113.8101   	0.438912    	UDA.004         	;
 190             	1117.3400   	0.050000    	UDA.004         	;
 514             	1127.5800   	0.084909    	UDA.004         	;
 1877            	1106.3000   	0.050000    	UDA.004         	;
 2076            	1115.5601   	0.074909    	UDA.004         	;
 1440            	1141.2400   	0.030000    	UDA.004         	;
 293             	1140.1300   	0.040000    	UDA.004         	;
 1439            	1142.6400   	0.040000    	UDA.004         	;
 208             	1132.0300   	0.074909    	UDA.004         	;
 1086            	1115.0900   	0.074909    	UDA.004         	;
 199             	1115.5400   	0.064909    	UDA.004         	;
 1892            	1124.2900   	0.064909    	UDA.004         	;
 687             	1115.8600   	0.054909    	UDA.004         	;
 213             	1137.0100   	0.064909    	UDA.004         	;
 638             	1122.8500   	0.030000    	UDA.004         	;
 166             	1119.5000   	0.064909    	UDA.004         	;
 504             	1135.8101   	0.089819    	UDA.004         	;
 642             	1113.2500   	0.089819    	UDA.004         	;
 1652            	1097.5900   	0.074909    	UDA.004         	;
 1724            	1110.0500   	0.040000    	UDA.004         	;
 502             	1135.6400   	0.030000    	UDA.004         	;
 557             	1130.4000   	0.030000    	UDA.004         	;
 2082            	1117.4700   	0.134728    	UDA.004         	;
 559             	1127.6500   	0.064909    	UDA.004         	;
 303             	1119.2700   	0.169637    	UDA.004         	;
 296             	1120.1801   	0.064909    	UDA.004         	;
 1651            	1098.0400   	0.064909    	UDA.004         	;
 556             	1131.1700   	0.020000    	UDA.004         	;
 2495            	1106.0800   	0.020000    	UDA.004         	;
 2234            	1132.2700   	0.064909    	UDA.004         	;
 1878            	1112.9000   	0.030000    	UDA.004         	;
 563             	1131.3500   	0.064909    	UDA.004         	;
 1016            	1101.6000   	0.030000    	UDA.004         	;
 2231            	1123.0200   	0.089819    	UDA.004         	;
 1708            	1113.6000   	0.054909    	UDA.004         	;
 1866            	1107.2800   	0.079819    	UDA.004         	;
 201             	1131.3000   	0.054909    	UDA.004         	;
 287             	1113.4399   	0.229456    	UDA.004         	;
 1650            	1098.0400   	0.020000    	UDA.004         	;
 1880            	1118.2400   	0.010000    	UDA.004         	;
 3536            	1102.9900   	0.000000    	UDA.004         	;
 546             	1107.8300   	0.030000    	UDA.004         	;
 2077            	1116.7400   	0.030000    	UDA.004         	;
 2494            	1106.4500   	0.064909    	UDA.004         	;
 2489            	1108.3600   	0.030000    	UDA.004         	;
 539             	1102.1600   	0.020000    	UDA.004         	;
 2293            	1126.4100   	0.020000    	UDA.004         	;
 184             	1116.4399   	0.020000    	UDA.004         	;
 307             	1118.4600   	0.020000    	UDA.004         	;
 796             	1124.5200   	0.020000    	UDA.004         	;
 2091            	1114.5601   	0.089819    	UDA.004         	;
 987             	1118.5900   	0.044909    	UDA.004         	;
 310             	1120.0200   	0.044909    	UDA.004         	;
 2484            	1110.0500   	0.010000    	UDA.004         	;
 2761            	1095.5601   	0.064909    	UDA.004         	;
 686             	1115.3800   	0.020000    	UDA.004         	;
 1649            	1099.1700   	0.020000    	UDA.004         	;
 1710            	1105.4900   	0.054909    	UDA.004         	;
 828             	1125.2700   	0.020000    	UDA.004         	;
 512             	1127.1000   	0.044909    	UDA.004         	;
 2487            	1108.9399   	0.020000    	UDA.004         	;
 632             	1132.0200   	0.020000    	UDA.004         	;
 1702            	1108.2800   	0.020000    	UDA.004         	;
 291             	1122.2200   	0.020000    	UDA.004         	;
 928             	1118.2900   	0.044909    	UDA.004         	;
 2492            	1107.4900   	0.044909    	UDA.004         	;
 2493            	1106.6000   	0.000000    	UDA.004         	;
 200             	1113.6300   	0.089819    	UDA.004         	;
 2089            	1118.4100   	0.020000    	UDA.004         	;
 1893            	1114.6400   	0.089819    	UDA.004         	;
 976             	1130.5000   	0.020000    	UDA.004         	;
 1573            	1106.0500   	0.054909    	UDA.004         	;
 161             	1115.8300   	0.054909    	UDA.004         	;
 2504            	1105.2600   	0.010000    	UDA.004         	;
 545             	1101.7100   	0.010000    	UDA.004         	;
 540             	1110.2800   	0.000000    	UDA.004         	;
 2446            	1107.7200   	0.020000    	UDA.004         	;
 180             	1123.8800   	0.020000    	UDA.004         	;
 1716            	1102.1600   	0.010000    	UDA.004         	;
 2486            	1109.4800   	0.010000    	UDA.004         	;
 1696            	1126.8600   	0.010000    	UDA.004         	;
 1698            	1124.1801   	0.044909    	UDA.004         	;
 641             	1113.7400   	0.010000    	UDA.004         	;
 1720            	1104.6700   	0.010000    	UDA.004         	;
 1888            	1124.2700   	0.079819    	UDA.004         	;
 2933            	1111.0699   	0.010000    	UDA.004         	;
 1900            	1117.2000   	0.044909    	UDA.004         	;
 1851            	1099.2300   	0.010000    	UDA.004         	;
 2088            	1118.3900   	0.010000    	UDA.004         	;
 3535            	1103.5500   	0.010000    	UDA.004         	;
 2090            	1114.0300   	0.010000    	UDA.004         	;
 1855            	1096.5900   	0.010000    	UDA.004         	;
 548             	1107.4800   	0.044909    	UDA.004         	;
 1703            	1107.9399   	0.044909    	UDA.004         	;
 1700            	1134.2400   	0.010000    	UDA.004         	;
 1694            	1124.3400   	0.010000    	UDA.004         	;
 675             	1125.9900   	0.010000    	UDA.004         	;
 3396            	1134.7800   	0.010000    	UDA.004         	;
 984             	1095.7500   	0.010000    	UDA.004         	;
 295             	1119.9500   	0.010000    	UDA.004         	;
 986             	1118.3300   	0.044909    	UDA.004         	;
 2081            	1117.8700   	0.000000    	UDA.004         	;
 2488            	1108.4301   	0.000000    	UDA.004         	;
 1459            	1108.0800   	0.000000    	UDA.004         	;
 1849            	1101.6700   	0.010000    	UDA.004         	;
 1572            	1127.6700   	0.044909    	UDA.004         	;
 547             	1107.5500   	0.010000    	UDA.004         	;
 230             	1134.7300   	0.010000    	UDA.004         	;
 710             	1121.9100   	0.010000    	UDA.004         	;
 1847            	1104.2200   	0.149637    	UDA.004         	;
 1848            	1102.9000   	0.010000    	UDA.004         	;
 1571            	1125.0900   	0.010000    	UDA.004         	;
 2512            	1095.9200   	0.010000    	UDA.004         	;
 321             	1118.1000   	0.000000    	UDA.004         	;
 1860            	1118.0800   	0.034909    	UDA.004         	;
 549             	1107.6899   	0.000000    	UDA.004         	;
 2490            	1108.3101   	0.034909    	UDA.004         	;
 3534            	1104.1500   	0.000000    	UDA.004         	;
 1721            	1104.5400   	0.069819    	UDA.004         	;
 550             	1113.0900   	0.000000    	UDA.004         	;
 1193            	1140.1300   	0.000000    	UDA.004         	;
 2449            	1123.7600   	0.034909    	UDA.004         	;
 215             	1138.3300   	0.104728    	UDA.004         	;
 3397            	1108.8101   	0.034909    	UDA.004         	;
 2093            	1124.9500   	0.034909    	UDA.004         	;
 679             	1135.8101   	0.000000    	UDA.004         	;
 551             	1112.3600   	0.069819    	UDA.004         	;
 532             	1110.9700   	0.000000    	UDA.004         	;
 676             	1138.8600   	0.244366    	UDA.004         	;
 677             	1137.7500   	0.139637    	UDA.004         	;
 3395            	1134.9800   	0.000000    	UDA.004         	;
 1715            	1104.8700   	0.034909    	UDA.004         	;
 1707            	1113.2600   	0.000000    	UDA.004         	;
 168             	1117.4000   	0.000000    	UDA.004         	;
 2445            	1107.4700   	0.000000    	UDA.004         	;
 2733            	1109.6500   	0.000000    	UDA.004         	;
 1930            	1116.0500   	0.069819    	UDA.004         	;
 1462            	1140.0900   	0.000000    	UDA.004         	;
 2480            	1113.2900   	0.034909    	UDA.004         	;
 229             	1135.8101   	0.000000    	UDA.004         	;
 173             	1125.0400   	0.000000    	UDA.004         	;
 3393            	1112.7600   	0.000000    	UDA.004         	;
 1853            	1097.8500   	0.034909    	UDA.004         	;
 164             	1123.0200   	0.000000    	UDA.004         	;
 169             	1117.6300   	0.069819    	UDA.004         	;
 170             	1117.6700   	0.000000    	UDA.004         	;
 171             	1117.4399   	0.000000    	UDA.004         	;
 179             	1124.9500   	0.000000    	UDA.004         	;
 181             	1125.4700   	0.034909    	UDA.004         	;
 182             	1124.9500   	0.000000    	UDA.004         	;
 188             	1116.7400   	0.000000    	UDA.004         	;
 189             	1117.2400   	0.000000    	UDA.004         	;
 191             	1118.1500   	0.000000    	UDA.004         	;
 192             	1118.4800   	0.000000    	UDA.004         	;
 193             	1118.7300   	0.000000    	UDA.004         	;
 211             	1135.7800   	0.069819    	UDA.004         	;
 212             	1135.7800   	0.034909    	UDA.004         	;
 216             	1136.6700   	0.000000    	UDA.004         	;
 226             	1140.0900   	0.000000    	UDA.004         	;
 227             	1138.8600   	0.000000    	UDA.004         	;
 228             	1137.4301   	0.034909    	UDA.004         	;
 284             	1117.4399   	0.000000    	UDA.004         	;
 289             	1119.3400   	0.000000    	UDA.004         	;
 292             	1121.0300   	0.034909    	UDA.004         	;
 301             	1117.1700   	0.034909    	UDA.004         	;
 305             	1118.3900   	0.000000    	UDA.004         	;
 308             	1120.0200   	0.000000    	UDA.004         	;
 311             	1122.4000   	0.000000    	UDA.004         	;
 312             	1122.5300   	0.000000    	UDA.004         	;
 314             	1130.4301   	0.069819    	UDA.004         	;
 316             	1134.9800   	0.000000    	UDA.004         	;
 372             	1113.2000   	0.000000    	UDA.004         	;
 505             	1134.9100   	0.034909    	UDA.004         	;
 506             	1133.7100   	0.000000    	UDA.004         	;
 537             	1105.5900   	0.069819    	UDA.004         	;
 538             	1102.1600   	0.000000    	UDA.004         	;
 542             	1108.2800   	0.000000    	UDA.004         	;
 543             	1108.6000   	0.000000    	UDA.004         	;
 552             	1111.8101   	0.000000    	UDA.004         	;
 554             	1130.1000   	0.000000    	UDA.004         	;
 558             	1129.8101   	0.069819    	UDA.004         	;
 561             	1129.5500   	0.104728    	UDA.004         	;
 564             	1129.6600   	0.000000    	UDA.004         	;
 565             	1131.6899   	0.000000    	UDA.004         	;
 568             	1128.5000   	0.000000    	UDA.004         	;
 569             	1130.0000   	0.000000    	UDA.004         	;
 570             	1130.0699   	0.000000    	UDA.004         	;
 674             	1115.4200   	0.104728    	UDA.004         	;
 685             	1115.3800   	0.000000    	UDA.004         	;
 729             	1140.0900   	0.104728    	UDA.004         	;
 774             	1119.0699   	0.000000    	UDA.004         	;
 797             	1125.0000   	0.000000    	UDA.004         	;
 829             	1125.9900   	0.000000    	UDA.004         	;
 873             	1155.6100   	0.000000    	UDA.004         	;
 874             	1155.2500   	0.000000    	UDA.004         	;
 875             	1154.7500   	0.000000    	UDA.004         	;
 876             	1154.2900   	0.000000    	UDA.004         	;
 877             	1153.7800   	0.000000    	UDA.004         	;
 878             	1153.3400   	0.000000    	UDA.004         	;
 879             	1152.5900   	0.000000    	UDA.004         	;
 880             	1152.5900   	0.000000    	UDA.004         	;
 881             	1152.1500   	0.000000    	UDA.004         	;
 882             	1151.2900   	0.000000    	UDA.004         	;
 883             	1150.7400   	0.000000    	UDA.004         	;
 884             	1150.1801   	0.000000    	UDA.004         	;
 885             	1150.0000   	0.000000    	UDA.004         	;
 886             	1149.4800   	0.000000    	UDA.004         	;
 887             	1149.0699   	0.000000    	UDA.004         	;
 888             	1148.3700   	0.000000    	UDA.004         	;
 889             	1147.8101   	0.000000    	UDA.004         	;
 890             	1147.8101   	0.000000    	UDA.004         	;
 891             	1147.8101   	0.000000    	UDA.004         	;
 892             	1147.5300   	0.000000    	UDA.004         	;
 893             	1147.0800   	0.000000    	UDA.004         	;
 894             	1147.0800   	0.000000    	UDA.004         	;
 895             	1147.0800   	0.000000    	UDA.004         	;
 896             	1146.8101   	0.000000    	UDA.004         	;
 897             	1146.2800   	0.000000    	UDA.004         	;
 898             	1146.2800   	0.000000    	UDA.004         	;
 899             	1146.0601   	0.000000    	UDA.004         	;
 900             	1146.0601   	0.000000    	UDA.004         	;
 901             	1145.8500   	0.000000    	UDA.004         	;
 902             	1145.8500   	0.000000    	UDA.004         	;
 903             	1146.1100   	0.000000    	UDA.004         	;
 904             	1145.7400   	0.000000    	UDA.004         	;
 905             	1145.3300   	0.000000    	UDA.004         	;
 906             	1144.8101   	0.000000    	UDA.004         	;
 907             	1144.2200   	0.000000    	UDA.004         	;
 908             	1143.6200   	0.000000    	UDA.004         	;
 909             	1143.2500   	0.000000    	UDA.004         	;
 910             	1142.6600   	0.000000    	UDA.004         	;
 911             	1142.0800   	0.000000    	UDA.004         	;
 912             	1141.8400   	0.000000    	UDA.004         	;
 913             	1141.5900   	0.000000    	UDA.004         	;
 914             	1141.5900   	0.000000    	UDA.004         	;
 915             	1141.2600   	0.000000    	UDA.004         	;
 916             	1139.1300   	0.000000    	UDA.004         	;
 917             	1139.3500   	0.000000    	UDA.004         	;
 918             	1139.3500   	0.000000    	UDA.004         	;
 919             	1139.4900   	0.000000    	UDA.004         	;
 920             	1139.8900   	0.000000    	UDA.004         	;
 921             	1140.4800   	0.000000    	UDA.004         	;
 922             	1140.7300   	0.000000    	UDA.004         	;
 923             	1141.0300   	0.000000    	UDA.004         	;
 924             	1141.0400   	0.000000    	UDA.004         	;
 925             	1141.0400   	0.000000    	UDA.004         	;
 983             	1096.1000   	0.000000    	UDA.004         	;
 PM.VRP.GAM.010  	1133.4500   	0.000000    	UDA.004         	;
 1105            	1120.9500   	0.000000    	UDA.004         	;
 1106            	1120.5699   	0.104728    	UDA.004         	;
 1145            	1120.8700   	0.000000    	UDA.004         	;
 1161            	1118.5000   	0.000000    	UDA.004         	;
 1191            	1125.9900   	0.000000    	UDA.004         	;
 1192            	1140.1300   	0.000000    	UDA.004         	;
 1201            	1120.0200   	0.000000    	UDA.004         	;
 1430            	1138.5800   	0.034909    	UDA.004         	;
 1435            	1120.9500   	0.000000    	UDA.004         	;
 1458            	1108.3400   	0.000000    	UDA.004         	;
 1508            	1124.2700   	0.000000    	UDA.004         	;
 1570            	1122.4000   	0.034909    	UDA.004         	;
 1574            	1105.7700   	0.000000    	UDA.004         	;
 1618            	1123.0601   	0.000000    	UDA.004         	;
 1648            	1099.1600   	0.000000    	UDA.004         	;
 1653            	1097.2200   	0.000000    	UDA.004         	;
 1658            	1099.8400   	0.069819    	UDA.004         	;
 1679            	1162.0601   	0.000000    	UDA.004         	;
 1680            	1161.4399   	0.000000    	UDA.004         	;
 1681            	1160.2200   	0.000000    	UDA.004         	;
 1682            	1160.0000   	0.000000    	UDA.004         	;
 1683            	1160.0000   	0.000000    	UDA.004         	;
 1684            	1159.9100   	0.000000    	UDA.004         	;
 1685            	1159.1700   	0.000000    	UDA.004         	;
 1686            	1158.8000   	0.000000    	UDA.004         	;
 1687            	1158.5800   	0.000000    	                	;
 1688            	1158.2100   	0.000000    	UDA.004         	;
 1695            	1131.2200   	0.000000    	UDA.004         	;
 1699            	1126.4500   	0.139637    	UDA.004         	;
 1709            	1105.7600   	0.000000    	UDA.004         	;
 1711            	1111.6899   	0.000000    	UDA.004         	;
 1712            	1111.6899   	0.000000    	UDA.004         	;
 1713            	1108.2800   	0.000000    	UDA.004         	;
 1714            	1105.7600   	0.000000    	UDA.004         	;
 1722            	1104.6200   	0.000000    	UDA.004         	;
 1725            	1111.8101   	0.000000    	UDA.004         	;
 1726            	1111.8101   	0.000000    	UDA.004         	;
 1850            	1100.9500   	0.000000    	UDA.004         	;
 1852            	1098.3800   	0.000000    	UDA.004         	;
 1854            	1097.2200   	0.000000    	UDA.004         	;
 1862            	1121.0300   	0.000000    	UDA.004         	;
 1873            	1126.2300   	0.000000    	UDA.004         	;
 1875            	1113.4399   	0.000000    	UDA.004         	;
 1876            	1107.3900   	0.104728    	UDA.004         	;
 1882            	1120.2200   	0.000000    	UDA.004         	;
 1885            	1120.2200   	0.000000    	UDA.004         	;
 1894            	1120.9500   	0.000000    	UDA.004         	;
 1895            	1121.1600   	0.000000    	UDA.004         	;
 1896            	1120.9500   	0.000000    	UDA.004         	;
 1897            	1120.9500   	0.000000    	UDA.004         	;
 1899            	1117.1100   	0.034909    	UDA.004         	;
 1929            	1116.0500   	0.069819    	UDA.004         	;
 2075            	1115.2200   	0.000000    	UDA.004         	;
 2079            	1117.2200   	0.034909    	UDA.004         	;
 2080            	1120.4500   	0.000000    	UDA.004         	;
 2094            	1131.7900   	0.000000    	UDA.004         	;
 2110            	1116.2300   	0.000000    	UDA.004         	;
 2115            	1122.0400   	0.000000    	UDA.004         	;
 2116            	1120.3199   	0.000000    	UDA.004         	;
 2118            	1120.4600   	0.000000    	UDA.004         	;
 2205            	1136.1801   	0.000000    	UDA.004         	;
 2206            	1136.1801   	0.000000    	UDA.004         	;
 2207            	1136.4399   	0.000000    	UDA.004         	;
 2208            	1136.6500   	0.000000    	UDA.004         	;
 2209            	1137.0900   	0.000000    	UDA.004         	;
 2210            	1137.5000   	0.000000    	UDA.004         	;
 2211            	1137.6801   	0.000000    	UDA.004         	;
 2225            	1125.6100   	0.000000    	UDA.004         	;
 2226            	1125.7800   	0.000000    	UDA.004         	;
 2227            	1126.1000   	0.000000    	UDA.004         	;
 2229            	1129.0601   	0.000000    	UDA.004         	;
 2294            	1122.2400   	0.000000    	UDA.004         	;
 2431            	1133.1700   	0.000000    	UDA.004         	;
 2444            	1106.6300   	0.000000    	UDA.004         	;
 2485            	1109.4800   	0.000000    	UDA.004         	;
 2507            	1095.7500   	0.000000    	UDA.004         	;
 2508            	1095.7500   	0.000000    	UDA.004         	;
 2509            	1095.7500   	0.000000    	UDA.004         	;
 2510            	1095.7500   	0.000000    	UDA.004         	;
 2511            	1095.7500   	0.000000    	UDA.004         	;
 2513            	1095.9200   	0.000000    	UDA.004         	;
 2528            	1109.4301   	0.000000    	UDA.004         	;
 2532            	1125.4700   	0.000000    	UDA.004         	;
 2560            	1111.8600   	0.000000    	UDA.004         	;
 2561            	1111.8600   	0.069819    	UDA.004         	;
 2562            	1120.2200   	0.000000    	UDA.004         	;
 2563            	1121.0300   	0.000000    	UDA.004         	;
 2675            	1095.7500   	0.000000    	UDA.004         	;
 2926            	1163.5200   	0.000000    	UDA.004         	;
 2927            	1163.9200   	0.000000    	UDA.004         	;
 2928            	1163.3800   	0.000000    	UDA.004         	;
 2934            	1104.6200   	0.000000    	UDA.004         	;
 2935            	1103.9600   	0.000000    	UDA.004         	;
 2936            	1108.6000   	0.000000    	UDA.004         	;
 2937            	1104.8700   	0.000000    	UDA.004         	;
 2938            	1104.8700   	0.000000    	UDA.004         	;
 3342            	1162.8500   	0.000000    	UDA.004         	;
 3343            	1162.3199   	0.000000    	UDA.004         	;
 3391            	1117.3400   	0.034909    	UDA.004         	;
 3392            	1112.8500   	0.000000    	UDA.004         	;
 3394            	1118.3900   	0.000000    	UDA.004         	;
 3400            	1103.9600   	0.000000    	UDA.004         	;
 3401            	1120.4500   	0.000000    	UDA.004         	;
 3531            	1163.1300   	0.000000    	UDA.004         	;
 3533            	1104.2800   	0.000000    	UDA.004         	;
 3570            	1162.5500   	0.000000    	                	;
 3571            	1162.5500   	0.000000    	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 3589            	1165.0000   	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 79              	3395            	3396            	9.7300      	200.0000    	140.0000    	0.0000      	Open  	;
 80              	3396            	207             	8.0700      	200.0000    	140.0000    	0.0000      	Open  	;
 446             	1889            	2108            	56.0000     	150.0000    	140.0000    	0.0000      	Open  	;
 476             	2513            	2761            	54.5000     	60.0000     	135.0000    	0.0000      	Open  	;
 490             	2733            	2734            	2.2319      	60.0000     	132.0000    	0.0000      	Open  	;
 491             	196             	2731            	280.9877    	60.0000     	132.0000    	0.0000      	Open  	;
 492             	2529            	2732            	310.3012    	60.0000     	132.0000    	0.0000      	Open  	;
 493             	2731            	2733            	3.7271      	60.0000     	132.0000    	0.0000      	Open  	;
 494             	2732            	2298            	67.6548     	60.0000     	132.0000    	0.0000      	Open  	;
 495             	2731            	2732            	1.1499      	60.0000     	132.0000    	0.0000      	Open  	;
 498             	306             	2081            	178.8521    	150.0000    	125.0000    	0.0000      	Open  	;
 499             	307             	2089            	52.0876     	60.0000     	132.0000    	0.0000      	Open  	;
 500             	1430            	209             	40.5520     	60.0000     	132.0000    	0.0000      	Open  	;
 506             	1922            	1923            	286.9020    	60.0000     	132.0000    	0.0000      	Open  	;
 516             	2298            	198             	173.2390    	150.0000    	135.0000    	0.0000      	Open  	;
 517             	1435            	1105            	4.1103      	100.0000    	62.0000     	0.0000      	Open  	;
 518             	1929            	1930            	2.8800      	150.0000    	125.0000    	0.0000      	Open  	;
 534             	1193            	294             	2.0231      	200.0000    	125.0000    	0.0000      	Open  	;
 535             	214             	294             	116.9990    	200.0000    	125.0000    	0.0000      	Open  	;
 536             	194             	1194            	233.4553    	60.0000     	132.0000    	0.0000      	Open  	;
 537             	1458            	1459            	8.4629      	150.0000    	125.0000    	0.0000      	Open  	;
 538             	1460            	216             	8.1588      	60.0000     	132.0000    	0.0000      	Open  	;
 539             	1461            	561             	9.2660      	60.0000     	132.0000    	0.0000      	Open  	;
 548             	1439            	1440            	66.0299     	60.0000     	132.0000    	0.0000      	Open  	;
 549             	791             	1439            	119.9771    	60.0000     	132.0000    	0.0000      	Open  	;
 565             	2936            	2235            	2.1998      	60.0000     	132.0000    	0.0000      	Open  	;
 566             	542             	1713            	1.8786      	60.0000     	132.0000    	0.0000      	Open  	;
 567             	2933            	197             	4.2907      	150.0000    	135.0000    	0.0000      	Open  	;
 568             	1727            	2933            	14.7386     	150.0000    	135.0000    	0.0000      	Open  	;
 569             	552             	1725            	0.5091      	150.0000    	125.0000    	0.0000      	Open  	;
 570             	200             	550             	12.3414     	150.0000    	125.0000    	0.0000      	Open  	;
 571             	1875            	287             	1.3911      	60.0000     	132.0000    	0.0000      	Open  	;
 572             	1653            	1854            	1.4545      	60.0000     	132.0000    	0.0000      	Open  	;
 573             	543             	2936            	0.0043      	60.0000     	132.0000    	0.0000      	Open  	;
 574             	1654            	1648            	1.5288      	60.0000     	132.0000    	0.0000      	Open  	;
 577             	1620            	555             	67.4833     	60.0000     	132.0000    	0.0000      	Open  	;
 579             	1715            	1709            	26.9442     	150.0000    	125.0000    	0.0000      	Open  	;
 580             	1570            	1881            	31.2901     	60.0000     	132.0000    	0.0000      	Open  	;
 581             	2084            	1705            	177.7693    	60.0000     	132.0000    	0.0000      	Open  	;
 582             	2235            	1879            	218.0622    	60.0000     	132.0000    	0.0000      	Open  	;
 583             	550             	2480            	4.0234      	60.0000     	132.0000    	0.0000      	Open  	;
 584             	673             	674             	11.9860     	60.0000     	132.0000    	0.0000      	Open  	;
 585             	161             	162             	47.0657     	50.0000     	132.0000    	0.0000      	Open  	;
 586             	1106            	1201            	40.9498     	100.0000    	62.0000     	0.0000      	Open  	;
 587             	172             	173             	27.5446     	60.0000     	132.0000    	0.0000      	Open  	;
 588             	170             	171             	45.2554     	150.0000    	125.0000    	0.0000      	Open  	;
 589             	168             	169             	16.9717     	150.0000    	125.0000    	0.0000      	Open  	;
 590             	829             	1191            	1.3622      	60.0000     	132.0000    	0.0000      	Open  	;
 591             	1191            	675             	2.5993      	60.0000     	132.0000    	0.0000      	Open  	;
 592             	678             	228             	1.5555      	60.0000     	132.0000    	0.0000      	Open  	;
 593             	228             	677             	1.4115      	60.0000     	132.0000    	0.0000      	Open  	;
 594             	680             	227             	1.5587      	60.0000     	132.0000    	0.0000      	Open  	;
 595             	161             	163             	37.3455     	50.0000     	132.0000    	0.0000      	Open  	;
 596             	227             	676             	1.4076      	60.0000     	132.0000    	0.0000      	Open  	;
 597             	1192            	1193            	0.9762      	200.0000    	125.0000    	0.0000      	Open  	;
 598             	166             	167             	64.9410     	60.0000     	132.0000    	0.0000      	Open  	;
 599             	1194            	1195            	5.4057      	300.0000    	71.0000     	0.0000      	Open  	;
 600             	164             	165             	27.2764     	60.0000     	132.0000    	0.0000      	Open  	;
 603             	1106            	1145            	29.7118     	50.0000     	62.0000     	0.0000      	Open  	;
 604             	1201            	1161            	69.9065     	100.0000    	62.0000     	0.0000      	Open  	;
 605             	226             	1192            	1.2466      	200.0000    	125.0000    	0.0000      	Open  	;
 606             	2083            	178             	67.6930     	60.0000     	132.0000    	0.0000      	Open  	;
 607             	531             	2080            	5.9661      	150.0000    	125.0000    	0.0000      	Open  	;
 608             	2232            	2233            	121.6479    	60.0000     	132.0000    	0.0000      	Open  	;
 612             	1462            	1192            	0.9764      	60.0000     	132.0000    	0.0000      	Open  	;
 628             	1860            	986             	8.9600      	60.0000     	132.0000    	0.0000      	Open  	;
 631             	2078            	1903            	100.1496    	60.0000     	132.0000    	0.0000      	Open  	;
 632             	2231            	1923            	74.3388     	60.0000     	132.0000    	0.0000      	Open  	;
 633             	2230            	560             	117.2775    	60.0000     	132.0000    	0.0000      	Open  	;
 634             	2229            	557             	44.2072     	60.0000     	132.0000    	0.0000      	Open  	;
 635             	2228            	167             	119.1086    	60.0000     	132.0000    	0.0000      	Open  	;
 636             	165             	172             	70.9053     	150.0000    	125.0000    	0.0000      	Open  	;
 637             	1722            	3533            	7.6162      	150.0000    	125.0000    	0.0000      	Open  	;
 638             	3533            	3534            	17.3252     	150.0000    	125.0000    	0.0000      	Open  	;
 639             	3534            	3535            	23.9158     	150.0000    	125.0000    	0.0000      	Open  	;
 640             	3535            	3536            	19.3407     	150.0000    	125.0000    	0.0000      	Open  	;
 641             	3536            	1716            	51.6228     	150.0000    	125.0000    	0.0000      	Open  	;
 642             	2227            	2225            	20.8617     	150.0000    	125.0000    	0.0000      	Open  	;
 643             	2225            	997             	34.1854     	150.0000    	125.0000    	0.0000      	Open  	;
 644             	2225            	2226            	2.8630      	60.0000     	132.0000    	0.0000      	Open  	;
 645             	997             	510             	113.3309    	150.0000    	125.0000    	0.0000      	Open  	;
 646             	1011            	508             	9.9839      	60.0000     	132.0000    	0.0000      	Open  	;
 647             	2532            	1031            	2.4583      	150.0000    	135.0000    	0.0000      	Open  	;
 648             	308             	1860            	61.4621     	150.0000    	125.0000    	0.0000      	Open  	;
 649             	987             	1880            	36.4119     	60.0000     	132.0000    	0.0000      	Open  	;
 651             	1192            	293             	2.0314      	60.0000     	132.0000    	0.0000      	Open  	;
 652             	675             	512             	42.3463     	60.0000     	132.0000    	0.0000      	Open  	;
 653             	1194            	373             	137.1629    	60.0000     	132.0000    	0.0000      	Open  	;
 654             	2094            	570             	96.6013     	150.0000    	125.0000    	0.0000      	Open  	;
 655             	1648            	2512            	43.4343     	60.0000     	132.0000    	0.0000      	Open  	;
 656             	2506            	1848            	9.3848      	60.0000     	132.0000    	0.0000      	Open  	;
 657             	2505            	2506            	112.1612    	60.0000     	132.0000    	0.0000      	Open  	;
 658             	2504            	2505            	8.8685      	60.0000     	132.0000    	0.0000      	Open  	;
 659             	1710            	2504            	48.9059     	60.0000     	132.0000    	0.0000      	Open  	;
 660             	1619            	1707            	143.7495    	60.0000     	132.0000    	0.0000      	Open  	;
 661             	1014            	317             	111.1747    	60.0000     	132.0000    	0.0000      	Open  	;
 662             	2082            	163             	48.1711     	60.0000     	132.0000    	0.0000      	Open  	;
 663             	1693            	515             	274.3007    	60.0000     	132.0000    	0.0000      	Open  	;
 664             	513             	1694            	31.1386     	60.0000     	132.0000    	0.0000      	Open  	;
 665             	1695            	613             	28.7315     	60.0000     	132.0000    	0.0000      	Open  	;
 666             	632             	1695            	42.3196     	60.0000     	132.0000    	0.0000      	Open  	;
 667             	202             	203             	101.1914    	60.0000     	132.0000    	0.0000      	Open  	;
 668             	613             	201             	102.4955    	60.0000     	132.0000    	0.0000      	Open  	;
 669             	1572            	1696            	34.2420     	60.0000     	132.0000    	0.0000      	Open  	;
 670             	976             	1697            	31.4406     	60.0000     	132.0000    	0.0000      	Open  	;
 671             	1698            	311             	48.5529     	150.0000    	125.0000    	0.0000      	Open  	;
 672             	1694            	1693            	42.4337     	60.0000     	132.0000    	0.0000      	Open  	;
 673             	2077            	2088            	48.4270     	60.0000     	132.0000    	0.0000      	Open  	;
 674             	305             	321             	6.0818      	150.0000    	125.0000    	0.0000      	Open  	;
 675             	504             	229             	2.5385      	60.0000     	132.0000    	0.0000      	Open  	;
 676             	1616            	1617            	111.3072    	60.0000     	132.0000    	0.0000      	Open  	;
 677             	1617            	1016            	5.4719      	60.0000     	132.0000    	0.0000      	Open  	;
 678             	1618            	672             	4.1187      	60.0000     	132.0000    	0.0000      	Open  	;
 679             	199             	1619            	3.9100      	150.0000    	125.0000    	0.0000      	Open  	;
 680             	2449            	1508            	59.7326     	50.0000     	132.0000    	0.0000      	Open  	;
 681             	2528            	2529            	10.5120     	60.0000     	132.0000    	0.0000      	Open  	;
 682             	1895            	1922            	3.8998      	60.0000     	132.0000    	0.0000      	Open  	;
 683             	2294            	2430            	3.2462      	60.0000     	132.0000    	0.0000      	Open  	;
 684             	1648            	1649            	6.3597      	60.0000     	132.0000    	0.0000      	Open  	;
 685             	1649            	1650            	53.2030     	60.0000     	132.0000    	0.0000      	Open  	;
 686             	1650            	1651            	0.4793      	60.0000     	132.0000    	0.0000      	Open  	;
 687             	1651            	1652            	58.4793     	60.0000     	132.0000    	0.0000      	Open  	;
 688             	1652            	1653            	9.0065      	60.0000     	132.0000    	0.0000      	Open  	;
 689             	317             	1654            	60.2364     	60.0000     	132.0000    	0.0000      	Open  	;
 690             	539             	1655            	50.1468     	60.0000     	132.0000    	0.0000      	Open  	;
 691             	1655            	1656            	8.0927      	60.0000     	132.0000    	0.0000      	Open  	;
 692             	1656            	1657            	112.0351    	60.0000     	132.0000    	0.0000      	Open  	;
 693             	1657            	1658            	9.6266      	60.0000     	132.0000    	0.0000      	Open  	;
 694             	229             	679             	1.4262      	60.0000     	132.0000    	0.0000      	Open  	;
 695             	1571            	1698            	40.8263     	150.0000    	125.0000    	0.0000      	Open  	;
 696             	1572            	1699            	30.5727     	150.0000    	135.0000    	0.0000      	Open  	;
 697             	976             	1572            	69.0010     	150.0000    	125.0000    	0.0000      	Open  	;
 698             	1700            	503             	41.9917     	60.0000     	132.0000    	0.0000      	Open  	;
 699             	1724            	1717            	51.7861     	150.0000    	125.0000    	0.0000      	Open  	;
 700             	1725            	1726            	0.7608      	150.0000    	125.0000    	0.0000      	Open  	;
 701             	552             	1727            	30.2783     	150.0000    	125.0000    	0.0000      	Open  	;
 702             	2480            	2481            	2.4590      	60.0000     	132.0000    	0.0000      	Open  	;
 704             	2481            	2482            	106.3615    	60.0000     	132.0000    	0.0000      	Open  	;
 705             	2482            	2483            	7.7664      	60.0000     	132.0000    	0.0000      	Open  	;
 706             	2483            	2484            	54.4469     	60.0000     	132.0000    	0.0000      	Open  	;
 707             	2118            	1435            	31.5418     	150.0000    	125.0000    	0.0000      	Open  	;
 708             	2484            	2485            	20.2346     	60.0000     	132.0000    	0.0000      	Open  	;
 709             	2485            	2486            	0.0155      	60.0000     	132.0000    	0.0000      	Open  	;
 710             	2495            	1574            	6.7375      	60.0000     	132.0000    	0.0000      	Open  	;
 711             	2494            	2495            	19.0560     	60.0000     	132.0000    	0.0000      	Open  	;
 712             	2493            	2494            	32.5944     	60.0000     	132.0000    	0.0000      	Open  	;
 713             	2492            	2493            	23.4154     	60.0000     	132.0000    	0.0000      	Open  	;
 714             	2491            	2492            	26.5122     	60.0000     	132.0000    	0.0000      	Open  	;
 715             	2490            	2491            	21.0359     	60.0000     	132.0000    	0.0000      	Open  	;
 716             	2489            	2490            	19.6214     	60.0000     	132.0000    	0.0000      	Open  	;
 717             	2488            	2489            	14.4177     	60.0000     	132.0000    	0.0000      	Open  	;
 718             	1723            	1724            	17.0198     	150.0000    	125.0000    	0.0000      	Open  	;
 719             	195             	1616            	8.7707      	60.0000     	132.0000    	0.0000      	Open  	;
 720             	540             	1723            	14.4725     	150.0000    	125.0000    	0.0000      	Open  	;
 721             	1721            	1722            	17.5095     	150.0000    	125.0000    	0.0000      	Open  	;
 722             	1701            	1700            	31.0328     	60.0000     	132.0000    	0.0000      	Open  	;
 723             	1702            	1703            	19.5961     	60.0000     	132.0000    	0.0000      	Open  	;
 724             	1703            	546             	25.3833     	60.0000     	132.0000    	0.0000      	Open  	;
 725             	1704            	1705            	68.5477     	60.0000     	132.0000    	0.0000      	Open  	;
 726             	656             	1706            	27.8807     	150.0000    	125.0000    	0.0000      	Open  	;
 727             	1707            	1708            	4.8668      	60.0000     	132.0000    	0.0000      	Open  	;
 728             	1709            	1710            	10.4798     	150.0000    	125.0000    	0.0000      	Open  	;
 729             	542             	1702            	4.9227      	60.0000     	132.0000    	0.0000      	Open  	;
 730             	532             	1711            	28.8195     	150.0000    	125.0000    	0.0000      	Open  	;
 731             	1711            	1712            	0.9114      	150.0000    	125.0000    	0.0000      	Open  	;
 732             	1713            	532             	67.5429     	60.0000     	132.0000    	0.0000      	Open  	;
 733             	1709            	1714            	3.0930      	150.0000    	125.0000    	0.0000      	Open  	;
 734             	1714            	1573            	15.8935     	150.0000    	125.0000    	0.0000      	Open  	;
 735             	538             	1715            	42.4408     	150.0000    	125.0000    	0.0000      	Open  	;
 736             	1716            	538             	1.1109      	150.0000    	125.0000    	0.0000      	Open  	;
 737             	1717            	1718            	9.2387      	150.0000    	125.0000    	0.0000      	Open  	;
 738             	1718            	1719            	125.3617    	150.0000    	125.0000    	0.0000      	Open  	;
 739             	1719            	1720            	22.1966     	150.0000    	125.0000    	0.0000      	Open  	;
 740             	1720            	1721            	21.3964     	150.0000    	125.0000    	0.0000      	Open  	;
 741             	1717            	1458            	4.7179      	150.0000    	125.0000    	0.0000      	Open  	;
 742             	1727            	540             	28.6114     	150.0000    	125.0000    	0.0000      	Open  	;
 743             	181             	2532            	4.0263      	150.0000    	135.0000    	0.0000      	Open  	;
 744             	1609            	1610            	112.3036    	60.0000     	132.0000    	0.0000      	Open  	;
 745             	1508            	796             	2.6518      	150.0000    	125.0000    	0.0000      	Open  	;
 746             	507             	288             	60.3114     	60.0000     	132.0000    	0.0000      	Open  	;
 750             	1880            	507             	28.6888     	60.0000     	132.0000    	0.0000      	Open  	;
 751             	1879            	1878            	31.5425     	60.0000     	132.0000    	0.0000      	Open  	;
 752             	1878            	1707            	7.6290      	60.0000     	132.0000    	0.0000      	Open  	;
 753             	1881            	1882            	45.1722     	60.0000     	132.0000    	0.0000      	Open  	;
 754             	1877            	195             	18.2338     	150.0000    	125.0000    	0.0000      	Open  	;
 755             	1459            	1876            	18.3922     	150.0000    	125.0000    	0.0000      	Open  	;
 756             	550             	1875            	8.7292      	60.0000     	132.0000    	0.0000      	Open  	;
 757             	509             	1874            	2.1800      	60.0000     	132.0000    	0.0000      	Open  	;
 759             	1699            	1873            	2.9955      	60.0000     	132.0000    	0.0000      	Open  	;
 760             	533             	1866            	196.4117    	60.0000     	132.0000    	0.0000      	Open  	;
 761             	2076            	2086            	47.4117     	60.0000     	132.0000    	0.0000      	Open  	;
 762             	1863            	1704            	118.0774    	60.0000     	132.0000    	0.0000      	Open  	;
 763             	1876            	1877            	18.3307     	150.0000    	125.0000    	0.0000      	Open  	;
 764             	2431            	976             	92.2762     	150.0000    	125.0000    	0.0000      	Open  	;
 765             	1884            	711             	141.4120    	60.0000     	132.0000    	0.0000      	Open  	;
 766             	1885            	1886            	27.2322     	60.0000     	132.0000    	0.0000      	Open  	;
 767             	1012            	1011            	55.3342     	60.0000     	132.0000    	0.0000      	Open  	;
 768             	2085            	2083            	177.2592    	60.0000     	132.0000    	0.0000      	Open  	;
 769             	1903            	1902            	44.6144     	60.0000     	132.0000    	0.0000      	Open  	;
 770             	501             	1701            	34.0212     	60.0000     	132.0000    	0.0000      	Open  	;
 771             	1888            	1508            	2.3382      	150.0000    	125.0000    	0.0000      	Open  	;
 772             	1902            	1602            	28.6490     	60.0000     	132.0000    	0.0000      	Open  	;
 773             	1602            	1901            	99.5420     	60.0000     	132.0000    	0.0000      	Open  	;
 774             	1901            	1900            	46.6253     	60.0000     	132.0000    	0.0000      	Open  	;
 775             	1900            	1898            	28.5661     	60.0000     	132.0000    	0.0000      	Open  	;
 776             	1898            	1899            	60.0724     	200.0000    	125.0000    	0.0000      	Open  	;
 777             	1896            	1897            	1.0907      	150.0000    	125.0000    	0.0000      	Open  	;
 778             	1894            	1896            	0.0080      	150.0000    	125.0000    	0.0000      	Open  	;
 779             	1086            	1893            	17.7248     	60.0000     	132.0000    	0.0000      	Open  	;
 780             	1891            	1892            	28.5308     	60.0000     	132.0000    	0.0000      	Open  	;
 781             	1460            	205             	171.0429    	60.0000     	132.0000    	0.0000      	Open  	;
 782             	1888            	1889            	56.4634     	150.0000    	125.0000    	0.0000      	Open  	;
 783             	204             	1887            	43.3441     	60.0000     	132.0000    	0.0000      	Open  	;
 784             	1887            	1881            	148.8205    	60.0000     	132.0000    	0.0000      	Open  	;
 785             	2430            	1891            	112.5229    	60.0000     	132.0000    	0.0000      	Open  	;
 786             	656             	1861            	121.5429    	60.0000     	132.0000    	0.0000      	Open  	;
 787             	1862            	308             	29.3163     	150.0000    	125.0000    	0.0000      	Open  	;
 788             	928             	1861            	61.4623     	60.0000     	132.0000    	0.0000      	Open  	;
 789             	1859            	1860            	13.0665     	150.0000    	125.0000    	0.0000      	Open  	;
 790             	1572            	612             	3.3318      	60.0000     	132.0000    	0.0000      	Open  	;
 791             	1573            	1574            	9.2661      	60.0000     	132.0000    	0.0000      	Open  	;
 792             	215             	1575            	3.9810      	200.0000    	125.0000    	0.0000      	Open  	;
 793             	216             	790             	3.6450      	60.0000     	132.0000    	0.0000      	Open  	;
 794             	1245            	1430            	14.1669     	60.0000     	132.0000    	0.0000      	Open  	;
 795             	175             	2232            	67.7987     	60.0000     	132.0000    	0.0000      	Open  	;
 796             	1573            	2444            	16.5700     	150.0000    	125.0000    	0.0000      	Open  	;
 797             	2444            	2445            	17.1976     	150.0000    	125.0000    	0.0000      	Open  	;
 798             	2445            	2446            	16.8729     	150.0000    	125.0000    	0.0000      	Open  	;
 799             	2446            	542             	11.0006     	150.0000    	125.0000    	0.0000      	Open  	;
 800             	2233            	1884            	38.4942     	60.0000     	132.0000    	0.0000      	Open  	;
 801             	2294            	2449            	61.4691     	150.0000    	125.0000    	0.0000      	Open  	;
 802             	1602            	302             	110.5802    	60.0000     	132.0000    	0.0000      	Open  	;
 803             	169             	303             	70.1730     	150.0000    	125.0000    	0.0000      	Open  	;
 804             	210             	571             	26.4143     	60.0000     	132.0000    	0.0000      	Open  	;
 805             	171             	284             	5.9458      	150.0000    	125.0000    	0.0000      	Open  	;
 806             	1699            	1571            	40.3351     	150.0000    	125.0000    	0.0000      	Open  	;
 808             	562             	314             	6.1213      	60.0000     	132.0000    	0.0000      	Open  	;
 809             	1571            	785             	4.6863      	150.0000    	125.0000    	0.0000      	Open  	;
 810             	1612            	1461            	110.5177    	60.0000     	132.0000    	0.0000      	Open  	;
 811             	1462            	729             	3.6364      	200.0000    	135.0000    	0.0000      	Open  	;
 812             	311             	291             	4.9954      	150.0000    	125.0000    	0.0000      	Open  	;
 813             	199             	1859            	154.9780    	150.0000    	125.0000    	0.0000      	Open  	;
 814             	1854            	1855            	12.4649     	60.0000     	132.0000    	0.0000      	Open  	;
 815             	1853            	1653            	15.1054     	60.0000     	132.0000    	0.0000      	Open  	;
 816             	1852            	1853            	18.9857     	60.0000     	132.0000    	0.0000      	Open  	;
 817             	2563            	1862            	2.4140      	150.0000    	125.0000    	0.0000      	Open  	;
 818             	292             	2563            	1.5444      	150.0000    	125.0000    	0.0000      	Open  	;
 819             	2562            	1885            	2.1225      	60.0000     	132.0000    	0.0000      	Open  	;
 820             	1882            	2562            	1.8364      	60.0000     	132.0000    	0.0000      	Open  	;
 821             	2560            	2561            	2.0457      	150.0000    	125.0000    	0.0000      	Open  	;
 822             	1712            	2560            	1.0017      	150.0000    	125.0000    	0.0000      	Open  	;
 823             	1851            	1852            	19.0603     	60.0000     	132.0000    	0.0000      	Open  	;
 824             	1658            	1851            	15.1954     	60.0000     	132.0000    	0.0000      	Open  	;
 825             	1850            	1658            	33.7743     	60.0000     	132.0000    	0.0000      	Open  	;
 826             	1849            	1850            	14.8415     	60.0000     	132.0000    	0.0000      	Open  	;
 827             	1848            	1849            	22.1338     	60.0000     	132.0000    	0.0000      	Open  	;
 828             	1847            	1848            	20.9248     	60.0000     	132.0000    	0.0000      	Open  	;
 829             	537             	1847            	48.3869     	60.0000     	132.0000    	0.0000      	Open  	;
 830             	1575            	1024            	245.8005    	60.0000     	132.0000    	0.0000      	Open  	;
 831             	2117            	2231            	287.1807    	100.0000    	125.0000    	0.0000      	Open  	;
 832             	311             	1570            	4.4762      	60.0000     	132.0000    	0.0000      	Open  	;
 833             	1894            	1895            	28.1422     	150.0000    	125.0000    	0.0000      	Open  	;
 834             	1701            	2234            	99.8530     	60.0000     	132.0000    	0.0000      	Open  	;
 835             	176             	163             	121.1370    	60.0000     	132.0000    	0.0000      	Open  	;
 836             	372             	3392            	2.1656      	150.0000    	64.0000     	0.0000      	Open  	;
 837             	3394            	305             	0.3000      	150.0000    	64.0000     	0.0000      	Open  	;
 838             	315             	3395            	8.0690      	200.0000    	125.0000    	0.0000      	Open  	;
 839             	350             	3397            	30.3772     	150.0000    	64.0000     	0.0000      	Open  	;
 840             	2080            	3401            	0.3000      	150.0000    	64.0000     	0.0000      	Open  	;
 841             	2107            	1898            	54.8326     	150.0000    	125.0000    	0.0000      	Open  	;
 842             	303             	2107            	185.7669    	150.0000    	125.0000    	0.0000      	Open  	;
 843             	2108            	2109            	72.2543     	150.0000    	125.0000    	0.0000      	Open  	;
 844             	184             	2110            	9.5021      	60.0000     	132.0000    	0.0000      	Open  	;
 845             	310             	928             	128.7842    	60.0000     	132.0000    	0.0000      	Open  	;
 847             	2110            	1893            	70.1668     	60.0000     	132.0000    	0.0000      	Open  	;
 848             	2115            	1078            	3.8898      	50.0000     	62.0000     	0.0000      	Open  	;
 849             	1145            	2115            	67.6390     	150.0000    	135.0000    	0.0000      	Open  	;
 850             	1201            	1084            	4.8823      	75.0000     	62.0000     	0.0000      	Open  	;
 851             	2116            	2117            	4.1405      	100.0000    	125.0000    	0.0000      	Open  	;
 852             	2116            	2118            	9.8132      	150.0000    	125.0000    	0.0000      	Open  	;
 853             	3392            	3393            	3.6894      	150.0000    	64.0000     	0.0000      	Open  	;
 854             	190             	3391            	2.0870      	60.0000     	132.0000    	0.0000      	Open  	;
 855             	673             	2298            	309.2755    	60.0000     	132.0000    	0.0000      	Open  	;
 856             	775             	2095            	141.2952    	60.0000     	132.0000    	0.0000      	Open  	;
 857             	2086            	2088            	69.6972     	60.0000     	132.0000    	0.0000      	Open  	;
 858             	2088            	2089            	9.4759      	60.0000     	132.0000    	0.0000      	Open  	;
 859             	2090            	641             	4.7929      	150.0000    	125.0000    	0.0000      	Open  	;
 860             	2091            	186             	9.5703      	150.0000    	125.0000    	0.0000      	Open  	;
 861             	2091            	372             	68.2000     	150.0000    	125.0000    	0.0000      	Open  	;
 862             	2090            	2091            	28.3502     	150.0000    	125.0000    	0.0000      	Open  	;
 863             	2075            	2090            	61.7303     	150.0000    	125.0000    	0.0000      	Open  	;
 864             	1929            	2075            	38.5544     	150.0000    	125.0000    	0.0000      	Open  	;
 865             	174             	175             	179.8970    	60.0000     	132.0000    	0.0000      	Open  	;
 869             	188             	1929            	30.4195     	150.0000    	125.0000    	0.0000      	Open  	;
 870             	710             	530             	61.6332     	150.0000    	135.0000    	0.0000      	Open  	;
 871             	180             	710             	67.7963     	150.0000    	135.0000    	0.0000      	Open  	;
 872             	179             	2093            	2.8302      	150.0000    	125.0000    	0.0000      	Open  	;
 873             	208             	2094            	9.2880      	150.0000    	125.0000    	0.0000      	Open  	;
 874             	1085            	685             	68.4138     	60.0000     	135.0000    	0.0000      	Open  	;
 876             	1895            	2294            	69.9350     	150.0000    	125.0000    	0.0000      	Open  	;
 877             	2109            	559             	56.0000     	150.0000    	125.0000    	0.0000      	Open  	;
 878             	1892            	2230            	39.4003     	60.0000     	132.0000    	0.0000      	Open  	;
 879             	308             	309             	8.6207      	60.0000     	132.0000    	0.0000      	Open  	;
 880             	2487            	2488            	13.4748     	60.0000     	132.0000    	0.0000      	Open  	;
 881             	1024            	791             	67.8135     	150.0000    	135.0000    	0.0000      	Open  	;
 882             	305             	307             	6.2436      	150.0000    	125.0000    	0.0000      	Open  	;
 883             	305             	306             	4.5802      	150.0000    	125.0000    	0.0000      	Open  	;
 884             	180             	304             	3.3603      	60.0000     	132.0000    	0.0000      	Open  	;
 885             	303             	166             	3.9798      	150.0000    	125.0000    	0.0000      	Open  	;
 886             	1031            	172             	261.5057    	150.0000    	135.0000    	0.0000      	Open  	;
 887             	308             	310             	4.2763      	60.0000     	132.0000    	0.0000      	Open  	;
 888             	169             	302             	9.7802      	60.0000     	132.0000    	0.0000      	Open  	;
 889             	296             	295             	21.0320     	60.0000     	135.0000    	0.0000      	Open  	;
 890             	295             	183             	67.2793     	60.0000     	135.0000    	0.0000      	Open  	;
 891             	293             	294             	0.9984      	60.0000     	132.0000    	0.0000      	Open  	;
 892             	291             	292             	35.1614     	150.0000    	125.0000    	0.0000      	Open  	;
 893             	289             	290             	3.5069      	60.0000     	132.0000    	0.0000      	Open  	;
 894             	287             	288             	253.4409    	60.0000     	132.0000    	0.0000      	Open  	;
 895             	284             	168             	16.9972     	150.0000    	125.0000    	0.0000      	Open  	;
 897             	168             	301             	4.2898      	150.0000    	125.0000    	0.0000      	Open  	;
 898             	2086            	2087            	230.8192    	60.0000     	132.0000    	0.0000      	Open  	;
 899             	505             	230             	26.3501     	200.0000    	135.0000    	0.0000      	Open  	;
 900             	1014            	1015            	20.5672     	60.0000     	132.0000    	0.0000      	Open  	;
 901             	797             	2293            	46.5940     	60.0000     	132.0000    	0.0000      	Open  	;
 902             	2293            	1612            	99.8909     	60.0000     	132.0000    	0.0000      	Open  	;
 903             	1612            	2229            	30.8096     	60.0000     	132.0000    	0.0000      	Open  	;
 907             	976             	631             	3.4598      	60.0000     	132.0000    	0.0000      	Open  	;
 908             	986             	987             	22.0691     	60.0000     	132.0000    	0.0000      	Open  	;
 909             	1015            	1016            	57.0320     	60.0000     	132.0000    	0.0000      	Open  	;
 910             	372             	373             	8.4657      	150.0000    	64.0000     	0.0000      	Open  	;
 911             	349             	350             	196.9292    	150.0000    	64.0000     	0.0000      	Open  	;
 912             	189             	321             	32.2516     	150.0000    	125.0000    	0.0000      	Open  	;
 913             	315             	316             	3.5275      	200.0000    	125.0000    	0.0000      	Open  	;
 914             	313             	314             	46.2187     	60.0000     	132.0000    	0.0000      	Open  	;
 915             	311             	312             	4.9212      	60.0000     	132.0000    	0.0000      	Open  	;
 916             	1011            	671             	3.4700      	60.0000     	132.0000    	0.0000      	Open  	;
 917             	510             	1012            	3.4939      	60.0000     	132.0000    	0.0000      	Open  	;
 918             	506             	PM.VRP.GAM.010  	3.1616      	200.0000    	125.0000    	0.0000      	Open  	;
 919             	997             	828             	4.1960      	60.0000     	132.0000    	0.0000      	Open  	;
 921             	501             	502             	4.4891      	60.0000     	132.0000    	0.0000      	Open  	;
 922             	505             	506             	32.1165     	200.0000    	125.0000    	0.0000      	Open  	;
 923             	785             	203             	108.9121    	60.0000     	132.0000    	0.0000      	Open  	;
 924             	567             	2074            	119.3369    	60.0000     	132.0000    	0.0000      	Open  	;
 925             	2075            	2076            	11.0385     	60.0000     	132.0000    	0.0000      	Open  	;
 926             	188             	2077            	10.1646     	60.0000     	132.0000    	0.0000      	Open  	;
 927             	790             	791             	246.4028    	60.0000     	132.0000    	0.0000      	Open  	;
 928             	566             	1609            	31.0995     	60.0000     	132.0000    	0.0000      	Open  	;
 929             	564             	562             	15.8492     	60.0000     	132.0000    	0.0000      	Open  	;
 930             	796             	797             	26.7846     	60.0000     	132.0000    	0.0000      	Open  	;
 931             	555             	2074            	68.2613     	60.0000     	132.0000    	0.0000      	Open  	;
 932             	570             	554             	4.7707      	60.0000     	132.0000    	0.0000      	Open  	;
 933             	568             	1610            	3.6299      	60.0000     	132.0000    	0.0000      	Open  	;
 934             	301             	2078            	47.1189     	60.0000     	132.0000    	0.0000      	Open  	;
 935             	171             	2079            	2.7967      	150.0000    	125.0000    	0.0000      	Open  	;
 936             	2080            	174             	3.8099      	150.0000    	125.0000    	0.0000      	Open  	;
 937             	2081            	614             	3.9426      	150.0000    	125.0000    	0.0000      	Open  	;
 938             	571             	313             	122.3132    	60.0000     	132.0000    	0.0000      	Open  	;
 939             	570             	569             	25.6204     	150.0000    	125.0000    	0.0000      	Open  	;
 940             	304             	165             	265.5313    	60.0000     	132.0000    	0.0000      	Open  	;
 941             	774             	775             	3.4609      	60.0000     	132.0000    	0.0000      	Open  	;
 943             	612             	613             	110.4188    	60.0000     	132.0000    	0.0000      	Open  	;
 944             	676             	677             	71.1551     	60.0000     	132.0000    	0.0000      	Open  	;
 945             	678             	501             	85.1057     	60.0000     	132.0000    	0.0000      	Open  	;
 946             	679             	677             	68.6220     	60.0000     	132.0000    	0.0000      	Open  	;
 947             	206             	680             	238.6906    	60.0000     	132.0000    	0.0000      	Open  	;
 948             	671             	672             	167.1537    	60.0000     	132.0000    	0.0000      	Open  	;
 949             	685             	687             	21.3042     	60.0000     	135.0000    	0.0000      	Open  	;
 951             	544             	656             	249.5189    	60.0000     	132.0000    	0.0000      	Open  	;
 952             	569             	568             	38.9480     	150.0000    	125.0000    	0.0000      	Open  	;
 953             	290             	288             	460.8469    	60.0000     	132.0000    	0.0000      	Open  	;
 954             	641             	642             	20.0984     	60.0000     	132.0000    	0.0000      	Open  	;
 955             	208             	565             	5.1183      	150.0000    	125.0000    	0.0000      	Open  	;
 956             	316             	211             	37.7566     	200.0000    	125.0000    	0.0000      	Open  	;
 957             	638             	513             	45.2763     	60.0000     	132.0000    	0.0000      	Open  	;
 958             	676             	729             	64.1410     	60.0000     	132.0000    	0.0000      	Open  	;
 959             	312             	638             	14.7375     	60.0000     	132.0000    	0.0000      	Open  	;
 960             	631             	632             	90.8778     	60.0000     	132.0000    	0.0000      	Open  	;
 961             	614             	175             	65.9606     	60.0000     	132.0000    	0.0000      	Open  	;
 962             	710             	711             	5.2525      	60.0000     	132.0000    	0.0000      	Open  	;
 963             	568             	181             	69.2191     	150.0000    	125.0000    	0.0000      	Open  	;
 964             	566             	567             	39.6791     	60.0000     	132.0000    	0.0000      	Open  	;
 965             	565             	563             	23.2545     	150.0000    	125.0000    	0.0000      	Open  	;
 966             	536             	537             	8.0937      	60.0000     	132.0000    	0.0000      	Open  	;
 967             	535             	536             	54.7208     	60.0000     	132.0000    	0.0000      	Open  	;
 968             	534             	535             	61.0051     	60.0000     	132.0000    	0.0000      	Open  	;
 969             	532             	533             	3.8838      	60.0000     	132.0000    	0.0000      	Open  	;
 970             	530             	531             	117.0388    	150.0000    	125.0000    	0.0000      	Open  	;
 971             	170             	2082            	3.9402      	150.0000    	125.0000    	0.0000      	Open  	;
 972             	2081            	170             	16.6844     	150.0000    	125.0000    	0.0000      	Open  	;
 973             	1705            	2083            	71.0858     	60.0000     	132.0000    	0.0000      	Open  	;
 974             	538             	539             	8.2597      	60.0000     	132.0000    	0.0000      	Open  	;
 975             	642             	1863            	38.7781     	60.0000     	132.0000    	0.0000      	Open  	;
 976             	188             	2085            	4.3926      	60.0000     	132.0000    	0.0000      	Open  	;
 978             	515             	514             	45.3257     	60.0000     	132.0000    	0.0000      	Open  	;
 979             	514             	511             	28.5351     	60.0000     	132.0000    	0.0000      	Open  	;
 980             	511             	513             	312.6599    	60.0000     	132.0000    	0.0000      	Open  	;
 981             	511             	512             	97.4895     	60.0000     	132.0000    	0.0000      	Open  	;
 982             	509             	510             	319.6086    	150.0000    	125.0000    	0.0000      	Open  	;
 983             	507             	508             	290.6049    	60.0000     	132.0000    	0.0000      	Open  	;
 984             	2075            	2084            	3.6370      	60.0000     	132.0000    	0.0000      	Open  	;
 985             	503             	504             	96.7837     	60.0000     	132.0000    	0.0000      	Open  	;
 986             	540             	541             	2.5641      	150.0000    	125.0000    	0.0000      	Open  	;
 987             	532             	544             	9.1394      	60.0000     	132.0000    	0.0000      	Open  	;
 988             	563             	564             	220.6616    	150.0000    	135.0000    	0.0000      	Open  	;
 989             	562             	558             	69.0553     	150.0000    	125.0000    	0.0000      	Open  	;
 990             	558             	561             	17.3672     	150.0000    	125.0000    	0.0000      	Open  	;
 991             	561             	559             	71.1826     	150.0000    	125.0000    	0.0000      	Open  	;
 992             	559             	560             	68.5520     	60.0000     	132.0000    	0.0000      	Open  	;
 993             	558             	556             	50.9408     	60.0000     	132.0000    	0.0000      	Open  	;
 994             	556             	557             	101.2444    	60.0000     	132.0000    	0.0000      	Open  	;
 995             	553             	555             	188.4559    	60.0000     	132.0000    	0.0000      	Open  	;
 996             	542             	543             	7.1401      	60.0000     	132.0000    	0.0000      	Open  	;
 997             	553             	554             	99.6606     	60.0000     	132.0000    	0.0000      	Open  	;
 998             	550             	551             	25.0267     	150.0000    	125.0000    	0.0000      	Open  	;
 999             	549             	534             	7.1910      	60.0000     	132.0000    	0.0000      	Open  	;
 1000            	309             	509             	57.9598     	60.0000     	132.0000    	0.0000      	Open  	;
 1001            	828             	829             	25.6127     	60.0000     	132.0000    	0.0000      	Open  	;
 1002            	548             	549             	10.1019     	60.0000     	132.0000    	0.0000      	Open  	;
 1003            	547             	548             	8.9775      	60.0000     	132.0000    	0.0000      	Open  	;
 1004            	546             	547             	9.5478      	60.0000     	132.0000    	0.0000      	Open  	;
 1005            	538             	545             	7.9763      	150.0000    	125.0000    	0.0000      	Open  	;
 1006            	551             	552             	15.5006     	150.0000    	125.0000    	0.0000      	Open  	;
 1008            	2486            	2487            	26.5358     	60.0000     	132.0000    	0.0000      	Open  	;
 1009            	211             	216             	28.9305     	200.0000    	125.0000    	0.0000      	Open  	;
 1010            	203             	204             	29.6016     	60.0000     	132.0000    	0.0000      	Open  	;
 1012            	1161            	1083            	4.0004      	75.0000     	62.0000     	0.0000      	Open  	;
 1016            	226             	227             	66.5300     	200.0000    	135.0000    	0.0000      	Open  	;
 1018            	1105            	1106            	16.4866     	100.0000    	62.0000     	0.0000      	Open  	;
 1019            	1078            	296             	121.1688    	50.0000     	62.0000     	0.0000      	Open  	;
 1020            	205             	206             	10.6932     	60.0000     	132.0000    	0.0000      	Open  	;
 1021            	179             	180             	26.2289     	150.0000    	125.0000    	0.0000      	Open  	;
 1022            	178             	177             	120.3054    	150.0000    	125.0000    	0.0000      	Open  	;
 1023            	216             	215             	69.1170     	200.0000    	125.0000    	0.0000      	Open  	;
 1024            	1083            	687             	122.1696    	75.0000     	62.0000     	0.0000      	Open  	;
 1025            	201             	202             	70.9752     	60.0000     	132.0000    	0.0000      	Open  	;
 1026            	199             	200             	56.0698     	150.0000    	125.0000    	0.0000      	Open  	;
 1027            	197             	198             	189.4248    	150.0000    	135.0000    	0.0000      	Open  	;
 1028            	191             	192             	2.2779      	60.0000     	132.0000    	0.0000      	Open  	;
 1029            	190             	191             	24.2553     	60.0000     	132.0000    	0.0000      	Open  	;
 1030            	1086            	1085            	82.6513     	75.0000     	62.0000     	0.0000      	Open  	;
 1031            	188             	189             	41.6053     	150.0000    	125.0000    	0.0000      	Open  	;
 1032            	1145            	185             	3.4810      	50.0000     	62.0000     	0.0000      	Open  	;
 1033            	186             	187             	308.5289    	60.0000     	132.0000    	0.0000      	Open  	;
 1034            	185             	183             	142.8131    	50.0000     	62.0000     	0.0000      	Open  	;
 1035            	183             	184             	90.4880     	50.0000     	62.0000     	0.0000      	Open  	;
 1036            	181             	182             	43.9675     	150.0000    	125.0000    	0.0000      	Open  	;
 1037            	192             	193             	1.6795      	60.0000     	132.0000    	0.0000      	Open  	;
 1038            	193             	194             	37.4571     	60.0000     	132.0000    	0.0000      	Open  	;
 1039            	195             	196             	211.6364    	60.0000     	132.0000    	0.0000      	Open  	;
 1040            	229             	230             	28.2769     	200.0000    	135.0000    	0.0000      	Open  	;
 1041            	228             	229             	68.6255     	200.0000    	135.0000    	0.0000      	Open  	;
 1042            	227             	228             	71.1476     	200.0000    	135.0000    	0.0000      	Open  	;
 1043            	215             	213             	58.7202     	200.0000    	125.0000    	0.0000      	Open  	;
 1044            	372             	349             	6.7030      	150.0000    	64.0000     	0.0000      	Open  	;
 1045            	1084            	1085            	141.3331    	75.0000     	62.0000     	0.0000      	Open  	;
 1046            	213             	214             	11.9938     	200.0000    	135.0000    	0.0000      	Open  	;
 1047            	2095            	2228            	37.2507     	60.0000     	132.0000    	0.0000      	Open  	;
 1048            	207             	208             	139.8413    	200.0000    	125.0000    	0.0000      	Open  	;
 1049            	211             	212             	0.8178      	200.0000    	125.0000    	0.0000      	Open  	;
 1052            	209             	210             	275.7388    	60.0000     	132.0000    	0.0000      	Open  	;
 1053            	774             	2116            	68.6867     	150.0000    	125.0000    	0.0000      	Open  	;
 1054            	1899            	774             	61.8805     	150.0000    	125.0000    	0.0000      	Open  	;
 1055            	177             	176             	11.8746     	60.0000     	132.0000    	0.0000      	Open  	;
 3525            	983             	984             	8.9988      	32.0000     	132.0000    	0.0000      	Open  	;
 3529            	2509            	2510            	1.8067      	32.0000     	135.0000    	0.0000      	Open  	;
 3530            	685             	686             	2.5000      	60.0000     	135.0000    	0.0000      	Open  	;
 3532            	317             	318             	2.3348      	60.0000     	132.0000    	0.0000      	Open  	;
 3535            	2511            	983             	1.7324      	32.0000     	135.0000    	0.0000      	Open  	;
 3542            	2508            	2509            	2.0784      	32.0000     	135.0000    	0.0000      	Open  	;
 3547            	564             	1620            	4.2398      	50.0000     	132.0000    	0.0000      	Open  	;
 3549            	2507            	2512            	6.8340      	32.0000     	135.0000    	0.0000      	Open  	;
 3550            	2512            	2513            	4.2586      	60.0000     	132.0000    	0.0000      	Open  	;
 3553            	2507            	2508            	1.9479      	32.0000     	135.0000    	0.0000      	Open  	;
 3565            	2510            	2511            	48.9917     	32.0000     	135.0000    	0.0000      	Open  	;
 3566            	1435            	1894            	0.1503      	150.0000    	125.0000    	0.0000      	Open  	;
 3568            	182             	179             	0.1500      	150.0000    	125.0000    	0.0000      	Open  	;
 3573            	2675            	2507            	2.3480      	32.0000     	135.0000    	0.0000      	Open  	;
 3717            	3570            	3571            	2.3859      	400.0000    	62.0000     	0.0000      	Open  	;
 3756            	897             	898             	5.5552      	300.0000    	125.0000    	0.0000      	Open  	;
 3757            	898             	899             	5.5552      	300.0000    	125.0000    	0.0000      	Open  	;
 3758            	901             	902             	2.9477      	300.0000    	125.0000    	0.0000      	Open  	;
 3759            	900             	901             	3.6480      	300.0000    	125.0000    	0.0000      	Open  	;
 3760            	896             	897             	19.2285     	300.0000    	125.0000    	0.0000      	Open  	;
 3761            	902             	903             	2.9477      	300.0000    	125.0000    	0.0000      	Open  	;
 3762            	903             	904             	18.2597     	300.0000    	125.0000    	0.0000      	Open  	;
 3763            	904             	905             	22.2254     	300.0000    	125.0000    	0.0000      	Open  	;
 3764            	905             	906             	24.4777     	300.0000    	125.0000    	0.0000      	Open  	;
 3765            	906             	907             	19.8789     	300.0000    	125.0000    	0.0000      	Open  	;
 3766            	907             	908             	22.0301     	300.0000    	125.0000    	0.0000      	Open  	;
 3767            	899             	900             	3.6480      	300.0000    	125.0000    	0.0000      	Open  	;
 3768            	895             	896             	6.1533      	300.0000    	125.0000    	0.0000      	Open  	;
 3770            	1684            	1685            	22.5591     	300.0000    	125.0000    	0.0000      	Open  	;
 3771            	2937            	2938            	0.3356      	150.0000    	125.0000    	0.0000      	Open  	;
 3777            	916             	1244            	8.5239      	60.0000     	132.0000    	0.0000      	Open  	;
 3778            	894             	895             	6.1533      	300.0000    	125.0000    	0.0000      	Open  	;
 3784            	3343            	1679            	16.1256     	300.0000    	125.0000    	0.0000      	Open  	;
 3785            	893             	894             	1.6169      	300.0000    	125.0000    	0.0000      	Open  	;
 3786            	908             	909             	23.2263     	300.0000    	125.0000    	0.0000      	Open  	;
 3788            	909             	910             	22.3366     	300.0000    	125.0000    	0.0000      	Open  	;
 3789            	910             	911             	23.5261     	300.0000    	125.0000    	0.0000      	Open  	;
 3790            	911             	912             	17.8991     	300.0000    	125.0000    	0.0000      	Open  	;
 3791            	879             	880             	5.4940      	300.0000    	125.0000    	0.0000      	Open  	;
 3792            	878             	879             	22.3892     	300.0000    	125.0000    	0.0000      	Open  	;
 3793            	877             	878             	28.1623     	300.0000    	125.0000    	0.0000      	Open  	;
 3795            	876             	877             	19.9542     	300.0000    	125.0000    	0.0000      	Open  	;
 3796            	2211            	916             	114.0510    	300.0000    	125.0000    	0.0000      	Open  	;
 3797            	2210            	2211            	17.9205     	300.0000    	125.0000    	0.0000      	Open  	;
 3798            	2209            	2210            	19.5745     	300.0000    	125.0000    	0.0000      	Open  	;
 3799            	880             	881             	21.7458     	300.0000    	125.0000    	0.0000      	Open  	;
 3800            	2208            	2209            	21.3874     	300.0000    	125.0000    	0.0000      	Open  	;
 3801            	2206            	2207            	3.8778      	300.0000    	125.0000    	0.0000      	Open  	;
 3802            	2205            	2206            	3.8778      	300.0000    	125.0000    	0.0000      	Open  	;
 3803            	875             	876             	29.4134     	300.0000    	125.0000    	0.0000      	Open  	;
 3804            	874             	875             	26.4192     	300.0000    	125.0000    	0.0000      	Open  	;
 3805            	873             	874             	17.5679     	300.0000    	125.0000    	0.0000      	Open  	;
 3806            	1680            	1681            	40.2143     	300.0000    	125.0000    	0.0000      	Open  	;
 3807            	1681            	1682            	38.6921     	300.0000    	125.0000    	0.0000      	Open  	;
 3808            	1682            	1683            	33.5161     	300.0000    	125.0000    	0.0000      	Open  	;
 3809            	2207            	2208            	18.1271     	300.0000    	125.0000    	0.0000      	Open  	;
 3810            	1715            	2937            	0.7228      	150.0000    	125.0000    	0.0000      	Open  	;
 3811            	918             	919             	16.1658     	300.0000    	125.0000    	0.0000      	Open  	;
 3812            	1679            	1680            	22.3403     	300.0000    	125.0000    	0.0000      	Open  	;
 3813            	3342            	3343            	15.1705     	300.0000    	125.0000    	0.0000      	Open  	;
 3814            	2928            	3342            	20.8906     	300.0000    	125.0000    	0.0000      	Open  	;
 3815            	889             	890             	3.1349      	300.0000    	125.0000    	0.0000      	Open  	;
 3816            	888             	889             	21.1152     	300.0000    	125.0000    	0.0000      	Open  	;
 3817            	887             	888             	21.8598     	300.0000    	125.0000    	0.0000      	Open  	;
 3818            	886             	887             	19.9294     	300.0000    	125.0000    	0.0000      	Open  	;
 3819            	885             	886             	20.8013     	300.0000    	125.0000    	0.0000      	Open  	;
 3820            	884             	885             	21.4568     	300.0000    	125.0000    	0.0000      	Open  	;
 3821            	917             	918             	3.0604      	300.0000    	125.0000    	0.0000      	Open  	;
 3822            	883             	884             	21.7409     	300.0000    	125.0000    	0.0000      	Open  	;
 3823            	881             	882             	22.7928     	300.0000    	125.0000    	0.0000      	Open  	;
 3824            	912             	913             	4.1572      	300.0000    	125.0000    	0.0000      	Open  	;
 3826            	913             	914             	4.1572      	300.0000    	125.0000    	0.0000      	Open  	;
 3829            	914             	915             	34.5751     	300.0000    	125.0000    	0.0000      	Open  	;
 3830            	916             	917             	3.0604      	300.0000    	125.0000    	0.0000      	Open  	;
 3831            	882             	883             	20.3264     	300.0000    	125.0000    	0.0000      	Open  	;
 3832            	1722            	2934            	1.7221      	150.0000    	125.0000    	0.0000      	Open  	;
 3834            	892             	893             	5.7260      	300.0000    	125.0000    	0.0000      	Open  	;
 3835            	1687            	1688            	21.3349     	300.0000    	125.0000    	0.0000      	Open  	;
 3840            	1686            	1687            	6.7407      	300.0000    	125.0000    	0.0000      	Open  	;
 3844            	1244            	1245            	8.5239      	60.0000     	132.0000    	0.0000      	Open  	;
 3852            	2935            	3400            	3.2218      	85.0000     	132.0000    	0.0000      	Open  	;
 3879            	3531            	2926            	23.1391     	300.0000    	58.0000     	0.0000      	Open  	;
 3881            	891             	892             	5.7260      	300.0000    	125.0000    	0.0000      	Open  	;
 3884            	1688            	873             	132.7189    	300.0000    	125.0000    	0.0000      	Open  	;
 3891            	315             	2205            	52.3422     	300.0000    	125.0000    	0.0000      	Open  	;
 3892            	2927            	2928            	14.4775     	300.0000    	58.0000     	0.0000      	Open  	;
 3893            	2926            	2927            	18.5248     	300.0000    	58.0000     	0.0000      	Open  	;
 3896            	919             	920             	16.1658     	300.0000    	125.0000    	0.0000      	Open  	;
 3897            	920             	921             	34.2807     	300.0000    	125.0000    	0.0000      	Open  	;
 3898            	921             	922             	18.0088     	300.0000    	125.0000    	0.0000      	Open  	;
 3899            	922             	923             	18.8502     	300.0000    	125.0000    	0.0000      	Open  	;
 3900            	923             	924             	5.0772      	300.0000    	125.0000    	0.0000      	Open  	;
 3901            	924             	925             	5.0772      	300.0000    	125.0000    	0.0000      	Open  	;
 3902            	925             	915             	18.1962     	300.0000    	125.0000    	0.0000      	Open  	;
 3903            	890             	891             	3.1349      	300.0000    	125.0000    	0.0000      	Open  	;
 3904            	1685            	1686            	25.0040     	300.0000    	125.0000    	0.0000      	Open  	;
 3912            	2934            	2935            	4.7171      	85.0000     	132.0000    	0.0000      	Open  	;
 3913            	1683            	1684            	19.3384     	300.0000    	125.0000    	0.0000      	Open  	;
 VZ1.AAT.GAM.090 	3571            	3531            	5.0000      	300.0000    	58.0000     	0.0000      	Open  	;
 3918            	3589            	3570            	1.0000      	400.0000    	62.0000     	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VRP.GAM.010     	PM.VRP.GAM.010  	2431            	100.0000    	PRV 	14.8500     	0.0000      	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;AAT.GAM.050
 UDA.003         	0.8600      	0.7500      	0.6700      	0.6200      	0.6000      	0.6100      
 UDA.003         	0.6600      	0.8000      	0.9200      	1.0400      	1.1600      	1.2500      
 UDA.003         	1.3200      	1.3100      	1.2500      	1.1900      	1.1600      	1.1600      
 UDA.003         	1.1700      	1.2000      	1.1800      	1.1200      	1.0500      	0.9700      
;AAT.GAM.070
 UDA.002         	0.8300      	0.7100      	0.6100      	0.5500      	0.5200      	0.5300      
 UDA.002         	0.5900      	0.7700      	0.9200      	1.0600      	1.2000      	1.3000      
 UDA.002         	1.3700      	1.3600      	1.2900      	1.2400      	1.2000      	1.1800      
 UDA.002         	1.1800      	1.2100      	1.1900      	1.1400      	1.0800      	0.9800      
;AAT.GAM.090
 UDA.004         	0.8500      	0.7400      	0.6700      	0.6200      	0.6100      	0.6100      
 UDA.004         	0.6600      	0.8100      	0.9400      	1.0700      	1.1800      	1.2800      
 UDA.004         	1.3200      	1.3000      	1.2300      	1.1800      	1.1500      	1.1400      
 UDA.004         	1.1500      	1.1900      	1.1800      	1.1200      	1.0400      	0.9600      
;DMC.GAM.003
 DMC.003         	0.7200      	0.6000      	0.5500      	0.5300      	0.5100      	0.5200      
 DMC.003         	0.6100      	0.9100      	0.9800      	1.1000      	1.2300      	1.3300      
 DMC.003         	1.4300      	1.3200      	1.2700      	1.1900      	1.2000      	1.1900      
 DMC.003         	1.2200      	1.2600      	1.2000      	1.1400      	1.0400      	0.9700      

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
 LINK VRP.GAM.010 14.8500 AT TIME 0.0000 HOURS
 LINK VRP.GAM.010 15.0200 AT TIME 1.0000 HOURS
 LINK VRP.GAM.010 15.2000 AT TIME 2.0000 HOURS
 LINK VRP.GAM.010 15.4000 AT TIME 3.0000 HOURS
 LINK VRP.GAM.010 15.3800 AT TIME 4.0000 HOURS
 LINK VRP.GAM.010 15.2800 AT TIME 5.0000 HOURS
 LINK VRP.GAM.010 14.8200 AT TIME 6.0000 HOURS
 LINK VRP.GAM.010 14.4700 AT TIME 7.0000 HOURS
 LINK VRP.GAM.010 14.4100 AT TIME 8.0000 HOURS
 LINK VRP.GAM.010 13.8500 AT TIME 9.0000 HOURS
 LINK VRP.GAM.010 13.4200 AT TIME 10.0000 HOURS
 LINK VRP.GAM.010 12.0600 AT TIME 11.0000 HOURS
 LINK VRP.GAM.010 11.8700 AT TIME 12.0000 HOURS
 LINK VRP.GAM.010 13.1300 AT TIME 13.0000 HOURS
 LINK VRP.GAM.010 13.5700 AT TIME 14.0000 HOURS
 LINK VRP.GAM.010 14.1100 AT TIME 15.0000 HOURS
 LINK VRP.GAM.010 14.0200 AT TIME 16.0000 HOURS
 LINK VRP.GAM.010 14.4000 AT TIME 17.0000 HOURS
 LINK VRP.GAM.010 13.8400 AT TIME 18.0000 HOURS
 LINK VRP.GAM.010 13.4000 AT TIME 19.0000 HOURS
 LINK VRP.GAM.010 13.7800 AT TIME 20.0000 HOURS
 LINK VRP.GAM.010 14.0800 AT TIME 21.0000 HOURS
 LINK VRP.GAM.010 14.4600 AT TIME 22.0000 HOURS
 LINK VRP.GAM.010 14.5900 AT TIME 23.0000 HOURS

[RULES]


[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:06 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	10
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
673             	173674.611        	8226080.449       
2505            	172989.868        	8225108.994       
198             	173419.431        	8225670.934       
1602            	172278.808        	8225442.245       
2298            	173511.049        	8225817.964       
2083            	172586.558        	8225217.245       
306             	172645.809        	8225431.776       
553             	172667.888        	8225832.905       
2108            	172282.554        	8225842.820       
1194            	172944.108        	8225414.185       
196             	173422.229        	8225540.915       
2233            	172592.708        	8225572.025       
656             	173064.308        	8225470.185       
791             	172587.138        	8226321.875       
501             	172942.788        	8226036.115       
507             	173339.988        	8225783.805       
2228            	172283.858        	8225581.855       
508             	173491.028        	8226032.076       
1859            	173276.059        	8225696.140       
511             	173369.958        	8226098.836       
2230            	172291.158        	8225775.175       
1863            	172766.088        	8225244.425       
1903            	172296.228        	8225372.845       
315             	172643.910        	8226068.547       
2095            	172247.211        	8225575.172       
513             	173205.108        	8225833.165       
533             	172924.554        	8225247.955       
209             	172473.198        	8226242.195       
567             	172597.088        	8225766.325       
2087            	172889.378        	8225582.695       
1609            	172667.358        	8225771.435       
1575            	172764.367        	8226138.684       
1085            	171938.376        	8225653.445       
1891            	172223.928        	8225783.555       
515             	173300.748        	8226119.296       
612             	173096.804        	8225889.096       
2529            	173734.564        	8226044.298       
1012            	173435.235        	8226066.034       
290             	173633.802        	8226144.621       
1719            	173181.395        	8225283.301       
544             	172931.793        	8225258.763       
571             	172606.008        	8225972.825       
288             	173391.578        	8225752.565       
183             	171939.543        	8225725.030       
613             	172986.468        	8225893.385       
1244            	172517.570        	8226285.729       
2732            	173568.472        	8225782.190       
1612            	172293.178        	8225913.925       
304             	172775.519        	8225628.113       
186             	172814.527        	8225333.295       
530             	172775.718        	8225498.825       
175             	172469.138        	8225507.665       
1693            	173156.598        	8225885.925       
785             	173093.156        	8225818.368       
172             	172512.588        	8225707.204       
1727            	173312.202        	8225492.180       
2117            	172108.736        	8225648.856       
174             	172648.948        	8225502.080       
1884            	172630.368        	8225564.055       
187             	172977.778        	8225595.095       
214             	172806.228        	8226083.855       
1084            	172079.670        	8225650.130       
2109            	172354.791        	8225841.240       
207             	172656.058        	8226045.708       
373             	172871.278        	8225297.955       
194             	173068.078        	8225612.005       
555             	172479.508        	8225838.245       
711             	172771.737        	8225560.574       
2084            	172739.343        	8225331.175       
1705            	172646.748        	8225179.425       
509             	173265.038        	8225795.905       
1460            	172709.913        	8226094.740       
185             	172082.291        	8225720.732       
531             	172658.718        	8225501.835       
1078            	172083.858        	8225788.164       
1014            	173202.739        	8225188.964       
2482            	173191.926        	8225433.485       
349             	172863.858        	8225284.725       
680             	172927.258        	8226146.475       
1701            	172924.918        	8226007.165       
1024            	172646.618        	8226354.445       
204             	172983.468        	8225792.215       
1697            	173132.798        	8225957.665       
790             	172703.850        	8226104.867       
2107            	172215.598        	8225515.265       
1704            	172705.038        	8225143.355       
1887            	173001.728        	8225752.905       
1011            	173482.398        	8226037.096       
1461            	172403.670        	8225911.560       
534             	172934.405        	8225147.324       
1901            	172179.328        	8225445.755       
997             	173493.118        	8226163.886       
1619            	173191.641        	8225561.541       
1031            	172773.986        	8225699.694       
510             	173432.458        	8226068.156       
1195            	172948.618        	8225411.205       
203             	172984.298        	8225821.805       
1718            	173247.978        	8225389.519       
1717            	173252.644        	8225397.493       
1656            	173051.089        	8225071.703       
2232            	172471.108        	8225575.435       
1889            	172226.568        	8225844.045       
1874            	173263.212        	8225797.096       
2481            	173248.354        	8225523.644       
541             	173298.869        	8225466.865       
560             	172408.378        	8225771.505       
1657            	172991.960        	8224976.542       
1922            	172110.307        	8225718.636       
1861            	173127.948        	8225573.735       
1617            	173246.846        	8225259.358       
566             	172636.278        	8225772.535       
313             	172483.808        	8225978.085       
535             	172901.422        	8225096.004       
1879            	173105.798        	8225408.425       
2731            	173567.833        	8225781.235       
2085            	172680.595        	8225367.504       
318             	173146.299        	8225093.035       
2430            	172111.496        	8225788.094       
2491            	173098.320        	8225282.633       
2074            	172477.808        	8225770.005       
1923            	172397.138        	8225712.230       
2078            	172396.368        	8225371.465       
205             	172790.208        	8225943.715       
1723            	173288.792        	8225456.011       
614             	172467.302        	8225441.730       
2235            	172990.951        	8225223.057       
1706            	173087.848        	8225455.245       
202             	172883.148        	8225824.695       
562             	172482.428        	8225925.765       
2086            	172772.568        	8225383.615       
2506            	172931.723        	8225013.081       
1902            	172278.088        	8225413.605       
317             	173144.367        	8225094.346       
775             	172106.006        	8225580.207       
350             	172760.666        	8225116.997       
631             	173097.899        	8225957.904       
162             	172511.178        	8225329.875       
1083            	172079.029        	8225580.119       
309             	173234.661        	8225746.544       
302             	172389.358        	8225439.676       
176             	172585.878        	8225365.675       
1898            	172160.788        	8225516.835       
1620            	172481.917        	8225905.685       
1886            	173197.998        	8225691.975       
1881            	173150.488        	8225748.665       
1245            	172510.079        	8226281.661       
1015            	173213.765        	8225206.326       
163             	172464.788        	8225369.045       
197             	173322.349        	8225508.278       
210             	172603.348        	8225999.105       
536             	172872.853        	8225049.333       
167             	172402.928        	8225578.825       
195             	173310.345        	8225361.271       
672             	173574.497        	8226180.727       
294             	172868.817        	8226182.706       
165             	172510.115        	8225636.342       
678             	172987.458        	8226108.555       
2734            	173572.860        	8225778.036       
1654            	173112.746        	8225043.077       
671             	173484.217        	8226040.051       
177             	172591.958        	8225355.475       
206             	172800.898        	8225943.975       
1610            	172779.598        	8225767.667       
1616            	173305.584        	8225353.905       
2483            	173187.794        	8225426.909       
503             	172993.428        	8225989.245       
1655            	173055.371        	8225078.570       
178             	172529.038        	8225252.935       
190             	173123.421        	8225576.655       
514             	173345.758        	8226113.956       
1877            	173294.975        	8225371.081       
2076            	172747.168        	8225343.581       
1440            	172471.728        	8226396.825       
293             	172869.665        	8226182.178       
1439            	172530.208        	8226427.485       
208             	172721.728        	8225922.245       
1086            	171855.747        	8225655.375       
199             	173193.528        	8225564.965       
1892            	172252.438        	8225782.465       
687             	171956.860        	8225580.596       
213             	172794.238        	8226083.555       
638             	173180.788        	8225794.975       
166             	172401.285        	8225513.905       
504             	173044.998        	8226071.145       
642             	172781.158        	8225280.155       
1652            	173050.603        	8224940.438       
1724            	173280.514        	8225441.140       
502             	172946.588        	8226033.725       
557             	172314.068        	8225984.245       
2082            	172466.760        	8225417.175       
559             	172410.778        	8225840.015       
303             	172401.288        	8225509.925       
296             	171962.757        	8225792.230       
1651            	173081.291        	8224990.218       
556             	172415.198        	8225979.435       
2495            	173045.566        	8225195.892       
2234            	172872.068        	8225922.445       
1878            	173121.888        	8225435.555       
563             	172702.388        	8225901.485       
1016            	173243.960        	8225254.709       
2231            	172395.708        	8225637.905       
1708            	173111.608        	8225442.635       
1866            	172822.178        	8225080.335       
201             	172883.998        	8225895.665       
287             	173256.948        	8225537.840       
1650            	173081.540        	8224990.628       
1880            	173325.078        	8225759.295       
3536            	173112.725        	8225173.761       
546             	172959.042        	8225173.143       
2077            	172688.508        	8225379.718       
2494            	173055.054        	8225212.418       
2489            	173119.466        	8225317.352       
539             	173081.392        	8225121.437       
2293            	172193.358        	8225917.685       
184             	171849.057        	8225725.735       
307             	172656.625        	8225431.404       
796             	172170.110        	8225850.264       
2091            	172808.698        	8225325.705       
987             	173299.212        	8225733.668       
310             	173228.320        	8225735.315       
2484            	173158.979        	8225380.712       
2761            	173118.097        	8224969.396       
686             	171935.949        	8225582.573       
1649            	173109.462        	8225035.915       
1710            	173021.546        	8225157.306       
828             	173489.637        	8226166.227       
512             	173421.388        	8226181.656       
2487            	173134.158        	8225341.060       
632             	173007.038        	8225959.675       
1702            	172983.112        	8225211.138       
291             	173173.122        	8225776.633       
928             	173159.046        	8225626.750       
2492            	173083.643        	8225260.554       
2493            	173072.388        	8225240.021       
200             	173241.328        	8225535.656       
2089            	172708.658        	8225429.015       
1893            	171838.027        	8225655.785       
976             	173101.358        	8225957.865       
1573            	173037.623        	8225181.999       
161             	172464.148        	8225331.705       
2504            	172994.553        	8225116.524       
545             	173093.039        	8225125.425       
540             	173296.656        	8225468.161       
2446            	172995.222        	8225209.619       
180             	172778.878        	8225628.215       
1716            	173086.336        	8225129.393       
2486            	173148.113        	8225363.630       
1696            	173134.368        	8225888.515       
1698            	173138.648        	8225817.285       
641             	172791.167        	8225297.584       
1720            	173169.601        	8225264.497       
1888            	172170.118        	8225845.275       
2933            	173320.030        	8225504.668       
1900            	172160.198        	8225488.275       
1851            	173000.025        	8224960.098       
2088            	172713.768        	8225421.035       
3535            	173122.882        	8225190.220       
2090            	172793.528        	8225301.755       
1855            	173057.398        	8224925.420       
548             	172946.628        	8225159.554       
1703            	172972.471        	8225194.683       
1700            	172951.478        	8225991.115       
1694            	173178.738        	8225849.725       
675             	173463.681        	8226179.525       
3396            	172652.268        	8226052.833       
984             	173190.359        	8225066.745       
295             	171941.725        	8225792.274       
986             	173287.620        	8225714.889       
2081            	172467.058        	8225437.795       
2488            	173126.947        	8225329.677       
1459            	173263.942        	8225390.704       
1849            	172945.998        	8224994.052       
1572            	173100.128        	8225888.875       
547             	172951.866        	8225166.845       
230             	173070.277        	8226058.221       
710             	172776.988        	8225560.445       
1847            	172909.200        	8225016.387       
1848            	172926.810        	8225005.085       
1571            	173097.828        	8225818.005       
2512            	173149.141        	8225019.284       
321             	172650.186        	8225425.606       
1860            	173282.920        	8225707.261       
549             	172939.579        	8225152.318       
2490            	173109.546        	8225300.423       
3534            	173135.531        	8225210.517       
1721            	173158.338        	8225246.305       
550             	173251.804        	8225529.132       
1193            	172869.901        	8226184.414       
2449            	172110.467        	8225849.945       
215             	172766.248        	8226135.175       
3397            	172744.748        	8225091.125       
2093            	172776.731        	8225654.295       
679             	173047.109        	8226074.502       
551             	173273.095        	8225515.978       
532             	172926.468        	8225251.335       
676             	172928.832        	8226148.989       
677             	172989.039        	8226111.066       
3395            	172647.699        	8226061.423       
1715            	173050.022        	8225151.517       
1707            	173115.448        	8225439.645       
168             	172398.508        	8225422.825       
2445            	173009.403        	8225200.476       
2733            	173570.994        	8225779.260       
1930            	172710.023        	8225357.299       
1462            	172871.248        	8226184.735       
2480            	173249.670        	8225525.722       
229             	173046.352        	8226073.293       
173             	172485.058        	8225708.085       
3393            	172872.166        	8225287.548       
1853            	173032.513        	8224940.299       
164             	172482.858        	8225637.355       
169             	172399.138        	8225439.785       
170             	172466.678        	8225421.115       
171             	172421.428        	8225421.815       
179             	172779.558        	8225654.435       
181             	172780.368        	8225698.545       
182             	172779.558        	8225654.585       
188             	172682.848        	8225371.275       
189             	172647.648        	8225393.455       
191             	173103.039        	8225589.803       
192             	173101.116        	8225591.024       
193             	173099.698        	8225591.925       
211             	172680.578        	8226087.492       
212             	172680.178        	8226088.205       
216             	172705.748        	8226101.755       
226             	172871.798        	8226183.255       
227             	172928.089        	8226147.794       
228             	172988.288        	8226109.871       
284             	172415.485        	8225421.995       
289             	173635.488        	8226147.696       
292             	173202.508        	8225757.325       
301             	172398.510        	8225418.535       
305             	172650.388        	8225431.685       
308             	173230.338        	8225739.085       
311             	173168.908        	8225779.315       
312             	173171.986        	8225783.155       
314             	172482.456        	8225931.886       
316             	172647.159        	8226069.920       
372             	172867.148        	8225290.565       
505             	173083.818        	8226080.825       
506             	173109.748        	8226061.875       
537             	172868.479        	8225042.523       
538             	173085.678        	8225128.498       
542             	172985.785        	8225215.272       
543             	172989.781        	8225221.189       
552             	173286.317        	8225507.888       
554             	172767.501        	8225829.817       
558             	172413.428        	8225928.525       
561             	172412.928        	8225911.165       
564             	172481.888        	8225909.925       
565             	172718.245        	8225918.494       
568             	172783.228        	8225767.705       
569             	172784.408        	8225806.635       
570             	172772.228        	8225829.175       
674             	173682.299        	8226089.646       
685             	171936.031        	8225585.072       
729             	172874.342        	8226182.824       
774             	172102.547        	8225580.329       
797             	172170.568        	8225877.045       
829             	173467.638        	8226179.346       
873             	172467.816        	8227051.729       
874             	172466.960        	8227034.182       
875             	172460.888        	8227008.470       
876             	172459.937        	8226979.072       
877             	172459.366        	8226959.126       
878             	172458.439        	8226930.979       
879             	172457.467        	8226908.611       
880             	172457.284        	8226903.120       
881             	172455.686        	8226881.433       
882             	172450.911        	8226859.146       
883             	172445.987        	8226839.425       
884             	172440.707        	8226818.335       
885             	172435.583        	8226797.499       
886             	172430.303        	8226777.379       
887             	172425.492        	8226758.039       
888             	172420.158        	8226736.840       
889             	172414.892        	8226716.392       
890             	172414.265        	8226713.321       
891             	172413.637        	8226710.249       
892             	172412.186        	8226704.710       
893             	172410.734        	8226699.171       
894             	172410.214        	8226697.640       
895             	172408.714        	8226691.673       
896             	172407.213        	8226685.705       
897             	172406.547        	8226666.488       
898             	172407.711        	8226661.056       
899             	172408.874        	8226655.624       
900             	172409.578        	8226652.045       
901             	172410.281        	8226648.465       
902             	172410.685        	8226645.545       
903             	172411.088        	8226642.625       
904             	172414.729        	8226624.732       
905             	172418.530        	8226602.834       
906             	172423.091        	8226578.785       
907             	172426.665        	8226559.230       
908             	172430.216        	8226537.488       
909             	172434.722        	8226514.703       
910             	172438.881        	8226492.757       
911             	172443.328        	8226469.655       
912             	172446.521        	8226452.043       
913             	172447.346        	8226447.969       
914             	172448.171        	8226443.894       
915             	172459.944        	8226411.385       
916             	172525.060        	8226289.797       
917             	172523.558        	8226292.464       
918             	172522.056        	8226295.130       
919             	172514.443        	8226309.391       
920             	172506.830        	8226323.652       
921             	172490.329        	8226353.700       
922             	172482.054        	8226369.695       
923             	172473.130        	8226386.299       
924             	172470.607        	8226390.705       
925             	172468.084        	8226395.111       
983             	173182.609        	8225071.319       
PM.VRP.GAM.010  	173109.257        	8226058.752       
1105            	172101.918        	8225690.413       
1106            	172085.438        	8225690.845       
1145            	172085.768        	8225720.555       
1161            	172083.028        	8225580.015       
1191            	173466.278        	8226179.407       
1192            	172870.734        	8226183.905       
1201            	172084.548        	8225649.905       
1430            	172497.978        	8226274.295       
1435            	172106.028        	8225690.315       
1458            	173256.688        	8225395.063       
1508            	172170.155        	8225847.613       
1570            	173166.404        	8225775.605       
1574            	173042.262        	8225190.020       
1618            	173576.718        	8226184.196       
1648            	173111.973        	8225041.758       
1653            	173045.680        	8224932.896       
1658            	172987.166        	8224968.194       
1679            	172474.098        	8227414.027       
1680            	172473.294        	8227391.701       
1681            	172471.659        	8227351.520       
1682            	172470.822        	8227312.837       
1683            	172469.425        	8227279.350       
1684            	172468.494        	8227260.034       
1685            	172468.423        	8227237.475       
1686            	172467.350        	8227212.494       
1687            	172467.049        	8227205.760       
1688            	172466.280        	8227184.439       
1695            	172987.578        	8225922.095       
1699            	173099.248        	8225858.315       
1709            	173027.330        	8225166.045       
1711            	172901.958        	8225266.495       
1712            	172901.184        	8225266.975       
1713            	172984.232        	8225216.329       
1714            	173029.039        	8225168.623       
1722            	173148.581        	8225231.766       
1725            	173286.156        	8225507.405       
1726            	173285.774        	8225506.747       
1850            	172958.509        	8224986.068       
1852            	173016.260        	8224950.112       
1854            	173046.770        	8224931.933       
1862            	173205.819        	8225755.155       
1873            	173102.244        	8225858.330       
1875            	173256.350        	8225536.584       
1876            	173279.303        	8225380.589       
1882            	173172.618        	8225709.285       
1885            	173174.556        	8225705.833       
1894            	172106.030        	8225690.465       
1895            	172106.408        	8225718.605       
1896            	172106.038        	8225690.465       
1897            	172107.128        	8225690.425       
1899            	172100.738        	8225518.475       
1929            	172708.468        	8225354.875       
2075            	172741.108        	8225334.355       
2079            	172421.630        	8225419.025       
2080            	172652.758        	8225502.105       
2094            	172726.286        	8225914.152       
2110            	171839.557        	8225725.935       
2115            	172087.748        	8225788.165       
2116            	172104.598        	8225648.985       
2118            	172104.890        	8225658.793       
2205            	172619.030        	8226114.598       
2206            	172617.241        	8226118.039       
2207            	172615.452        	8226121.479       
2208            	172606.524        	8226137.255       
2209            	172596.559        	8226156.179       
2210            	172587.384        	8226173.470       
2211            	172579.064        	8226189.342       
2225            	173511.702        	8226192.579       
2226            	173509.174        	8226193.924       
2227            	173522.438        	8226210.466       
2229            	172294.278        	8225944.715       
2294            	172108.278        	8225788.515       
2431            	173108.242        	8226049.884       
2444            	173024.207        	8225191.724       
2485            	173148.109        	8225363.645       
2507            	173153.602        	8225024.461       
2508            	173152.999        	8225026.314       
2509            	173154.145        	8225028.048       
2510            	173155.948        	8225028.166       
2511            	173181.699        	8225069.845       
2513            	173146.838        	8225015.702       
2528            	173740.049        	8226053.266       
2532            	172776.406        	8225699.259       
2560            	172900.332        	8225267.502       
2561            	172898.593        	8225268.579       
2562            	173173.517        	8225707.684       
2563            	173203.800        	8225756.479       
2675            	173154.859        	8225026.445       
2926            	172457.746        	8227490.443       
2927            	172473.473        	8227480.654       
2928            	172473.522        	8227466.177       
2934            	173150.020        	8225230.820       
2935            	173154.022        	8225228.323       
2936            	172989.783        	8225221.193       
2937            	173049.613        	8225150.921       
2938            	173049.482        	8225150.612       
3342            	172474.556        	8227445.312       
3343            	172474.678        	8227430.142       
3391            	173125.175        	8225575.524       
3392            	172869.004        	8225289.449       
3394            	172650.398        	8225431.985       
3400            	173154.320        	8225225.115       
3401            	172652.748        	8225501.805       
3531            	172438.101        	8227502.670       
3533            	173144.400        	8225225.400       
3570            	172421.238        	8227546.905       
3571            	172408.227        	8227521.924       
3589            	172423.059        	8227552.109       

[VERTICES]
;Link            	X-Coord           	Y-Coord

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
173110.188        	8226054.900       	"VRP.GAM.010"	PM.VRP.GAM.010
172437.563        	8227551.235       	"RAP.GAM.002"	3570
172480.609        	8227481.284       	"AAT.GAM.090"	2927

[BACKDROP]
  DIMENSIONS  	168326.265        	8223752.720       	173997.848        	8229018.852       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
