[TITLE]
asa_norte_se Apr-2017        

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 2800001         	1137.7115   	0.5694725207889664	ITP_SE          	;
 2800002         	1165.0352   	0.015621440721450618	ITP_SE          	;
 2800011         	1134.1403   	0.5098270198611112	ITP_SE          	;
 2800012         	1144.9207   	0.6418992005142748	ITP_SE          	;
 2800013         	1143.9945   	0.5694725208179013	ITP_SE          	;
 2800014         	1153.4124   	0.17325597890162037	ITP_SE          	;
 2800015         	1152.5657   	0.7072252253661264	ITP_SE          	;
 2800016         	1158.3853   	0           	                	;
 2800018         	1141.7000   	0.19242774705671298	ITP_SE          	;
 2800019         	1140.3224   	0.1583446036674383	ITP_SE          	;
 2800020         	1147.9130   	0.1874572886535494	ITP_SE          	;
 2800022         	1148.0728   	0.16544525854938272	ITP_SE          	;
 2800023         	1144.4711   	0.07810720360146604	ITP_SE          	;
 2800024         	1145.0616   	0.1505338833113426	ITP_SE          	;
 2800025         	1152.7509   	0.17467610988233026	ITP_SE          	;
 2800026         	1153.3717   	0.05254484606134259	ITP_SE          	;
 2800027         	1134.0598   	0.2648544267611883	ITP_SE          	;
 2800028         	1133.2786   	0           	                	;
 2800029         	1135.0743   	0.15550434172260802	ITP_SE          	;
 2800030         	1137.2891   	0.025562357543595676	ITP_SE          	;
 2800032         	1138.7415   	0.0         	ITP_SE          	;
 2800036         	1177.7966   	0.5062766924452161	ITP_SE          	;
 2800037         	1130.4139   	0           	                	;
 2800038         	1130.3729   	0           	                	;
 2800039         	1151.4705   	0.09940916822106481	ITP_SE          	;
 2800040         	1151.3354   	0.0014201309745370371	ITP_SE          	;
 2800041         	1160.3545   	0.10060211115895061	ITP_SE          	;
 2800042         	1160.3545   	0.17219625161226854	ITP_SE          	;
 2800043         	1162.1317   	0           	                	;
 2800045         	1160.8156   	0           	                	;
 2800046         	1171.8608   	0.2605940338368056	ITP_SE          	;
 2800048         	1169.0868   	0.3102986179506173	ITP_SE          	;
 2800049         	1158.7089   	0           	                	;
 2800050         	1158.4137   	0           	                	;
 2800051         	1160.2279   	0.3017778320825618	ITP_SE          	;
 2800052         	1156.5704   	0.2868664568491512	ITP_SE          	;
 2800053         	1155.1387   	0.08662798946026234	ITP_SE          	;
 2800060         	1151.8143   	0.043313994726466055	ITP_SE          	;
 2800061         	1146.0397   	0.1555043417287809	ITP_SE          	;
 2800064         	1145.0826   	0.14769362136766978	ITP_SE          	;
 2800066         	1174.7678   	0.00852078584683642	ITP_SE          	;
 2800067         	1174.2482   	0.08449779299189816	ITP_SE          	;
 2800068         	1157.5070   	0.27976580199498463	ITP_SE          	;
 2800075         	1155.5962   	0.31881940379668217	ITP_SE          	;
 2800076         	1162.6538   	0.07406290391782408	ITP_SE          	;
 2800077         	1162.5229   	0           	                	;
 2800078         	1157.6881   	0.2137297116859568	ITP_SE          	;
 2800079         	1157.2849   	0.11219034700424385	ITP_SE          	;
 2800080         	1158.3361   	1.5869963641037812	ITP_SE          	;
 2800117         	1156.2292   	0.011361047797067902	ITP_SE          	;
 2800118         	1138.9852   	0.2123095807079476	ITP_SE          	;
 2800120         	1138.6582   	0.2847362604043209	ITP_SE          	;
 2800121         	1141.3153   	0.3997668693522377	ITP_SE          	;
 2800124         	1140.7415   	0.18603715767515439	ITP_SE          	;
 2800125         	1141.7542   	0.10935008504320988	ITP_SE          	;
 2800126         	1141.8125   	0.12852185319753084	ITP_SE          	;
 2800127         	1142.3436   	0.07313674519097223	ITP_SE          	;
 2800129         	1142.6890   	0.09372864433256176	ITP_SE          	;
 2800130         	1136.8958   	0.41183798264274707	ITP_SE          	;
 2800132         	1138.1274   	0.3756246427758486	ITP_SE          	;
 2800133         	1139.4955   	0.43171981627970685	ITP_SE          	;
 2800136         	1142.4794   	0.5410699013310186	ITP_SE          	;
 2800137         	1168.1121   	0           	                	;
 2800144         	1165.4949   	0.005680523898533951	ITP_SE          	;
 2800145         	1164.1646   	0.2939671117353395	ITP_SE          	;
 2800147         	1162.4344   	0.25917390286535497	ITP_SE          	;
 2800148         	1147.4109   	0.38201523217824074	ITP_SE          	;
 2800151         	1143.9399   	0.2889966533425925	ITP_SE          	;
 2800153         	1143.1848   	0.007810720359953702	ITP_SE          	;
 2800154         	1132.9054   	0.27905573650733023	ITP_SE          	;
 2800158         	1135.8427   	0.4097077861709107	ITP_SE          	;
 2800159         	1132.1255   	0.007100654872685184	ITP_SE          	;
 2800160         	1132.6646   	0.09656890627314815	ITP_SE          	;
 2800161         	1181.1023   	0.814445113923225	ITP_SE          	;
 2800162         	1181.2648   	0.5659221933757715	ITP_SE          	;
 2800164         	1175.1998   	0           	                	;
 2800166         	1146.0413   	0.1860371576701389	ITP_SE          	;
 2800167         	1153.3352   	0.024142226562499997	ITP_SE          	;
 2800168         	1153.1757   	0           	                	;
 2800169         	1145.8484   	0.29396711175578694	ITP_SE          	;
 2800170         	1145.0364   	0.3294703861188272	ITP_SE          	;
 2800171         	1156.9854   	0.42106883396952155	ITP_SE          	;
 2800173         	1158.6818   	0.36497366048263885	ITP_SE          	;
 2800174         	1168.3816   	0.20799332185243058	ITP_SE          	;
 2800175         	1168.7664   	0.1394851357214506	ITP_SE          	;
 2800176         	1153.3352   	0.41609837555902784	ITP_SE          	;
 2800177         	1155.0133   	0.45657210834915124	ITP_SE          	;
 2800178         	1174.9874   	0.5481705561948301	ITP_SE          	;
 2800179         	1175.0000   	0           	                	;
 2800180         	1153.8297   	0.35787300559143514	ITP_SE          	;
 2800181         	1152.6575   	0.5808335686138116	ITP_SE          	;
 2800185         	1144.0245   	0.21799010459645063	ITP_SE          	;
 2800187         	1144.6813   	0.2740852780964506	ITP_SE          	;
 2800188         	1135.3257   	0.20449886034490738	ITP_SE          	;
 2800190         	1136.3949   	0.16473519305671294	ITP_SE          	;
 2800194         	1135.6494   	0.08875818591435186	ITP_SE          	;
 2800195         	1141.1588   	0.3053281595304783	ITP_SE          	;
 2800202         	1139.1802   	0.29396711173456785	ITP_SE          	;
 2800203         	1143.3148   	0.1867472231431327	ITP_SE          	;
 2800204         	1136.4720   	0.9855708962989966	ITP_SE          	;
 2800210         	1140.2345   	0.9997722060451385	ITP_SE          	;
 2800211         	1135.2443   	0.5289987880559416	ITP_SE          	;
 2800219         	1139.4391   	0.6433193315111885	ITP_SE          	;
 2800220         	1137.3372   	0.02201203010725309	ITP_SE          	;
 2800221         	1137.5056   	0.022012030106095676	ITP_SE          	;
 2800224         	1145.0000   	0.2769255400378086	ITP_SE          	;
 2800225         	1176.3519   	0.4501815189633488	ITP_SE          	;
 2800226         	1176.5372   	0           	                	;
 2800227         	1132.8336   	0           	                	;
 2800228         	1142.1740   	0.14414329391898148	ITP_SE          	;
 2800229         	1140.6497   	0.07881726908757716	ITP_SE          	;
 2800232         	1141.8215   	0.11858093637307097	ITP_SE          	;
 2800233         	1160.0195   	0.3351346401653163	ITP_SE          	;
 2800237         	1140.0000   	0.0326630124066358	ITP_SE          	;
 2800239         	1139.1367   	0.36781392241242283	ITP_SE          	;
 2800242         	1137.5673   	0.09585884078549384	ITP_SE          	;
 2800244         	1148.2197   	0.4920753826971451	ITP_SE          	;
 2800257         	1144.4879   	0.3770447737646606	ITP_SE          	;
 2800264         	1175.0654   	0           	                	;
 2800265         	1165.4725   	0.029822750465277777	ITP_SE          	;
 2800266         	1171.3982   	0.09443870980902776	ITP_SE          	;
 2800267         	1170.8335   	0.2520732479776235	ITP_SE          	;
 2800270         	1167.6434   	0.2492329860281636	ITP_SE          	;
 2800271         	1168.6648   	0.27266514712538586	ITP_SE          	;
 2800281         	1165.7076   	0.6603609031902007	ITP_SE          	;
 2800282         	1169.4231   	0.791723018335262	ITP_SE          	;
 2800283         	1164.5352   	0           	                	;
 2800285         	1166.0780   	0.042603929239197535	ITP_SE          	;
 2800287         	1166.9603   	0.27266514711728396	ITP_SE          	;
 2800288         	1165.8163   	0           	                	;
 2800289         	1153.2681   	0.5900644199513889	ITP_SE          	;
 2800290         	1152.3062   	0.4828445313769291	ITP_SE          	;
 2800291         	1143.0887   	0.8925523175412811	ITP_SE          	;
 2800292         	1142.5804   	0.9280555918780861	ITP_SE          	;
 2800293         	1164.5492   	0.24213233116203703	ITP_SE          	;
 2800294         	1147.5994   	0.017751637182484566	ITP_SE          	;
 2800295         	1147.7539   	0.4544419118738427	ITP_SE          	;
 2800297         	1142.6230   	0.00852078584683642	ITP_SE          	;
 2800298         	1149.2444   	0.7200064041253855	ITP_SE          	;
 2800299         	1149.2224   	0.03195294693287037	ITP_SE          	;
 2800300         	1153.0083   	0.14769362135648148	ITP_SE          	;
 2800302         	1153.0114   	0           	                	;
 2800308         	1162.9974   	0           	                	;
 2800309         	1151.3281   	0.2087592532596451	ITP_SE          	;
 2800310         	1151.2668   	0.25065311701658954	ITP_SE          	;
 2800311         	1149.9977   	0.15479427622993827	ITP_SE          	;
 2800312         	1151.4426   	0.22580082495679013	ITP_SE          	;
 2800314         	1148.2821   	0.11432054345331792	ITP_SE          	;
 2800315         	1147.9496   	0.14840368684259259	ITP_SE          	;
 2800318         	1142.8275   	0.7391781722758487	ITP_SE          	;
 2800328         	1145.3990   	0.694444046576003	ITP_SE          	;
 2800329         	1149.5183   	0.11006015053240742	ITP_SE          	;
 2800330         	1148.4728   	0.14911375233410498	ITP_SE          	;
 2800331         	1172.1453   	0.3614233330358797	ITP_SE          	;
 2800332         	1171.4727   	0.3898259525424382	ITP_SE          	;
 2800333         	1140.0000   	0.13988290098765432	ITP_SE          	;
 2800334         	1140.4946   	0.10935008504359567	ITP_SE          	;
 2800335         	1139.6107   	0.10935008504359567	ITP_SE          	;
 2800336         	1135.1105   	0           	                	;
 2800337         	1135.1105   	0.07668707262577161	ITP_SE          	;
 2800338         	1140.3947   	0.07881726908834877	ITP_SE          	;
 2800340         	1141.8322   	0.23645180727083337	ITP_SE          	;
 2800341         	1143.4053   	0.6781125403777006	ITP_SE          	;
 2800342         	1142.4805   	0.22864108691473767	ITP_SE          	;
 2800343         	1149.8511   	0.13278224612654324	ITP_SE          	;
 2800344         	1149.4508   	0.11645073991705247	ITP_SE          	;
 2800345         	1155.5782   	0.22722095593827166	ITP_SE          	;
 2800351         	1157.5540   	0.22722095593827163	ITP_SE          	;
 2800352         	1139.4048   	0.006390589386574074	ITP_SE          	;
 2800353         	1139.3265   	0.007810720360725308	ITP_SE          	;
 2800354         	1144.5261   	0.42248896493248467	ITP_SE          	;
 2800355         	1173.9353   	0.6504199863607251	ITP_SE          	;
 2800356         	1173.1550   	0.5858040270169758	ITP_SE          	;
 2800357         	1153.9391   	0.0         	ITP_SE          	;
 2800358         	1154.0823   	0.0         	ITP_SE          	;
 2800360         	1153.9944   	0.024142226562499997	ITP_SE          	;
 2800361         	1151.5747   	0.08591792396219136	ITP_SE          	;
 2800364         	1150.6302   	0.1718358479236111	ITP_SE          	;
 2800365         	1159.7129   	0           	                	;
 2800366         	1159.1061   	0.0         	ITP_SE          	;
 2800367         	1159.1379   	0.0         	ITP_SE          	;
 2800368         	1135.0000   	0.04899451862847222	ITP_SE          	;
 2800369         	1167.6917   	0.27621547456057105	ITP_SE          	;
 2800371         	1180.8311   	0           	                	;
 2800372         	1149.9427   	0.11432054345987654	ITP_SE          	;
 2800374         	1149.9600   	0.04473412570601852	ITP_SE          	;
 2800375         	1148.5120   	0.18035663377623457	ITP_SE          	;
 2800376         	1150.0077   	0.02840261949266975	ITP_SE          	;
 2800377         	1147.7505   	0.1462734903838735	ITP_SE          	;
 2800378         	1147.8356   	0.134912442595679	ITP_SE          	;
 2800379         	1147.0826   	0.21443977716242285	ITP_SE          	;
 2800380         	1145.8396   	0.2527833134830247	ITP_SE          	;
 2800381         	1142.0453   	0.09656890627121913	ITP_SE          	;
 2800382         	1142.4686   	0.07029648324459876	ITP_SE          	;
 2800384         	1144.4996   	0.17041571695293212	ITP_SE          	;
 2800388         	1140.5035   	0.13704263906018518	ITP_SE          	;
 2800390         	1144.5685   	0.21728003911496913	ITP_SE          	;
 2800391         	1145.4827   	0.9152744131508487	ITP_SE          	;
 2800392         	1145.5710   	0.011361047797453703	ITP_SE          	;
 2800399         	1144.0714   	0.17964656828780864	ITP_SE          	;
 2800400         	1150.9849   	0.10224943016782409	ITP_SE          	;
 2800401         	1150.4941   	0.07455687616512345	ITP_SE          	;
 2800402         	1165.3301   	0           	                	;
 2800403         	1140.0157   	0.23006121788194445	ITP_SE          	;
 2800407         	1140.0000   	0.10153936468364197	ITP_SE          	;
 2800408         	1149.9225   	0.048994518624614194	ITP_SE          	;
 2800416         	1146.6602   	0.16757545501080248	ITP_SE          	;
 2800417         	1151.9595   	0.5510108181574073	ITP_SE          	;
 2800419         	1151.0500   	0.11645073991550928	ITP_SE          	;
 2800420         	1141.5601   	0.6497099208738424	ITP_SE          	;
 2800421         	1153.8782   	0.6028455987056327	ITP_SE          	;
 2800423         	1152.9012   	0.6475797244228396	ITP_SE          	;
 2800425         	1156.3126   	0.6007154022534721	ITP_SE          	;
 2800426         	1160.0000   	0           	                	;
 2800427         	1160.0000   	0           	                	;
 2800428         	1154.8246   	0.4302996853013119	ITP_SE          	;
 2800439         	1159.4550   	0.45941237028009263	ITP_SE          	;
 2800440         	1140.7378   	0.4942055791616514	ITP_SE          	;
 2800442         	1161.5935   	0.34871283921624224	ITP_SE          	;
 2800443         	1175.3430   	0.42106883397376554	ITP_SE          	;
 2800444         	1180.2021   	0.09017831688695988	ITP_SE          	;
 2800445         	1179.8378   	0.15763453817554016	ITP_SE          	;
 2800446         	1156.4629   	0           	                	;
 2800447         	1156.4344   	0.06461595934143519	ITP_SE          	;
 2800448         	1176.9901   	0.3585830710868056	ITP_SE          	;
 2800454         	1176.9901   	0           	                	;
 2800455         	1177.2377   	0.040473732775848766	ITP_SE          	;
 2800456         	1162.4366   	0.1966381938802083	ITP_SE          	;
 2800459         	1161.6649   	0.2548998276556714	ITP_SE          	;
 2800460         	1164.4915   	0.16849310642804777	ITP_SE          	;
 2800463         	1163.3615   	0.21046208530401242	ITP_SE          	;
 2800464         	1165.1761   	0.21443977717824075	ITP_SE          	;
 2800468         	1163.2029   	0.2203930051122685	ITP_SE          	;
 2800469         	1164.0581   	0.022012030106095676	ITP_SE          	;
 2800470         	1163.5006   	0.08064516237847223	ITP_SE          	;
 2800471         	1139.7574   	0.1476936213584105	ITP_SE          	;
 2800476         	1156.7954   	0.2996476356512346	ITP_SE          	;
 2800477         	1156.3330   	0.02556235754243827	ITP_SE          	;
 2800492         	1150.3091   	0.8982328414359567	ITP_SE          	;
 2800493         	1163.6375   	0.04814088755497685	ITP_SE          	;
 2800494         	1163.5854   	0.1357819905291281	ITP_SE          	;
 2800495         	1159.8920   	0.10985997414930555	ITP_SE          	;
 2800496         	1160.4331   	0.008640672125771605	ITP_SE          	;
 2800497         	1162.2540   	0.1561492891022377	ITP_SE          	;
 2800498         	1161.5775   	0.06727380439602623	ITP_SE          	;
 2800499         	1140.6285   	0.8485282573348766	ITP_SE          	;
 2800500         	1140.8362   	0.00852078584722222	ITP_SE          	;
 2800502         	1155.0000   	0.6731420819583334	ITP_SE          	;
 2800503         	1159.1938   	0           	                	;
 2800504         	1159.2794   	0           	                	;
 2800505         	1163.8475   	0.12961008186361886	ITP_SE          	;
 2800506         	1163.7366   	0.21971994829841823	ITP_SE          	;
 2800507         	1166.1727   	0.1924277470543982	ITP_SE          	;
 2800509         	1165.0658   	0.05751530447569445	ITP_SE          	;
 2800510         	1148.7594   	0.1597647346419753	ITP_SE          	;
 2800511         	1165.6639   	0.009230851334104936	ITP_SE          	;
 2800512         	1175.9962   	0.17680630633410493	ITP_SE          	;
 2800513         	1174.8541   	0.08094746554899691	ITP_SE          	;
 2800514         	1177.0369   	0.018461702669753086	ITP_SE          	;
 2800519         	1165.5020   	0.015402759995949075	ITP_SE          	;
 2800520         	1165.4493   	0.07384681067824074	ITP_SE          	;
 2800521         	1164.7592   	0.11716080540316356	ITP_SE          	;
 2800522         	1161.8049   	0.5893543544830243	ITP_SE          	;
 2800531         	1156.5093   	0.4033171967901235	ITP_SE          	;
 2800532         	1166.0195   	0.7299473209641204	ITP_SE          	;
 2800533         	1164.9907   	0.8023740006354164	ITP_SE          	;
 2800534         	1156.6542   	0.25917390286304015	ITP_SE          	;
 2800536         	1154.8365   	0.39408634546219135	ITP_SE          	;
 2800537         	1171.3029   	0.024852292056712966	ITP_SE          	;
 2800538         	1171.2543   	0.48142440040740747	ITP_SE          	;
 2800540         	1156.8445   	0.0049375269290123465	ITP_SE          	;
 2800541         	1161.9113   	0.4473412570054011	ITP_SE          	;
 2800542         	1139.2228   	0.5538510800895063	ITP_SE          	;
 2800544         	1153.0114   	0.2044988603356482	ITP_SE          	;
 2800545         	1131.7004   	0.009940916822916666	ITP_SE          	;
 2800547         	1132.9716   	0.15763453817361112	ITP_SE          	;
 2800548         	1156.7104   	0.020591899131944445	ITP_SE          	;
 2800549         	1156.1014   	0.020591899131944445	ITP_SE          	;
 2800550         	1161.8064   	0.04999246015393519	ITP_SE          	;
 2800551         	1161.5665   	0.09656890626929013	ITP_SE          	;
 2800555         	1163.4397   	0.3074583560011574	ITP_SE          	;
 2800556         	1168.2214   	0.38485549411689823	ITP_SE          	;
 2800557         	1163.4395   	0.2160168031097608	ITP_SE          	;
 2800559         	1165.6555   	0           	                	;
 2800560         	1160.1790   	0           	                	;
 2800561         	1161.7181   	0           	                	;
 2800562         	1160.9235   	0           	                	;
 2800563         	1159.6459   	0           	                	;
 2800565         	1172.5818   	0           	                	;
 2800566         	1156.9156   	0           	                	;
 2800568         	1156.7992   	0           	                	;
 2800569         	1160.3552   	0.1456570443724923	ITP_SE          	;
 2800570         	1160.1255   	0.18330568719907409	ITP_SE          	;
 2800571         	1140.6324   	0.06532602483024691	ITP_SE          	;
 2800572         	1140.0000   	0.39479641092669754	ITP_SE          	;
 2800573         	1161.9562   	0.0113610477970679	ITP_SE          	;
 2800574         	1155.8607   	0.46651302516319443	ITP_SE          	;
 2800576         	1179.1451   	0.2520732479938272	ITP_SE          	;
 2800577         	1178.5294   	0.25704370639544755	ITP_SE          	;
 2800578         	1156.3522   	0.27195508164158955	ITP_SE          	;
 2800579         	1154.9753   	0.1874572886439043	ITP_SE          	;
 2800580         	1159.1003   	0.01491137523148148	ITP_SE          	;
 2800581         	1158.8186   	0.04260392923726852	ITP_SE          	;
 2800582         	1139.7368   	0.5566913420412811	ITP_SE          	;
 2800583         	1139.1107   	0.19668813997955248	ITP_SE          	;
 2800584         	1136.0133   	0.02343216108140432	ITP_SE          	;
 2800585         	1137.6093   	0           	                	;
 2800586         	1166.0760   	0           	                	;
 2800589         	1175.5677   	0.2520732479938272	ITP_SE          	;
 2800590         	1180.7200   	0           	                	;
 2800591         	1180.6569   	0.28757652235108033	ITP_SE          	;
 2800592         	1177.8112   	0.030532815955246914	ITP_SE          	;
 2800593         	1177.0966   	0.2705349506574074	ITP_SE          	;
 2800594         	1180.6719   	0           	                	;
 2800595         	1141.0002   	0.059645500927854936	ITP_SE          	;
 2800596         	1141.0278   	0.186747223162037	ITP_SE          	;
 2800597         	1144.2771   	0.5637919969170525	ITP_SE          	;
 2800598         	1145.0826   	0.602135533236497	ITP_SE          	;
 2800599         	1156.2072   	0.11503060894020062	ITP_SE          	;
 2800600         	1155.0171   	0.2953872427145063	ITP_SE          	;
 2800601         	1150.8170   	0.17893650280131176	ITP_SE          	;
 2800602         	1149.9669   	0.15905466915046299	ITP_SE          	;
 2800603         	1155.3066   	0.3891158870343364	ITP_SE          	;
 2800604         	1154.1611   	0.37491457730169747	ITP_SE          	;
 2800606         	1148.9471   	0.07313674519097223	ITP_SE          	;
 2800608         	1147.9012   	0.09017831688464506	ITP_SE          	;
 2800609         	1148.9471   	0.07739713811535492	ITP_SE          	;
 2800610         	1155.3286   	0.5588215384961421	ITP_SE          	;
 2800611         	1143.4799   	0.863439632566744	ITP_SE          	;
 2800612         	1149.6677   	0.06958641775308642	ITP_SE          	;
 2800613         	1149.4827   	0.8598893051377314	ITP_SE          	;
 2800614         	1151.3202   	0.0014201309745370371	ITP_SE          	;
 2800615         	1150.9202   	0.0         	ITP_SE          	;
 2800617         	1142.8077   	0.1555043417195216	ITP_SE          	;
 2800620         	1140.1838   	0.2783456710239198	ITP_SE          	;
 2800621         	1134.7477   	0.08946825140084877	ITP_SE          	;
 2800624         	1137.5793   	0.29538724273071	ITP_SE          	;
 2800625         	1133.9982   	0.15337414525694448	ITP_SE          	;
 2800640         	1135.0236   	0.4587023047982253	ITP_SE          	;
 2800642         	1140.3936   	0.4906552517125773	ITP_SE          	;
 2800643         	1147.6031   	0.25846383738233025	ITP_SE          	;
 2800655         	1138.8710   	0.3813051666793983	ITP_SE          	;
 2800661         	1141.4550   	0.37207431534413576	ITP_SE          	;
 2800662         	1141.3346   	0.14130303197183644	ITP_SE          	;
 2800663         	1174.9457   	0           	                	;
 2800665         	1174.5505   	0           	                	;
 2800666         	1174.9347   	0           	                	;
 2800667         	1140.3925   	0.10437962664351852	ITP_SE          	;
 2800674         	1165.4866   	0.017041571695987655	ITP_SE          	;
 2800675         	1165.4069   	0           	                	;
 2800676         	1161.1531   	0.7576398749552471	ITP_SE          	;
 2800678         	1160.5723   	0.6774024748757717	ITP_SE          	;
 2800679         	1141.5214   	0.1981082709548611	ITP_SE          	;
 2800680         	1142.8271   	0.1981082709548611	ITP_SE          	;
 2800681         	1162.9723   	0.221540432033179	ITP_SE          	;
 2800687         	1158.0192   	0.1704157169444444	ITP_SE          	;
 2800688         	1145.9509   	0.19668813997183643	ITP_SE          	;
 2800690         	1167.8833   	0.2904167843043982	ITP_SE          	;
 2800691         	1151.1895   	0.192427747056713	ITP_SE          	;
 2800692         	1175.1899   	0           	                	;
 2800694         	1175.0796   	0           	                	;
 2800697         	1151.9696   	0.45870230479475316	ITP_SE          	;
 2800698         	1146.8000   	0.4345600782249228	ITP_SE          	;
 2800699         	1149.8435   	0.06674615580439815	ITP_SE          	;
 2800702         	1158.5037   	0.22154043203125007	ITP_SE          	;
 2800703         	1149.7924   	0.09017831688773148	ITP_SE          	;
 2800704         	1151.3105   	0.16615532402893518	ITP_SE          	;
 2800705         	1161.6826   	0.5119572163699845	ITP_SE          	;
 2800706         	1160.0623   	0.45444191188618843	ITP_SE          	;
 2800714         	1151.5789   	0.2960973082102624	ITP_SE          	;
 2800719         	1147.2391   	0.22864108690625	ITP_SE          	;
 2800720         	1146.4232   	0.1775163718194445	ITP_SE          	;
 2800721         	1163.4672   	0.40828765518248455	ITP_SE          	;
 2800724         	1159.3396   	0.29467717722800935	ITP_SE          	;
 2800725         	1141.1118   	0.2002384674224537	ITP_SE          	;
 2800726         	1161.9911   	0.30035770111959875	ITP_SE          	;
 2800727         	1161.9911   	0.31384894539583336	ITP_SE          	;
 2800728         	1142.4625   	0.19881833644637348	ITP_SE          	;
 2800729         	1163.3148   	0.24639272408989202	ITP_SE          	;
 2800730         	1163.2458   	0.36426359499344146	ITP_SE          	;
 2800733         	1179.7058   	0.19313781253472223	ITP_SE          	;
 2800734         	1172.5410   	0.15834460366898148	ITP_SE          	;
 2800735         	1154.3440   	0.43100975079706794	ITP_SE          	;
 2800736         	1149.5707   	0.5041464959926697	ITP_SE          	;
 2800738         	1162.1956   	0.5488806216620371	ITP_SE          	;
 2800757         	1163.7260   	0.5872241579915122	ITP_SE          	;
 2800758         	1153.7539   	0.12355139478124999	ITP_SE          	;
 2800759         	1152.7292   	0.10508969211149691	ITP_SE          	;
 2800762         	1164.8264   	0.24497259312229938	ITP_SE          	;
 2800763         	1155.3678   	0.20165859838464506	ITP_SE          	;
 2800766         	1154.3387   	0.15621440721489194	ITP_SE          	;
 2800767         	1154.7238   	0.6468696589108796	ITP_SE          	;
 2800769         	1173.8726   	0.5992952712773916	ITP_SE          	;
 2800770         	1173.2281   	0.7370479758051692	ITP_SE          	;
 2800771         	1151.7539   	0.002130196462191358	ITP_SE          	;
 2800772         	1154.3999   	0.2747953435779321	ITP_SE          	;
 2800775         	1153.9531   	0.024852292052469138	ITP_SE          	;
 2800776         	1156.2327   	0.42177889943865743	ITP_SE          	;
 2800777         	1153.3910   	0.40402726227121927	ITP_SE          	;
 2800778         	1157.8781   	0.07810720359953705	ITP_SE          	;
 2800779         	1157.6503   	0.11077021602044751	ITP_SE          	;
 2800780         	1165.0171   	0.6582307067276232	ITP_SE          	;
 2800789         	1159.6439   	0.3734944463198303	ITP_SE          	;
 2800792         	1155.9906   	0.39479641093634255	ITP_SE          	;
 2800793         	1154.0101   	0.12710172222415123	ITP_SE          	;
 2800794         	1159.2458   	0.021601680310570987	ITP_SE          	;
 2800795         	1156.1482   	0.1171608054054784	ITP_SE          	;
 2800796         	1155.0664   	0.09656890627121914	ITP_SE          	;
 2800797         	1161.6709   	0.0049375269290123465	ITP_SE          	;
 2800798         	1158.6906   	0.10792995407793211	ITP_SE          	;
 2800799         	1157.7242   	0           	                	;
 2800800         	1158.6245   	0.09727897175733025	ITP_SE          	;
 2800801         	1144.0140   	0.36426359500462974	ITP_SE          	;
 2800803         	1141.9301   	0.3266301241790124	ITP_SE          	;
 2800804         	1178.7710   	0.18461702669174385	ITP_SE          	;
 2800805         	1177.4124   	0.11716080540316358	ITP_SE          	;
 2800806         	1175.5677   	0           	                	;
 2800807         	1163.3833   	0           	                	;
 2800808         	1163.2640   	0.031242881442901233	ITP_SE          	;
 2800809         	1165.4023   	0           	                	;
 2800811         	1132.9181   	0           	                	;
 2800812         	1132.7751   	0           	                	;
 2800815         	1137.8156   	0           	                	;
 2800816         	1175.3199   	0           	                	;
 2800818         	1175.3997   	0           	                	;
 2800819         	1149.4956   	0.20662905680787036	ITP_SE          	;
 2800820         	1153.8846   	0           	                	;
 2800823         	1174.0013   	0.2705349506574074	ITP_SE          	;
 2800824         	1153.9395   	0           	                	;
 2800834         	1168.5608   	0.01633150620756173	ITP_SE          	;
 2800835         	1168.0792   	0.3884058215551698	ITP_SE          	;
 2800836         	1172.3513   	0.702254766946759	ITP_SE          	;
 2800837         	1171.4122   	0           	                	;
 2800838         	1147.5796   	0.981310503456404	ITP_SE          	;
 2800850         	1141.0231   	0.8620195015860337	ITP_SE          	;
 2800856         	1140.4998   	0.20094853289776235	ITP_SE          	;
 2800858         	1161.6855   	0.04402406020640432	ITP_SE          	;
 2800859         	1157.5627   	0.029822750466820987	ITP_SE          	;
 2800863         	1157.5194   	0.11432054345601853	ITP_SE          	;
 2800864         	1140.3337   	0.7207164696099537	ITP_SE          	;
 2800866         	1156.8893   	0.002840261948302469	ITP_SE          	;
 2800871         	1163.2220   	0.7036748979212961	ITP_SE          	;
 2800872         	1132.7338   	0.15550434172260802	ITP_SE          	;
 2800873         	1149.8875   	0.054675042523533945	ITP_SE          	;
 2800878         	1137.9185   	0.2648544267611883	ITP_SE          	;
 2800893         	1151.3629   	0.22083036655285493	ITP_SE          	;
 2800894         	1143.8145   	0.12142119833179012	ITP_SE          	;
 2800895         	1138.8367   	0.16970565146334882	ITP_SE          	;
 2800896         	1141.1978   	0.16118486561651235	ITP_SE          	;
 2800897         	1139.9449   	0.4523117154101082	ITP_SE          	;
 2800909         	1137.8030   	0.4011870003240741	ITP_SE          	;
 2800910         	1141.0646   	0.2492329860555556	ITP_SE          	;
 2800913         	1137.9387   	0.07455687616820988	ITP_SE          	;
 2800914         	1137.9387   	0           	                	;
 2800916         	1146.3307   	0.24213233116203703	ITP_SE          	;
 2800917         	1137.8499   	0           	                	;
 2800918         	1156.9053   	0           	                	;
 2800919         	1172.3860   	0.35503274364506165	ITP_SE          	;
 2800921         	1157.0522   	0.0         	ITP_SE          	;
 2800922         	1166.5063   	0.5133773473333334	ITP_SE          	;
 2800923         	1166.4613   	0.24142226567515435	ITP_SE          	;
 2800924         	1149.6990   	0.1711257824459876	ITP_SE          	;
 2800933         	1153.6682   	0.32094960024845676	ITP_SE          	;
 2800934         	1155.9973   	0.2286410869151235	ITP_SE          	;
 2800941         	1143.8854   	0.7228466660883487	ITP_SE          	;
 2800942         	1160.6864   	0.4011870003171296	ITP_SE          	;
 2800943         	1165.0000   	0.31668920733333333	ITP_SE          	;
 2800945         	1151.5760   	0.1271017222314815	ITP_SE          	;
 2800946         	1151.3137   	0.03692340533950617	ITP_SE          	;
 2800947         	1154.7548   	0.18532709217399695	ITP_SE          	;
 2800948         	1159.9869   	0.5289987880308641	ITP_SE          	;
 2800949         	1140.7977   	0.12426146028009259	ITP_SE          	;
 2800952         	1160.0280   	0.5197679367017746	ITP_SE          	;
 2800953         	1138.8818   	0.007810720360725308	ITP_SE          	;
 2800955         	1137.5056   	0           	                	;
 2800956         	1147.9460   	0.2968073736763118	ITP_SE          	;
 2800961         	1155.7828   	0.09869910273263888	ITP_SE          	;
 2800962         	1163.4500   	0.06789099525771604	ITP_SE          	;
 2800964         	1163.3391   	0.10739121068171295	ITP_SE          	;
 2800965         	1170.8661   	0           	                	;
 2800966         	1130.5411   	0.009230851334876543	ITP_SE          	;
 2800967         	1130.8466   	0.12497152577430554	ITP_SE          	;
 2800968         	1162.4001   	0.02272209559220679	ITP_SE          	;
 2800969         	1162.5457   	0.6837930642731482	ITP_SE          	;
 2800970         	1136.5291   	0.45231171539969145	ITP_SE          	;
 2800972         	1135.5778   	0.01917176815895062	ITP_SE          	;
 2800975         	1151.8920   	0           	                	;
 2800978         	1144.7112   	0.23574174179166668	ITP_SE          	;
 2800979         	1146.1586   	0.10650982310532409	ITP_SE          	;
 2800980         	1151.2095   	0.7945632802835649	ITP_SE          	;
 2800990         	1148.3440   	0.50201629951929	ITP_SE          	;
 2800998         	1158.6356   	0.308878486986497	ITP_SE          	;
 2800999         	1137.8146   	0           	                	;
 2801002         	1135.4297   	0.047574387646604946	ITP_SE          	;
 2801004         	1138.7349   	0.35219248170177475	ITP_SE          	;
 2801006         	1144.6718   	0.9138542821458332	ITP_SE          	;
 2801007         	1150.3350   	0.9316059193275462	ITP_SE          	;
 2801030         	1152.2085   	0.1831968957156636	ITP_SE          	;
 2801032         	1148.2825   	0.2854463258969908	ITP_SE          	;
 2801033         	1151.8195   	0.37207431534953694	ITP_SE          	;
 2801036         	1150.7487   	0.17893650280516976	ITP_SE          	;
 2801039         	1156.4244   	0.12781178771026233	ITP_SE          	;
 2801041         	1155.6295   	0.09443870981867285	ITP_SE          	;
 2801043         	1165.6816   	0           	                	;
 2801053         	1144.0490   	0.7143258802218363	ITP_SE          	;
 2801054         	1175.1703   	0           	                	;
 2801056         	1145.4341   	0.644739462448688	ITP_SE          	;
 2801057         	1146.6537   	0.6071059916242285	ITP_SE          	;
 2801061         	1139.0867   	0.2712450161527778	ITP_SE          	;
 2801066         	1138.2899   	0.45373184638348774	ITP_SE          	;
 2801067         	1140.4554   	0.004970458410493827	ITP_SE          	;
 2801071         	1134.8798   	0.16473519304745368	ITP_SE          	;
 2801074         	1134.9445   	0.20094853290509263	ITP_SE          	;
 2801086         	1140.0225   	0.33728110646219145	ITP_SE          	;
 2801087         	1153.2917   	0.0         	ITP_SE          	;
 2801089         	1153.2548   	0.14769362135648148	ITP_SE          	;
 2801090         	1162.3068   	0.361673847478395	ITP_SE          	;
 2801094         	1160.7667   	0.38697867298572536	ITP_SE          	;
 2801097         	1155.1285   	1.151016154877315	ITP_SE          	;
 2801101         	1153.9229   	0.34793208877546294	ITP_SE          	;
 2801102         	1164.1312   	0.08165753103858026	ITP_SE          	;
 2801103         	1153.7493   	0.00852078584683642	ITP_SE          	;
 2801104         	1153.8916   	0.026272423030478397	ITP_SE          	;
 2801105         	1162.4611   	0.4579922393136574	ITP_SE          	;
 2801106         	1158.5837   	0.3678139224236112	ITP_SE          	;
 2801107         	1160.5956   	0.3145590108800154	ITP_SE          	;
 2801111         	1174.6686   	0.6660414270829476	ITP_SE          	;
 2801115         	1137.8184   	0.29112684979205256	ITP_SE          	;
 2801117         	1143.0837   	0.17964656828896605	ITP_SE          	;
 2801119         	1157.7596   	0           	                	;
 2801120         	1157.6652   	0.08875818591049382	ITP_SE          	;
 2801121         	1132.8693   	0.1129004124845679	ITP_SE          	;
 2801123         	1156.1068   	0           	                	;
 2801125         	1134.8168   	0.19455794352276234	ITP_SE          	;
 2801126         	1132.9553   	0.13136211514660495	ITP_SE          	;
 2801129         	1134.9233   	0.15763453817708334	ITP_SE          	;
 2801132         	1135.6960   	0.4445009950574847	ITP_SE          	;
 2801137         	1155.4882   	0.4068675242191359	ITP_SE          	;
 2801144         	1161.6548   	0.02962516156751543	ITP_SE          	;
 2801145         	1177.1155   	0.12639165674035494	ITP_SE          	;
 2801146         	1171.1211   	0           	                	;
 2801150         	1157.7289   	0.05467504252121913	ITP_SE          	;
 2801152         	1157.5194   	0.09798903724537036	ITP_SE          	;
 2801154         	1155.2419   	0.879771138777392	ITP_SE          	;
 2801156         	1154.5785   	0.7761015776226851	ITP_SE          	;
 2801160         	1148.0287   	0.2833161294324846	ITP_SE          	;
 2801161         	1144.7065   	0.3550327436400464	ITP_SE          	;
 2801162         	1143.5120   	0.15479427622260802	ITP_SE          	;
 2801163         	1141.3950   	0.1299419841720679	ITP_SE          	;
 2801167         	1143.4886   	0.24071220019675932	ITP_SE          	;
 2801177         	1141.0789   	0.022012030111882713	ITP_SE          	;
 2801178         	1165.8091   	0.007100654872685184	ITP_SE          	;
 2801188         	1136.6000   	0.4089977206805556	ITP_SE          	;
 2801190         	1140.7324   	0           	                	;
 2801191         	1140.7115   	0           	                	;
 2801192         	1156.4865   	0.009940916822916666	ITP_SE          	;
 2801193         	1164.6252   	0           	                	;
 2801199         	1131.3353   	0.0         	ITP_SE          	;
 2801201         	1148.8643   	0.4310097507966821	ITP_SE          	;
 2801203         	1150.1339   	0.41964870300810186	ITP_SE          	;
 2801205         	1141.8494   	0.15053388331018522	ITP_SE          	;
 2801210         	1137.8809   	0.3507723507256944	ITP_SE          	;
 2801216         	1147.0981   	0.3308905170914352	ITP_SE          	;
 2801224         	1151.8494   	0.21656997361689814	ITP_SE          	;
 2801237         	1157.2554   	0.6085261226192129	ITP_SE          	;
 2801252         	1152.4747   	0.6525501828167436	ITP_SE          	;
 2801261         	1141.8536   	0.1448533594085648	ITP_SE          	;
 2801262         	1147.1554   	0.20591899130671293	ITP_SE          	;
 2801264         	1150.2469   	0.117160805408179	ITP_SE          	;
 2801272         	1133.6237   	0.301067766605324	ITP_SE          	;
 2801274         	1136.3394   	0.30106776660532414	ITP_SE          	;
 2801275         	1143.4338   	0.5680523898460648	ITP_SE          	;
 2801279         	1140.0000   	0.5048565614741513	ITP_SE          	;
 2801282         	1148.6233   	0.18035663377546296	ITP_SE          	;
 2801283         	1140.6700   	0           	                	;
 2801284         	1144.5543   	0.2868664568580247	ITP_SE          	;
 2801296         	1171.7528   	0.14627349038580245	ITP_SE          	;
 2801297         	1170.2219   	0           	                	;
 2801298         	1169.7244   	0           	                	;
 2801300         	1141.3950   	0.1846170267052469	ITP_SE          	;
 2801302         	1173.3417   	0.35716294010802474	ITP_SE          	;
 2801303         	1133.6337   	0.04189386375192901	ITP_SE          	;
 2801304         	1170.8732   	0.4878149897762345	ITP_SE          	;
 2801306         	1148.6968   	0.14627349038194443	ITP_SE          	;
 2801307         	1149.8435   	0.021301964618055554	ITP_SE          	;
 2801308         	1157.7781   	0.0866279894513889	ITP_SE          	;
 2801310         	1156.8213   	0.002130196462191358	ITP_SE          	;
 2801315         	1169.5842   	0           	                	;
 2801316         	1132.4617   	0.015621440719521604	ITP_SE          	;
 2801318         	1168.4478   	0           	                	;
 2801319         	1174.6311   	0.06390589385069444	ITP_SE          	;
 2801320         	1169.6840   	0.006390589386574074	ITP_SE          	;
 2801321         	1169.6783   	0.4842646623368055	ITP_SE          	;
 2801322         	1168.7283   	0.3266301241620372	ITP_SE          	;
 2801323         	1152.6184   	0.7775217085833334	ITP_SE          	;
 2801325         	1151.4347   	0.9230851335092591	ITP_SE          	;
 2801327         	1150.9629   	0.5950348783545525	ITP_SE          	;
 2801329         	1157.7076   	0.487814989767747	ITP_SE          	;
 2801335         	1140.3549   	0.47219354905632716	ITP_SE          	;
 2801336         	1156.0695   	0.01349124425925926	ITP_SE          	;
 2801337         	1165.2568   	0.5240283296030095	ITP_SE          	;
 2801342         	1149.7272   	0.12781178771797838	ITP_SE          	;
 2801343         	1149.8749   	0.04544419118827161	ITP_SE          	;
 2801346         	1149.7678   	0.036923405341435185	ITP_SE          	;
 2801358         	1146.8835   	0.6866333262129628	ITP_SE          	;
 2801362         	1139.3179   	0.13988290098765432	ITP_SE          	;
 2801366         	1156.2581   	0.07739713811265432	ITP_SE          	;
 2801372         	1165.3226   	0.4345600782253085	ITP_SE          	;
 2801399         	1152.3479   	0.13207218063695988	ITP_SE          	;
 2801400         	1151.8173   	0.10153936468402777	ITP_SE          	;
 2801401         	1153.3044   	0.10792995406597222	ITP_SE          	;
 2801403         	1153.3030   	0.018461702669753086	ITP_SE          	;
 2801404         	1151.0488   	0.08875818591049382	ITP_SE          	;
 2801407         	1148.1840   	0.5936147473977624	ITP_SE          	;
 2801415         	1156.6764   	0           	                	;
 2801416         	1181.0635   	0.7370479758051699	ITP_SE          	;
 2801437         	1164.3815   	0.688053457186728	ITP_SE          	;
 2801442         	1157.5221   	0.2776356055277778	ITP_SE          	;
 2801443         	1143.6899   	0.7874626254116512	ITP_SE          	;
 2801444         	1175.7050   	0.7434385652091048	ITP_SE          	;
 2801445         	1175.0000   	0.6596508377195213	ITP_SE          	;
 2801446         	1147.6639   	0.6071059916327161	ITP_SE          	;
 2801453         	1135.9146   	0.0         	ITP_SE          	;
 2801456         	1158.7742   	0.32947038609722223	ITP_SE          	;
 2801457         	1160.4617   	0           	                	;
 2801461         	1149.0483   	0.4445009950787038	ITP_SE          	;
 2801462         	1149.8209   	0.4260392924070216	ITP_SE          	;
 2801470         	1158.6874   	0.4026071312974537	ITP_SE          	;
 2801473         	1157.7299   	0.09301857883873457	ITP_SE          	;
 2801474         	1156.7714   	0.0575153044675926	ITP_SE          	;
 2801476         	1167.1132   	0.7604801368993053	ITP_SE          	;
 2801477         	1166.8427   	0           	                	;
 2801478         	1130.5088   	0           	                	;
 2801479         	1130.3593   	0           	                	;
 2801484         	1158.1083   	1.588416495021991	ITP_SE          	;
 2801485         	1156.8646   	0.10366956114621913	ITP_SE          	;
 2801504         	1159.3447   	0.154084210753858	ITP_SE          	;
 2801505         	1152.4747   	0.009230851334876543	ITP_SE          	;
 2801512         	1157.2029   	0.24317320122453712	ITP_SE          	;
 2801513         	1160.1147   	0.37349444631944445	ITP_SE          	;
 2801514         	1164.1119   	0.07029648323225308	ITP_SE          	;
 2801515         	1163.3857   	0.028402619490740744	ITP_SE          	;
 2801516         	1166.1536   	0           	                	;
 2801517         	1165.5883   	0           	                	;
 2801521         	1176.3009   	0.6099462535856481	ITP_SE          	;
 2801523         	1174.9344   	0           	                	;
 2801524         	1174.7356   	0.08165753104359567	ITP_SE          	;
 2801527         	1131.6591   	0.08094746555362654	ITP_SE          	;
 2801528         	1170.0962   	0.4196487029945988	ITP_SE          	;
 2801531         	1155.0609   	0.25846383737885803	ITP_SE          	;
 2801533         	1157.2144   	0.6156267775011574	ITP_SE          	;
 2801534         	1153.1987   	0.404737327777392	ITP_SE          	;
 2801539         	1170.0104   	0.1782264372978395	ITP_SE          	;
 2801544         	1168.1249   	0.43882047113811734	ITP_SE          	;
 2801545         	1169.6438   	0.3749145772982252	ITP_SE          	;
 2801548         	1166.2489   	0.5708926517905092	ITP_SE          	;
 2801549         	1137.3315   	0.14130303197492283	ITP_SE          	;
 2801550         	1137.6281   	0.4175185065347222	ITP_SE          	;
 2801552         	1165.4421   	0.007100654872685184	ITP_SE          	;
 2801553         	1165.4891   	0           	                	;
 2801554         	1152.1780   	0.08236759652121914	ITP_SE          	;
 2801555         	1165.2502   	0           	                	;
 2801557         	1150.6110   	0.09443870979976852	ITP_SE          	;
 2801558         	1150.4498   	0           	                	;
 2801562         	1148.7400   	0           	                	;
 2801563         	1175.0000   	0.25704370639544755	ITP_SE          	;
 2801567         	1146.9727   	0.8208357033263887	ITP_SE          	;
 2801587         	1146.7386   	0.2002384674201389	ITP_SE          	;
 2801588         	1170.4658   	0.33728110647183657	ITP_SE          	;
 2801590         	1153.0037   	0.35148241621643517	ITP_SE          	;
 2801591         	1160.9404   	0.16757545500617282	ITP_SE          	;
 2801594         	1151.5526   	0.3266301241539353	ITP_SE          	;
 2801595         	1170.1405   	0.5879342234722222	ITP_SE          	;
 2801598         	1157.6278   	0.3529025472102623	ITP_SE          	;
 2801607         	1148.3301   	0           	                	;
 2801608         	1160.1835   	0.10060211115895062	ITP_SE          	;
 2801611         	1146.3370   	0.176096240849537	ITP_SE          	;
 2801613         	1157.0662   	0.0         	ITP_SE          	;
 2801615         	1144.8630   	0.16331506207947533	ITP_SE          	;
 2801616         	1145.8300   	0           	                	;
 2801619         	1143.9539   	0           	                	;
 2801620         	1144.7552   	0.012071113283179013	ITP_SE          	;
 2801621         	1166.1309   	0.009230851334876543	ITP_SE          	;
 2801630         	1144.8630   	0           	                	;
 2801631         	1163.4568   	0.010650982309027779	ITP_SE          	;
 2801632         	1159.8655   	0.021601680310570987	ITP_SE          	;
 2801633         	1148.3680   	0.141303031970679	ITP_SE          	;
 2801635         	1160.2817   	0.010492244722222223	ITP_SE          	;
 2801636         	1155.0000   	0.6049757951809415	ITP_SE          	;
 2801639         	1149.9427   	0.03976366728973765	ITP_SE          	;
 2801640         	1160.3203   	0.005554717793209876	ITP_SE          	;
 2801641         	1147.6364   	0.02840261949074074	ITP_SE          	;
 2801642         	1169.6715   	0.09443870980902778	ITP_SE          	;
 2801646         	1145.5073   	0.16189493110146605	ITP_SE          	;
 2801647         	1145.9857   	0.7278171244830245	ITP_SE          	;
 2801662         	1138.4489   	0.580123503124614	ITP_SE          	;
 2801665         	1138.1627   	0.5282887225451388	ITP_SE          	;
 2801668         	1143.2715   	0.5268685915690586	ITP_SE          	;
 2801670         	1148.8580   	0.6227274323607254	ITP_SE          	;
 2801673         	1152.3062   	0.19100761608603398	ITP_SE          	;
 2801677         	1147.3396   	0.6482897898989196	ITP_SE          	;
 2801682         	1165.4314   	0           	                	;
 2801683         	1133.0664   	0.13775270453125002	ITP_SE          	;
 2801685         	1133.1315   	0.10579975761226851	ITP_SE          	;
 2801687         	1133.1904   	0.09656890628124999	ITP_SE          	;
 2801703         	1140.9949   	0.4175185065347222	ITP_SE          	;
 2801704         	1139.9294   	0.3763347082739198	ITP_SE          	;
 2801706         	1142.4203   	0.48284453135609573	ITP_SE          	;
 2801708         	1155.5323   	0.018461702669753086	ITP_SE          	;
 2801711         	1155.0885   	0.16402512755709875	ITP_SE          	;
 2801723         	1148.0919   	0.14485335941358027	ITP_SE          	;
 2801724         	1151.8462   	0.5474604907102624	ITP_SE          	;
 2801725         	1158.6604   	0.3173992728206018	ITP_SE          	;
 2801726         	1157.5548   	0.3685239879108796	ITP_SE          	;
 2801738         	1159.3080   	0.7803619705412808	ITP_SE          	;
 2801741         	1134.0243   	0.04757438764660493	ITP_SE          	;
 2801742         	1161.8489   	0.20520892582600306	ITP_SE          	;
 2801753         	1163.4673   	0.48284453135609573	ITP_SE          	;
 2801754         	1151.5353   	0.17964656827353398	ITP_SE          	;
 2801755         	1161.3298   	0.2343216108078704	ITP_SE          	;
 2801756         	1147.6760   	0.0639058938580247	ITP_SE          	;
 2801758         	1166.0032   	0           	                	;
 2801771         	1145.3846   	0.10508969211844135	ITP_SE          	;
 2801776         	1144.3588   	0.11645073991512346	ITP_SE          	;
 2801806         	1146.7067   	1.985343102470678	ITP_SE          	;
 2801807         	1143.0029   	0.11929100186882717	ITP_SE          	;
 2801808         	1143.0272   	0.004970458410493827	ITP_SE          	;
 2801812         	1153.9871   	0.6639112306188272	ITP_SE          	;
 2801813         	1137.2225   	0.2570437063996914	ITP_SE          	;
 2801816         	1136.4803   	0.17183584793595683	ITP_SE          	;
 2801818         	1165.4561   	0.0         	ITP_SE          	;
 2801819         	1161.7161   	0.5879342234722224	ITP_SE          	;
 2801820         	1161.7885   	0.004970458410493827	ITP_SE          	;
 2801821         	1160.2755   	0.007100654872685184	ITP_SE          	;
 2801822         	1146.8354   	0.10082929919945986	ITP_SE          	;
 2801840         	1147.4897   	0.05396497703626543	ITP_SE          	;
 2801841         	1158.4429   	0.2733752126176697	ITP_SE          	;
 2801844         	1137.5598   	0           	                	;
 2801845         	1137.1571   	0.002130196462191358	ITP_SE          	;
 2801863         	1174.5992   	0.694444046564815	ITP_SE          	;
 2801894         	1167.5052   	0.6191771049201387	ITP_SE          	;
 2801895         	1149.9600   	0.1022494301716821	ITP_SE          	;
 2801896         	1151.4135   	0.10579975760841048	ITP_SE          	;
 2801900         	1151.2874   	0.05538510800964506	ITP_SE          	;
 2801901         	1149.7629   	0.036923405341435185	ITP_SE          	;
 2801910         	1156.4244   	0.009940916822916666	ITP_SE          	;
 2801912         	1142.1700   	0.28331612943634266	ITP_SE          	;
 2801913         	1143.5428   	0.2364518072746914	ITP_SE          	;
 2801925         	1157.7596   	0           	                	;
 2801935         	1173.8195   	0.43029968530324086	ITP_SE          	;
 2801936         	1173.9554   	0           	                	;
 2801937         	1174.6429   	0.4033171967874227	ITP_SE          	;
 2801938         	1174.8168   	0           	                	;
 2801940         	1164.8962   	0.0624857628746142	ITP_SE          	;
 2801948         	1158.3853   	0           	                	;
 2801954         	1157.0343   	0.36710385692939806	ITP_SE          	;
 2801955         	1135.4073   	0.04260392923649692	ITP_SE          	;
 2801956         	1135.4094   	0           	                	;
 2801960         	1166.7192   	0.3244999276902007	ITP_SE          	;
 2801968         	1165.0000   	0.2641443612777778	ITP_SE          	;
 2801969         	1170.0000   	0.00852078584683642	ITP_SE          	;
 2801971         	1166.2942   	0.009230851334104936	ITP_SE          	;
 2801972         	1161.9246   	0.33160058255131175	ITP_SE          	;
 2802009         	1156.9133   	0.002840261948302469	ITP_SE          	;
 2802023         	1141.9781   	0.16544525853973768	ITP_SE          	;
 2802024         	1141.9575   	0.002840261948302469	ITP_SE          	;
 2802025         	1164.2023   	0.025562357543595683	ITP_SE          	;
 2802044         	1171.3984   	0.666041427091435	ITP_SE          	;
 2802070         	1162.0630   	0.3372811064702931	ITP_SE          	;
 2802075         	1140.9803   	0.02130196461998457	ITP_SE          	;
 2802076         	1175.0654   	0           	                	;
 2802078         	1179.8281   	0.2975174391890433	ITP_SE          	;
 2802117         	1166.9500   	0.7526694165435956	ITP_SE          	;
 2802125         	1134.5593   	0.13704263905131173	ITP_SE          	;
 2802128         	1155.5396   	0.01349124425925926	ITP_SE          	;
 2802134         	1166.7192   	0.28402619490200626	ITP_SE          	;
 2802140         	1165.5579   	0.13269603619907405	ITP_SE          	;
 2802142         	1159.1104   	0.07097694958912037	ITP_SE          	;
 2802146         	1177.3854   	0           	                	;
 2802150         	1163.4291   	0.3834353631419754	ITP_SE          	;
 2802151         	1180.7831   	0           	                	;
 2802163         	1165.3915   	0           	                	;
 2802178         	1177.9919   	0.28757652235108033	ITP_SE          	;
 2802180         	1153.7484   	0.026272423030478397	ITP_SE          	;
 2802181         	1160.4431   	0.1384627700270062	ITP_SE          	;
 2802189         	1154.5422   	0.12142119832793209	ITP_SE          	;
 2802190         	1176.5372   	0.2975174391890433	ITP_SE          	;
 2802198         	1139.4991   	0.20662905680555557	ITP_SE          	;
 2802204         	1149.1854   	0.19881833644560187	ITP_SE          	;
 2802207         	1146.1451   	0.7469888926458333	ITP_SE          	;
 2802211         	1150.7896   	0.36426359499074074	ITP_SE          	;
 2802212         	1150.7853   	0.37917497022993824	ITP_SE          	;
 2802218         	1137.9125   	0.08662798945216049	ITP_SE          	;
 2802226         	1147.8131   	0.017041571694830247	ITP_SE          	;
 2802228         	1145.1873   	0.09301857883603397	ITP_SE          	;
 2802230         	1143.7284   	0.052544846059027775	ITP_SE          	;
 2802234         	1175.1443   	0           	                	;
 2802245         	1164.7208   	0.23006121788811731	ITP_SE          	;
 2802248         	1168.5144   	0.2613040993175154	ITP_SE          	;
 2802274         	1143.3242   	0.07526694165316358	ITP_SE          	;
 2802278         	1149.8987   	0.026272423030478394	ITP_SE          	;
 2802291         	1154.3387   	0.5289987880366511	ITP_SE          	;
 2802335         	1161.3466   	0.008640672123456788	ITP_SE          	;
 2802336         	1140.4625   	0           	                	;
 2802338         	1160.3680   	0           	                	;
 2802340         	1162.1382   	0.013578199050925924	ITP_SE          	;
 2802341         	1137.6259   	0.1654452585308642	ITP_SE          	;
 2802345         	1155.7794   	0.5432000977851081	ITP_SE          	;
 2802350         	1152.9451   	0.2889966533213735	ITP_SE          	;
 2802364         	1165.4905   	0           	                	;
 2802365         	1165.7693   	0.07406290391782407	ITP_SE          	;
 2802376         	1158.2450   	0           	                	;
 2802377         	1158.5933   	0           	                	;
 2802381         	1152.8127   	0.05609517348572531	ITP_SE          	;
 2802397         	1134.2592   	0.5183478057121912	ITP_SE          	;
 2802398         	1162.3920   	0           	                	;
 2802399         	1151.0269   	0.01349124425771605	ITP_SE          	;
 2802454         	1145.7218   	0.12142119833024692	ITP_SE          	;
 2802462         	1153.1207   	0.0227220955941358	ITP_SE          	;
 2802463         	1150.4753   	0.17183584792245374	ITP_SE          	;
 2802480         	1142.3442   	0.3671038569386574	ITP_SE          	;
 2802492         	1143.3977   	0.26485442676543214	ITP_SE          	;
 2802526         	1153.9404   	0.0         	ITP_SE          	;
 2802535         	1152.9526   	0.05751530446682099	ITP_SE          	;
 2802553         	1147.8414   	0.08662798944637347	ITP_SE          	;
 2802557         	1160.4586   	0.020367298578317903	ITP_SE          	;
 2802561         	1153.7087   	1.4137403851469912	ITP_SE          	;
 2802576         	1150.0000   	0.07526694165316358	ITP_SE          	;
 2802579         	1149.6753   	0.15266407976813273	ITP_SE          	;
 2802583         	1137.5681   	0           	                	;
 2802585         	1147.2383   	1.0182339087743055	ITP_SE          	;
 2802628         	1133.9713   	0           	                	;
 2802632         	1156.3126   	0.15479427622685188	ITP_SE          	;
 2802654         	1160.5829   	0.007100654872685184	ITP_SE          	;
 2802656         	1143.3469   	0.021301964621141974	ITP_SE          	;
 2802694         	1159.2109   	0           	                	;
 2802710_n2a_1   	1152.1746   	0           	                	;
 2802710_n2a_2   	1152.1746   	0.016331506207561727	ITP_SE          	;
 2802711_n2a_1   	1148.1604   	0           	                	;
 2802711_n2a_2   	1148.1604   	0           	                	;
 2802712_n2a_1   	1160.8820   	0           	                	;
 2802712_n2a_2   	1160.8820   	0.03763347082600309	ITP_SE          	;
 2802713_n2a_1   	1160.0779   	0           	                	;
 2802713_n2a_2   	1160.0779   	0           	                	;
 2802714_n2a_1   	1158.3853   	0           	                	;
 2802714_n2a_2   	1158.3853   	0           	                	;
 2802715_n2a_1   	1149.2721   	0.3642635949783951	ITP_SE          	;
 2802715_n2a_2   	1149.2721   	0           	                	;
 2802716_n2a_1   	1146.3013   	0           	                	;
 2802716_n2a_2   	1146.3013   	0           	                	;
 2802717_n2a_1   	1143.4426   	0.28899665334143515	ITP_SE          	;
 2802717_n2a_2   	1143.4426   	0.00852078584683642	ITP_SE          	;
 2802718_n2a_1   	1144.7552   	0           	                	;
 2802718_n2a_2   	1144.7552   	0           	                	;
 2802719_n2a_1   	1141.7706   	0.12639165673804012	ITP_SE          	;
 2802719_n2a_2   	1141.7706   	0           	                	;
 2802720_n2a_1   	1164.4982   	0           	                	;
 2802720_n2a_2   	1164.4982   	0           	                	;
 2802721_n2a_1   	1141.3138   	0           	                	;
 2802721_n2a_2   	1141.3138   	0.015621440721450617	ITP_SE          	;
 2802722_n2a_1   	1156.3248   	0.011361047797067902	ITP_SE          	;
 2802722_n2a_2   	1156.3248   	0           	                	;
 2802723_n2a_1   	1140.6909   	0           	                	;
 2802723_n2a_2   	1140.6909   	0           	                	;
 2802724_n2a_1   	1137.7330   	0           	                	;
 2802724_n2a_2   	1137.7330   	0           	                	;
 2802725_n2a_1   	1138.6082   	0.022722095601851854	ITP_SE          	;
 2802725_n2a_2   	1138.6082   	0.022012030107253087	ITP_SE          	;
 2802726_n2a_1   	1130.5493   	0           	                	;
 2802726_n2a_2   	1130.5493   	0           	                	;
 2802727_n2a_1   	1154.6698   	0           	                	;
 2802727_n2a_2   	1154.6698   	0.045444191187500003	ITP_SE          	;
 2802728_n2a_1   	1156.2557   	0           	                	;
 2802728_n2a_2   	1156.2557   	0           	                	;
 2802729_n2a_1   	1165.4561   	0           	                	;
 2802729_n2a_2   	1165.4561   	0           	                	;
 2802730_n2a_1   	1163.4371   	0           	                	;
 2802730_n2a_2   	1163.4371   	0           	                	;
 2802731_n2a_1   	1159.1672   	0           	                	;
 2802731_n2a_2   	1159.1672   	0           	                	;
 2802732_n2a_1   	1167.9344   	0           	                	;
 2802732_n2a_2   	1167.9344   	0           	                	;
 2802733_n2a_1   	1165.4253   	0           	                	;
 2802733_n2a_2   	1165.4253   	0.0         	ITP_SE          	;
 2802734_n2a_1   	1165.7341   	0.005680523898533951	ITP_SE          	;
 2802734_n2a_2   	1165.7341   	0           	                	;
 2802735_n2a_1   	1175.3199   	0           	                	;
 2802735_n2a_2   	1175.3199   	0           	                	;
 2802736_n2a_1   	1163.3833   	0           	                	;
 2802736_n2a_2   	1163.3833   	0           	                	;
 2802737_n2a_1   	1174.9016   	0           	                	;
 2802737_n2a_2   	1174.9016   	0           	                	;
 2802738_n2a_1   	1160.0000   	0           	                	;
 2802738_n2a_2   	1160.0000   	0.07097694958912037	ITP_SE          	;
 2802739_n2a_1   	1175.0728   	0           	                	;
 2802739_n2a_2   	1175.0728   	0           	                	;
 2802740_n2a_1   	1137.6973   	0           	                	;
 2802740_n2a_2   	1137.6973   	0           	                	;
 2802741_n2a_1   	1165.5757   	0           	                	;
 2802741_n2a_2   	1165.5757   	0           	                	;
 2802743_n2a_1   	1140.5883   	0.08094746555169753	ITP_SE          	;
 2802743_n2a_2   	1140.5883   	0           	                	;
 2802746_n2a_1   	1169.5988   	0           	                	;
 2802746_n2a_2   	1169.5988   	0           	                	;
 2802747_n2a_1   	1166.7393   	0           	                	;
 2802747_n2a_2   	1166.7393   	0.029822750466820987	ITP_SE          	;
 2802748_n2a_1   	1180.7729   	0           	                	;
 2802748_n2a_2   	1180.7729   	0           	                	;
 2802749_n2a_1   	1162.8267   	0.018515725979938273	ITP_SE          	;
 2802749_n2a_2   	1162.8267   	0           	                	;
 2802750_n2a_1   	1151.3376   	0.002130196462191358	ITP_SE          	;
 2802750_n2a_2   	1151.3376   	0.0         	ITP_SE          	;
 2802751_n2a_1   	1156.9843   	0           	                	;
 2802751_n2a_2   	1156.9843   	0           	                	;
 2802753_n2a_1   	1156.8893   	0           	                	;
 2802753_n2a_2   	1156.8893   	0           	                	;
 2802754_n2a_1   	1137.9908   	0.37988503569328697	ITP_SE          	;
 2802754_n2a_2   	1137.9908   	0.08662798945216049	ITP_SE          	;
 2802756_n2a_1   	1152.0488   	0           	                	;
 2802756_n2a_2   	1152.0488   	0.29964763565123465	ITP_SE          	;
 2802757_n2a_1   	1160.0000   	0           	                	;
 2802757_n2a_2   	1160.0000   	0           	                	;
 2802759_n2a_1   	1165.8304   	0.009230851334876543	ITP_SE          	;
 2802759_n2a_2   	1165.8304   	0.014201309745370368	ITP_SE          	;
 2802760_n2a_1   	1165.4160   	0           	                	;
 2802760_n2a_2   	1165.4160   	0.015621440721450618	ITP_SE          	;
 2802761_n2a_1   	1155.3342   	0           	                	;
 2802761_n2a_2   	1155.3342   	0.2982275046793981	ITP_SE          	;
 2802762_n2a_1   	1162.0756   	0           	                	;
 2802762_n2a_2   	1162.0756   	0           	                	;
 2802763_n2a_1   	1165.5771   	0           	                	;
 2802763_n2a_2   	1165.5771   	0           	                	;
 2802764_n2a_1   	1160.1490   	0           	                	;
 2802764_n2a_2   	1160.1490   	0           	                	;
 2802765_n2a_1   	1171.0361   	0           	                	;
 2802765_n2a_2   	1171.0361   	0           	                	;
 2802766_n2a_1   	1165.6444   	0           	                	;
 2802766_n2a_2   	1165.6444   	0.04402406020640432	ITP_SE          	;
 2802767_n2a_1   	1140.7532   	0           	                	;
 2802767_n2a_2   	1140.7532   	0           	                	;
 2802768_n2a_1   	1172.8105   	0           	                	;
 2802768_n2a_2   	1172.8105   	0.46580295966936736	ITP_SE          	;
 2802769_n2a_1   	1175.1044   	0           	                	;
 2802769_n2a_2   	1175.1044   	0           	                	;
 2802770_n2a_1   	1137.7787   	0           	                	;
 2802770_n2a_2   	1137.7787   	0           	                	;
 2802771_n2a_1   	1175.1738   	0           	                	;
 2802771_n2a_2   	1175.1738   	0           	                	;
 2802772_n2a_1   	1130.5536   	0           	                	;
 2802772_n2a_2   	1130.5536   	0           	                	;
 2802773_n2a_1   	1158.6477   	0.19100761608757713	ITP_SE          	;
 2802773_n2a_2   	1158.6477   	0           	                	;
 2802774_n2a_1   	1160.9607   	0.7917230183352624	ITP_SE          	;
 2802774_n2a_2   	1160.9607   	0           	                	;
 2802775_n2a_1   	1176.8708   	0           	                	;
 2802775_n2a_2   	1176.8708   	0           	                	;
 2802777_n2a_1   	1165.6954   	0           	                	;
 2802777_n2a_2   	1165.6954   	0           	                	;
 2802778_n2a_1   	1156.5814   	0           	                	;
 2802778_n2a_2   	1156.5814   	0           	                	;
 2802779_n2a_1   	1156.9683   	0           	                	;
 2802779_n2a_2   	1156.9683   	0           	                	;
 2802780_n2a_1   	1156.8845   	0           	                	;
 2802780_n2a_2   	1156.8845   	0           	                	;
 2802781         	1142.6191   	0           	                	;
 2802782         	1142.6904   	0.00852078584683642	ITP_SE          	;
 2802783         	1138.7043   	0.0227220955941358	ITP_SE          	;
 2802784         	1139.2111   	0.03692340533950617	ITP_SE          	;
 2802785         	1140.1851   	0.06887635226774692	ITP_SE          	;
 2802786         	1139.3167   	0.05467504252121913	ITP_SE          	;
 2802787         	1141.7229   	0.4267493578645834	ITP_SE          	;
 2802788         	1138.6851   	0.050414649598765425	ITP_SE          	;
 2802789         	1138.9719   	0           	                	;
 2802790         	1138.8724   	0.022722095601851854	ITP_SE          	;
 2802791         	1137.6052   	0.044024060211419754	ITP_SE          	;
 2802792         	1138.1477   	0.05183478057484568	ITP_SE          	;
 2802793         	1139.0570   	0.06390589385609569	ITP_SE          	;
 2802794         	1140.2107   	0.4629626977160496	ITP_SE          	;
 2802795         	1140.9440   	0.024852292053626542	ITP_SE          	;
 2802796         	1138.8054   	0.05396497703703704	ITP_SE          	;
 2802797         	1139.3014   	0.03905360180169753	ITP_SE          	;
 2802798         	1138.2017   	0.007810720360725308	ITP_SE          	;
 2802799         	1139.4932   	0.049704584110725314	ITP_SE          	;
 2802800         	1138.8074   	0.026982488518518515	ITP_SE          	;
 2802801         	1138.8424   	0.007810720360725308	ITP_SE          	;
 2802802         	1140.9728   	0           	                	;
 2802803         	1139.8914   	0.26556449224382717	ITP_SE          	;
 2802804         	1138.4965   	0.024142226568287038	ITP_SE          	;
 2802805         	1140.8486   	0.12355139478742286	ITP_SE          	;
 2802806         	1140.4774   	0.12284132930169755	ITP_SE          	;
 2802807         	1138.7144   	0.08023740006365741	ITP_SE          	;
 2802808         	1139.5459   	0.028402619490740737	ITP_SE          	;
 2802809         	1140.0000   	0.10864001955401234	ITP_SE          	;
 2802810         	1140.3148   	0.08236759652391977	ITP_SE          	;
 2802811         	1139.6926   	0.08449779298649691	ITP_SE          	;
 2802812         	1140.8184   	0.00923085133603395	ITP_SE          	;
 2802813         	1139.9919   	0.06106563190779321	ITP_SE          	;
 2802814         	1140.3907   	0.012071113283179013	ITP_SE          	;
 2802815         	1137.9147   	0.23503167629050928	ITP_SE          	;
 2802816         	1137.8964   	0.0         	ITP_SE          	;
 2802817         	1140.7532   	0.015621440721450617	ITP_SE          	;
 2802818         	1140.7948   	0.00852078584683642	ITP_SE          	;
 2802819         	1149.6677   	0.03337307790933641	ITP_SE          	;
 2802820         	1155.2419   	0.052544846060956794	ITP_SE          	;
 2802821         	1132.8336   	0.115740674439429	ITP_SE          	;
 2802822         	1150.4498   	0.15266407976813273	ITP_SE          	;
 2802823         	1164.4823   	0           	                	;
 2802824         	1164.1038   	0           	                	;
 2802825         	1164.0743   	0           	                	;
 2802826         	1163.7668   	0           	                	;
 2802827         	1163.5715   	0           	                	;
 2802828         	1163.5045   	0           	                	;
 2802829         	1162.3397   	0           	                	;
 2802830         	1159.6632   	0           	                	;
 2802831         	1159.4525   	0           	                	;
 2802832         	1159.0144   	0           	                	;
 2802833         	1158.0107   	0           	                	;
 2802834         	1157.5244   	0           	                	;
 2802835         	1157.1733   	0           	                	;
 2802836         	1156.1407   	0           	                	;
 2802837         	1154.5968   	0           	                	;
 2802838         	1151.0552   	0           	                	;
 2802839         	1148.3131   	0           	                	;
 2802840         	1146.0693   	0           	                	;
 2802841         	1143.4553   	0           	                	;
 2802842         	1140.8528   	0           	                	;
 2802843         	1138.9814   	0           	                	;
 2802844         	1137.7937   	0           	                	;
 2802845         	1137.7469   	0           	                	;
 2802846         	1137.6149   	0           	                	;
 2802847         	1137.6121   	0           	                	;
 2802848         	1137.5653   	0           	                	;
 2802849         	1137.5176   	0           	                	;
 2802850         	1135.5381   	0           	                	;
 2802851         	1134.3439   	0           	                	;
 2802852         	1134.2021   	0           	                	;
 2802853         	1132.2946   	0           	                	;
 2802854         	1132.1814   	0           	                	;
 2802856         	1138.5664   	0           	                	;
 2802857         	1140.4832   	0           	                	;
 2802858         	1140.5040   	0           	                	;
 2802859         	1137.9752   	0           	                	;
 2802860         	1160.1790   	56.6        	ITP_SE          	;
 2802861         	1134.6635   	0.022012030106095676	ITP_SE          	;
 2802862         	1132.1814   	76.5        	ITP_SE          	;
 2802863         	1142.5973   	0.07810720361304013	ITP_SE          	;
 2802865         	1156.5704   	0           	                	;
 2802867         	1154.0101   	0           	                	;
 2802868         	1142.5973   	0.2428423966458334	ITP_SE          	;
 2802869         	1142.5973   	0.045444191185570984	ITP_SE          	;
 2802870         	1149.1854   	0           	                	;
 2802871         	1151.5760   	0           	                	;
 2802872         	1153.9229   	0.006390589386574074	ITP_SE          	;
 2802903         	1137.6149   	0           	                	;
 2802904         	1137.6149   	0           	                	;
 2802905         	1137.6149   	0           	                	;
 2802906         	1137.6149   	0.022012030111882713	ITP_SE          	;
 2802907         	1137.8156   	0           	                	;
 2802908         	1152.9451   	0.0         	ITP_SE          	;
 2802909         	1150.7896   	0.0         	ITP_SE          	;
 2802910         	1155.0609   	0           	                	;
 2802911         	1155.0664   	0           	                	;
 2802912         	1155.0664   	0.006390589386574074	ITP_SE          	;
 2802913         	1158.5037   	0.3536126126913581	ITP_SE          	;
 2802914         	1158.5037   	0.047574387648533945	ITP_SE          	;
 2802915         	1156.6542   	0.2605940338553241	ITP_SE          	;
 2802918         	1156.3522   	0.05609517349729939	ITP_SE          	;
 2802919         	1155.0664   	0.009940916822916666	ITP_SE          	;
 2802920         	1157.5221   	0.022722095593364196	ITP_SE          	;
 2802921         	1157.5221   	0.11077021602623457	ITP_SE          	;
 2802922         	1157.5548   	0.23006121788773148	ITP_SE          	;
 2802923         	1155.9973   	0.27337521261766984	ITP_SE          	;
 2802924         	1153.9944   	0.06603609032330246	ITP_SE          	;
 2802925         	1158.6874   	0.1384627700270062	ITP_SE          	;
 2802926         	1150.3350   	0.05609517348572531	ITP_SE          	;
 2802927         	1157.7242   	0           	                	;
 2802928         	1161.6855   	0           	                	;
 2802929         	1161.6855   	0           	                	;
 2802930         	1161.6855   	0           	                	;
 2802931         	1155.1285   	0           	                	;
 2802932         	1155.1285   	0           	                	;
 2802933         	1158.5933   	0           	                	;
 2802934         	1158.4137   	0           	                	;
 2802935         	1158.4137   	0.05112471508487655	ITP_SE          	;
 2802936         	1166.1536   	0           	                	;
 2802937         	1166.1536   	0.04047373277970679	ITP_SE          	;
 2802938         	1148.1840   	0.7334976483896607	ITP_SE          	;
 2802939         	1147.5994   	0.0227220955941358	ITP_SE          	;
 2802940         	1149.4827   	0.6710118854965278	ITP_SE          	;
 2802941         	1148.8580   	0.6944440465806329	ITP_SE          	;
 2802942         	1149.2224   	0.5794134376450616	ITP_SE          	;
 2802943         	1149.6677   	0.06461595934220679	ITP_SE          	;
 2802944         	1149.8435   	0.06816628678240741	ITP_SE          	;
 2802945         	1149.8749   	0.06674615580632716	ITP_SE          	;
 2802946         	1149.7678   	0.05538510800925925	ITP_SE          	;
 2802947         	1149.9427   	0.04970458410879629	ITP_SE          	;
 2802948         	1149.7629   	0.08307766201195987	ITP_SE          	;
 2802949         	1149.9600   	0.048994518625000004	ITP_SE          	;
 2802950         	1149.8987   	0.055385108007716066	ITP_SE          	;
 2802951         	1150.0077   	0.08236759652507715	ITP_SE          	;
 2802952         	1149.5183   	0.016331506207561727	ITP_SE          	;
 2802953         	1147.9012   	0.10721988858410494	ITP_SE          	;
 2802954         	1148.9471   	0.007100654872685184	ITP_SE          	;
 2802955         	1148.2197   	0.18106669926620372	ITP_SE          	;
 2802956         	1138.5664   	0           	                	;
 2802957         	1138.5664   	43.82       	ITP_SE          	;
 2802959         	1140.7115   	0           	                	;
 2802960         	1138.5664   	0           	                	;
 2802961         	1138.5664   	0           	                	;
 2802962         	1144.6718   	0.01846170267013889	ITP_SE          	;
 2802963         	1156.3330   	0.05467504253086419	ITP_SE          	;
 2802964         	1164.5352   	0           	                	;
 2802965         	1157.7242   	0           	                	;
 2802966         	1157.7242   	0           	                	;
 2802967         	1157.7242   	0           	                	;
 2802968         	1161.6855   	0           	                	;
 2802969         	1160.2755   	0.00852078584683642	ITP_SE          	;
 2802970         	1146.0413   	0.002130196462191358	ITP_SE          	;
 2802971         	1146.0413   	0           	                	;
 2802972         	1142.5973   	0           	                	;
 2802973         	1137.6149   	0.026272423030478394	ITP_SE          	;
 2802974         	1137.8156   	0           	                	;
 2802975         	1137.8156   	0.20520892583140432	ITP_SE          	;
 2802976         	1147.6031   	0.3102986179525463	ITP_SE          	;
 2802977         	1151.5760   	0.011361047797067902	ITP_SE          	;
 2802978         	1152.7292   	0.011361047797067902	ITP_SE          	;
 2802979         	1154.0101   	0.007100654872685184	ITP_SE          	;
 2802980         	1153.9229   	0.03763347082368827	ITP_SE          	;
 2802981         	1155.0664   	0.004260392924382716	ITP_SE          	;
 2802982         	1155.1285   	0.02556235754243827	ITP_SE          	;
 2802983         	1155.1285   	0           	                	;
 2802984         	1156.3330   	0.8982328414359565	ITP_SE          	;
 2802985         	1158.5933   	0           	                	;
 2802986         	1174.9457   	0           	                	;
 2802987         	1173.2281   	0.014201309745370368	ITP_SE          	;
 2802988         	1173.2281   	0           	                	;
 2802989         	1180.7200   	0           	                	;
 2802990         	1166.1536   	0.029822750466820987	ITP_SE          	;
 2802991         	1145.5710   	0.17112578244097224	ITP_SE          	;
 2802992         	1151.0269   	0.18106669926620372	ITP_SE          	;
 2802993         	1151.0269   	0           	                	;
 2802994         	1148.2197   	0           	                	;
 2802995         	1140.7324   	0           	                	;
 2802996         	1140.7115   	0           	                	;
 2802998         	1138.5664   	0           	                	;
 2802999         	1139.4048   	0.6000053367743057	ITP_SE          	;
 2803000         	1139.4048   	0           	                	;
 2803001         	1140.3337   	0           	                	;
 2803002         	1140.3337   	0.0         	ITP_SE          	;
 2803003         	1140.3337   	0.0         	ITP_SE          	;
 2803004         	1145.9509   	0.020591899130015433	ITP_SE          	;
 2803005         	1140.8362   	0.0         	ITP_SE          	;
 2803006         	1140.8362   	0.022722095594135804	ITP_SE          	;
 2803007         	1141.9781   	0.22935115238425932	ITP_SE          	;
 2803008         	1141.9781   	0           	                	;
 2803009         	1159.1938   	0.010492244722222223	ITP_SE          	;
 2803010         	1159.1061   	0.17960254202314818	ITP_SE          	;
 2803011         	1159.1104   	0.010492244722222223	ITP_SE          	;
 2803012         	1156.7954   	0           	                	;
 2803013         	1156.7954   	0.20733912228202162	ITP_SE          	;
 2803014         	1156.1068   	0           	                	;
 2803015         	1156.1068   	1.5869963641037805	ITP_SE          	;
 2803016         	1156.1068   	0.003550327436342592	ITP_SE          	;
 EPO.CNH.002     	1138.3431   	0           	                	;
 EPO.ITP.001     	1159.4559   	0           	                	;
 EPO.ITP.002     	1156.8658   	0           	                	;
 EPO.ITP.008     	1160.0885   	0           	                	;
 EPO.ITP.009     	1135.1830   	0           	                	;
 EPO.PRN.002     	1163.7646   	0           	                	;
 MEDIDOR.001     	1157.7242   	0           	                	;
 MEDIDOR.002     	1138.5664   	0           	                	;
 MEDIDOR.003     	1141.3138   	0           	                	;
 MEDIDOR.0041    	1164.4982   	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.PRN.002     	1174.2500   	VZ1_070         	;
 EBO.ITP.001     	1202.0000   	EBO.ITP.001     	;
 EBO.NOVA        	1190.0000   	EBO.NOVA        	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 2800610         	2800408         	2800329         	39.527      	60.00000    	130.0000    	0           	Open  	;
 2801861         	2802948         	2801901         	3.448       	32.00000    	150.0000    	0           	Open  	;
 2801519         	2800176         	2802715_n2a_1   	153.171     	85.00000    	130.0000    	0           	Open  	;
 2801590         	2800228         	2801205         	45.204      	60.00000    	130.0000    	0           	Open  	;
 2800861         	2800126         	2800232         	36.247      	60.00000    	130.0000    	0           	Open  	;
 2801623         	2801937         	2801322         	201.341     	60.00000    	130.0000    	0           	Open  	;
 2800759         	2800495         	2800570         	47.365      	60.00000    	130.0000    	0           	Open  	;
 2801826         	2802928         	2802929         	6.171       	211.20000   	130.0000    	0           	Open  	;
 2801476         	2801821         	2800051         	2.130       	60.00000    	130.0000    	0           	Open  	;
 2801025         	2801372         	2800541         	203.866     	60.00000    	130.0000    	0           	Open  	;
 2801511         	2800610         	2802291         	41.277      	60.00000    	130.0000    	0           	Open  	;
 2801592         	2800676         	2800792         	226.728     	60.00000    	130.0000    	0           	Open  	;
 2800480         	2800016         	2802714_n2a_1   	1.484       	200.00000   	140.0000    	0           	CLOSED	;
 2800934         	2801125         	2800625         	35.319      	60.00000    	130.0000    	0           	Open  	;
 2801274         	2801668         	2801665         	308.314     	60.00000    	130.0000    	0           	Open  	;
 2801627         	2802492         	2801807         	34.467      	32.00000    	150.0000    	0           	Open  	;
 2801041         	2800460         	2800456         	158.348     	32.00000    	150.0000    	0           	Open  	;
 2801568         	2800538         	2801539         	49.282      	32.00000    	150.0000    	0           	Open  	;
 2801947         	2802399         	2802992         	4.167       	110.00000   	130.0000    	0           	Open  	;
 2800734         	2800728         	2800725         	44.316      	60.00000    	130.0000    	0           	Open  	;
 2800614         	2800318         	2800420         	43.352      	110.00000   	130.0000    	0           	Open  	;
 2801038         	2800581         	2801504         	44.142      	32.00000    	150.0000    	0           	Open  	;
 2800536         	2800220         	2800221         	8.700       	85.00000    	130.0000    	0           	Open  	;
 2801831         	2802931         	2802911         	6.066       	200.00000   	140.0000    	0           	CLOSED	;
 2800793         	2800757         	2800871         	34.785      	60.00000    	130.0000    	0           	Open  	;
 2801302         	2801706         	2800582         	164.228     	32.00000    	150.0000    	0           	Open  	;
 2801222         	2800866         	2802753_n2a_1   	1.652       	110.00000   	130.0000    	0           	Open  	;
 2801330         	2801960         	2801544         	52.461      	60.00000    	130.0000    	0           	Open  	;
 2801662         	2802793         	2802794         	64.300      	32.00000    	150.0000    	0           	Open  	;
 2800831         	2802765_n2a_2   	2800965         	7.055       	85.00000    	130.0000    	0           	Open  	;
 2800723         	2800697         	2800698         	161.601     	85.00000    	130.0000    	0           	Open  	;
 2800628         	2800460         	2800463         	42.788      	32.00000    	150.0000    	0           	Open  	;
 2801258         	2801445         	2801863         	40.890      	150.00000   	130.0000    	0           	Open  	;
 2801393         	2800314         	2802950         	61.407      	32.00000    	150.0000    	0           	Open  	;
 2801073         	2801315         	2801318         	59.358      	200.00000   	105.0000    	0           	Open  	;
 2801151         	2801590         	2800697         	67.890      	60.00000    	130.0000    	0           	Open  	;
 2801502         	2800300         	2801089         	91.208      	60.00000    	130.0000    	0           	Open  	;
 2801483         	2801557         	2801754         	32.413      	32.00000    	150.0000    	0           	Open  	;
 2800529         	2800185         	2800187         	38.908      	60.00000    	130.0000    	0           	Open  	;
 2800938         	2801237         	2801252         	230.687     	60.00000    	130.0000    	0           	Open  	;
 2801088         	2801598         	2802963         	39.976      	110.00000   	130.0000    	0           	Open  	;
 2800851         	2801033         	2801036         	108.136     	60.00000    	130.0000    	0           	Open  	;
 2801063         	2800270         	2801548         	44.462      	85.00000    	130.0000    	0           	Open  	;
 2800616         	2800068         	2800425         	48.065      	110.00000   	130.0000    	0           	Open  	;
 2801585         	2802025         	2801102         	7.601       	60.00000    	130.0000    	0           	Open  	;
 2800870         	2801090         	2801094         	161.496     	32.00000    	150.0000    	0           	Open  	;
 2801027         	2802978         	2802977         	33.566      	60.00000    	130.0000    	0           	Open  	;
 2801069         	2800026         	2801103         	23.255      	32.00000    	150.0000    	0           	Open  	;
 2801114         	2800311         	2801639         	43.203      	60.00000    	130.0000    	0           	Open  	;
 2800816         	2800604         	2800933         	107.372     	60.00000    	130.0000    	0           	Open  	;
 2801194         	2801097         	2801806         	641.214     	60.00000    	130.0000    	0           	Open  	;
 2800924         	2800698         	2802970         	26.214      	85.00000    	135.0000    	0           	Open  	;
 2801015         	2801446         	2801358         	43.734      	110.00000   	130.0000    	0           	Open  	;
 2800747         	2800771         	2802750_n2a_1   	39.268      	60.00000    	130.0000    	0           	Open  	;
 2800627         	2800456         	2800459         	41.862      	32.00000    	150.0000    	0           	Open  	;
 2800509         	2800130         	2800132         	45.130      	60.00000    	130.0000    	0           	Open  	;
 2800535         	2800211         	2800219         	300.067     	60.00000    	130.0000    	0           	Open  	;
 2801361         	2800117         	2802722_n2a_1   	11.362      	60.00000    	130.0000    	0           	Open  	;
 2801673         	2800227         	2802821         	24.868      	110.00000   	130.0000    	0           	Open  	;
 2801817         	2802576         	2802926         	42.358      	200.00000   	140.0000    	0           	Open  	;
 2801855         	2802944         	2801307         	3.259       	32.00000    	150.0000    	0           	Open  	;
 2800479         	2800014         	2800015         	45.709      	60.00000    	130.0000    	0           	Open  	;
 2800704         	2800190         	2800624         	42.241      	60.00000    	130.0000    	0           	Open  	;
 2801180         	2800948         	2801755         	80.000      	32.00000    	150.0000    	0           	Open  	;
 2801277         	2802023         	2802024         	1.336       	110.00000   	130.0000    	0           	Open  	;
 2801491         	2800202         	2800338         	42.277      	60.00000    	130.0000    	0           	Open  	;
 2802761_n2a     	2802761_n2a_1   	2802761_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801134         	2801683         	2801074         	57.235      	32.00000    	150.0000    	0           	Open  	;
 2801832         	2802932         	2802912         	6.066       	110.00000   	130.0000    	0           	CLOSED	;
 2801413         	2801144         	2802338         	45.603      	60.00000    	130.0000    	0           	Open  	;
 2801044         	2801514         	2801515         	34.400      	32.00000    	150.0000    	0           	Open  	;
 2801668         	2802792         	2802798         	4.803       	32.00000    	150.0000    	0           	Open  	;
 2800951         	2800734         	2801296         	25.423      	60.00000    	130.0000    	0           	Open  	;
 2801090         	2801203         	2801611         	155.751     	85.00000    	130.0000    	0           	Open  	;
 2801500         	2801399         	2801030         	3.213       	110.00000   	130.0000    	0           	Open  	;
 2800776         	2800264         	2800818         	17.698      	200.00000   	130.0000    	0           	Open  	;
 2801677         	2802836         	2802837         	65.153      	300.00000   	105.0000    	0           	Open  	;
 2801294         	2801033         	2800544         	44.318      	110.00000   	130.0000    	0           	Open  	;
 2800558         	2800283         	2802720_n2a_1   	20.319      	300.00000   	105.0000    	0           	Open  	;
 2801626         	2800459         	2801094         	40.043      	32.00000    	150.0000    	0           	Open  	;
 2800795         	2800029         	2800872         	133.088     	32.00000    	150.0000    	0           	Open  	;
 2801212         	2801822         	2801840         	21.739      	32.00000    	150.0000    	0           	Open  	;
 2801834         	2802932         	2802983         	0.520       	97.80000    	140.0000    	0           	Open  	;
 2801284         	2800264         	2802076         	0.910       	60.00000    	130.0000    	0           	Open  	;
 2801094         	2802716_n2a_2   	2801616         	23.458      	85.00000    	140.0000    	0           	Open  	;
 2801232         	2800020         	2802948         	61.801      	32.00000    	150.0000    	0           	Open  	;
 2801572         	2800735         	2802727_n2a_1   	8.774       	85.00000    	130.0000    	0           	Open  	;
 2800864         	2801071         	2801074         	47.794      	60.00000    	130.0000    	0           	Open  	;
 2801656         	2802788         	2802783         	4.378       	32.00000    	150.0000    	0           	Open  	;
 2800813         	2800850         	2803006         	12.499      	110.00000   	130.0000    	0           	Open  	;
 2801835         	2800049         	2802933         	5.537       	110.00000   	130.0000    	0           	CLOSED	;
 2800931         	2801205         	2801061         	82.574      	32.00000    	150.0000    	0           	Open  	;
 2801178         	2801754         	2801554         	23.600      	32.00000    	150.0000    	0           	Open  	;
 2801629         	2802817         	2802767_n2a_1   	2.446       	110.00000   	140.0000    	0           	Open  	;
 2800997         	2801087         	2801403         	9.720       	60.00000    	130.0000    	0           	Open  	;
 2802718_n2a     	2802718_n2a_1   	2802718_n2a_2   	0.100       	85.00000    	140.0000    	0           	OPEN  	;
 2801031         	2801476         	2801477         	13.240      	110.00000   	130.0000    	0           	Open  	;
 2800842         	2800999         	2801002         	180.326     	110.00000   	130.0000    	0           	Open  	;
 2800879         	2800555         	2801107         	169.897     	32.00000    	150.0000    	0           	Open  	;
 2800540         	2800154         	2800227         	1.850       	150.00000   	130.0000    	0           	Open  	;
 2801505         	2801033         	2801404         	29.969      	110.00000   	130.0000    	0           	Open  	;
 2800708         	2802976         	2800121         	210.217     	110.00000   	130.0000    	0           	Open  	;
 2800758         	2800779         	2800798         	78.568      	32.00000    	150.0000    	0           	Open  	;
 2800573         	2800315         	2800020         	45.252      	60.00000    	130.0000    	0           	Open  	;
 2800653         	2800537         	2800538         	2.350       	32.00000    	150.0000    	0           	Open  	;
 2801196         	2800895         	2801662         	41.824      	110.00000   	130.0000    	0           	Open  	;
 2801267         	2801972         	2801742         	2.349       	85.00000    	130.0000    	0           	Open  	;
 2801383         	2801753         	2802245         	47.160      	85.00000    	130.0000    	0           	Open  	;
 2800560         	2802734_n2a_2   	2800288         	3.500       	60.00000    	130.0000    	0           	Open  	;
 2800636         	2800497         	2800498         	72.224      	60.00000    	130.0000    	0           	Open  	;
 2801425         	2801462         	2801461         	67.868      	60.00000    	130.0000    	0           	Open  	;
 2800748         	2800772         	2800775         	24.918      	110.00000   	130.0000    	0           	Open  	;
 2801022         	2801456         	2800772         	209.391     	60.00000    	130.0000    	0           	Open  	;
 2801885         	2803014         	2803015         	3.990       	97.80000    	140.0000    	0           	Open  	;
 2801463         	2800244         	2800354         	266.195     	110.00000   	130.0000    	0           	Open  	;
 2800827         	2800242         	2800955         	3.959       	85.00000    	130.0000    	0           	Open  	;
 2801189         	2801282         	2802947         	61.963      	32.00000    	150.0000    	0           	Open  	;
 2801343         	2802204         	2801007         	38.533      	60.00000    	130.0000    	0           	Open  	;
 2800964         	2801126         	2801316         	34.788      	32.00000    	150.0000    	0           	Open  	;
 2801814         	2802925         	2801470         	6.990       	60.00000    	130.0000    	0           	CLOSED	;
 2801202         	2802760_n2a_1   	2801818         	4.124       	60.00000    	130.0000    	0           	Open  	;
 2801822         	2802927         	2800799         	24.536      	200.00000   	130.0000    	0           	Open  	;
 2801879         	2800060         	2800614         	55.626      	97.80000    	140.0000    	0           	Open  	;
 2801800         	2802915         	2800534         	3.775       	60.00000    	130.0000    	0           	CLOSED	;
 2800565         	2802717_n2a_2   	2800297         	33.900      	85.00000    	130.0000    	0           	Open  	;
 2800983         	2801343         	2800703         	40.118      	60.00000    	130.0000    	0           	Open  	;
 2801244         	2800407         	2800333         	1.152       	110.00000   	130.0000    	0           	Open  	;
 2801245         	2800364         	2800408         	34.157      	60.00000    	130.0000    	0           	Open  	;
 2800690         	2800599         	2800600         	35.604      	110.00000   	130.0000    	0           	Open  	;
 2801926         	2802971         	2802970         	4.827       	141         	140.0000    	0           	Open  	;
 2801659         	2802795         	2802791         	171.167     	32.00000    	150.0000    	0           	Open  	;
 2800741         	2800356         	2800757         	367.181     	60.00000    	130.0000    	0           	Open  	;
 2802762_n2a     	2802762_n2a_1   	2802762_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801348         	2801621         	2802759_n2a_1   	14.029      	60.00000    	130.0000    	0           	Open  	;
 2801636         	2802818         	2802805         	94.061      	85.00000    	140.0000    	0           	Open  	;
 2801437         	2801527         	2800545         	10.739      	32.00000    	150.0000    	0           	Open  	;
 2801890         	2803012         	2803011         	161.483     	97.80000    	140.0000    	0           	Open  	;
 2801727         	2802964         	2802965         	486.331     	396.60000   	150.0000    	0           	Open  	;
 2801365         	2800565         	2801146         	100.686     	200.00000   	105.0000    	0           	Open  	;
 2801279         	2801819         	2801595         	360.878     	110.00000   	130.0000    	0           	Open  	;
 2801734         	2802867         	2802381         	43.153      	200.00000   	140.0000    	0           	Open  	;
 2801518         	2801753         	2801972         	47.682      	85.00000    	130.0000    	0           	Open  	;
 2801263         	2802775_n2a_2   	2801521         	30.925      	150.00000   	130.0000    	0           	Open  	;
 2801544         	2800556         	2801545         	46.716      	85.00000    	130.0000    	0           	Open  	;
 2801190         	2800024         	2800380         	66.966      	32.00000    	150.0000    	0           	Open  	;
 2801324         	2800591         	2802178         	156.858     	85.00000    	130.0000    	0           	Open  	;
 2800749         	2800702         	2800776         	141.499     	32.00000    	150.0000    	0           	Open  	;
 2801484         	2800956         	2801216         	62.493      	60.00000    	130.0000    	0           	Open  	;
 2801809         	2801442         	2802921         	3.377       	32.00000    	150.0000    	0           	CLOSED	;
 2800654         	2800137         	2802732_n2a_1   	2.583       	85.00000    	130.0000    	0           	Open  	;
 2801833         	2802931         	2802932         	0.683       	97.80000    	140.0000    	0           	Open  	;
 2801278         	2801940         	2802025         	31.171      	32.00000    	150.0000    	0           	Open  	;
 2801147         	2800540         	2801512         	18.747      	60.00000    	130.0000    	0           	Open  	;
 2801559         	2800703         	2801901         	5.213       	60.00000    	130.0000    	0           	Open  	;
 2801693         	2802838         	2802839         	121.000     	300.00000   	105.0000    	0           	Open  	;
 2800762         	2800557         	2800497         	39.537      	60.00000    	130.0000    	0           	Open  	;
 2800721         	2800692         	2800694         	3.298       	60.00000    	130.0000    	0           	Open  	;
 2801424         	2801940         	2801514         	40.273      	60.00000    	130.0000    	0           	Open  	;
 2801838         	2800050         	2802935         	4.741       	200.00000   	130.0000    	0           	CLOSED	;
 2800937         	2801224         	2803013         	258.519     	60.00000    	130.0000    	0           	Open  	;
 2801975         	2803015         	2800117         	0.841       	60.00000    	130.0000    	0           	Open  	;
 2801470         	2801163         	2800125         	36.040      	60.00000    	130.0000    	0           	Open  	;
 2801291         	2800355         	2801437         	368.288     	60.00000    	130.0000    	0           	Open  	;
 2801317         	2800947         	2800579         	6.685       	32.00000    	150.0000    	0           	Open  	;
 2800986         	2800377         	2800330         	67.225      	32.00000    	150.0000    	0           	Open  	;
 2801112         	2801635         	2800503         	41.973      	60.00000    	130.0000    	0           	Open  	;
 2801633         	2802812         	2802785         	37.747      	85.00000    	140.0000    	0           	Open  	;
 2801635         	2802789         	2802790         	4.263       	85.00000    	140.0000    	0           	Open  	;
 2801375         	2801443         	2801275         	44.152      	110.00000   	130.0000    	0           	Open  	;
 2801956         	2802856         	2802960         	8.051       	110.00000   	140.0000    	0           	Open  	;
 2801852         	2802939         	2802938         	46.107      	26.00000    	150.0000    	0           	Open  	;
 2801328         	2800706         	2802915         	204.904     	60.00000    	130.0000    	0           	Open  	;
 2801036         	2800795         	2801485         	37.884      	32.00000    	150.0000    	0           	Open  	;
 2800545         	2800160         	2800188         	77.601      	60.00000    	130.0000    	0           	Open  	;
 2801045         	2802746_n2a_2   	2800282         	10.787      	110.00000   	130.0000    	0           	Open  	;
 2802749_n2a     	2802749_n2a_1   	2802749_n2a_2   	0.100       	60.00000    	140.0000    	0           	OPEN  	;
 2800601         	2800380         	2800384         	44.149      	60.00000    	130.0000    	0           	Open  	;
 2800492         	2800041         	2800042         	0.236       	60.00000    	130.0000    	0           	Open  	;
 2800826         	2800953         	2800895         	1.998       	110.00000   	130.0000    	0           	Open  	;
 2800528         	2800126         	2800118         	82.480      	32.00000    	150.0000    	0           	Open  	;
 2801595         	2800970         	2802397         	260.698     	60.00000    	130.0000    	0           	Open  	;
 2801002         	2802778_n2a_2   	2801415         	5.851       	110.00000   	130.0000    	0           	Open  	;
 2800990         	2801192         	2800446         	0.932       	110.00000   	130.0000    	0           	Open  	;
 2801782         	2802969         	2802971         	627.218     	220.20000   	150.0000    	0           	Open  	;
 2801927         	2802863         	2802972         	4.586       	200.00000   	140.0000    	0           	Open  	;
 2801772         	2802965         	2802835         	5.044       	220.20000   	150.0000    	0           	Open  	;
 2801966         	2803006         	2800500         	5.280       	110.00000   	130.0000    	0           	Open  	;
 2801972         	2803011         	2803010         	5.454       	75.60000    	140.0000    	0           	Open  	;
 2801264         	2801544         	2801968         	135.556     	60.00000    	130.0000    	0           	Open  	;
 2801304         	2800494         	2802140         	69.757      	60.00000    	130.0000    	0           	Open  	;
 2800881         	2800617         	2800228         	37.389      	60.00000    	130.0000    	0           	Open  	;
 2802731_n2a     	2802731_n2a_1   	2802731_n2a_2   	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 2801249         	2800918         	2802780_n2a_1   	4.717       	110.00000   	130.0000    	0           	Open  	;
 2800593         	2800368         	2800011         	45.164      	150.00000   	130.0000    	0           	Open  	;
 2800744         	2800763         	2800766         	42.631      	60.00000    	130.0000    	0           	Open  	;
 2800579         	2800336         	2800337         	1.117       	150.00000   	130.0000    	0           	Open  	;
 2800902         	2800964         	2802749_n2a_1   	41.042      	60.00000    	130.0000    	0           	Open  	;
 2801531         	2800042         	2802557         	63.617      	60.00000    	130.0000    	0           	Open  	;
 2800885         	2801119         	2801120         	2.954       	200.00000   	130.0000    	0           	Open  	;
 2801539         	2802557         	2800505         	112.781     	60.00000    	130.0000    	0           	Open  	;
 2801307         	2801937         	2801935         	41.720      	60.00000    	130.0000    	0           	Open  	;
 2801915         	2802576         	2802976         	96.838      	141.00000   	150.0000    	0           	Open  	;
 2801087         	2801555         	2800809         	12.036      	60.00000    	130.0000    	0           	Open  	;
 2801402         	2802943         	2801633         	59.901      	110.00000   	130.0000    	0           	Open  	;
 2800477         	2800001         	2800011         	265.263     	60.00000    	140.0000    	0           	Open  	;
 2801846         	2801670         	2802941         	7.241       	60.00000    	130.0000    	0           	CLOSED	;
 2801349         	2800697         	2802212         	73.206      	60.00000    	130.0000    	0           	Open  	;
 2801526         	2802364         	2801553         	3.961       	60.00000    	130.0000    	0           	Open  	;
 2801109         	2800173         	2800051         	70.116      	60.00000    	135.0000    	0           	Open  	;
 2801176         	2800730         	2800727         	45.880      	85.00000    	130.0000    	0           	Open  	;
 2800632         	2802756_n2a_2   	2800476         	253.156     	60.00000    	130.0000    	0           	Open  	;
 2801472         	2802454         	2800187         	114.597     	60.00000    	130.0000    	0           	Open  	;
 2801268         	2800952         	2802922         	137.840     	85.00000    	130.0000    	0           	Open  	;
 2801255         	2800948         	2801442         	142.173     	32.00000    	150.0000    	0           	Open  	;
 2801654         	2802797         	2802796         	25.870      	32.00000    	150.0000    	0           	Open  	;
 2800686         	2800592         	2800593         	43.005      	200.00000   	105.0000    	0           	Open  	;
 2800683         	2800586         	2802777_n2a_1   	21.843      	60.00000    	130.0000    	0           	Open  	;
 2800808         	2802770_n2a_2   	2800917         	1.542       	110.00000   	130.0000    	0           	Open  	;
 2800775         	2800818         	2800816         	7.630       	200.00000   	130.0000    	0           	Open  	;
 2800738         	2800735         	2800736         	162.507     	85.00000    	130.0000    	0           	Open  	;
 2801649         	2802803         	2802815         	115.300     	32.00000    	150.0000    	0           	Open  	;
 2801353         	2801474         	2800795         	19.114      	60.00000    	130.0000    	0           	Open  	;
 2802727_n2a     	2802727_n2a_1   	2802727_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801337         	2801319         	2800769         	41.795      	60.00000    	130.0000    	0           	Open  	;
 2800644         	2802763_n2a_2   	2800511         	3.146       	110.00000   	130.0000    	0           	Open  	;
 2801001         	2800600         	2800933         	41.210      	110.00000   	130.0000    	0           	Open  	;
 2801240         	2800598         	2802999         	386.806     	60.00000    	130.0000    	0           	Open  	;
 2801403         	2801120         	2800078         	107.614     	60.00000    	130.0000    	0           	Open  	;
 2800835         	2800771         	2800060         	3.265       	180.00000   	130.0000    	0           	CLOSED	;
 2801338         	2801366         	2800078         	43.397      	60.00000    	130.0000    	0           	Open  	;
 2801740         	2802870         	2801607         	29.782      	110.00000   	130.0000    	0           	Open  	;
 2801607         	2801742         	2800952         	48.598      	85.00000    	130.0000    	0           	Open  	;
 2801065         	2800956         	2802711_n2a_1   	6.856       	110.00000   	130.0000    	0           	Open  	;
 2800936         	2802861         	2800221         	229.969     	85.00000    	130.0000    	0           	Open  	;
 2802747_n2a     	2802747_n2a_1   	2802747_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800866         	2800593         	2802775_n2a_1   	12.559      	200.00000   	105.0000    	0           	Open  	;
 2801710         	2802830         	2802831         	10.600      	300.00000   	105.0000    	0           	Open  	;
 2800901         	2801150         	2801152         	103.049     	200.00000   	130.0000    	0           	Open  	;
 2801743         	2802871         	2802977         	2.527       	53.40000    	140.0000    	0           	Open  	;
 2801432         	2801191         	2802723_n2a_1   	2.670       	110.00000   	130.0000    	0           	Open  	;
 2800569         	MEDIDOR.0041    	2800308         	161.114     	300.00000   	105.0000    	0           	Open  	;
 2800478         	2800012         	2800013         	41.821      	110.00000   	130.0000    	0           	Open  	;
 2801174         	2801304         	2801528         	37.477      	60.00000    	130.0000    	0           	Open  	;
 2801270         	2801316         	2801121         	16.278      	32.00000    	150.0000    	0           	Open  	;
 2801398         	2800949         	2800018         	32.200      	110.00000   	130.0000    	0           	Open  	;
 2801143         	2800029         	2800211         	5.117       	85.00000    	130.0000    	0           	Open  	;
 2801083         	2801591         	2800724         	71.603      	60.00000    	135.0000    	0           	Open  	;
 2801512         	2800292         	2803007         	49.856      	110.00000   	130.0000    	0           	Open  	;
 2800805         	2800910         	2800342         	130.087     	32.00000    	150.0000    	0           	Open  	;
 2800914         	2800476         	2800548         	2.888       	60.00000    	130.0000    	0           	Open  	;
 2801741         	2802870         	2802579         	26.799      	54.3        	140.0000    	0           	Open  	;
 2800996         	2800933         	2801401         	55.750      	32.00000    	150.0000    	0           	Open  	;
 2801940         	2802985         	2802377         	2.038       	200.00000   	140.0000    	0           	Open  	;
 2800730         	2800720         	2800377         	48.588      	110.00000   	130.0000    	0           	Open  	;
 2801369         	2801512         	2803010         	140.143     	60.00000    	130.0000    	0           	Open  	;
 2801390         	2801261         	2800679         	23.161      	110.00000   	130.0000    	0           	Open  	;
 2801494         	2800342         	2800127         	3.603       	110.00000   	130.0000    	0           	Open  	;
 2800651         	2800532         	2800533         	44.659      	60.00000    	130.0000    	0           	Open  	;
 2801257         	2801105         	2801954         	219.290     	60.00000    	130.0000    	0           	Open  	;
 2801894         	MEDIDOR.002     	2803000         	50.441      	246.80000   	150.0000    	0           	Open  	;
 2800726         	2800703         	2800704         	61.416      	32.00000    	150.0000    	0           	Open  	;
 2800508         	2800127         	2800129         	61.364      	60.00000    	130.0000    	0           	Open  	;
 2801092         	2800921         	2801613         	3.409       	200.00000   	130.0000    	0           	Open  	;
 2801298         	2802134         	2801337         	48.297      	32.00000    	150.0000    	0           	Open  	;
 2800493         	2800043         	2800045         	70.459      	200.00000   	105.0000    	0           	Open  	;
 2801310         	2800455         	2802146         	7.500       	60.00000    	130.0000    	0           	Open  	;
 2801971         	2803010         	2800366         	3.778       	60.00000    	130.0000    	0           	Open  	;
 2800822         	2800758         	2800947         	33.573      	32.00000    	150.0000    	0           	Open  	;
 2800886         	2801121         	2800625         	41.148      	32.00000    	150.0000    	0           	Open  	;
 2801418         	2800443         	2801588         	199.544     	60.00000    	130.0000    	0           	Open  	;
 2801138         	2800336         	2800368         	5.161       	150.00000   	130.0000    	0           	Open  	;
 2800865         	2800239         	2800130         	229.390     	32.00000    	150.0000    	0           	Open  	;
 2801625         	2802761_n2a_2   	2801598         	155.814     	110.00000   	130.0000    	0           	Open  	;
 2800576         	2800331         	2800332         	45.010      	60.00000    	130.0000    	0           	Open  	;
 2800953         	2801061         	2800118         	38.394      	60.00000    	130.0000    	0           	Open  	;
 2801080         	2802953         	2801587         	31.293      	60.00000    	130.0000    	0           	Open  	;
 2801433         	2800403         	2802743_n2a_1   	36.175      	110.00000   	130.0000    	0           	Open  	;
 2801632         	2802805         	2802812         	99.241      	85.00000    	140.0000    	0           	Open  	;
 2800649         	2800520         	2800521         	36.513      	32.00000    	150.0000    	0           	Open  	;
 2800940         	2801262         	2800061         	43.250      	32.00000    	150.0000    	0           	Open  	;
 2800777         	2800164         	2802771_n2a_1   	2.073       	60.00000    	130.0000    	0           	Open  	;
 2800530         	2800188         	2800190         	38.466      	60.00000    	130.0000    	0           	Open  	;
 2800586         	2800355         	2800356         	41.091      	150.00000   	130.0000    	0           	Open  	;
 2800617         	2800426         	2800427         	9.870       	60.00000    	130.0000    	0           	Open  	;
 2801574         	2800942         	2800738         	64.883      	60.00000    	130.0000    	0           	Open  	;
 2801843         	2801621         	2802937         	4.627       	53.40000    	140.0000    	0           	Open  	;
 2800662         	2800551         	2800555         	90.764      	32.00000    	150.0000    	0           	Open  	;
 2801562         	2800013         	2801275         	24.219      	110.00000   	130.0000    	0           	Open  	;
 2801876         	2802955         	2800244         	5.609       	110.00000   	130.0000    	0           	CLOSED	;
 2801467         	2801677         	2800292         	332.219     	60.00000    	130.0000    	0           	Open  	;
 2801895         	2803000         	2803001         	85.337      	246.80000   	150.0000    	0           	Open  	;
 2801856         	2802949         	2800374         	3.219       	32.00000    	150.0000    	0           	Open  	;
 2801295         	2801336         	2802128         	33.214      	110.00000   	130.0000    	0           	Open  	;
 2801675         	2800812         	2802854         	14.874      	150.00000   	130.0000    	0           	CLOSED	;
 2800687         	2800594         	2802989         	3.231       	200.00000   	105.0000    	0           	Open  	;
 2801318         	2800204         	2801549         	31.563      	85.00000    	130.0000    	0           	Open  	;
 2801139         	2800011         	2800154         	44.394      	150.00000   	130.0000    	0           	Open  	;
 2801908         	2801006         	2802962         	5.664       	110.00000   	130.0000    	0           	CLOSED	;
 2801016         	2802921         	2800578         	75.245      	32.00000    	150.0000    	0           	Open  	;
 2801149         	2802906         	2801177         	211.588     	200.00000   	130.0000    	0           	Open  	;
 2801712         	2802832         	2802831         	19.133      	300.00000   	105.0000    	0           	Open  	;
 2800641         	2800505         	2800506         	62.595      	60.00000    	130.0000    	0           	Open  	;
 2801523         	2801554         	2802535         	38.900      	32.00000    	150.0000    	0           	Open  	;
 2801637         	2802785         	2802797         	44.999      	85.00000    	140.0000    	0           	Open  	;
 2801655         	2802800         	2802801         	4.861       	32.00000    	150.0000    	0           	Open  	;
 2801320         	2800675         	2802163         	0.708       	160.00000   	130.0000    	0           	Open  	;
 2801119         	2800416         	2801646         	42.647      	60.00000    	130.0000    	0           	Open  	;
 2801953         	2802996         	2802959         	2.824       	97.80000    	140.0000    	0           	Open  	;
 2800948         	2800233         	2802738_n2a_1   	3.216       	60.00000    	130.0000    	0           	Open  	;
 2801371         	2802248         	2802134         	128.110     	60.00000    	130.0000    	0           	Open  	;
 2800750         	2802710_n2a_2   	2800777         	40.961      	85.00000    	130.0000    	0           	Open  	;
 2800547         	2800219         	2800242         	93.477      	85.00000    	130.0000    	0           	Open  	;
 2801129         	2801673         	2801033         	109.297     	60.00000    	130.0000    	0           	Open  	;
 2802741_n2a     	2802741_n2a_1   	2802741_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800754         	2802979         	2800759         	40.629      	32.00000    	150.0000    	0           	Open  	;
 2800823         	2802914         	2800948         	40.753      	32.00000    	150.0000    	0           	Open  	;
 2800994         	2800779         	2802918         	35.696      	32.00000    	150.0000    	0           	Open  	;
 2800853         	2801039         	2800603         	38.471      	110.00000   	130.0000    	0           	Open  	;
 2801215         	2800679         	2802721_n2a_1   	15.145      	110.00000   	130.0000    	0           	Open  	;
 2801930         	2802975         	2802974         	1.430       	110.00000   	130.0000    	0           	Open  	;
 2801034         	2800941         	2800611         	42.345      	110.00000   	130.0000    	0           	Open  	;
 2801089         	2801608         	2800041         	63.821      	60.00000    	130.0000    	0           	Open  	;
 2801478         	2800946         	2802463         	31.375      	32.00000    	150.0000    	0           	Open  	;
 2801309         	2800514         	2800454         	0.900       	60.00000    	130.0000    	0           	Open  	;
 2800887         	2800075         	2803016         	30.762      	200.00000   	130.0000    	0           	Open  	;
 2801218         	2801703         	2800210         	40.656      	85.00000    	130.0000    	0           	Open  	;
 2801155         	2800015         	2801724         	45.403      	60.00000    	130.0000    	0           	Open  	;
 2801313         	2800281         	2801513         	208.427     	60.00000    	130.0000    	0           	Open  	;
 2801465         	2802397         	2801132         	43.218      	60.00000    	130.0000    	0           	Open  	;
 2800972         	2800181         	2801327         	72.488      	60.00000    	135.0000    	0           	Open  	;
 2800546         	2800237         	2800239         	41.063      	110.00000   	130.0000    	0           	Open  	;
 2801209         	2801756         	2801822         	76.700      	32.00000    	150.0000    	0           	Open  	;
 2801786         	2802910         	2802865         	72.279      	200.00000   	130.0000    	0           	Open  	;
 2801795         	2802911         	2802981         	1.413       	53.4        	140.0000    	0           	Open  	;
 2800605         	2800391         	2800392         	2.247       	110.00000   	130.0000    	0           	Open  	;
 2800621         	2800443         	2800178         	41.500      	60.00000    	130.0000    	0           	Open  	;
 2800855         	2801043         	2802769_n2a_2   	380.755     	85.00000    	130.0000    	0           	Open  	;
 2800571         	2800311         	2800312         	62.259      	32.00000    	150.0000    	0           	Open  	;
 2800854         	2801041         	2800053         	22.726      	200.00000   	130.0000    	0           	Open  	;
 2801690         	2802824         	2802823         	18.400      	500.00000   	105.0000    	0           	Open  	;
 2801700         	2802960         	2802857         	191.949     	110.00000   	130.0000    	0           	Open  	;
 2801919         	2802967         	2802927         	9.171       	200.00000   	130.0000    	0           	Open  	;
 2801381         	2800734         	2801524         	148.872     	60.00000    	130.0000    	0           	Open  	;
 2801853         	2802941         	2802942         	42.885      	26.00000    	150.0000    	0           	Open  	;
 2801780         	2802724_n2a_2   	2802907         	3.996       	110.00000   	130.0000    	0           	Open  	;
 2801024         	2801462         	2800170         	164.015     	60.00000    	130.0000    	0           	Open  	;
 2801055         	2801470         	2801533         	68.052      	60.00000    	130.0000    	0           	Open  	;
 2801450         	2802245         	2800762         	2.538       	85.00000    	130.0000    	0           	Open  	;
 2801341         	2801320         	2801315         	2.886       	60.00000    	130.0000    	0           	Open  	;
 2801315         	2801954         	2800531         	38.491      	110.00000   	130.0000    	0           	Open  	;
 2800992         	2800369         	2801372         	142.087     	85.00000    	130.0000    	0           	Open  	;
 2801715         	2800560         	2802860         	4.580       	300.00000   	105.0000    	0           	Open  	;
 2801251         	2801935         	2801936         	6.680       	60.00000    	130.0000    	0           	Open  	;
 2801250         	2800835         	2801935         	201.200     	60.00000    	130.0000    	0           	Open  	;
 2801105         	2801632         	2800794         	23.565      	60.00000    	130.0000    	0           	Open  	;
 2801280         	2802044         	2800969         	363.080     	110.00000   	130.0000    	0           	Open  	;
 2800495         	2800049         	2800050         	12.294      	200.00000   	105.0000    	0           	Open  	;
 2800829         	2800599         	2800961         	65.750      	32.00000    	150.0000    	0           	Open  	;
 2801158         	2801104         	2800357         	1.058       	32.00000    	150.0000    	0           	Open  	;
 2801396         	2801771         	2800720         	35.490      	110.00000   	130.0000    	0           	Open  	;
 2800800         	2800282         	2802774_n2a_1   	366.694     	85.00000    	130.0000    	0           	Open  	;
 2801440         	2802736_n2a_1   	2800807         	1.483       	60.00000    	130.0000    	0           	CLOSED	;
 2802724_n2a     	2802724_n2a_1   	2802724_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801694         	2802839         	2802840         	113.389     	300.00000   	105.0000    	0           	Open  	;
 2801217         	2800030         	2801845         	4.867       	32.00000    	150.0000    	0           	Open  	;
 2801683         	2802740_n2a_2   	2802905         	2.334       	200.00000   	140.0000    	0           	Open  	;
 2800925         	2801043         	2801193         	35.745      	85.00000    	130.0000    	0           	Open  	;
 2801177         	2800923         	2801753         	141.556     	32.00000    	150.0000    	0           	Open  	;
 2801553         	2802585         	2800916         	105.006     	60.00000    	130.0000    	0           	Open  	;
 2800533         	2800203         	2800153         	3.910       	110.00000   	130.0000    	0           	Open  	;
 2800660         	2800548         	2800549         	35.420      	60.00000    	130.0000    	0           	Open  	;
 2801334         	2801816         	2800194         	60.781      	110.00000   	130.0000    	0           	Open  	;
 2800755         	2800794         	2800503         	49.482      	60.00000    	130.0000    	0           	Open  	;
 2802722_n2a     	2802722_n2a_1   	2802722_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800952         	2801297         	2801298         	24.119      	150.00000   	130.0000    	0           	Open  	;
 2800883         	2800129         	2801117         	44.589      	60.00000    	130.0000    	0           	Open  	;
 2801458         	2801683         	2801126         	44.131      	32.00000    	150.0000    	0           	Open  	;
 2802710_n2a     	2802710_n2a_1   	2802710_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2800956         	2800337         	2801303         	55.285      	32.00000    	150.0000    	0           	Open  	;
 2801238         	2801708         	2801711         	21.809      	32.00000    	150.0000    	0           	Open  	;
 2801711         	2802827         	2802828         	2.367       	300.00000   	105.0000    	0           	Open  	;
 2801308         	2800332         	2800225         	202.207     	60.00000    	130.0000    	0           	Open  	;
 2801372         	2800425         	2800502         	335.694     	60.00000    	130.0000    	0           	Open  	;
 2800537         	2800166         	2800224         	70.368      	85.00000    	135.0000    	0           	Open  	;
 2800705         	2800625         	2800547         	73.773      	60.00000    	130.0000    	0           	Open  	;
 2800989         	2800447         	2801366         	85.245      	110.00000   	130.0000    	0           	Open  	;
 2801840         	2800507         	2802937         	3.419       	60.00000    	130.0000    	0           	CLOSED	;
 2801611         	2802023         	2801261         	8.255       	110.00000   	130.0000    	0           	Open  	;
 2802735_n2a     	2802735_n2a_1   	2802735_n2a_2   	0.100       	200.00000   	130.0000    	0           	OPEN  	;
 2801957         	2802998         	2802957         	8.846       	220.20000   	150.0000    	0           	Open  	;
 2801256         	2800808         	2801948         	212.721     	60.00000    	130.0000    	0           	Open  	;
 2801942         	2802987         	2800770         	1.391       	60.00000    	130.0000    	0           	Open  	;
 2800695         	2800378         	2802954         	29.748      	110.00000   	130.0000    	0           	Open  	;
 2800875         	2800522         	2800676         	44.477      	60.00000    	130.0000    	0           	Open  	;
 2800782         	2800690         	2800780         	161.846     	60.00000    	130.0000    	0           	Open  	;
 2801115         	2800965         	2800266         	28.100      	60.00000    	130.0000    	0           	Open  	;
 2801253         	2800520         	2801940         	37.975      	60.00000    	130.0000    	0           	Open  	;
 2801603         	2800556         	2800922         	49.134      	85.00000    	130.0000    	0           	Open  	;
 2800612         	2800378         	2800416         	92.452      	60.00000    	130.0000    	0           	Open  	;
 2800491         	2800039         	2800040         	4.916       	200.00000   	130.0000    	0           	Open  	;
 2800857         	2801054         	2802234         	3.005       	60.00000    	130.0000    	0           	Open  	;
 2801221         	2801521         	2801894         	367.263     	60.00000    	130.0000    	0           	Open  	;
 2801630         	2802818         	2802817         	6.424       	110.00000   	140.0000    	0           	Open  	;
 2801638         	2802809         	2802803         	20.466      	60.00000    	140.0000    	0           	Open  	;
 2801652         	2802799         	2802784         	35.971      	32.00000    	150.0000    	0           	Open  	;
 2800966         	2802766_n2a_2   	2800858         	163.209     	110.00000   	130.0000    	0           	Open  	;
 2801698         	2802853         	2802854         	13.463      	300.00000   	105.0000    	0           	Open  	;
 2801246         	2800819         	2801032         	41.578      	110.00000   	130.0000    	0           	Open  	;
 2800980         	2802759_n2a_2   	2800520         	23.920      	60.00000    	130.0000    	0           	Open  	;
 2800555         	2800267         	2800270         	148.054     	32.00000    	150.0000    	0           	Open  	;
 2801884         	2802993         	2800775         	205.005     	141.00000   	150.0000    	0           	Open  	;
 2801093         	2801201         	2801615         	151.904     	60.00000    	130.0000    	0           	Open  	;
 2801128         	2802962         	2800391         	35.796      	110.00000   	130.0000    	0           	Open  	;
 2800921         	2802732_n2a_2   	2800369         	7.610       	85.00000    	130.0000    	0           	Open  	;
 2801014         	2801444         	2801445         	41.705      	150.00000   	130.0000    	0           	Open  	;
 2801364         	2802234         	2802739_n2a_1   	3.083       	200.00000   	105.0000    	0           	Open  	;
 2801166         	2802779_n2a_2   	2800918         	3.386       	110.00000   	130.0000    	0           	Open  	;
 2800674         	2800147         	2800573         	14.589      	60.00000    	130.0000    	0           	Open  	;
 2800599         	2800379         	2800380         	44.500      	60.00000    	130.0000    	0           	Open  	;
 2800622         	2800444         	2800445         	47.828      	60.00000    	130.0000    	0           	Open  	;
 2800694         	2800606         	2800608         	90.147      	110.00000   	130.0000    	0           	Open  	;
 2801911         	2802963         	2802932         	37.007      	110.00000   	130.0000    	0           	Open  	;
 2801126         	2801668         	2800399         	31.390      	60.00000    	130.0000    	0           	Open  	;
 2801797         	2802913         	2800702         	4.358       	32.00000    	150.0000    	0           	CLOSED	;
 2801427         	2800811         	2800227         	4.734       	150.00000   	130.0000    	0           	Open  	;
 2801323         	2800800         	2800778         	26.800      	32.00000    	150.0000    	0           	Open  	;
 2801965         	2800688         	2803004         	2.564       	110.00000   	130.0000    	0           	Open  	;
 2801230         	2801346         	2801342         	2.175       	60.00000    	130.0000    	0           	Open  	;
 2801008         	2800533         	2801437         	39.068      	60.00000    	130.0000    	0           	Open  	;
 2802715_n2a     	2802715_n2a_1   	2802715_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801642         	2802805         	2802809         	94.484      	60.00000    	140.0000    	0           	Open  	;
 2800737         	2800046         	2800734         	51.000      	60.00000    	130.0000    	0           	Open  	;
 2801886         	2803014         	2803012         	42.750      	97.80000    	140.0000    	0           	Open  	;
 2801670         	2802789         	2802793         	9.630       	60.00000    	140.0000    	0           	Open  	;
 2800900         	2800665         	2800565         	123.151     	200.00000   	105.0000    	0           	Open  	;
 2801354         	2801894         	2802117         	41.822      	60.00000    	130.0000    	0           	Open  	;
 2800676         	2800574         	2802924         	67.623      	85.00000    	135.0000    	0           	Open  	;
 2801054         	2802821         	2800967         	250.521     	110.00000   	130.0000    	0           	Open  	;
 2800789         	2803003         	2800471         	47.465      	60.00000    	130.0000    	0           	Open  	;
 2801060         	2801177         	2800297         	69.262      	200.00000   	130.0000    	0           	Open  	;
 2801614         	2801647         	2800688         	1.688       	110.00000   	130.0000    	0           	Open  	;
 2802732_n2a     	2802732_n2a_1   	2802732_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801252         	2801937         	2801938         	6.000       	60.00000    	130.0000    	0           	Open  	;
 2801944         	2802989         	2800590         	0.934       	200.00000   	105.0000    	0           	Open  	;
 2801394         	2800440         	2800013         	330.623     	110.00000   	130.0000    	0           	Open  	;
 2801281         	2801106         	2802070         	200.000     	32.00000    	150.0000    	0           	Open  	;
 2801836         	2802933         	2802985         	4.447       	97.80000    	140.0000    	0           	Open  	;
 2801845         	2801407         	2802938         	5.466       	60.00000    	130.0000    	0           	CLOSED	;
 2801950         	2802995         	MEDIDOR.003     	34.491      	220.20000   	150.0000    	0           	Open  	;
 2801794         	2802912         	2802911         	0.659       	97.80000    	140.0000    	0           	Open  	;
 2801896         	2803002         	2803004         	444.537     	141.00000   	150.0000    	0           	Open  	;
 2800637         	2800210         	2800219         	41.454      	85.00000    	130.0000    	0           	Open  	;
 2800712         	2800666         	2800663         	1.231       	200.00000   	105.0000    	0           	Open  	;
 2800836         	2800975         	2800771         	4.222       	60.00000    	130.0000    	0           	Open  	;
 2801791         	2802211         	2802909         	19.019      	53.40000    	140.0000    	0           	Open  	;
 2800927         	2801203         	2801201         	71.013      	85.00000    	135.0000    	0           	Open  	;
 2801148         	2800792         	2801708         	33.127      	110.00000   	130.0000    	0           	Open  	;
 2800784         	2800836         	2800837         	41.473      	150.00000   	130.0000    	0           	Open  	;
 2801973         	2803013         	2800540         	4.014       	60.00000    	130.0000    	0           	Open  	;
 2800779         	2800820         	2800180         	0.636       	85.00000    	135.0000    	0           	Open  	;
 2802763_n2a     	2802763_n2a_1   	2802763_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2800797         	2800032         	2800655         	4.974       	85.00000    	130.0000    	0           	Open  	;
 2801333         	2802190         	2802078         	153.738     	60.00000    	130.0000    	0           	Open  	;
 2801496         	2800510         	2801306         	41.300      	60.00000    	130.0000    	0           	Open  	;
 2800852         	2800544         	2801030         	107.053     	60.00000    	130.0000    	0           	Open  	;
 2800811         	2802751_n2a_2   	2800921         	2.485       	110.00000   	130.0000    	0           	Open  	;
 2800771         	2800420         	2800571         	44.979      	110.00000   	130.0000    	0           	Open  	;
 2801504         	2801404         	2800601         	9.200       	110.00000   	130.0000    	0           	Open  	;
 2801070         	2802715_n2a_2   	2801562         	22.940      	85.00000    	130.0000    	0           	Open  	;
 2801719         	2802854         	2802862         	5.410       	300.00000   	105.0000    	0           	Open  	;
 2801439         	2800586         	2801971         	13.239      	60.00000    	130.0000    	0           	Open  	;
 2801686         	2802850         	2802851         	97.069      	300.00000   	105.0000    	0           	Open  	;
 2800658         	2800544         	2800302         	0.981       	60.00000    	130.0000    	0           	Open  	;
 2801368         	2800147         	2802245         	133.591     	60.00000    	130.0000    	0           	Open  	;
 2801704         	2802843         	2802859         	56.728      	300.00000   	105.0000    	0           	Open  	;
 2801358         	2801840         	2802226         	28.264      	32.00000    	150.0000    	0           	Open  	;
 2801882         	2803005         	2803008         	95.251      	198.20000   	150.0000    	0           	Open  	;
 2800867         	2800195         	2801086         	45.290      	110.00000   	130.0000    	0           	Open  	;
 2801456         	2801161         	2800124         	126.992     	32.00000    	150.0000    	0           	Open  	;
 2801287         	2802078         	2800576         	41.510      	200.00000   	105.0000    	0           	Open  	;
 2801897         	2803008         	2801275         	271.458     	176.20000   	150.0000    	0           	Open  	;
 2801297         	2800978         	2801776         	32.500      	60.00000    	130.0000    	0           	Open  	;
 2800803         	2800895         	2800896         	112.500     	32.00000    	150.0000    	0           	Open  	;
 2801076         	2801567         	2800341         	352.909     	60.00000    	130.0000    	0           	Open  	;
 2801825         	2802930         	EPO.ITP.001     	107.917     	85.00000    	130.0000    	0           	Open  	;
 2801682         	2802728_n2a_2   	2802836         	4.103       	60.00000    	130.0000    	0           	CLOSED	;
 2801849         	2800612         	2802943         	4.774       	110.00000   	130.0000    	0           	Open  	;
 2800960         	2801308         	2801310         	33.783      	200.00000   	130.0000    	0           	Open  	;
 2801301         	2801484         	2801237         	37.535      	60.00000    	130.0000    	0           	Open  	;
 2800739         	2800308         	2800563         	188.009     	300.00000   	130.0000    	0           	Open  	;
 2801738         	2800153         	2802869         	30.180      	110.00000   	130.0000    	0           	Open  	;
 2801167         	2802747_n2a_2   	2802990         	28.522      	60.00000    	130.0000    	0           	Open  	;
 2801854         	2802940         	2802943         	42.253      	53.40000    	140.0000    	0           	Open  	;
 2801921         	2802966         	MEDIDOR.001     	2.907       	220.20000   	150.0000    	0           	Open  	;
 2802771_n2a     	2802771_n2a_1   	2802771_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800821         	2800945         	2800946         	8.309       	60.00000    	130.0000    	0           	Open  	;
 2801459         	2802365         	2800076         	126.855     	60.00000    	140.0000    	0           	Open  	;
 2801937         	2802982         	2801097         	1.117       	32.00000    	150.0000    	0           	Open  	;
 2800707         	2800121         	2800642         	39.384      	110.00000   	130.0000    	0           	Open  	;
 2801003         	2801416         	2800371         	23.278      	110.00000   	130.0000    	0           	Open  	;
 2800504         	2800080         	2803015         	638.738     	60.00000    	130.0000    	0           	Open  	;
 2801564         	2800330         	2800379         	49.867      	60.00000    	130.0000    	0           	Open  	;
 2801529         	2801403         	2801673         	42.818      	60.00000    	130.0000    	0           	Open  	;
 2800494         	2800046         	2800048         	92.750      	32.00000    	150.0000    	0           	Open  	;
 2801508         	2800024         	2801771         	10.748      	110.00000   	130.0000    	0           	Open  	;
 2801558         	2801342         	2802278         	36.619      	60.00000    	130.0000    	0           	Open  	;
 2801082         	2800735         	2801590         	71.089      	60.00000    	130.0000    	0           	Open  	;
 2800910         	2800188         	2800621         	71.335      	32.00000    	150.0000    	0           	Open  	;
 2800718         	2803004         	2800064         	41.338      	110.00000   	130.0000    	0           	Open  	;
 2801186         	2801101         	2800980         	224.214     	60.00000    	130.0000    	0           	Open  	;
 2801839         	2802934         	2802935         	3.100       	97.80000    	140.0000    	0           	Open  	;
 2801631         	2802797         	2802789         	16.773      	85.00000    	140.0000    	0           	Open  	;
 2800957         	2801296         	2801304         	36.361      	60.00000    	130.0000    	0           	Open  	;
 2801586         	2800934         	2800777         	143.230     	32.00000    	150.0000    	0           	Open  	;
 2801943         	2802987         	2802988         	5.013       	75.6        	150.0000    	0           	Open  	;
 2802714_n2a     	2802714_n2a_1   	2802714_n2a_2   	0.100       	200.00000   	140.0000    	0           	OPEN  	;
 2801666         	2802787         	2802802         	39.781      	32.00000    	150.0000    	0           	Open  	;
 2800594         	2800369         	2800270         	2.835       	85.00000    	130.0000    	0           	Open  	;
 2801487         	2800026         	2800758         	14.699      	32.00000    	150.0000    	0           	Open  	;
 2801699         	2802848         	2802849         	40.129      	300.00000   	105.0000    	0           	Open  	;
 2800506         	2800121         	2800124         	38.134      	60.00000    	130.0000    	0           	Open  	;
 2800987         	2800333         	2801362         	48.000      	32.00000    	150.0000    	0           	Open  	;
 2801639         	2802803         	2802811         	74.530      	60.00000    	140.0000    	0           	Open  	;
 2801584         	2800290         	2801900         	42.479      	110.00000   	130.0000    	0           	CLOSED	;
 2801461         	2802398         	2802340         	13.102      	60.00000    	140.0000    	0           	Open  	;
 2801431         	2801335         	2802975         	68.517      	110.00000   	130.0000    	0           	Open  	;
 2800655         	2800540         	2802722_n2a_2   	26.972      	60.00000    	130.0000    	0           	Open  	;
 2800982         	2801342         	2800893         	62.733      	32.00000    	150.0000    	0           	Open  	;
 2801012         	2801442         	2801106         	36.103      	85.00000    	130.0000    	0           	Open  	;
 2801645         	2802786         	2802788         	44.190      	32.00000    	150.0000    	0           	Open  	;
 2801169         	2800595         	2801117         	79.774      	32.00000    	150.0000    	0           	Open  	;
 2800850         	2800924         	2801032         	109.043     	60.00000    	130.0000    	0           	Open  	;
 2801096         	2800297         	2801616         	145.749     	200.00000   	130.0000    	0           	Open  	;
 2801644         	2802793         	2802791         	73.607      	32.00000    	150.0000    	0           	Open  	;
 2800581         	2800341         	2800342         	33.232      	110.00000   	130.0000    	0           	Open  	;
 2800620         	2800442         	2800233         	64.675      	60.00000    	130.0000    	0           	Open  	;
 2801142         	2800160         	2800621         	103.910     	110.00000   	130.0000    	0           	Open  	;
 2800645         	2800512         	2800513         	64.479      	60.00000    	130.0000    	0           	Open  	;
 2802748_n2a     	2802748_n2a_1   	2802748_n2a_2   	0.100       	100.00000   	105.0000    	0           	OPEN  	;
 2801095         	2801616         	2800719         	68.625      	200.00000   	130.0000    	0           	Open  	;
 2801601         	2800127         	2800195         	41.785      	110.00000   	130.0000    	0           	Open  	;
 2800483         	2800020         	2800022         	44.201      	60.00000    	130.0000    	0           	Open  	;
 2800592         	2800366         	2800367         	51.841      	60.00000    	130.0000    	0           	Open  	;
 2800531         	2800190         	2800194         	110.719     	32.00000    	150.0000    	0           	Open  	;
 2801646         	2802786         	2802784         	8.571       	32.00000    	150.0000    	0           	Open  	;
 2802743_n2a     	2802743_n2a_1   	2802743_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801108         	2801517         	2800586         	28.722      	60.00000    	130.0000    	0           	Open  	;
 2800623         	2800446         	2800447         	1.444       	110.00000   	130.0000    	0           	Open  	;
 2802760_n2a     	2802760_n2a_1   	2802760_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801945         	2802990         	2801516         	1.806       	60.00000    	130.0000    	0           	Open  	;
 2801696         	2802840         	2802841         	126.110     	300.00000   	105.0000    	0           	Open  	;
 2800673         	2800571         	2800572         	41.639      	60.00000    	130.0000    	0           	Open  	;
 2800766         	2800514         	2800225         	33.450      	60.00000    	130.0000    	0           	Open  	;
 2800682         	2802907         	2800585         	3.814       	110.00000   	130.0000    	0           	Open  	;
 2801357         	2801972         	2800943         	138.806     	32.00000    	150.0000    	0           	Open  	;
 2801300         	2800838         	2801806         	39.852      	110.00000   	130.0000    	0           	Open  	;
 2801533         	2802762_n2a_2   	2800043         	2.564       	85.00000    	130.0000    	0           	Open  	;
 2801141         	2800185         	2800125         	81.019      	32.00000    	150.0000    	0           	Open  	;
 2801569         	2802632         	2801152         	48.167      	60.00000    	130.0000    	0           	Open  	;
 2800824         	2800334         	2800949         	9.200       	110.00000   	130.0000    	0           	Open  	;
 2801606         	2801302         	2801304         	150.937     	60.00000    	130.0000    	0           	Open  	;
 2801737         	2802868         	2802863         	3.889       	85.00000    	135.0000    	0           	Open  	;
 2800624         	2800448         	2800331         	198.958     	60.00000    	130.0000    	0           	Open  	;
 2801480         	2800293         	2801591         	164.612     	60.00000    	130.0000    	0           	Open  	;
 2801517         	2801726         	2800934         	47.728      	85.00000    	130.0000    	0           	Open  	;
 2801448         	2802377         	2802931         	105.748     	200.00000   	140.0000    	0           	Open  	;
 2802769_n2a     	2802769_n2a_1   	2802769_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2800905         	2800975         	2802756_n2a_1   	6.366       	60.00000    	130.0000    	0           	Open  	;
 2801316         	2800028         	2802726_n2a_1   	170.168     	85.00000    	130.0000    	0           	Open  	;
 2802728_n2a     	2802728_n2a_1   	2802728_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801848         	2800613         	2802940         	4.471       	60.00000    	130.0000    	0           	CLOSED	;
 2800899         	2802741_n2a_2   	2801818         	5.922       	60.00000    	130.0000    	0           	Open  	;
 2800652         	2800534         	2800536         	140.625     	60.00000    	130.0000    	0           	Open  	;
 2801122         	2801662         	2801665         	33.468      	110.00000   	130.0000    	0           	Open  	;
 2800663         	2800048         	2800556         	64.843      	32.00000    	150.0000    	0           	Open  	;
 2801183         	2801298         	2802746_n2a_1   	5.218       	110.00000   	130.0000    	0           	Open  	;
 2801579         	2800602         	2800364         	108.842     	60.00000    	130.0000    	0           	Open  	;
 2801793         	2802912         	2802872         	35.860      	110.00000   	130.0000    	0           	Open  	;
 2800505         	2800118         	2800120         	38.843      	60.00000    	130.0000    	0           	Open  	;
 2801609         	2801533         	2802345         	72.656      	60.00000    	130.0000    	0           	Open  	;
 2800922         	2801193         	2802930         	114.418     	85.00000    	130.0000    	0           	Open  	;
 2801445         	2800496         	2800498         	37.853      	60.00000    	130.0000    	0           	Open  	;
 2801573         	2800338         	2800897         	47.579      	60.00000    	130.0000    	0           	Open  	;
 2801191         	2801771         	2800978         	57.571      	60.00000    	130.0000    	0           	Open  	;
 2800642         	2802937         	2800509         	60.026      	60.00000    	130.0000    	0           	Open  	;
 2801117         	2800608         	2801641         	18.503      	110.00000   	130.0000    	0           	Open  	;
 2801165         	2801002         	2801741         	145.367     	200.00000   	105.0000    	0           	Open  	;
 2801784         	2802971         	2802972         	269.627     	176.20000   	150.0000    	0           	Open  	;
 2801706         	2802837         	2802838         	117.700     	300.00000   	105.0000    	0           	Open  	;
 2801387         	2801416         	2800162         	40.887      	110.00000   	130.0000    	0           	Open  	;
 2801455         	2801636         	2801534         	137.898     	85.00000    	130.0000    	0           	Open  	;
 2801610         	2802134         	2801960         	0.886       	32.00000    	150.0000    	0           	Open  	;
 2801923         	2802968         	2800858         	1.270       	110.00000   	130.0000    	0           	Open  	;
 2801634         	2802790         	2802725_n2a_1   	13.145      	85.00000    	140.0000    	0           	Open  	;
 2800702         	2800621         	2800194         	55.676      	110.00000   	130.0000    	0           	Open  	;
 2801273         	2800597         	2801662         	338.430     	60.00000    	130.0000    	0           	Open  	;
 2801411         	2801144         	2802335         	35.180      	32.00000    	150.0000    	0           	Open  	;
 2801182         	2801327         	2800736         	69.245      	60.00000    	135.0000    	0           	Open  	;
 2800549         	EBO.ITP.001     	2802764_n2a_1   	6.586       	200.00000   	130.0000    	0           	Open  	;
 2801969         	2803008         	2803007         	3.086       	141         	140.0000    	0           	Open  	;
 2801311         	2800507         	2802150         	150.517     	60.00000    	130.0000    	0           	Open  	;
 2801086         	2802757_n2a_2   	2800367         	42.792      	60.00000    	130.0000    	0           	Open  	;
 2801145         	2801704         	2800655         	38.977      	85.00000    	130.0000    	0           	Open  	;
 2801485         	2801704         	2802480         	246.894     	60.00000    	130.0000    	0           	Open  	;
 2801175         	2802712_n2a_2   	2800726         	39.211      	85.00000    	130.0000    	0           	Open  	;
 2801964         	2803001         	2803003         	2.340       	96.80000    	150.0000    	0           	Open  	;
 2801528         	2801032         	2802553         	39.890      	110.00000   	130.0000    	0           	Open  	;
 2801513         	2801812         	2801670         	355.070     	110.00000   	130.0000    	0           	Open  	;
 2801185         	2801758         	2800285         	2.364       	60.00000    	130.0000    	0           	Open  	;
 2801664         	2802815         	2802816         	6.857       	32.00000    	150.0000    	0           	Open  	;
 2801247         	2800962         	2800797         	61.871      	60.00000    	130.0000    	0           	Open  	;
 2800993         	2801325         	2800391         	522.974     	60.00000    	130.0000    	0           	Open  	;
 2801619         	2800423         	2800417         	42.025      	110.00000   	130.0000    	0           	Open  	;
 2801224         	2801639         	2800372         	0.367       	60.00000    	130.0000    	0           	Open  	;
 2801384         	2800800         	2801473         	69.544      	32.00000    	150.0000    	0           	Open  	;
 2801695         	2802851         	2802852         	25.871      	300.00000   	105.0000    	0           	Open  	;
 2801135         	2801685         	2801071         	56.467      	32.00000    	150.0000    	0           	Open  	;
 2802746_n2a     	2802746_n2a_1   	2802746_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801925         	2802970         	2800166         	1.580       	85.00000    	135.0000    	0           	Open  	;
 2801477         	2800714         	2801203         	69.645      	85.00000    	135.0000    	0           	Open  	;
 2801510         	2802291         	2800289         	44.448      	110.00000   	130.0000    	0           	Open  	;
 2801560         	2801901         	2801346         	44.580      	60.00000    	130.0000    	0           	Open  	;
 2801536         	2802561         	2801484         	213.186     	60.00000    	130.0000    	0           	Open  	;
 2801074         	2800124         	2800620         	37.747      	60.00000    	130.0000    	0           	Open  	;
 2801363         	2802711_n2a_2   	2801607         	4.900       	110.00000   	130.0000    	0           	Open  	;
 2800684         	2800576         	2800589         	156.599     	60.00000    	130.0000    	0           	Open  	;
 2800688         	2800595         	2800596         	1.748       	60.00000    	130.0000    	0           	Open  	;
 2801325         	2801104         	2802180         	4.700       	32.00000    	150.0000    	0           	Open  	;
 2800709         	2800655         	2800661         	243.165     	60.00000    	130.0000    	0           	Open  	;
 2800574         	2800318         	2800328         	333.168     	60.00000    	130.0000    	0           	Open  	;
 2801391         	2800505         	2800175         	182.617     	60.00000    	130.0000    	0           	Open  	;
 2801283         	2801284         	2802075         	105.815     	60.00000    	130.0000    	0           	Open  	;
 2801777         	2800585         	2802906         	6.485       	200.00000   	130.0000    	0           	Open  	;
 2800677         	2800576         	2800577         	39.189      	200.00000   	105.0000    	0           	Open  	;
 2800913         	2800337         	2801129         	35.940      	60.00000    	130.0000    	0           	Open  	;
 2800968         	2801111         	2801319         	5.366       	60.00000    	130.0000    	0           	Open  	;
 2801292         	2802117         	2801444         	366.617     	60.00000    	130.0000    	0           	Open  	;
 2801713         	2802857         	2802858         	28.000      	110.00000   	130.0000    	0           	Open  	;
 2801660         	2802795         	2802802         	3.063       	32.00000    	150.0000    	0           	Open  	;
 2801132         	2802909         	2802908         	75.809      	200.00000   	130.0000    	0           	Open  	;
 2800828         	2800956         	2800203         	162.043     	110.00000   	130.0000    	0           	Open  	;
 2801774         	2802904         	2802740_n2a_1   	1.045       	200.00000   	140.0000    	0           	Open  	;
 2801198         	2800340         	2801808         	36.874      	60.00000    	130.0000    	0           	Open  	;
 2800840         	2800353         	2800953         	47.903      	60.00000    	130.0000    	0           	Open  	;
 2801976         	2803016         	2801123         	0.871       	200.00000   	130.0000    	0           	Open  	;
 2800554         	2800266         	2800046         	37.661      	60.00000    	130.0000    	0           	Open  	;
 2801507         	2802940         	2801443         	340.252     	60.00000    	130.0000    	0           	Open  	;
 2801724         	2802462         	2800168         	1.946       	75.60000    	140.0000    	0           	Open  	;
 2801359         	2801587         	2802228         	101.973     	32.00000    	150.0000    	0           	Open  	;
 2801214         	2800972         	2800336         	12.416      	150.00000   	130.0000    	0           	Open  	;
 2800860         	2800620         	2801061         	82.682      	60.00000    	130.0000    	0           	Open  	;
 2800909         	2801167         	2800185         	36.937      	60.00000    	130.0000    	0           	Open  	;
 2801020         	2800439         	2801456         	27.663      	60.00000    	130.0000    	0           	Open  	;
 2801170         	2801742         	2800706         	75.866      	60.00000    	130.0000    	0           	Open  	;
 2801931         	2800643         	2802976         	1.772       	110.00000   	130.0000    	0           	Open  	;
 2800572         	2800022         	2800314         	39.001      	60.00000    	130.0000    	0           	Open  	;
 2801332         	2800600         	2802189         	69.700      	32.00000    	150.0000    	0           	Open  	;
 2801388         	2800667         	2802863         	82.209      	200.00000   	140.0000    	0           	Open  	;
 2801870         	2800608         	2802953         	7.254       	60.00000    	130.0000    	0           	CLOSED	;
 2801401         	2801415         	2802009         	5.662       	110.00000   	130.0000    	0           	Open  	;
 2800619         	2800440         	2802743_n2a_2   	7.405       	110.00000   	130.0000    	0           	Open  	;
 2800640         	2803009         	2800504         	42.333      	60.00000    	130.0000    	0           	Open  	;
 2800976         	2801105         	2800522         	39.228      	60.00000    	130.0000    	0           	Open  	;
 2801106         	2801633         	2801446         	42.640      	110.00000   	130.0000    	0           	Open  	;
 2801067         	2801555         	2800464         	3.978       	60.00000    	130.0000    	0           	Open  	;
 2801329         	2801812         	2800014         	40.198      	200.00000   	130.0000    	0           	Open  	;
 2801219         	2801738         	2801476         	369.312     	85.00000    	130.0000    	0           	Open  	;
 2801133         	2801682         	2802729_n2a_1   	1.763       	60.00000    	130.0000    	0           	Open  	;
 2800670         	2800565         	2802768_n2a_1   	6.386       	85.00000    	130.0000    	0           	Open  	;
 2801192         	2801646         	2801776         	40.978      	60.00000    	130.0000    	0           	Open  	;
 2801692         	2802844         	2802845         	3.959       	300.00000   	105.0000    	0           	Open  	;
 2801452         	2800859         	2800351         	3.956       	60.00000    	130.0000    	0           	Open  	;
 2801580         	2801548         	2800145         	139.819     	32.00000    	150.0000    	0           	Open  	;
 2801482         	2802204         	2800643         	96.530      	60.00000    	130.0000    	0           	Open  	;
 2801466         	2802992         	2802955         	169.532     	110.00000   	130.0000    	0           	Open  	;
 2801570         	2800965         	2800267         	0.841       	85.00000    	130.0000    	0           	Open  	;
 2801078         	2800211         	2801274         	37.420      	85.00000    	130.0000    	0           	Open  	;
 2801577         	2800933         	2801399         	42.084      	110.00000   	130.0000    	0           	Open  	;
 2800519         	2802234         	2800164         	5.407       	60.00000    	130.0000    	0           	Open  	;
 2801210         	2801156         	2800298         	354.779     	110.00000   	130.0000    	0           	Open  	;
 2800985         	2801056         	2801358         	334.501     	60.00000    	130.0000    	0           	Open  	;
 2802757_n2a     	2802757_n2a_1   	2802757_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800562         	2800291         	2800292         	44.107      	110.00000   	130.0000    	0           	Open  	;
 2800607         	2800400         	2800401         	51.000      	32.00000    	150.0000    	0           	Open  	;
 2800689         	2800597         	2800598         	34.905      	60.00000    	130.0000    	0           	Open  	;
 2800742         	2800758         	2800759         	70.642      	32.00000    	150.0000    	0           	Open  	;
 2800577         	2800333         	2800334         	22.537      	110.00000   	130.0000    	0           	Open  	;
 2801909         	2802962         	2802991         	47.231      	26.00000    	150.0000    	0           	Open  	;
 2802740_n2a     	2802740_n2a_1   	2802740_n2a_2   	0.100       	200.00000   	140.0000    	0           	OPEN  	;
 2801306         	2802738_n2a_2   	2802142         	66.996      	60.00000    	130.0000    	0           	Open  	;
 2800710         	2800471         	2800662         	104.550     	32.00000    	150.0000    	0           	Open  	;
 2801958         	2802999         	2800352         	4.260       	60.00000    	130.0000    	0           	Open  	;
 2800753         	2800531         	2800792         	44.460      	110.00000   	130.0000    	0           	Open  	;
 2801773         	2802903         	2802904         	7.947       	200.00000   	140.0000    	0           	Open  	;
 2800858         	2801056         	2801053         	43.765      	110.00000   	130.0000    	0           	Open  	;
 2801113         	2800053         	2802761_n2a_1   	14.858      	110.00000   	130.0000    	0           	Open  	;
 2802777_n2a     	2802777_n2a_1   	2802777_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801079         	2800837         	2801297         	45.314      	150.00000   	130.0000    	0           	Open  	;
 2801824         	2802929         	2802968         	16.581      	110.00000   	130.0000    	0           	Open  	;
 2801842         	2802936         	2802937         	1.067       	53.40000    	140.0000    	0           	Open  	;
 2801598         	2800776         	2802920         	42.713      	85.00000    	130.0000    	0           	Open  	;
 2800553         	2800265         	2800144         	4.263       	60.00000    	130.0000    	0           	Open  	;
 2800794         	2800562         	2800560         	35.691      	300.00000   	105.0000    	0           	Open  	;
 2801469         	2802935         	2801041         	160.123     	200.00000   	130.0000    	0           	Open  	;
 2801290         	2800836         	2800871         	368.357     	60.00000    	130.0000    	0           	Open  	;
 2801904         	2802961         	2802960         	1.958       	97.80000    	140.0000    	0           	Open  	;
 2801781         	2802967         	2802969         	256.766     	220.20000   	150.0000    	0           	Open  	;
 2800837         	2800572         	2802754_n2a_1   	144.650     	60.00000    	130.0000    	0           	Open  	;
 2801099         	2801477         	2802747_n2a_1   	5.167       	60.00000    	130.0000    	0           	Open  	;
 2801688         	2802852         	2802853         	120.000     	300.00000   	105.0000    	0           	Open  	;
 2801019         	2800584         	2801453         	2.942       	32.00000    	150.0000    	0           	Open  	;
 2801344         	2801358         	2802207         	43.132      	110.00000   	130.0000    	0           	Open  	;
 2801515         	2800221         	2800955         	0.395       	85.00000    	130.0000    	0           	Open  	;
 2801305         	2800366         	2802142         	1.000       	60.00000    	130.0000    	0           	Open  	;
 2800878         	2801106         	2800798         	2.663       	85.00000    	130.0000    	0           	Open  	;
 2800959         	2801306         	2802944         	62.023      	32.00000    	150.0000    	0           	Open  	;
 2801265         	2801539         	2801969         	1.344       	32.00000    	150.0000    	0           	Open  	;
 2802759_n2a     	2802759_n2a_1   	2802759_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800995         	2801399         	2801400         	55.530      	32.00000    	150.0000    	0           	Open  	;
 2801929         	2802974         	2800815         	3.530       	110.00000   	130.0000    	0           	Open  	;
 2801023         	2801461         	2800956         	74.073      	60.00000    	130.0000    	0           	Open  	;
 2801808         	2802920         	2801442         	3.479       	85.00000    	130.0000    	0           	CLOSED	;
 2801924         	2801821         	2802969         	3.831       	60.00000    	135.0000    	0           	Open  	;
 2801426         	2802345         	2800735         	68.070      	60.00000    	130.0000    	0           	Open  	;
 2801203         	2801819         	2801820         	6.664       	110.00000   	130.0000    	0           	Open  	;
 2802768_n2a     	2802768_n2a_1   	2802768_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801026         	2801470         	2800180         	164.591     	60.00000    	130.0000    	0           	Open  	;
 2801103         	2801630         	2801620         	5.482       	85.00000    	140.0000    	0           	Open  	;
 2800801         	2800704         	2800893         	52.433      	60.00000    	130.0000    	0           	Open  	;
 2800888         	2801074         	2801125         	43.840      	60.00000    	130.0000    	0           	Open  	;
 2801121         	2801647         	2800864         	450.569     	60.00000    	130.0000    	0           	Open  	;
 2801565         	2802628         	2800811         	64.529      	150.00000   	130.0000    	0           	Open  	;
 2801050         	2801524         	2802737_n2a_1   	4.898       	60.00000    	130.0000    	0           	Open  	;
 2801613         	2800287         	2801337         	126.934     	32.00000    	150.0000    	0           	Open  	;
 2801725         	2800820         	2800824         	1.954       	75.60000    	140.0000    	0           	Open  	;
 2801739         	2802868         	2802869         	4.051       	75.60000    	140.0000    	0           	Open  	;
 2801220         	2801863         	2800533         	365.345     	60.00000    	130.0000    	0           	Open  	;
 2800731         	2800721         	2800724         	163.095     	32.00000    	150.0000    	0           	Open  	;
 2801085         	2801595         	2801297         	5.641       	60.00000    	130.0000    	0           	Open  	;
 2801506         	2802941         	2800611         	337.278     	60.00000    	130.0000    	0           	Open  	;
 2801346         	2800428         	2800772         	32.149      	110.00000   	130.0000    	0           	Open  	;
 2801578         	2801754         	2802463         	71.804      	32.00000    	150.0000    	0           	Open  	;
 2800912         	2800942         	2802712_n2a_1   	7.580       	85.00000    	130.0000    	0           	Open  	;
 2802726_n2a     	2802726_n2a_1   	2802726_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801948         	2802993         	2802992         	3.303       	198.2       	140.0000    	0           	Open  	;
 2800939         	2800257         	2801261         	214.735     	32.00000    	150.0000    	0           	Open  	;
 2802766_n2a     	2802766_n2a_1   	2802766_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2800933         	2800239         	2801210         	41.973      	110.00000   	130.0000    	0           	Open  	;
 2801293         	2802125         	2801549         	157.412     	32.00000    	150.0000    	0           	Open  	;
 2801234         	2800894         	2800384         	67.336      	32.00000    	150.0000    	0           	Open  	;
 2801428         	2800171         	2802350         	153.151     	60.00000    	130.0000    	0           	Open  	;
 2800751         	2800778         	2800779         	7.409       	32.00000    	150.0000    	0           	Open  	;
 2800729         	2800714         	2800719         	178.787     	60.00000    	130.0000    	0           	Open  	;
 2801173         	2801302         	2800919         	38.951      	60.00000    	130.0000    	0           	Open  	;
 2800578         	2800334         	2800335         	62.300      	32.00000    	150.0000    	0           	Open  	;
 2800597         	2800375         	2802951         	61.632      	32.00000    	150.0000    	0           	Open  	;
 2800524         	2800174         	2800175         	125.396     	60.00000    	130.0000    	0           	Open  	;
 2801672         	2801123         	2802820         	21.506      	200.00000   	130.0000    	0           	Open  	;
 2801949         	2802994         	2802955         	5.996       	141         	140.0000    	0           	Open  	;
 2801787         	2802908         	2802910         	68.611      	200.00000   	130.0000    	0           	Open  	;
 2801567         	2800018         	2800381         	12.200      	110.00000   	130.0000    	0           	Open  	;
 2800522         	2800169         	2800170         	67.011      	60.00000    	135.0000    	0           	Open  	;
 2801501         	2801366         	2800599         	2.213       	110.00000   	130.0000    	0           	Open  	;
 2801709         	2802825         	2802826         	80.000      	300.00000   	105.0000    	0           	Open  	;
 2801260         	2801461         	2800151         	163.428     	60.00000    	130.0000    	0           	Open  	;
 2801587         	2800727         	2801725         	137.636     	32.00000    	150.0000    	0           	Open  	;
 2801881         	2803002         	2803005         	91.157      	220.20000   	150.0000    	0           	Open  	;
 2801071         	2802739_n2a_2   	2800666         	7.452       	200.00000   	105.0000    	0           	Open  	;
 2800485         	2800025         	2800026         	23.600      	32.00000    	150.0000    	0           	Open  	;
 2800631         	2800471         	2800352         	34.977      	60.00000    	130.0000    	0           	Open  	;
 2801377         	2800288         	2802766_n2a_1   	9.800       	60.00000    	130.0000    	0           	Open  	;
 2801140         	2801086         	2800132         	211.609     	32.00000    	150.0000    	0           	Open  	;
 2800514         	2800148         	2802717_n2a_1   	153.502     	85.00000    	130.0000    	0           	Open  	;
 2802753_n2a     	2802753_n2a_1   	2802753_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801288         	2801514         	2801631         	27.380      	60.00000    	130.0000    	0           	Open  	;
 2800764         	2800804         	2800805         	61.108      	60.00000    	130.0000    	0           	Open  	;
 2801199         	2801156         	2801812         	45.061      	200.00000   	130.0000    	0           	Open  	;
 2801370         	2802212         	2801462         	67.804      	60.00000    	130.0000    	0           	Open  	;
 2800679         	2800580         	2800581         	12.300      	32.00000    	150.0000    	0           	Open  	;
 2800564         	2800294         	2800295         	13.367      	110.00000   	130.0000    	0           	Open  	;
 2801462         	2800039         	2802399         	43.016      	200.00000   	130.0000    	0           	Open  	;
 2800820         	2800943         	2800729         	50.864      	85.00000    	130.0000    	0           	Open  	;
 2800946         	2800375         	2801282         	46.304      	60.00000    	130.0000    	0           	Open  	;
 2800497         	2800053         	2800060         	202.838     	200.00000   	130.0000    	0           	Open  	;
 2801847         	2800299         	2802942         	5.638       	60.00000    	130.0000    	0           	CLOSED	;
 2800818         	2802942         	2800941         	339.175     	60.00000    	130.0000    	0           	Open  	;
 2802711_n2a     	2802711_n2a_1   	2802711_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801779         	2802906         	2802905         	1.634       	211.20000   	130.0000    	0           	Open  	;
 2801689         	2802823         	2800283         	3.966       	300.00000   	105.0000    	0           	Open  	;
 2800583         	2800345         	2800351         	314.039     	60.00000    	130.0000    	0           	Open  	;
 2800646         	2800455         	2800514         	10.650      	60.00000    	130.0000    	0           	Open  	;
 2801447         	2800834         	2801318         	2.240       	60.00000    	130.0000    	0           	Open  	;
 2801676         	2802835         	2802836         	39.671      	300.00000   	105.0000    	0           	Open  	;
 2800787         	2802730_n2a_2   	2802929         	61.764      	110.00000   	130.0000    	0           	Open  	;
 2801599         	2801086         	2800237         	5.717       	110.00000   	130.0000    	0           	Open  	;
 2801434         	2801199         	2800966         	51.814      	110.00000   	130.0000    	0           	Open  	;
 2800961         	2800014         	2800039         	89.282      	200.00000   	130.0000    	0           	Open  	;
 2801576         	2802248         	2800287         	50.995      	60.00000    	130.0000    	0           	Open  	;
 2800490         	2800037         	2800038         	4.494       	110.00000   	130.0000    	0           	Open  	;
 2800894         	2800678         	2800439         	55.547      	60.00000    	130.0000    	0           	Open  	;
 2801056         	2800536         	2801534         	50.062      	85.00000    	130.0000    	0           	Open  	;
 2800790         	2800499         	2800864         	48.323      	60.00000    	130.0000    	0           	Open  	;
 2801546         	2800990         	2802585         	39.128      	32.00000    	150.0000    	0           	Open  	;
 2800556         	2800271         	2800281         	161.306     	60.00000    	130.0000    	0           	Open  	;
 2800657         	2800542         	2800001         	40.178      	110.00000   	130.0000    	0           	Open  	;
 2801812         	2802922         	2802923         	47.352      	26.00000    	150.0000    	0           	Open  	;
 2801858         	2802951         	2800376         	2.834       	32.00000    	150.0000    	0           	Open  	;
 2801242         	2800329         	2800609         	67.146      	60.00000    	130.0000    	0           	Open  	;
 2801600         	2800694         	2801523         	7.893       	60.00000    	130.0000    	0           	Open  	;
 2801272         	2801806         	2801647         	37.239      	110.00000   	130.0000    	0           	Open  	;
 2800678         	2800578         	2800579         	42.824      	32.00000    	150.0000    	0           	Open  	;
 2800745         	2800767         	2800421         	40.907      	110.00000   	130.0000    	0           	Open  	;
 2801144         	2801550         	2801703         	283.545     	85.00000    	130.0000    	0           	Open  	;
 2801326         	2802178         	2800036         	8.001       	85.00000    	130.0000    	0           	Open  	;
 2801807         	2802918         	2802919         	77.580      	26.00000    	150.0000    	0           	Open  	;
 2801046         	2802936         	2801517         	31.705      	60.00000    	130.0000    	0           	Open  	;
 2801661         	2802806         	2802813         	34.929      	32.00000    	150.0000    	0           	Open  	;
 2801047         	2801372         	2800145         	47.004      	60.00000    	130.0000    	0           	Open  	;
 2801778         	2802905         	2802846         	2.722       	200.00000   	140.0000    	0           	CLOSED	;
 2801347         	2802212         	2800169         	163.591     	60.00000    	130.0000    	0           	Open  	;
 2800873         	2801097         	2802980         	39.442      	32.00000    	150.0000    	0           	Open  	;
 2802773_n2a     	2802773_n2a_1   	2802773_n2a_2   	0.100       	160.00000   	130.0000    	0           	OPEN  	;
 2801107         	2800502         	2800767         	40.759      	110.00000   	130.0000    	0           	Open  	;
 2800890         	2801129         	2801071         	41.110      	60.00000    	130.0000    	0           	Open  	;
 2800613         	2800417         	2800419         	42.363      	110.00000   	130.0000    	0           	CLOSED	;
 2800701         	2800617         	2800620         	82.671      	32.00000    	150.0000    	0           	Open  	;
 2801013         	2801443         	2800941         	45.980      	110.00000   	130.0000    	0           	Open  	;
 2800639         	2800075         	2800502         	45.198      	110.00000   	130.0000    	0           	Open  	;
 2800780         	2800593         	2800823         	156.964     	60.00000    	130.0000    	0           	Open  	;
 2801939         	2800477         	2802984         	0.658       	60.00000    	130.0000    	0           	Open  	;
 2801938         	2802983         	2802982         	0.846       	97.80000    	140.0000    	0           	Open  	;
 2800971         	2801323         	2801325         	38.641      	60.00000    	130.0000    	0           	Open  	;
 2800496         	2800051         	2800052         	166.735     	60.00000    	130.0000    	0           	Open  	;
 2801021         	2800942         	2801457         	7.679       	60.00000    	130.0000    	0           	Open  	;
 2801571         	2801910         	2801039         	0.687       	110.00000   	130.0000    	0           	Open  	;
 2801530         	2802207         	2800328         	44.056      	110.00000   	130.0000    	0           	Open  	;
 2800484         	2800023         	2800024         	20.500      	110.00000   	130.0000    	0           	Open  	;
 2802764_n2a     	2802764_n2a_1   	2802764_n2a_2   	0.100       	200.00000   	130.0000    	0           	OPEN  	;
 2801356         	2800579         	2800793         	69.592      	32.00000    	150.0000    	0           	Open  	;
 2801918         	2802965         	2802966         	5.005       	396.60000   	150.0000    	0           	Open  	;
 2801436         	2801550         	2800032         	39.011      	85.00000    	130.0000    	0           	Open  	;
 2801435         	2802726_n2a_2   	2801478         	7.551       	85.00000    	130.0000    	0           	Open  	;
 2802770_n2a     	2802770_n2a_1   	2802770_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2800516         	2800154         	2800158         	245.930     	110.00000   	130.0000    	0           	Open  	;
 2800659         	2800545         	2800547         	37.990      	60.00000    	130.0000    	0           	Open  	;
 2801442         	2802725_n2a_2   	2800220         	64.327      	85.00000    	130.0000    	0           	Open  	;
 2801776         	2802975         	2802973         	1.793       	211.20000   	130.0000    	0           	Open  	;
 2801641         	2802808         	2802786         	28.350      	60.00000    	140.0000    	0           	Open  	;
 2801616         	2801741         	2802628         	4.365       	200.00000   	105.0000    	0           	Open  	;
 2801551         	2801296         	2800067         	152.998     	32.00000    	150.0000    	0           	Open  	;
 2801417         	2802341         	2801955         	97.200      	32.00000    	150.0000    	0           	Open  	;
 2801289         	2800592         	2801145         	34.873      	60.00000    	130.0000    	0           	Open  	;
 2802751_n2a     	2802751_n2a_1   	2802751_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801017         	2802773_n2a_2   	2800050         	8.151       	160.00000   	130.0000    	0           	Open  	;
 2801152         	2800314         	2800375         	41.302      	60.00000    	130.0000    	0           	Open  	;
 2801235         	2801910         	2801192         	19.652      	110.00000   	130.0000    	0           	Open  	;
 2801097         	2802718_n2a_2   	2801619         	37.940      	85.00000    	140.0000    	0           	Open  	;
 2800984         	2800022         	2802946         	60.902      	32.00000    	150.0000    	0           	Open  	;
 2801216         	2800914         	2801844         	11.300      	110.00000   	130.0000    	0           	Open  	;
 2801705         	2802828         	2802829         	78.633      	300.00000   	105.0000    	0           	Open  	;
 2800785         	2800838         	2800850         	491.829     	110.00000   	130.0000    	0           	Open  	;
 2801421         	2802737_n2a_2   	2800663         	2.858       	60.00000    	130.0000    	0           	Open  	;
 2801340         	2800290         	2800417         	335.146     	60.00000    	130.0000    	0           	Open  	;
 2801640         	2802811         	2802808         	21.399      	60.00000    	140.0000    	0           	Open  	;
 2800544         	2800233         	EPO.ITP.008     	9.000       	60.00000    	130.0000    	0           	Open  	;
 2800575         	2802952         	2800330         	32.284      	60.00000    	130.0000    	0           	Open  	;
 2800598         	2800377         	2800378         	0.722       	110.00000   	130.0000    	0           	Open  	;
 2801379         	2800288         	2801758         	8.696       	60.00000    	130.0000    	0           	Open  	;
 2800507         	2800125         	2800126         	2.884       	60.00000    	130.0000    	0           	Open  	;
 2801360         	2801646         	2802230         	101.470     	32.00000    	150.0000    	0           	Open  	;
 2800928         	2800001         	2800158         	44.303      	110.00000   	130.0000    	0           	Open  	;
 2800520         	2800148         	2800166         	71.722      	85.00000    	135.0000    	0           	Open  	;
 2801355         	2801841         	2802923         	134.602     	32.00000    	150.0000    	0           	Open  	;
 2801006         	2800509         	2800674         	24.000      	160.00000   	130.0000    	0           	Open  	;
 2801049         	2800264         	2801523         	16.403      	60.00000    	130.0000    	0           	Open  	;
 2801844         	2800294         	2802939         	5.576       	110.00000   	130.0000    	0           	CLOSED	;
 2801728         	2802865         	2802967         	20.395      	200.00000   	130.0000    	0           	Open  	;
 2801701         	2802845         	2802846         	5.303       	300.00000   	130.0000    	0           	Open  	;
 2801227         	2801863         	2800355         	40.948      	150.00000   	130.0000    	0           	Open  	;
 2801449         	2801948         	2800016         	0.817       	110.00000   	140.0000    	0           	Open  	;
 2801493         	2800910         	2800388         	37.859      	32.00000    	150.0000    	0           	Open  	;
 2801464         	2801115         	2800970         	42.102      	110.00000   	130.0000    	0           	Open  	;
 2800963         	2801146         	2801315         	68.064      	200.00000   	105.0000    	0           	Open  	;
 2801811         	2802923         	2800934         	4.112       	32.00000    	150.0000    	0           	CLOSED	;
 2800685         	2800590         	2800591         	8.494       	200.00000   	105.0000    	0           	Open  	;
 2800908         	2801163         	2800120         	81.757      	32.00000    	150.0000    	0           	Open  	;
 2800542         	2802772_n2a_2   	2800037         	13.488      	110.00000   	130.0000    	0           	Open  	;
 2800700         	2800040         	2800614         	5.123       	200.00000   	130.0000    	0           	CLOSED	;
 2801514         	2801103         	2802526         	4.526       	32.00000    	150.0000    	0           	Open  	;
 2800647         	2800468         	2800456         	39.219      	32.00000    	150.0000    	0           	Open  	;
 2802730_n2a     	2802730_n2a_1   	2802730_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2800720         	2800691         	2800419         	36.654      	60.00000    	130.0000    	0           	Open  	;
 2801410         	2800678         	2801137         	226.808     	60.00000    	130.0000    	0           	Open  	;
 2801208         	2801329         	2800574         	66.901      	60.00000    	135.0000    	0           	Open  	;
 2801963         	2803001         	2803002         	1.274       	246.80000   	150.0000    	0           	Open  	;
 2800635         	2800495         	2800496         	18.687      	60.00000    	130.0000    	0           	Open  	;
 2801226         	2801896         	2800312         	41.494      	60.00000    	130.0000    	0           	Open  	;
 2800988         	2800382         	2800894         	48.001      	110.00000   	130.0000    	0           	Open  	;
 2801243         	2802945         	2800315         	59.538      	110.00000   	130.0000    	0           	Open  	;
 2801608         	2800613         	2800298         	44.073      	110.00000   	130.0000    	0           	Open  	;
 2800503         	2800078         	2800079         	77.739      	60.00000    	130.0000    	0           	Open  	;
 2802736_n2a     	2802736_n2a_1   	2802736_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801667         	2802781         	2802782         	8.770       	32.00000    	150.0000    	0           	Open  	;
 2801605         	2800966         	2802772_n2a_1   	3.111       	110.00000   	130.0000    	0           	Open  	;
 2800917         	2800642         	2801188         	277.249     	60.00000    	130.0000    	0           	Open  	;
 2800548         	2802731_n2a_2   	2800049         	28.043      	200.00000   	105.0000    	0           	Open  	;
 2802721_n2a     	2802721_n2a_1   	2802721_n2a_2   	0.100       	110.00000   	140.0000    	0           	OPEN  	;
 2801910         	2802983         	2802980         	41.400      	53.40000    	140.0000    	0           	Open  	;
 2801829         	2802988         	2802989         	427.186     	158.60000   	150.0000    	0           	Open  	;
 2800590         	2800361         	2800364         	40.665      	110.00000   	130.0000    	0           	Open  	;
 2801883         	2802994         	2802993         	174.169     	198.20000   	150.0000    	0           	Open  	;
 2801351         	2802981         	2800793         	35.003      	32.00000    	150.0000    	0           	Open  	;
 2801591         	2800617         	2802656         	36.740      	60.00000    	130.0000    	0           	Open  	;
 2800515         	2800151         	2800153         	65.176      	60.00000    	135.0000    	0           	Open  	;
 2801460         	2800547         	2802397         	38.069      	60.00000    	130.0000    	0           	Open  	;
 2800664         	2800174         	2800557         	188.241     	60.00000    	130.0000    	0           	Open  	;
 2801977         	2803014         	2803016         	0.645       	159.6       	140.0000    	0           	Open  	;
 2802725_n2a     	2802725_n2a_1   	2802725_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801406         	2802151         	2800371         	4.349       	100.00000   	105.0000    	0           	Open  	;
 2800724         	2800699         	2800691         	62.866      	32.00000    	150.0000    	0           	Open  	;
 2800727         	2800705         	2800706         	49.461      	32.00000    	150.0000    	0           	Open  	;
 2801602         	2802771_n2a_2   	2800692         	2.362       	60.00000    	130.0000    	0           	Open  	;
 2802750_n2a     	2802750_n2a_1   	2802750_n2a_2   	0.100       	200.00000   	130.0000    	0           	OPEN  	;
 2800843         	2800949         	2800725         	66.902      	32.00000    	150.0000    	0           	Open  	;
 2800896         	2801145         	2800512         	58.630      	60.00000    	130.0000    	0           	Open  	;
 2801532         	2800776         	2800947         	75.401      	32.00000    	150.0000    	0           	Open  	;
 2800630         	2800469         	2800470         	25.000      	60.00000    	130.0000    	0           	Open  	;
 2800482         	2800018         	2800019         	73.500      	32.00000    	150.0000    	0           	Open  	;
 2801665         	2802811         	2802807         	70.113      	32.00000    	150.0000    	0           	Open  	;
 2800763         	2800801         	2800803         	141.837     	32.00000    	150.0000    	0           	Open  	;
 2800967         	2801318         	2800137         	21.264      	200.00000   	105.0000    	0           	Open  	;
 2801684         	2802849         	2802850         	106.800     	300.00000   	105.0000    	0           	Open  	;
 2800926         	2801201         	2800148         	68.974      	85.00000    	135.0000    	0           	Open  	;
 2801541         	2802926         	2802381         	75.504      	200.00000   	140.0000    	0           	Open  	;
 2801801         	2802913         	2802915         	49.452      	53.40000    	140.0000    	0           	Open  	;
 2801967         	2803005         	2803006         	3.645       	141.00000   	150.0000    	0           	Open  	;
 2802756_n2a     	2802756_n2a_1   	2802756_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801187         	2801283         	2800500         	10.002      	60.00000    	130.0000    	0           	Open  	;
 2801430         	2800705         	2802913         	204.280     	32.00000    	150.0000    	0           	Open  	;
 2800523         	2800171         	2800173         	71.088      	60.00000    	135.0000    	0           	Open  	;
 2801206         	2802969         	2801591         	22.400      	60.00000    	135.0000    	0           	CLOSED	;
 2800591         	2802713_n2a_2   	2800365         	14.359      	200.00000   	130.0000    	0           	Open  	;
 2800733         	2800726         	2800727         	1.381       	85.00000    	130.0000    	0           	Open  	;
 2801098         	2801611         	2801620         	76.883      	85.00000    	140.0000    	0           	Open  	;
 2801917         	2800283         	2802964         	3.204       	500.00000   	105.0000    	0           	Open  	;
 2802737_n2a     	2802737_n2a_1   	2802737_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801319         	2800690         	2801476         	42.097      	110.00000   	130.0000    	0           	Open  	;
 2801604         	2800267         	2801545         	46.304      	85.00000    	130.0000    	0           	Open  	;
 2800675         	2800166         	2802719_n2a_1   	161.814     	85.00000    	130.0000    	0           	Open  	;
 2801197         	2801808         	2801668         	9.677       	60.00000    	130.0000    	0           	CLOSED	;
 2801161         	2802933         	2801598         	26.049      	110.00000   	130.0000    	0           	Open  	;
 2801018         	2801407         	2800294         	44.800      	110.00000   	130.0000    	0           	Open  	;
 2801934         	2800793         	2802979         	0.773       	32.00000    	150.0000    	0           	Open  	;
 2800714         	2800674         	2800675         	4.403       	60.00000    	130.0000    	0           	Open  	;
 2801566         	2801969         	2802248         	47.438      	60.00000    	130.0000    	0           	Open  	;
 2801792         	2802911         	2802867         	36.642      	200.00000   	140.0000    	0           	Open  	;
 2800634         	2800493         	2800494         	23.048      	60.00000    	130.0000    	0           	Open  	;
 2801862         	2801343         	2802945         	5.843       	110.00000   	130.0000    	0           	Open  	;
 2801525         	2800577         	2800592         	41.440      	200.00000   	105.0000    	0           	Open  	;
 2801423         	2801524         	2800066         	2.100       	60.00000    	130.0000    	0           	Open  	;
 2801110         	2801635         	2800496         	54.287      	60.00000    	130.0000    	0           	Open  	;
 2800589         	2800360         	2800167         	27.312      	85.00000    	135.0000    	0           	Open  	;
 2801193         	2800699         	2800612         	36.208      	60.00000    	130.0000    	0           	Open  	;
 2800877         	2800681         	2801105         	36.474      	60.00000    	130.0000    	0           	Open  	;
 2801275         	2802009         	2800866         	2.733       	110.00000   	130.0000    	0           	Open  	;
 2800648         	2800464         	2800519         	32.819      	32.00000    	150.0000    	0           	Open  	;
 2801703         	2802842         	2802843         	99.000      	300.00000   	105.0000    	0           	Open  	;
 2800541         	2800228         	2800229         	50.000      	32.00000    	150.0000    	0           	Open  	;
 2801542         	2802274         	2802576         	197.713     	200.00000   	140.0000    	0           	Open  	;
 2802719_n2a     	2802719_n2a_1   	2802719_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2800760         	2800365         	2800799         	74.130      	200.00000   	130.0000    	0           	CLOSED	;
 2800550         	2800244         	2800257         	266.983     	32.00000    	150.0000    	0           	Open  	;
 2801597         	2801210         	2801115         	0.829       	110.00000   	130.0000    	0           	Open  	;
 2800791         	2800866         	2802751_n2a_1   	3.234       	110.00000   	130.0000    	0           	Open  	;
 2801716         	2801415         	EPO.ITP.002     	2.645       	110.00000   	140.0000    	0           	Open  	;
 2801671         	2800612         	2802819         	14.543      	110.00000   	130.0000    	0           	CLOSED	;
 2801223         	2800374         	2801895         	0.402       	60.00000    	130.0000    	0           	Open  	;
 2801009         	2800766         	2800604         	109.072     	60.00000    	130.0000    	0           	Open  	;
 2801537         	2800583         	2802341         	49.500      	32.00000    	150.0000    	0           	Open  	;
 2800844         	2800384         	2800728         	65.563      	60.00000    	130.0000    	0           	Open  	;
 2801714         	2802826         	2802827         	58.300      	300.00000   	105.0000    	0           	Open  	;
 2801241         	2801119         	2801925         	0.332       	200.00000   	130.0000    	0           	Open  	;
 2800502         	2800076         	2800077         	5.255       	60.00000    	140.0000    	0           	Open  	;
 2801974         	2803012         	2803013         	4.497       	97.80000    	140.0000    	0           	Open  	;
 2801225         	2800312         	2800309         	42.689      	60.00000    	130.0000    	0           	Open  	;
 2800950         	2800224         	2801284         	39.653      	85.00000    	135.0000    	0           	Open  	;
 2801575         	2800624         	2801816         	153.723     	32.00000    	150.0000    	0           	Open  	;
 2802729_n2a     	2802729_n2a_1   	2802729_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800582         	2800343         	2800344         	47.000      	32.00000    	150.0000    	0           	Open  	;
 2800587         	2800357         	2800358         	4.929       	32.00000    	150.0000    	0           	Open  	;
 2801588         	2800642         	2800542         	40.417      	110.00000   	130.0000    	0           	Open  	;
 2800633         	2802984         	2800492         	452.921     	60.00000    	130.0000    	0           	Open  	;
 2802780_n2a     	2802780_n2a_1   	2802780_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801397         	2800379         	2800720         	66.966      	32.00000    	150.0000    	0           	Open  	;
 2800498         	2800061         	2800064         	81.810      	110.00000   	130.0000    	0           	Open  	;
 2801385         	2800169         	2800224         	30.599      	60.00000    	135.0000    	0           	Open  	;
 2800895         	2800964         	2801144         	64.017      	60.00000    	130.0000    	0           	Open  	;
 2801617         	2802736_n2a_2   	2802150         	1.428       	60.00000    	130.0000    	0           	Open  	;
 2801583         	2801039         	2802632         	108.702     	60.00000    	130.0000    	0           	Open  	;
 2800774         	2802735_n2a_2   	2802234         	8.265       	200.00000   	130.0000    	0           	Open  	;
 2801373         	2801900         	2801343         	62.670      	110.00000   	130.0000    	0           	Open  	;
 2801367         	2801665         	2800909         	38.352      	110.00000   	130.0000    	0           	CLOSED	;
 2800778         	2800343         	2800819         	10.207      	110.00000   	130.0000    	0           	Open  	;
 2801011         	2800924         	2800606         	24.018      	110.00000   	130.0000    	0           	Open  	;
 2800666         	2800559         	2802741_n2a_1   	2.752       	60.00000    	130.0000    	0           	Open  	;
 2801404         	2802291         	2800421         	336.944     	60.00000    	130.0000    	0           	Open  	;
 2801453         	2801300         	2801163         	0.668       	60.00000    	130.0000    	0           	Open  	;
 2800973         	2800724         	2801329         	69.137      	60.00000    	135.0000    	0           	Open  	;
 2801685         	2802848         	2802847         	3.959       	300.00000   	105.0000    	0           	Open  	;
 2800511         	2800137         	2800043         	345.373     	200.00000   	105.0000    	0           	Open  	;
 2800965         	2800721         	2800293         	67.951      	60.00000    	130.0000    	0           	Open  	;
 2800919         	2801190         	2801191         	9.191       	110.00000   	130.0000    	0           	Open  	;
 2801111         	2800777         	2801636         	47.927      	85.00000    	130.0000    	0           	Open  	;
 2801266         	2800511         	2801971         	37.196      	85.00000    	130.0000    	0           	Open  	;
 2801548         	2800687         	2800016         	12.349      	110.00000   	140.0000    	0           	Open  	;
 2802738_n2a     	2802738_n2a_1   	2802738_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801228         	2800893         	2801896         	38.616      	60.00000    	130.0000    	0           	Open  	;
 2801545         	2800585         	2802583         	1.595       	300.00000   	105.0000    	0           	CLOSED	;
 2800691         	2800601         	2800602         	32.000      	110.00000   	130.0000    	0           	Open  	;
 2800629         	2800464         	2800468         	123.919     	60.00000    	130.0000    	0           	Open  	;
 2801010         	2800681         	2800808         	14.711      	60.00000    	130.0000    	0           	Open  	;
 2800916         	2800559         	2801178         	7.800       	60.00000    	130.0000    	0           	Open  	;
 2802734_n2a     	2802734_n2a_1   	2802734_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801828         	2802986         	2802988         	123.388     	158.60000   	150.0000    	0           	Open  	;
 2800717         	2800681         	2800687         	213.351     	60.00000    	130.0000    	0           	Open  	;
 2801538         	2800775         	2802561         	10.938      	60.00000    	130.0000    	0           	Open  	;
 2801815         	2802925         	2802924         	164.564     	26.00000    	150.0000    	0           	Open  	;
 2801933         	2800759         	2802978         	3.350       	60.00000    	130.0000    	0           	Open  	;
 2801880         	MEDIDOR.003     	2802994         	529.869     	220.20000   	150.0000    	0           	Open  	;
 2801007         	2800610         	2800767         	335.146     	60.00000    	130.0000    	0           	Open  	;
 2800954         	2800596         	2801300         	39.322      	60.00000    	130.0000    	0           	Open  	;
 2800897         	2800225         	2800443         	42.300      	60.00000    	130.0000    	0           	Open  	;
 2801339         	2801319         	2800665         	2.777       	60.00000    	130.0000    	0           	Open  	;
 2800626         	2800036         	2800455         	40.500      	60.00000    	130.0000    	0           	Open  	;
 2800661         	2800498         	2800550         	6.921       	60.00000    	130.0000    	0           	Open  	;
 2800603         	2800388         	2800338         	8.680       	60.00000    	130.0000    	0           	Open  	;
 2800668         	2800561         	2800562         	39.196      	300.00000   	130.0000    	0           	Open  	;
 2801062         	2801549         	2801550         	10.458      	85.00000    	130.0000    	0           	Open  	;
 2801157         	2801726         	2801636         	143.621     	85.00000    	130.0000    	0           	Open  	;
 2801104         	2801631         	2800807         	3.774       	60.00000    	130.0000    	0           	Open  	;
 2800711         	2802986         	2800665         	40.017      	200.00000   	105.0000    	0           	Open  	;
 2801075         	2800232         	2801205         	2.283       	60.00000    	130.0000    	0           	Open  	;
 2800817         	2802727_n2a_2   	2800934         	41.558      	85.00000    	130.0000    	0           	Open  	;
 2801350         	2802754_n2a_2   	2802218         	6.912       	60.00000    	130.0000    	0           	Open  	;
 2801555         	2800615         	2801264         	29.311      	110.00000   	130.0000    	0           	Open  	;
 2801269         	2800388         	2801807         	81.089      	32.00000    	150.0000    	0           	Open  	;
 2801873         	2802945         	2802952         	40.716      	53.40000    	140.0000    	0           	Open  	;
 2801744         	2802872         	2802871         	77.401      	110.00000   	130.0000    	0           	Open  	;
 2801473         	2801723         	2800148         	26.699      	85.00000    	135.0000    	0           	Open  	;
 2801091         	2801611         	2802716_n2a_1   	1.387       	85.00000    	130.0000    	0           	Open  	;
 2800991         	2800132         	2800202         	38.120      	60.00000    	130.0000    	0           	Open  	;
 2800802         	2800894         	2800023         	23.500      	110.00000   	130.0000    	0           	Open  	;
 2800898         	2801146         	2802765_n2a_1   	2.573       	85.00000    	130.0000    	0           	Open  	;
 2800756         	2800795         	2802919         	30.573      	32.00000    	150.0000    	0           	Open  	;
 2801742         	2802871         	2802870         	80.026      	110.00000   	130.0000    	0           	Open  	;
 2801970         	2800503         	2803009         	1.537       	60.00000    	130.0000    	0           	Open  	;
 2801547         	2802749_n2a_2   	2800076         	16.928      	60.00000    	140.0000    	0           	Open  	;
 2800638         	2800499         	2800500         	40.658      	60.00000    	130.0000    	0           	Open  	;
 2801516         	2801968         	2800943         	0.836       	85.00000    	130.0000    	0           	Open  	;
 2801077         	2801567         	2801161         	80.585      	32.00000    	150.0000    	0           	Open  	;
 2801116         	2801640         	2801635         	42.000      	60.00000    	130.0000    	0           	Open  	;
 2801796         	2802381         	2802978         	1.450       	53.40000    	140.0000    	0           	Open  	;
 2800521         	2800167         	2800168         	7.705       	85.00000    	135.0000    	0           	Open  	;
 2800551         	2802928         	2800264         	523.788     	200.00000   	130.0000    	0           	Open  	;
 2801730         	2802865         	2800052         	5.057       	53.40000    	140.0000    	0           	Open  	;
 2800672         	2800569         	2800570         	27.573      	60.00000    	130.0000    	0           	Open  	;
 2800595         	2800371         	2802748_n2a_1   	4.417       	100.00000   	105.0000    	0           	Open  	;
 2801497         	2802492         	2801912         	41.306      	32.00000    	150.0000    	0           	Open  	;
 2801888         	2801152         	2800068         	1.827       	211.20000   	130.0000    	0           	Open  	;
 2800671         	2800566         	2800568         	3.958       	200.00000   	130.0000    	0           	Open  	;
 2801057         	2801533         	2800181         	164.446     	60.00000    	130.0000    	0           	Open  	;
 2800606         	2802991         	2800399         	124.646     	32.00000    	150.0000    	0           	Open  	;
 2801416         	2800442         	2802340         	40.760      	60.00000    	130.0000    	0           	Open  	;
 2800796         	2800376         	2800311         	2.466       	60.00000    	130.0000    	0           	Open  	;
 2800625         	2800454         	2800448         	1.179       	60.00000    	130.0000    	0           	Open  	;
 2801841         	2801516         	2802936         	1.594       	60.00000    	130.0000    	0           	CLOSED	;
 2802754_n2a     	2802754_n2a_1   	2802754_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2800604         	2800341         	2800390         	48.518      	110.00000   	130.0000    	0           	Open  	;
 2800893         	2801137         	2800428         	44.065      	110.00000   	130.0000    	0           	Open  	;
 2800949         	2801284         	2802868         	151.489     	85.00000    	135.0000    	0           	Open  	;
 2800585         	2800354         	2800257         	2.103       	32.00000    	150.0000    	0           	Open  	;
 2800862         	2800596         	2801066         	82.024      	32.00000    	150.0000    	0           	Open  	;
 2801443         	2800178         	2801321         	199.975     	60.00000    	130.0000    	0           	Open  	;
 2801678         	2802833         	2802834         	22.000      	300.00000   	105.0000    	0           	Open  	;
 2800584         	2800352         	2800353         	2.535       	60.00000    	130.0000    	0           	Open  	;
 2800743         	2800556         	2800762         	140.170     	32.00000    	150.0000    	0           	Open  	;
 2801859         	2802950         	2802278         	2.883       	32.00000    	150.0000    	0           	Open  	;
 2800979         	2801337         	2800726         	138.495     	32.00000    	150.0000    	0           	Open  	;
 2801389         	2801090         	2800077         	14.562      	60.00000    	130.0000    	0           	Open  	;
 2801362         	2802728_n2a_1   	2800052         	5.055       	60.00000    	130.0000    	0           	Open  	;
 2800814         	2800602         	2800924         	10.300      	110.00000   	130.0000    	0           	Open  	;
 2800859         	2801057         	2801056         	42.633      	110.00000   	130.0000    	0           	Open  	;
 2801386         	2801107         	2801504         	71.084      	85.00000    	130.0000    	0           	Open  	;
 2800656         	2800541         	2802762_n2a_1   	4.489       	85.00000    	130.0000    	0           	Open  	;
 2800769         	2800809         	2802763_n2a_1   	7.373       	110.00000   	130.0000    	0           	Open  	;
 2800740         	2800738         	2800721         	72.534      	60.00000    	130.0000    	0           	Open  	;
 2800889         	2801126         	2801125         	57.709      	32.00000    	150.0000    	0           	Open  	;
 2801557         	2801895         	2800310         	62.522      	32.00000    	150.0000    	0           	Open  	;
 2800580         	2800338         	2800340         	44.341      	60.00000    	130.0000    	0           	Open  	;
 2801474         	2802345         	2801327         	163.363     	60.00000    	130.0000    	0           	Open  	;
 2800841         	2800541         	2800998         	219.726     	60.00000    	130.0000    	0           	Open  	;
 2800874         	2801102         	2800469         	3.500       	60.00000    	130.0000    	0           	Open  	;
 2801946         	2800392         	2802991         	2.729       	32.00000    	150.0000    	0           	Open  	;
 2800534         	2800204         	2800210         	290.555     	85.00000    	150.0000    	0           	Open  	;
 2801495         	2800390         	2802492         	101.618     	32.00000    	150.0000    	0           	Open  	;
 2801543         	2802579         	2802822         	39.479      	32.00000    	150.0000    	0           	Open  	;
 2801040         	2801252         	2801505         	0.278       	60.00000    	130.0000    	0           	Open  	;
 2800849         	2801030         	2800400         	37.740      	110.00000   	130.0000    	0           	Open  	;
 2801681         	2802858         	2802336         	21.447      	110.00000   	130.0000    	0           	Open  	;
 2800735         	2800729         	2800730         	1.604       	85.00000    	130.0000    	0           	Open  	;
 2800830         	2800962         	2800964         	62.550      	60.00000    	130.0000    	0           	Open  	;
 2801475         	2802462         	2800714         	61.584      	85.00000    	135.0000    	0           	Open  	;
 2800786         	2800224         	2800856         	152.701     	60.00000    	130.0000    	0           	Open  	;
 2800812         	2800922         	2800923         	1.188       	85.00000    	130.0000    	0           	Open  	;
 2801412         	2802336         	2802959         	15.555      	110.00000   	130.0000    	0           	Open  	;
 2801352         	2801723         	2801160         	3.357       	60.00000    	130.0000    	0           	Open  	;
 2800906         	2801160         	2800698         	68.866      	60.00000    	135.0000    	0           	Open  	;
 2801615         	2801895         	2801307         	41.648      	60.00000    	130.0000    	0           	Open  	;
 2801335         	2800340         	2802198         	196.617     	32.00000    	150.0000    	0           	Open  	;
 2801813         	2802924         	2800360         	1.977       	85.00000    	135.0000    	0           	CLOSED	;
 2801415         	2800578         	2800796         	71.101      	32.00000    	150.0000    	0           	Open  	;
 2801790         	2802350         	2802908         	19.209      	53.40000    	140.0000    	0           	Open  	;
 2801789         	2801531         	2802910         	19.677      	53.40000    	140.0000    	0           	Open  	;
 2802767_n2a     	2802767_n2a_1   	2802767_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2800681         	2800030         	2800584         	66.000      	32.00000    	150.0000    	0           	Open  	;
 2801061         	2801545         	2801548         	143.738     	32.00000    	150.0000    	0           	Open  	;
 2801717         	2800028         	2802861         	87.333      	85.00000    	130.0000    	0           	Open  	;
 2800944         	2801272         	2801274         	147.115     	32.00000    	150.0000    	0           	Open  	;
 2800833         	2800968         	2800969         	6.807       	110.00000   	130.0000    	0           	Open  	;
 2801285         	2800917         	2800999         	3.961       	110.00000   	130.0000    	0           	Open  	;
 2801205         	2800315         	2801057         	42.834      	110.00000   	130.0000    	0           	Open  	;
 2801968         	2803007         	2802023         	0.785       	110.00000   	130.0000    	0           	Open  	;
 2800746         	2800769         	2802987         	39.528      	60.00000    	130.0000    	0           	Open  	;
 2801059         	2801539         	2801544         	129.620     	60.00000    	130.0000    	0           	Open  	;
 2802733_n2a     	2802733_n2a_1   	2802733_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801936         	2800796         	2802981         	2.269       	32.00000    	150.0000    	0           	Open  	;
 2801935         	2802980         	2801101         	1.090       	32.00000    	150.0000    	0           	Open  	;
 2800512         	2800144         	2802734_n2a_1   	8.190       	60.00000    	130.0000    	0           	Open  	;
 2801441         	2802364         	2802365         	25.502      	60.00000    	130.0000    	0           	Open  	;
 2801521         	2801548         	2800762         	49.403      	85.00000    	130.0000    	0           	Open  	;
 2800696         	2800425         	2800610         	40.207      	110.00000   	130.0000    	0           	Open  	;
 2801211         	2801534         	2801594         	48.515      	32.00000    	150.0000    	0           	Open  	;
 2801164         	2800789         	2801738         	38.622      	60.00000    	130.0000    	0           	Open  	;
 2802739_n2a     	2802739_n2a_1   	2802739_n2a_2   	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 2800680         	2800582         	2800583         	50.600      	32.00000    	150.0000    	0           	Open  	;
 2801004         	2800477         	2802982         	36.134      	32.00000    	150.0000    	0           	Open  	;
 2801271         	2801150         	2801925         	3.963       	200.00000   	130.0000    	0           	Open  	;
 2800600         	2800381         	2800382         	17.000      	110.00000   	130.0000    	0           	Open  	;
 2801823         	2802764_n2a_2   	2802928         	85.442      	200.00000   	130.0000    	0           	Open  	;
 2801680         	2802832         	2802833         	40.700      	300.00000   	105.0000    	0           	Open  	;
 2801408         	2800419         	2800612         	62.992      	110.00000   	130.0000    	0           	Open  	;
 2800975         	2800120         	2801066         	41.533      	60.00000    	130.0000    	0           	Open  	;
 2801875         	2802954         	2802953         	94.220      	26.00000    	150.0000    	0           	Open  	;
 2801101         	2801621         	2801516         	4.155       	60.00000    	130.0000    	0           	CLOSED	;
 2800942         	2801264         	2800838         	178.773     	110.00000   	130.0000    	0           	Open  	;
 2801674         	2802822         	2801558         	8.452       	32.00000    	150.0000    	0           	Open  	;
 2800962         	2800328         	2800012         	42.245      	110.00000   	130.0000    	0           	Open  	;
 2800732         	2800725         	2800403         	36.131      	60.00000    	130.0000    	0           	Open  	;
 2800539         	2800170         	2800151         	70.841      	60.00000    	135.0000    	0           	Open  	;
 2800699         	2800614         	2800615         	36.401      	110.00000   	140.0000    	0           	Open  	;
 2800557         	2800282         	2800271         	38.031      	110.00000   	130.0000    	0           	Open  	;
 2801457         	2801067         	2800595         	44.671      	60.00000    	130.0000    	0           	Open  	;
 2801259         	2801955         	2801956         	1.000       	32.00000    	150.0000    	0           	Open  	;
 2801524         	2800591         	2800444         	40.829      	200.00000   	105.0000    	0           	Open  	;
 2801254         	2800521         	2801102         	37.074      	32.00000    	150.0000    	0           	Open  	;
 2801327         	2802181         	2802925         	57.975      	60.00000    	130.0000    	0           	Open  	;
 2800608         	2802733_n2a_1   	2800402         	4.220       	60.00000    	130.0000    	0           	Open  	;
 2800716         	2800679         	2800680         	147.600     	32.00000    	150.0000    	0           	Open  	;
 2801534         	2800798         	2801504         	20.985      	85.00000    	130.0000    	0           	Open  	;
 2801679         	2802834         	2802835         	16.860      	300.00000   	105.0000    	0           	Open  	;
 2800765         	2800806         	2800443         	7.899       	60.00000    	130.0000    	0           	Open  	;
 2801745         	2802872         	2802979         	2.140       	53.4        	140.0000    	0           	Open  	;
 2801916         	2802720_n2a_2   	MEDIDOR.0041    	11.562      	300.00000   	105.0000    	0           	Open  	;
 2800798         	2800873         	2800376         	38.878      	60.00000    	130.0000    	0           	Open  	;
 2801392         	2802278         	2800873         	2.467       	60.00000    	130.0000    	0           	Open  	;
 2801520         	2800923         	2801968         	48.266      	85.00000    	130.0000    	0           	Open  	;
 2800752         	2800780         	2800789         	207.860     	60.00000    	130.0000    	0           	Open  	;
 2801612         	2800025         	2800945         	71.070      	32.00000    	150.0000    	0           	Open  	;
 2801960         	2802998         	MEDIDOR.002     	23.420      	246.80000   	150.0000    	0           	Open  	;
 2801438         	2802760_n2a_2   	2800002         	21.871      	60.00000    	130.0000    	0           	Open  	;
 2800615         	2800421         	2800423         	46.616      	110.00000   	130.0000    	0           	Open  	;
 2801236         	2801912         	2800910         	38.620      	32.00000    	150.0000    	0           	Open  	;
 2800510         	2800133         	2800136         	117.216     	60.00000    	130.0000    	0           	Open  	;
 2801471         	2800463         	2801090         	41.845      	32.00000    	150.0000    	0           	Open  	;
 2800868         	2800400         	2801036         	7.731       	110.00000   	130.0000    	0           	Open  	;
 2801130         	2800719         	2801562         	69.502      	200.00000   	130.0000    	0           	Open  	;
 2801276         	2800289         	2800423         	335.256     	60.00000    	130.0000    	0           	Open  	;
 2801429         	2800776         	2800536         	49.718      	85.00000    	130.0000    	0           	Open  	;
 2801312         	2800594         	2802151         	8.733       	110.00000   	130.0000    	0           	Open  	;
 2800799         	2800027         	2800878         	242.802     	60.00000    	130.0000    	0           	Open  	;
 2801376         	2800640         	2800368         	1.836       	60.00000    	130.0000    	0           	Open  	;
 2801028         	2801473         	2801474         	27.334      	60.00000    	130.0000    	0           	Open  	;
 2802716_n2a     	2802716_n2a_1   	2802716_n2a_2   	0.100       	85.00000    	140.0000    	0           	OPEN  	;
 2801527         	2801806         	2800499         	484.932     	60.00000    	130.0000    	0           	Open  	;
 2800846         	2801004         	2800897         	41.431      	60.00000    	130.0000    	0           	Open  	;
 2801912         	2802963         	2802984         	2.952       	53.40000    	140.0000    	0           	Open  	;
 2800489         	2802768_n2a_2   	2800036         	196.139     	85.00000    	130.0000    	0           	Open  	;
 2800703         	2800176         	2800167         	0.561       	85.00000    	130.0000    	0           	Open  	;
 2801805         	2802918         	2800578         	4.965       	32.00000    	150.0000    	0           	CLOSED	;
 2800486         	2800027         	2800028         	30.450      	85.00000    	130.0000    	0           	Open  	;
 2801648         	2802806         	2802810         	46.345      	32.00000    	150.0000    	0           	Open  	;
 2800810         	2800919         	2800537         	42.852      	60.00000    	130.0000    	0           	Open  	;
 2801188         	2801306         	2801633         	35.791      	60.00000    	130.0000    	0           	Open  	;
 2802775_n2a     	2802775_n2a_1   	2802775_n2a_2   	0.100       	150.00000   	130.0000    	0           	OPEN  	;
 2801118         	2800266         	2801642         	62.000      	32.00000    	150.0000    	0           	Open  	;
 2801878         	2802956         	2802998         	9.453       	396.60000   	150.0000    	0           	Open  	;
 2801451         	2801188         	2800640         	38.940      	32.00000    	150.0000    	0           	Open  	;
 2801261         	2801753         	2800705         	72.572      	32.00000    	150.0000    	0           	Open  	;
 2801444         	2802150         	2802773_n2a_1   	211.973     	160.00000   	130.0000    	0           	Open  	;
 2800500         	2800066         	2800067         	22.209      	60.00000    	130.0000    	0           	Open  	;
 2800891         	2801132         	2800130         	38.083      	60.00000    	130.0000    	0           	Open  	;
 2800768         	2802777_n2a_2   	2800559         	2.914       	60.00000    	130.0000    	0           	Open  	;
 2801100         	2801620         	2802718_n2a_1   	0.450       	85.00000    	140.0000    	0           	Open  	;
 2800618         	2800428         	2800439         	219.029     	60.00000    	130.0000    	0           	Open  	;
 2801136         	2801687         	2801129         	56.422      	32.00000    	150.0000    	0           	Open  	;
 2800669         	2800563         	2800561         	102.415     	300.00000   	130.0000    	0           	Open  	;
 2801622         	2802142         	2802694         	17.400      	32.00000    	150.0000    	0           	Open  	;
 2801239         	2801613         	2802779_n2a_1   	2.307       	110.00000   	130.0000    	0           	Open  	;
 2801650         	2802804         	2802807         	18.906      	32.00000    	150.0000    	0           	Open  	;
 2801490         	2801004         	2801813         	188.410     	32.00000    	150.0000    	0           	Open  	;
 2801806         	2802919         	2800796         	3.635       	32.00000    	150.0000    	0           	CLOSED	;
 2801081         	2801588         	2801320         	35.001      	60.00000    	130.0000    	0           	Open  	;
 2800481         	2802729_n2a_2   	2801818         	4.295       	60.00000    	130.0000    	0           	Open  	;
 2800903         	2801154         	2801156         	41.712      	200.00000   	130.0000    	0           	Open  	;
 2800941         	2801262         	2800688         	80.573      	32.00000    	150.0000    	0           	Open  	;
 2801030         	2800426         	2802757_n2a_1   	4.395       	60.00000    	130.0000    	0           	Open  	;
 2800561         	2800289         	2800290         	42.615      	60.00000    	130.0000    	0           	Open  	;
 2800722         	2800310         	2800691         	42.860      	60.00000    	130.0000    	0           	Open  	;
 2801691         	2802859         	2802844         	9.662       	300.00000   	105.0000    	0           	Open  	;
 2800920         	2801192         	2802778_n2a_1   	3.506       	110.00000   	130.0000    	0           	Open  	;
 2801594         	2800687         	2801954         	41.806      	110.00000   	130.0000    	0           	Open  	;
 2802772_n2a     	2802772_n2a_1   	2802772_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2802713_n2a     	2802713_n2a_1   	2802713_n2a_2   	0.100       	200.00000   	130.0000    	0           	OPEN  	;
 2801035         	2801456         	2801484         	32.289      	60.00000    	130.0000    	0           	Open  	;
 2801891         	2803011         	2803009         	180.066     	75.60000    	140.0000    	0           	Open  	;
 2800943         	2802750_n2a_2   	2800040         	3.246       	200.00000   	130.0000    	0           	Open  	;
 2801928         	2802973         	2802903         	5.496       	200.00000   	140.0000    	0           	Open  	;
 2801498         	2801282         	2800510         	41.301      	60.00000    	130.0000    	0           	Open  	;
 2800882         	2801066         	2801115         	38.790      	60.00000    	130.0000    	0           	Open  	;
 2801195         	2801807         	2801808         	6.490       	60.00000    	130.0000    	0           	Open  	;
 2801707         	2802824         	2802825         	13.000      	300.00000   	105.0000    	0           	Open  	;
 2801658         	2802796         	2802792         	47.546      	32.00000    	150.0000    	0           	Open  	;
 2800847         	2800390         	2801006         	2.705       	110.00000   	130.0000    	0           	Open  	;
 2801804         	2802920         	2802921         	6.594       	75.60000    	140.0000    	0           	Open  	;
 2801837         	2802714_n2a_2   	2802934         	2.941       	200.00000   	140.0000    	0           	Open  	;
 2801860         	2802946         	2801346         	3.353       	32.00000    	150.0000    	0           	Open  	;
 2801499         	2801036         	2800343         	29.095      	110.00000   	130.0000    	0           	Open  	;
 2801102         	2801210         	2801132         	246.536     	32.00000    	150.0000    	0           	Open  	;
 2801382         	2800778         	2801474         	70.895      	32.00000    	150.0000    	0           	Open  	;
 2801184         	2800815         	2802770_n2a_1   	1.987       	110.00000   	130.0000    	0           	Open  	;
 2801657         	2802784         	2802800         	22.050      	32.00000    	150.0000    	0           	Open  	;
 2801137         	2800698         	2800169         	69.559      	60.00000    	135.0000    	0           	Open  	;
 2801409         	2800545         	2801199         	18.040      	60.00000    	130.0000    	0           	Open  	;
 2801331         	2801687         	2801303         	36.580      	32.00000    	150.0000    	0           	Open  	;
 2801468         	2801724         	2800295         	292.694     	60.00000    	130.0000    	0           	Open  	;
 2800538         	2800225         	2800226         	8.400       	60.00000    	130.0000    	0           	Open  	;
 2801857         	2802947         	2801639         	3.222       	32.00000    	150.0000    	0           	Open  	;
 2801048         	2801521         	2801444         	41.699      	150.00000   	130.0000    	0           	Open  	;
 2801872         	2800329         	2802952         	6.345       	60.00000    	130.0000    	0           	CLOSED	;
 2800563         	2800293         	2800265         	36.211      	60.00000    	130.0000    	0           	Open  	;
 2801154         	2800736         	2801723         	67.102      	85.00000    	135.0000    	0           	Open  	;
 2800923         	2801199         	2800159         	39.662      	110.00000   	130.0000    	0           	Open  	;
 2800697         	2800611         	2800291         	40.758      	110.00000   	130.0000    	0           	Open  	;
 2802778_n2a     	2802778_n2a_1   	2802778_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801663         	2802785         	2802799         	42.749      	32.00000    	150.0000    	0           	Open  	;
 2801479         	2801300         	2801167         	80.582      	32.00000    	150.0000    	0           	Open  	;
 2801171         	2800738         	2801329         	162.407     	32.00000    	150.0000    	0           	Open  	;
 2801446         	2802934         	2802376         	1.238       	200.00000   	140.0000    	0           	Open  	;
 2801481         	2802376         	2802985         	13.619      	200.00000   	140.0000    	0           	Open  	;
 2800488         	2800030         	2800032         	88.769      	32.00000    	150.0000    	0           	Open  	;
 2801871         	2802954         	2800609         	7.823       	110.00000   	130.0000    	0           	CLOSED	;
 2801207         	2801670         	2801407         	41.739      	110.00000   	130.0000    	0           	Open  	;
 2801799         	2802913         	2802914         	6.948       	53.4        	140.0000    	0           	Open  	;
 2801563         	2800492         	2801264         	7.035       	110.00000   	130.0000    	0           	Open  	;
 2801628         	2802721_n2a_2   	2802817         	38.455      	110.00000   	140.0000    	0           	Open  	;
 2801486         	2801708         	2801137         	1.859       	32.00000    	150.0000    	0           	Open  	;
 2801342         	2801032         	2801756         	21.025      	110.00000   	130.0000    	0           	Open  	;
 2800513         	2800145         	2800147         	54.107      	60.00000    	130.0000    	0           	Open  	;
 2801033         	2800603         	2800763         	109.001     	60.00000    	130.0000    	0           	Open  	;
 2801589         	2801821         	2802654         	28.843      	32.00000    	150.0000    	0           	Open  	;
 2800856         	2801053         	2800318         	41.566      	110.00000   	130.0000    	0           	Open  	;
 2801726         	2802181         	2801457         	2.175       	53.40000    	140.0000    	0           	Open  	;
 2801125         	2801505         	2801224         	42.503      	60.00000    	130.0000    	0           	Open  	;
 2801810         	2802922         	2801726         	4.193       	85.00000    	130.0000    	0           	CLOSED	;
 2801204         	2800609         	2800606         	1.527       	110.00000   	130.0000    	0           	Open  	;
 2800945         	2801275         	2801279         	331.668     	60.00000    	130.0000    	0           	Open  	;
 2801708         	2802829         	2802830         	148.074     	300.00000   	105.0000    	0           	Open  	;
 2801053         	2800173         	2801531         	150.927     	60.00000    	130.0000    	0           	Open  	;
 2801146         	2801706         	2800382         	4.072       	110.00000   	130.0000    	0           	Open  	;
 2801624         	2800178         	2801937         	42.100      	60.00000    	130.0000    	0           	Open  	;
 2800525         	2800176         	2800177         	67.736      	60.00000    	135.0000    	0           	Open  	;
 2800517         	2800159         	2800160         	24.640      	110.00000   	130.0000    	0           	Open  	;
 2801124         	2800399         	2800597         	6.984       	60.00000    	130.0000    	0           	Open  	;
 2801830         	2800507         	2802990         	1.149       	53.40000    	140.0000    	0           	Open  	;
 2801399         	2800064         	2800598         	0.489       	60.00000    	130.0000    	0           	Open  	;
 2800757         	2800797         	2800550         	55.548      	60.00000    	130.0000    	0           	Open  	;
 2801068         	2801557         	2801558         	6.000       	32.00000    	150.0000    	0           	Open  	;
 2801237         	2801912         	2801913         	106.000     	32.00000    	150.0000    	0           	Open  	;
 2801051         	2801121         	2801527         	57.021      	32.00000    	150.0000    	0           	Open  	;
 2801123         	2800604         	2800544         	44.500      	110.00000   	130.0000    	0           	Open  	;
 2801621         	2802733_n2a_2   	2801818         	5.263       	60.00000    	130.0000    	0           	Open  	;
 2801380         	2801820         	2800968         	27.951      	60.00000    	130.0000    	0           	Open  	;
 2800698         	2802819         	2800613         	27.708      	110.00000   	130.0000    	0           	Open  	;
 2800884         	2800237         	2801067         	25.685      	60.00000    	130.0000    	0           	Open  	;
 2801581         	2800603         	2800600         	107.744     	60.00000    	130.0000    	0           	Open  	;
 2800981         	2800372         	2800309         	62.342      	32.00000    	150.0000    	0           	Open  	;
 2800596         	2800372         	2800374         	40.247      	60.00000    	130.0000    	0           	Open  	;
 2801303         	2800697         	2802710_n2a_1   	9.790       	85.00000    	130.0000    	0           	Open  	;
 2802720_n2a     	2802720_n2a_1   	2802720_n2a_2   	0.100       	300.00000   	105.0000    	0           	OPEN  	;
 2801233         	2801057         	2801446         	333.482     	60.00000    	130.0000    	0           	Open  	;
 2801687         	EPO.CNH.002     	2802856         	7.339       	110.00000   	130.0000    	0           	Open  	;
 2801702         	2802846         	2802847         	3.461       	300.00000   	130.0000    	0           	Open  	;
 2801179         	2801594         	2801557         	67.654      	32.00000    	150.0000    	0           	Open  	;
 2801697         	2802841         	2802842         	121.500     	300.00000   	105.0000    	0           	Open  	;
 2801414         	2800506         	2800557         	63.309      	60.00000    	130.0000    	0           	Open  	;
 2801556         	2801307         	2800699         	0.449       	60.00000    	130.0000    	0           	Open  	;
 2801032         	2801478         	2801479         	4.496       	85.00000    	130.0000    	0           	Open  	;
 2801231         	2801900         	2800704         	39.321      	60.00000    	130.0000    	0           	Open  	;
 2800999         	2801404         	2800361         	109.212     	60.00000    	130.0000    	0           	Open  	;
 2801066         	2801554         	2800025         	18.054      	32.00000    	150.0000    	0           	Open  	;
 2800872         	2800519         	2800460         	39.852      	32.00000    	150.0000    	0           	Open  	;
 2800692         	2800603         	2800604         	41.530      	110.00000   	130.0000    	0           	Open  	;
 2800845         	2800381         	2800728         	67.321      	32.00000    	150.0000    	0           	Open  	;
 2801213         	2801725         	2801841         	6.756       	32.00000    	150.0000    	0           	Open  	;
 2801160         	2800550         	2800493         	59.180      	60.00000    	130.0000    	0           	Open  	;
 2802765_n2a     	2802765_n2a_1   	2802765_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2800719         	2800271         	2800690         	41.593      	110.00000   	130.0000    	0           	Open  	;
 2800588         	2802964         	RAP.PRN.002     	32.639      	500.00000   	105.0000    	0           	Open  	;
 2800715         	2800676         	2800678         	36.104      	60.00000    	130.0000    	0           	Open  	;
 2801156         	2801725         	2800952         	47.036      	32.00000    	150.0000    	0           	Open  	;
 2801005         	2800863         	2801308         	104.508     	110.00000   	130.0000    	0           	Open  	;
 2800815         	2800538         	2800922         	264.253     	32.00000    	150.0000    	0           	Open  	;
 2801535         	2800541         	2801107         	40.280      	85.00000    	130.0000    	0           	Open  	;
 2800880         	2800161         	2801111         	363.350     	60.00000    	130.0000    	0           	Open  	;
 2801509         	2800015         	2801407         	307.855     	110.00000   	130.0000    	0           	Open  	;
 2801492         	2801274         	2800204         	4.748       	85.00000    	130.0000    	0           	Open  	;
 2800871         	2801054         	2802769_n2a_1   	3.017       	60.00000    	130.0000    	0           	Open  	;
 2801788         	2801562         	2802909         	63.921      	200.00000   	130.0000    	0           	Open  	;
 2802712_n2a     	2802712_n2a_1   	2802712_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2800650         	2800522         	2800531         	223.481     	60.00000    	130.0000    	0           	Open  	;
 2801651         	2802813         	2802808         	32.921      	32.00000    	150.0000    	0           	Open  	;
 2801552         	2800916         	2800061         	35.862      	110.00000   	130.0000    	0           	Open  	;
 2801378         	2800497         	2800569         	63.295      	60.00000    	130.0000    	0           	Open  	;
 2800974         	2800573         	2800551         	18.645      	32.00000    	150.0000    	0           	Open  	;
 2801952         	2802996         	2802995         	12.637      	198.20000   	150.0000    	0           	Open  	;
 2800527         	2800180         	2800181         	67.464      	60.00000    	135.0000    	0           	Open  	;
 2800863         	2801067         	2800129         	81.147      	32.00000    	150.0000    	0           	Open  	;
 2801899         	2802959         	2801191         	1.493       	110.00000   	130.0000    	0           	CLOSED	;
 2801072         	2801563         	2800577         	158.736     	60.00000    	130.0000    	0           	Open  	;
 2800728         	2800420         	2800012         	334.360     	60.00000    	130.0000    	0           	Open  	;
 2801043         	2800789         	2801513         	42.595      	60.00000    	130.0000    	0           	Open  	;
 2801554         	2801323         	2802585         	424.424     	60.00000    	130.0000    	0           	Open  	;
 2800838         	2800978         	2800979         	47.628      	32.00000    	150.0000    	0           	Open  	;
 2800977         	2802869         	2801335         	86.286      	110.00000   	130.0000    	0           	Open  	;
 2801299         	2801587         	2800416         	4.190       	60.00000    	130.0000    	0           	Open  	;
 2801322         	2800162         	2800769         	363.329     	60.00000    	130.0000    	0           	Open  	;
 2800770         	2800811         	2800812         	4.200       	150.00000   	130.0000    	0           	Open  	;
 2800761         	2800800         	2800580         	29.300      	32.00000    	150.0000    	0           	Open  	;
 2801488         	2800077         	2802398         	4.698       	60.00000    	140.0000    	0           	Open  	;
 2800832         	2800966         	2800967         	15.900      	60.00000    	130.0000    	0           	Open  	;
 2801168         	2800495         	2801632         	2.400       	60.00000    	130.0000    	0           	Open  	;
 2800713         	2800667         	2802973         	71.243      	200.00000   	140.0000    	0           	Open  	;
 2800848         	2801007         	2801006         	511.663     	60.00000    	130.0000    	0           	Open  	;
 2800978         	2800549         	2801336         	3.956       	60.00000    	130.0000    	0           	Open  	;
 2802779_n2a     	2802779_n2a_1   	2802779_n2a_2   	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 2801775         	2800914         	2802974         	5.104       	97.80000    	140.0000    	0           	Open  	;
 2801549         	2801120         	2800566         	27.316      	200.00000   	130.0000    	0           	Open  	;
 2800876         	2801103         	2801104         	5.687       	32.00000    	150.0000    	0           	Open  	;
 2800904         	2802820         	2801154         	22.193      	200.00000   	130.0000    	0           	Open  	;
 2801593         	2801685         	2801683         	48.060      	32.00000    	150.0000    	0           	Open  	;
 2802774_n2a     	2802774_n2a_1   	2802774_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2802723_n2a     	2802723_n2a_1   	2802723_n2a_2   	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 2801653         	2802806         	2802812         	21.900      	32.00000    	150.0000    	0           	Open  	;
 2800918         	2800203         	2800136         	65.149      	60.00000    	130.0000    	0           	Open  	;
 2801550         	2800045         	2802731_n2a_1   	124.360     	200.00000   	105.0000    	0           	Open  	;
 2800955         	2800067         	2801302         	38.404      	60.00000    	130.0000    	0           	Open  	;
 2800772         	2800815         	2802724_n2a_1   	3.579       	110.00000   	130.0000    	0           	Open  	;
 2800559         	2800285         	2800287         	41.673      	60.00000    	130.0000    	0           	Open  	;
 2800552         	2800177         	2800171         	69.179      	60.00000    	135.0000    	0           	Open  	;
 2801127         	2800299         	2801670         	40.793      	110.00000   	130.0000    	0           	Open  	;
 2800767         	2800807         	2800808         	4.404       	60.00000    	130.0000    	0           	Open  	;
 2801620         	2802338         	2801640         	22.000      	60.00000    	130.0000    	0           	Open  	;
 2801420         	2800445         	2800804         	47.917      	60.00000    	130.0000    	0           	Open  	;
 2800929         	2802767_n2a_2   	2801190         	4.562       	110.00000   	130.0000    	0           	Open  	;
 2801962         	2800864         	2803003         	7.835       	60.00000    	130.0000    	0           	Open  	;
 2800947         	2802723_n2a_2   	2801283         	3.561       	60.00000    	130.0000    	0           	Open  	;
 2801489         	2800568         	2801910         	12.754      	200.00000   	130.0000    	0           	Open  	;
 2801058         	2800042         	2800506         	109.775     	60.00000    	130.0000    	0           	Open  	;
 2800725         	2800702         	2800534         	49.354      	32.00000    	150.0000    	0           	Open  	;
 2800907         	2801161         	2801162         	82.800      	32.00000    	150.0000    	0           	Open  	;
 2800932         	2801117         	2801167         	42.366      	60.00000    	130.0000    	0           	Open  	;
 2801932         	2802977         	2800945         	0.609       	60.00000    	130.0000    	0           	Open  	;
 2801877         	2802966         	2802956         	2131.309    	396.60000   	150.0000    	0           	Open  	;
 2801920         	MEDIDOR.001     	2802967         	12.043      	220.20000   	150.0000    	0           	Open  	;
 2801669         	2802782         	2802787         	70.484      	32.00000    	150.0000    	0           	Open  	;
 2800518         	2800161         	2800162         	42.474      	110.00000   	130.0000    	0           	Open  	;
 2801827         	2802930         	2802968         	3.337       	97.80000    	140.0000    	0           	Open  	;
 2801718         	EPO.ITP.009     	2802861         	20.712      	85.00000    	130.0000    	0           	Open  	;
 2801052         	2801528         	2800919         	151.362     	60.00000    	130.0000    	0           	Open  	;
 2801540         	2801687         	2801685         	40.827      	32.00000    	150.0000    	0           	Open  	;
 2801720         	2802972         	2802274         	33.095      	200.00000   	140.0000    	0           	Open  	;
 2800566         	2800298         	2800299         	3.198       	110.00000   	130.0000    	0           	Open  	;
 2800807         	2800392         	2800916         	37.587      	110.00000   	130.0000    	0           	Open  	;
 2800792         	2800459         	2800463         	159.824     	32.00000    	150.0000    	0           	Open  	;
 2800998         	2800601         	2800819         	108.889     	60.00000    	130.0000    	0           	Open  	;
 2801201         	2800909         	2801813         	47.166      	110.00000   	130.0000    	0           	Open  	;
 2801153         	2801590         	2801160         	161.152     	60.00000    	130.0000    	0           	Open  	;
 2801898         	2802961         	2802996         	263.511     	198.20000   	150.0000    	0           	Open  	;
 2801900         	EBO.NOVA        	2802961         	10.870      	220.20000   	150.0000    	0           	Open  	;
 2800788         	2800859         	2800863         	17.894      	60.00000    	130.0000    	0           	Open  	;
 2801286         	2800444         	2802078         	45.119      	200.00000   	105.0000    	0           	Open  	;
 2801374         	2800402         	2801555         	3.412       	60.00000    	130.0000    	0           	Open  	;
 2801262         	2801960         	2800730         	135.917     	60.00000    	130.0000    	0           	Open  	;
 2801643         	2802787         	2802794         	106.216     	32.00000    	150.0000    	0           	Open  	;
 2801282         	2800837         	2802044         	2.452       	60.00000    	130.0000    	0           	Open  	;
 2801798         	2800702         	2802914         	2.747       	32.00000    	150.0000    	0           	CLOSED	;
 2800869         	2801087         	2801089         	3.958       	60.00000    	130.0000    	0           	Open  	;
 2801131         	2802939         	2801677         	7.822       	110.00000   	130.0000    	0           	Open  	;
 2801120         	2802748_n2a_2   	2800590         	4.178       	100.00000   	105.0000    	0           	Open  	;
 2801422         	2800281         	2800780         	40.507      	32.00000    	150.0000    	0           	Open  	;
 2801248         	2800569         	2801608         	5.331       	60.00000    	130.0000    	0           	Open  	;
 2800773         	2800816         	2802735_n2a_1   	1.607       	200.00000   	130.0000    	0           	Open  	;
 2800804         	2800897         	2800909         	219.893     	60.00000    	130.0000    	0           	Open  	;
 2801561         	2801053         	2802207         	333.774     	60.00000    	130.0000    	0           	Open  	;
 2800930         	2800181         	2800714         	27.755      	60.00000    	135.0000    	0           	Open  	;
 2801039         	2800023         	2800801         	30.483      	110.00000   	130.0000    	0           	Open  	;
 2801163         	2800356         	2800836         	39.213      	150.00000   	130.0000    	0           	Open  	;
 2801064         	2801552         	2801553         	2.425       	60.00000    	130.0000    	0           	Open  	;
 2800706         	2800542         	2800640         	278.988     	60.00000    	130.0000    	0           	Open  	;
 2801419         	2800560         	2802713_n2a_1   	3.626       	200.00000   	105.0000    	0           	Open  	;
 2800609         	2800403         	2800407         	66.556      	110.00000   	130.0000    	0           	Open  	;
 2800532         	2800195         	2800202         	194.251     	32.00000    	150.0000    	0           	Open  	;
 2801400         	2800675         	2801682         	0.738       	160.00000   	130.0000    	0           	Open  	;
 2801181         	2801756         	2801641         	2.089       	110.00000   	130.0000    	0           	Open  	;
 2801150         	2801711         	2801252         	154.172     	32.00000    	150.0000    	0           	Open  	;
 2801000         	2802938         	2800291         	340.660     	60.00000    	130.0000    	0           	Open  	;
 2801647         	2802810         	2802814         	5.290       	32.00000    	150.0000    	0           	Open  	;
 2800501         	2800068         	2800075         	333.598     	200.00000   	130.0000    	0           	Open  	;
 2801618         	2800624         	2801004         	41.550      	60.00000    	130.0000    	0           	Open  	;
 2801296         	2800354         	2802023         	210.286     	110.00000   	130.0000    	0           	Open  	;
 2800839         	2800980         	2800990         	198.019     	32.00000    	150.0000    	0           	Open  	;
 2801954         	EPO.ITP.009     	2802995         	640.065     	176.20000   	150.0000    	0           	CLOSED	;
 2800487         	2800027         	2800029         	37.020      	85.00000    	130.0000    	0           	Open  	;
 2801037         	2801445         	2800532         	367.796     	60.00000    	130.0000    	0           	Open  	;
 2801029         	2801473         	2800998         	29.214      	60.00000    	130.0000    	0           	Open  	;
 2800970         	2801322         	2800834         	13.739      	60.00000    	130.0000    	0           	Open  	;
 2801522         	2801178         	2801552         	18.181      	60.00000    	130.0000    	0           	Open  	;
 2801200         	2801813         	2801816         	50.734      	110.00000   	130.0000    	0           	Open  	;
 2801407         	2801154         	2800613         	354.210     	110.00000   	130.0000    	0           	Open  	;
 2801321         	2800770         	2801416         	364.755     	60.00000    	130.0000    	0           	Open  	;
 2800819         	2800942         	2800574         	162.462     	85.00000    	130.0000    	0           	Open  	;
 2800543         	2800187         	2800232         	82.053      	32.00000    	150.0000    	0           	Open  	;
 2800570         	2800309         	2800310         	40.053      	60.00000    	130.0000    	0           	Open  	;
 2800781         	2800360         	2800824         	1.434       	85.00000    	135.0000    	0           	Open  	;
 2801314         	2801335         	2800133         	92.505      	60.00000    	130.0000    	0           	Open  	;
 2801959         	2803000         	2802999         	4.955       	97.8        	140.0000    	0           	Open  	;
 2801454         	2800643         	2801567         	44.237      	60.00000    	130.0000    	0           	Open  	;
 2800643         	2800510         	2802949         	61.691      	32.00000    	150.0000    	0           	Open  	;
 2800935         	2800136         	2801216         	162.217     	60.00000    	130.0000    	0           	Open  	;
 2800567         	2800300         	2800302         	3.960       	60.00000    	130.0000    	0           	Open  	;
 2800825         	2800729         	2800952         	140.857     	32.00000    	150.0000    	0           	Open  	;
 2802717_n2a     	2802717_n2a_1   	2802717_n2a_2   	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 2801159         	2800158         	2800913         	154.832     	110.00000   	130.0000    	0           	Open  	;
 2801596         	2802774_n2a_2   	2800045         	4.737       	85.00000    	130.0000    	0           	Open  	;
 2800736         	2800161         	2800733         	123.059     	110.00000   	130.0000    	0           	Open  	;
 2800969         	2801320         	2801321         	2.590       	60.00000    	130.0000    	0           	Open  	;
 2800809         	2800918         	2802753_n2a_2   	1.662       	110.00000   	130.0000    	0           	Open  	;
 2801336         	2802780_n2a_2   	2801310         	10.373      	110.00000   	130.0000    	0           	Open  	;
 2801395         	2800440         	2801279         	47.500      	60.00000    	130.0000    	0           	Open  	;
 2800806         	2800913         	2800914         	1.988       	110.00000   	130.0000    	0           	Open  	;
 2801042         	2800470         	2801512         	316.960     	60.00000    	130.0000    	0           	Open  	;
 2801229         	2800873         	2801896         	62.452      	32.00000    	150.0000    	0           	Open  	;
 2801084         	2800777         	2801594         	138.860     	32.00000    	150.0000    	0           	Open  	;
 2800834         	2800970         	2800972         	30.773      	110.00000   	130.0000    	0           	Open  	;
 2800783         	2800834         	2800835         	25.466      	60.00000    	130.0000    	0           	Open  	;
 2801162         	2800494         	2800962         	35.843      	60.00000    	130.0000    	0           	Open  	;
 2801345         	2800177         	2802211         	155.566     	60.00000    	130.0000    	0           	Open  	;
 2800526         	2800178         	2800179         	4.369       	60.00000    	130.0000    	0           	Open  	;
 2801941         	2800663         	2802986         	1.695       	200.00000   	105.0000    	0           	Open  	;
 2800499         	2802730_n2a_1   	EPO.PRN.002     	15.982      	110.00000   	130.0000    	0           	Open  	;
 2800915         	2802719_n2a_2   	2801177         	27.414      	85.00000    	130.0000    	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;--------------- ------------
 ITP_SE          	0.3368      	0.3025      	0.2891      	0.2973      	0.3850      	0.5323      
 ITP_SE          	0.6393      	0.7242      	0.8023      	0.8963      	0.9664      	0.9310      
 ITP_SE          	0.9039      	0.8186      	0.9244      	0.9008      	0.9628      	0.9970      
 ITP_SE          	1.0000      	0.9768      	0.9722      	0.8998      	0.7356      	0.7060      
;
 VZ1_070         	1.0002      	1.0010      	1.0010      	1.0019      	1.0019      	1.0019      
 VZ1_070         	1.0019      	1.0019      	1.0019      	1.0010      	1.0010      	1.0002      
 VZ1_070         	1.0002      	1.0002      	0.9993      	0.9993      	0.9993      	0.9993      
 VZ1_070         	0.9993      	0.9993      	0.9993      	0.9993      	0.9993      	1.0002      
;
 EBO.ITP.001     	0.9940      	0.9940      	0.9940      	0.9930      	0.9940      	0.9940      
 EBO.ITP.001     	0.9950      	0.9960      	0.9970      	0.9980      	0.9990      	0.9990      
 EBO.ITP.001     	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 EBO.ITP.001     	1.0000      	1.0000      	1.0000      	0.9980      	0.9960      	0.9960      
;
 EBO.NOVA        	0.9930      	0.9930      	0.9930      	0.9930      	0.9930      	0.9940      
 EBO.NOVA        	0.9950      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 EBO.NOVA        	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      	1.0000      
 EBO.NOVA        	1.0000      	1.0000      	1.0000      	0.9990      	0.9970      	0.9970      

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
;Text
;-----------------------------



[RULES]
;Text
;-----------------------------



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	23:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	1:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	1:00
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40.000000
 Accuracy           	0.001000
 CHECKFREQ          	2.000000
 MAXCHECK           	10.000000
 DAMPLIMIT          	0.000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.010000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
2800001         	203295.132        	8256321.005       
2800002         	202935.598        	8257274.775       
2800011         	203543.613        	8256413.573       
2800012         	203886.532        	8257476.038       
2800013         	203925.572        	8257491.033       
2800014         	203358.271        	8257087.202       
2800015         	203401.537        	8257101.942       
2800016         	203001.017        	8256899.962       
2800018         	203702.252        	8257878.101       
2800019         	203678.698        	8257947.725       
2800020         	203580.937        	8257666.404       
2800022         	203596.870        	8257625.176       
2800023         	203608.324        	8257841.798       
2800024         	203589.262        	8257834.257       
2800025         	202991.301        	8256652.141       
2800026         	202984.292        	8256674.676       
2800027         	204105.284        	8257843.718       
2800028         	204134.253        	8257853.099       
2800029         	204070.132        	8257832.109       
2800030         	203920.644        	8257869.178       
2800032         	203950.954        	8257785.746       
2800036         	202151.165        	8256787.516       
2800037         	203809.555        	8256454.771       
2800038         	203808.247        	8256450.472       
2800039         	203391.917        	8257004.505       
2800040         	203393.797        	8256999.963       
2800041         	203054.672        	8257723.696       
2800042         	203054.585        	8257723.916       
2800043         	202779.299        	8256812.644       
2800045         	202845.258        	8256837.419       
2800046         	202260.636        	8256602.782       
2800048         	202293.915        	8256516.289       
2800049         	202987.727        	8256891.821       
2800050         	202999.241        	8256896.131       
2800051         	202318.784        	8256052.696       
2800052         	202378.809        	8255897.139       
2800053         	203160.525        	8256915.510       
2800060         	203350.972        	8256983.502       
2800061         	203579.104        	8256909.335       
2800064         	203654.751        	8256940.094       
2800066         	202072.487        	8256529.350       
2800067         	202080.606        	8256508.678       
2800068         	203203.955        	8257568.855       
2800075         	203326.180        	8257258.495       
2800076         	203039.976        	8257383.252       
2800077         	203044.908        	8257385.066       
2800078         	203129.604        	8257772.561       
2800079         	203103.396        	8257845.749       
2800080         	203068.527        	8257844.685       
2800117         	203295.658        	8257248.706       
2800118         	203438.353        	8256502.874       
2800120         	203474.270        	8256517.655       
2800121         	203254.029        	8256433.565       
2800124         	203289.389        	8256447.813       
2800125         	203411.389        	8256580.876       
2800126         	203408.699        	8256579.839       
2800127         	203553.880        	8256725.649       
2800129         	203497.062        	8256702.468       
2800130         	203763.966        	8256671.959       
2800132         	203747.728        	8256714.042       
2800133         	203245.837        	8256319.678       
2800136         	203211.796        	8256430.507       
2800137         	202456.922        	8256688.883       
2800144         	202216.919        	8256223.735       
2800145         	202603.742        	8256683.236       
2800147         	202612.067        	8256629.778       
2800148         	202839.714        	8256255.118       
2800151         	203089.887        	8256382.151       
2800153         	203151.332        	8256403.766       
2800154         	203542.324        	8256369.198       
2800158         	203312.965        	8256280.481       
2800159         	203843.785        	8256557.326       
2800160         	203853.102        	8256580.136       
2800161         	201978.880        	8256895.675       
2800162         	202018.191        	8256911.760       
2800164         	202068.106        	8256551.802       
2800166         	202906.619        	8256280.961       
2800167         	202577.763        	8256153.806       
2800168         	202584.967        	8256156.541       
2800169         	202961.411        	8256332.178       
2800170         	203023.916        	8256356.338       
2800171         	202449.970        	8256104.667       
2800173         	202383.746        	8256079.083       
2800174         	202801.704        	8257557.152       
2800175         	202756.297        	8257674.038       
2800176         	202577.964        	8256153.282       
2800177         	202514.650        	8256129.210       
2800178         	202307.660        	8256849.089       
2800179         	202305.886        	8256853.081       
2800180         	202571.740        	8256180.760       
2800181         	202634.667        	8256205.082       
2800185         	203382.092        	8256656.412       
2800187         	203345.394        	8256643.493       
2800188         	203824.667        	8256652.327       
2800190         	203809.508        	8256687.679       
2800194         	203912.509        	8256728.248       
2800195         	203551.964        	8256683.908       
2800202         	203734.608        	8256749.833       
2800203         	203150.792        	8256407.639       
2800204         	204027.085        	8257813.499       
2800210         	204111.299        	8257535.608       
2800211         	204065.285        	8257830.468       
2800219         	204152.019        	8257543.375       
2800220         	204256.909        	8257561.921       
2800221         	204248.317        	8257560.553       
2800224         	202973.080        	8256303.895       
2800225         	202229.311        	8256819.725       
2800226         	202226.453        	8256827.624       
2800227         	203542.270        	8256367.349       
2800228         	203330.363        	8256550.260       
2800229         	203348.248        	8256503.568       
2800232         	203374.838        	8256566.905       
2800233         	203136.749        	8257369.698       
2800237         	203549.802        	8256632.947       
2800239         	203549.196        	8256591.902       
2800242         	204244.017        	8257559.873       
2800244         	203598.637        	8257086.305       
2800257         	203848.987        	8257176.848       
2800264         	202061.989        	8256536.449       
2800265         	202218.470        	8256219.765       
2800266         	202296.042        	8256615.618       
2800267         	202322.735        	8256624.555       
2800270         	202461.329        	8256676.517       
2800271         	202750.520        	8257198.820       
2800281         	202809.328        	8257048.809       
2800282         	202715.220        	8257184.669       
2800283         	201890.667        	8255700.540       
2800285         	202197.056        	8256218.001       
2800287         	202179.821        	8256255.895       
2800288         	202205.997        	8256219.293       
2800289         	203366.066        	8257632.055       
2800290         	203405.813        	8257647.425       
2800291         	204011.263        	8257338.383       
2800292         	204026.883        	8257297.135       
2800293         	202251.915        	8256233.644       
2800294         	203704.857        	8257171.674       
2800295         	203692.536        	8257166.491       
2800297         	202909.241        	8256081.106       
2800298         	203658.009        	8257293.491       
2800299         	203659.211        	8257290.528       
2800300         	203326.326        	8257730.082       
2800302         	203324.841        	8257733.753       
2800308         	202071.797        	8255767.446       
2800309         	203523.502        	8257462.631       
2800310         	203537.826        	8257425.227       
2800311         	203566.293        	8257524.803       
2800312         	203508.176        	8257502.474       
2800314         	203610.772        	8257588.738       
2800315         	203564.930        	8257708.729       
2800318         	203724.178        	8257770.466       
2800328         	203847.093        	8257460.897       
2800329         	203488.531        	8257723.467       
2800330         	203524.538        	8257737.456       
2800331         	202261.655        	8256615.861       
2800332         	202303.750        	8256631.796       
2800333         	203762.168        	8257900.416       
2800334         	203741.048        	8257892.550       
2800335         	203719.627        	8257951.052       
2800336         	203545.151        	8256463.875       
2800337         	203546.217        	8256464.206       
2800338         	203720.070        	8256789.532       
2800340         	203703.717        	8256830.744       
2800341         	203555.659        	8256762.441       
2800342         	203554.054        	8256729.248       
2800343         	203354.665        	8257862.266       
2800344         	203338.075        	8257906.241       
2800345         	203329.397        	8257260.102       
2800351         	203211.808        	8257551.160       
2800352         	204035.071        	8257025.819       
2800353         	204037.534        	8257025.220       
2800354         	203848.086        	8257178.747       
2800355         	202521.888        	8257109.844       
2800356         	202559.965        	8257125.289       
2800357         	202955.896        	8256664.997       
2800358         	202954.410        	8256669.697       
2800360         	202567.987        	8256179.309       
2800361         	203432.837        	8257658.767       
2800364         	203470.757        	8257673.454       
2800365         	202289.221        	8255939.317       
2800366         	203205.329        	8257389.246       
2800367         	203188.162        	8257438.162       
2800368         	203544.939        	8256458.718       
2800369         	202460.378        	8256679.188       
2800371         	202077.738        	8256935.658       
2800372         	203582.006        	8257484.165       
2800374         	203596.556        	8257446.641       
2800375         	203625.607        	8257550.194       
2800376         	203565.416        	8257527.109       
2800377         	203500.721        	8257800.311       
2800378         	203500.046        	8257800.053       
2800379         	203571.036        	8257755.475       
2800380         	203612.560        	8257771.474       
2800381         	203690.868        	8257873.713       
2800382         	203674.948        	8257867.751       
2800384         	203653.769        	8257787.317       
2800388         	203711.959        	8256786.442       
2800390         	203556.297        	8256810.955       
2800391         	203552.983        	8256854.877       
2800392         	203552.689        	8256857.104       
2800399         	203671.874        	8256901.876       
2800400         	203320.490        	8257848.548       
2800401         	203302.373        	8257896.222       
2800402         	202935.531        	8257302.779       
2800403         	203789.992        	8257839.875       
2800407         	203763.248        	8257900.818       
2800408         	203502.348        	8257686.443       
2800416         	203471.426        	8257887.961       
2800417         	203527.397        	8257335.117       
2800419         	203566.623        	8257351.115       
2800420         	203764.171        	8257787.200       
2800421         	203444.822        	8257302.918       
2800423         	203488.205        	8257319.951       
2800425         	203248.831        	8257586.071       
2800426         	203143.908        	8257421.498       
2800427         	203147.503        	8257412.306       
2800428         	203208.308        	8256959.854       
2800439         	203137.521        	8257165.320       
2800440         	203806.343        	8257799.371       
2800442         	203074.363        	8257352.643       
2800443         	202269.675        	8256832.375       
2800444         	202131.651        	8256957.096       
2800445         	202147.789        	8256912.073       
2800446         	203200.936        	8257707.442       
2800447         	203200.489        	8257708.815       
2800448         	202200.453        	8256804.947       
2800454         	202199.351        	8256804.529       
2800455         	202189.043        	8256801.853       
2800456         	203020.147        	8257198.073       
2800459         	203060.761        	8257207.851       
2800460         	202968.929        	8257347.753       
2800463         	203010.081        	8257359.242       
2800464         	202942.397        	8257305.510       
2800468         	202982.252        	8257188.300       
2800469         	202939.846        	8257185.917       
2800470         	202949.279        	8257162.765       
2800471         	204047.861        	8257058.374       
2800476         	203259.807        	8257231.112       
2800477         	203013.383        	8256823.991       
2800492         	203436.892        	8256985.630       
2800493         	202982.018        	8257553.050       
2800494         	202989.088        	8257531.114       
2800495         	203098.277        	8257592.083       
2800496         	203080.547        	8257586.178       
2800497         	203014.018        	8257639.650       
2800498         	203044.629        	8257574.233       
2800499         	204087.567        	8257154.084       
2800500         	204099.452        	8257192.966       
2800502         	203368.955        	8257272.710       
2800503         	203139.576        	8257551.561       
2800504         	203155.729        	8257510.774       
2800505         	202926.383        	8257740.521       
2800506         	202952.473        	8257683.623       
2800507         	202873.039        	8257244.282       
2800509         	202931.705        	8257268.439       
2800510         	203657.616        	8257468.665       
2800511         	202924.006        	8257311.688       
2800512         	202322.549        	8256932.336       
2800513         	202344.146        	8256871.581       
2800514         	202199.088        	8256805.389       
2800519         	202930.841        	8257336.206       
2800520         	202888.864        	8257206.360       
2800521         	202923.062        	8257219.153       
2800522         	203006.664        	8257129.754       
2800531         	203090.656        	8256922.939       
2800532         	202575.905        	8256737.160       
2800533         	202617.043        	8256754.541       
2800534         	202786.266        	8256596.251       
2800536         	202915.818        	8256650.944       
2800537         	202126.118        	8256397.441       
2800538         	202126.990        	8256395.259       
2800540         	203259.440        	8257235.843       
2800541         	202782.077        	8256806.053       
2800542         	203282.520        	8256359.141       
2800544         	203324.461        	8257734.657       
2800545         	203812.056        	8256523.287       
2800547         	203806.680        	8256560.673       
2800548         	203262.504        	8257232.143       
2800549         	203295.527        	8257244.952       
2800550         	203038.057        	8257572.064       
2800551         	202632.878        	8256618.834       
2800555         	202638.757        	8256704.891       
2800556         	202355.212        	8256537.439       
2800557         	202977.166        	8257625.328       
2800559         	202918.558        	8257295.793       
2800560         	202280.264        	8255955.027       
2800561         	202210.623        	8255927.505       
2800562         	202247.212        	8255941.559       
2800563         	202248.279        	8255832.265       
2800565         	202224.458        	8256598.766       
2800566         	203192.696        	8257681.992       
2800568         	203196.367        	8257683.473       
2800569         	203073.014        	8257662.578       
2800570         	203083.586        	8257637.112       
2800571         	203806.073        	8257803.550       
2800572         	203845.012        	8257818.298       
2800573         	202614.552        	8256615.402       
2800574         	202502.279        	8256156.369       
2800576         	202212.391        	8256988.482       
2800577         	202248.834        	8257002.893       
2800578         	202953.120        	8256767.338       
2800579         	202967.606        	8256727.038       
2800580         	202903.056        	8256826.858       
2800581         	202901.881        	8256814.615       
2800582         	203619.762        	8258026.746       
2800583         	203603.625        	8258074.704       
2800584         	203898.475        	8257931.344       
2800585         	203166.711        	8256202.952       
2800586         	202895.781        	8257285.837       
2800589         	202266.486        	8256841.541       
2800590         	202085.812        	8256938.889       
2800591         	202093.709        	8256942.015       
2800592         	202287.079        	8257018.851       
2800593         	202327.264        	8257034.167       
2800594         	202087.446        	8256935.059       
2800595         	203483.321        	8256610.428       
2800596         	203481.715        	8256609.739       
2800597         	203669.093        	8256908.282       
2800598         	203655.194        	8256940.300       
2800599         	203172.051        	8257789.248       
2800600         	203204.960        	8257802.836       
2800601         	203402.596        	8257764.068       
2800602         	203432.536        	8257775.365       
2800603         	203244.606        	8257702.653       
2800604         	203283.197        	8257717.998       
2800606         	203464.519        	8257787.804       
2800608         	203431.862        	8257871.811       
2800609         	203465.054        	8257786.373       
2800610         	203286.345        	8257600.541       
2800611         	203995.965        	8257376.161       
2800612         	203625.518        	8257373.459       
2800613         	203641.971        	8257334.543       
2800614         	203398.570        	8257001.825       
2800615         	203432.492        	8257015.029       
2800617         	203295.079        	8256538.047       
2800620         	203324.794        	8256460.902       
2800621         	203891.730        	8256676.595       
2800624         	203793.430        	8256726.729       
2800625         	203737.476        	8256535.113       
2800640         	203543.244        	8256458.011       
2800642         	203268.235        	8256396.832       
2800643         	203180.724        	8256632.199       
2800655         	203947.599        	8257782.073       
2800661         	204024.181        	8257551.296       
2800662         	203944.963        	8257039.861       
2800663         	202071.470        	8256537.428       
2800665         	202109.659        	8256554.186       
2800666         	202070.349        	8256536.921       
2800667         	203161.417        	8256290.421       
2800674         	202923.629        	8257291.040       
2800675         	202927.763        	8257292.553       
2800676         	203048.913        	8257143.652       
2800678         	203083.789        	8257152.865       
2800679         	204066.533        	8257227.909       
2800680         	203928.020        	8257176.918       
2800681         	202936.047        	8257102.564       
2800687         	203012.812        	8256903.618       
2800688         	203637.383        	8256980.414       
2800690         	202789.126        	8257214.297       
2800691         	203553.067        	8257385.169       
2800692         	202072.258        	8256553.626       
2800694         	202073.673        	8256550.647       
2800697         	202838.425        	8256457.652       
2800698         	202896.611        	8256306.891       
2800699         	203612.003        	8257407.049       
2800702         	202767.888        	8256642.056       
2800703         	203518.009        	8257648.066       
2800704         	203460.622        	8257626.186       
2800705         	202573.389        	8256566.638       
2800706         	202592.058        	8256520.836       
2800714         	202644.366        	8256179.077       
2800719         	202706.428        	8256011.660       
2800720         	203546.117        	8257817.632       
2800721         	202315.282        	8256258.180       
2800724         	202375.649        	8256106.675       
2800725         	203756.294        	8257826.840       
2800726         	202427.188        	8256351.787       
2800727         	202426.709        	8256353.082       
2800728         	203714.962        	8257810.852       
2800729         	202408.779        	8256397.044       
2800730         	202409.317        	8256395.532       
2800733         	202019.149        	8256779.519       
2800734         	202213.158        	8256584.159       
2800735         	202708.583        	8256408.336       
2800736         	202766.705        	8256256.579       
2800738         	202382.922        	8256284.370       
2800757         	202694.602        	8256784.468       
2800758         	202979.927        	8256688.712       
2800759         	203047.195        	8256710.283       
2800762         	202486.638        	8256586.137       
2800763         	203284.480        	8257601.209       
2800766         	203324.119        	8257616.896       
2800767         	203406.815        	8257287.807       
2800769         	202147.552        	8256572.276       
2800770         	202185.941        	8256586.439       
2800771         	203354.012        	8256984.694       
2800772         	203237.901        	8256972.417       
2800775         	203261.443        	8256980.533       
2800776         	202898.113        	8256697.403       
2800777         	202823.243        	8256506.177       
2800778         	202938.407        	8256813.101       
2800779         	202940.749        	8256806.072       
2800780         	202847.089        	8257063.470       
2800789         	202922.701        	8256870.015       
2800792         	203133.635        	8256934.317       
2800793         	203033.521        	8256749.361       
2800794         	203121.444        	8257597.601       
2800795         	203012.469        	8256817.655       
2800796         	203022.039        	8256784.813       
2800797         	203057.625        	8257520.077       
2800798         	202867.888        	8256776.677       
2800799         	202326.046        	8255874.981       
2800800         	202929.933        	8256838.526       
2800801         	203598.362        	8257870.608       
2800803         	203552.754        	8258004.910       
2800804         	202163.911        	8256866.949       
2800805         	202186.376        	8256810.121       
2800806         	202267.126        	8256839.851       
2800807         	202920.919        	8257101.770       
2800808         	202922.212        	8257097.561       
2800809         	202934.053        	8257315.126       
2800811         	203537.652        	8256366.306       
2800812         	203539.169        	8256362.390       
2800815         	203165.678        	8256214.395       
2800816         	202062.360        	8256555.917       
2800818         	202055.367        	8256552.862       
2800819         	203364.181        	8257865.956       
2800820         	202571.147        	8256180.531       
2800823         	202383.126        	8256887.541       
2800824         	202569.327        	8256179.821       
2800834         	202436.245        	8256683.506       
2800835         	202460.069        	8256692.501       
2800836         	202596.595        	8257139.288       
2800837         	202635.334        	8257154.094       
2800838         	203609.541        	8257054.059       
2800850         	204081.875        	8257190.293       
2800856         	203027.407        	8256161.201       
2800858         	202267.034        	8256057.306       
2800859         	203209.266        	8257554.192       
2800863         	203202.220        	8257570.610       
2800864         	204068.730        	8257109.585       
2800866         	203188.311        	8257698.135       
2800871         	202727.389        	8256796.086       
2800872         	204024.427        	8257957.103       
2800873         	203551.605        	8257563.451       
2800878         	204180.459        	8257612.849       
2800893         	203479.265        	8257577.185       
2800894         	203630.197        	8257850.392       
2800895         	204017.696        	8256979.432       
2800896         	203905.272        	8256983.560       
2800897         	203765.129        	8256804.717       
2800909         	203973.246        	8256874.843       
2800910         	203676.305        	8256773.711       
2800913         	203170.073        	8256221.143       
2800914         	203170.307        	8256219.169       
2800916         	203546.709        	8256894.209       
2800917         	203168.907        	8256216.051       
2800918         	203189.580        	8257694.965       
2800919         	202109.251        	8256436.829       
2800921         	203182.888        	8257696.026       
2800922         	202372.856        	8256491.585       
2800923         	202373.288        	8256490.479       
2800924         	203442.173        	8257779.000       
2800933         	203243.390        	8257817.717       
2800934         	202689.527        	8256455.028       
2800941         	203980.499        	8257415.581       
2800942         	202443.428        	8256307.797       
2800943         	202391.435        	8256444.853       
2800945         	203058.736        	8256674.577       
2800946         	203061.601        	8256666.778       
2800947         	202969.652        	8256720.674       
2800948         	202749.881        	8256681.653       
2800949         	203732.427        	8257889.339       
2800952         	202540.055        	8256447.964       
2800953         	204018.476        	8256981.271       
2800955         	204247.928        	8257560.491       
2800956         	203101.623        	8256561.375       
2800961         	203148.409        	8257850.600       
2800962         	203000.203        	8257497.038       
2800964         	203020.297        	8257437.808       
2800965         	202322.410        	8256625.330       
2800966         	203813.937        	8256470.884       
2800967         	203799.615        	8256463.980       
2800968         	202774.431        	8256816.742       
2800969         	202768.067        	8256814.329       
2800970         	203546.856        	8256507.030       
2800972         	203545.664        	8256476.280       
2800975         	203352.597        	8256988.672       
2800978         	203560.668        	8257884.758       
2800979         	203515.182        	8257870.635       
2800980         	203248.372        	8256825.108       
2800990         	203433.688        	8256894.775       
2800998         	202985.630        	8256888.394       
2800999         	203172.437        	8256217.848       
2801002         	203337.723        	8256289.291       
2801004         	203778.734        	8256765.592       
2801006         	203556.382        	8256813.659       
2801007         	203077.253        	8256635.245       
2801030         	203285.514        	8257834.371       
2801032         	203403.029        	8257880.775       
2801033         	203365.915        	8257750.330       
2801036         	203327.651        	8257851.461       
2801039         	203208.855        	8257688.446       
2801041         	203155.053        	8256937.568       
2801043         	202200.958        	8256187.099       
2801053         	203685.410        	8257755.473       
2801054         	202063.539        	8256545.401       
2801056         	203644.660        	8257739.511       
2801057         	203604.844        	8257724.274       
2801061         	203402.517        	8256489.096       
2801066         	203512.551        	8256533.763       
2801067         	203525.050        	8256626.302       
2801071         	203618.656        	8256490.434       
2801074         	203663.402        	8256507.219       
2801086         	203550.008        	8256638.661       
2801087         	203361.617        	8257641.702       
2801089         	203360.136        	8257645.373       
2801090         	203050.083        	8257371.454       
2801094         	203099.526        	8257217.815       
2801097         	203024.652        	8256788.501       
2801101         	203037.170        	8256749.983       
2801102         	202936.589        	8257184.635       
2801103         	202962.281        	8256667.173       
2801104         	202956.897        	8256665.338       
2801105         	202969.830        	8257116.313       
2801106         	202868.692        	8256774.139       
2801107         	202796.344        	8256768.384       
2801111         	202103.743        	8256554.815       
2801115         	203548.176        	8256549.111       
2801117         	203455.895        	8256685.339       
2801119         	203164.622        	8257670.673       
2801120         	203167.358        	8257671.787       
2801121         	203751.919        	8256496.583       
2801123         	203296.930        	8257246.451       
2801125         	203704.287        	8256523.035       
2801126         	203724.858        	8256469.119       
2801129         	203580.094        	8256476.186       
2801132         	203778.798        	8256636.920       
2801137         	203167.105        	8256944.247       
2801144         	203080.376        	8257459.910       
2801145         	202300.242        	8256986.557       
2801146         	202318.648        	8256634.302       
2801150         	203166.206        	8257666.682       
2801152         	203203.151        	8257570.495       
2801154         	203312.120        	8257205.478       
2801156         	203326.785        	8257166.429       
2801160         	202832.759        	8256281.094       
2801161         	203245.065        	8256566.720       
2801162         	203323.137        	8256594.298       
2801163         	203444.962        	8256593.978       
2801167         	203416.635        	8256669.446       
2801177         	202974.528        	8256104.233       
2801178         	202915.391        	8257302.921       
2801188         	203527.936        	8256493.815       
2801190         	204113.543        	8257201.215       
2801191         	204110.050        	8257192.715       
2801192         	203201.221        	8257706.555       
2801193         	202226.552        	8256162.146       
2801199         	203829.830        	8256520.200       
2801201         	202775.421        	8256230.143       
2801203         	202709.481        	8256203.783       
2801205         	203372.702        	8256566.099       
2801210         	203548.196        	8256549.940       
2801216         	203159.814        	8256584.160       
2801224         	203354.909        	8256991.698       
2801237         	203229.971        	8257191.589       
2801252         	203314.674        	8256978.046       
2801261         	204049.058        	8257242.689       
2801262         	203562.989        	8256949.471       
2801264         	203443.553        	8256987.894       
2801272         	203979.470        	8257954.887       
2801274         	204030.419        	8257816.878       
2801275         	203948.181        	8257499.717       
2801279         	203850.590        	8257816.647       
2801282         	203642.954        	8257507.274       
2801283         	204107.440        	8257186.947       
2801284         	203009.397        	8256319.463       
2801296         	202224.271        	8256561.294       
2801297         	202677.732        	8257170.088       
2801298         	202700.204        	8257178.849       
2801300         	203445.576        	8256594.241       
2801302         	202094.588        	8256472.910       
2801303         	203565.224        	8256412.291       
2801304         	202235.528        	8256526.720       
2801306         	203672.986        	8257430.334       
2801307         	203611.840        	8257407.467       
2801308         	203164.041        	8257667.873       
2801310         	203195.226        	8257680.864       
2801315         	202381.572        	8256660.210       
2801316         	203757.453        	8256481.275       
2801318         	202437.017        	8256681.403       
2801319         	202108.727        	8256556.802       
2801320         	202380.503        	8256662.891       
2801321         	202382.885        	8256663.909       
2801322         	202423.392        	8256678.653       
2801323         	203050.502        	8256710.933       
2801325         	203062.621        	8256674.242       
2801327         	202701.942        	8256232.070       
2801329         	202439.867        	8256132.275       
2801335         	203159.081        	8256287.575       
2801336         	203299.220        	8257246.370       
2801337         	202297.404        	8256303.569       
2801342         	203537.709        	8257599.983       
2801343         	203503.793        	8257685.576       
2801346         	203536.935        	8257602.016       
2801358         	203766.329        	8257428.050       
2801362         	203745.731        	8257945.514       
2801366         	203170.006        	8257788.403       
2801372         	202593.480        	8256728.858       
2801399         	203282.529        	8257833.181       
2801400         	203261.858        	8257884.720       
2801401         	203222.489        	8257869.401       
2801403         	203365.238        	8257632.683       
2801404         	203393.984        	8257760.832       
2801407         	203688.502        	8257213.381       
2801415         	203192.505        	8257702.889       
2801416         	202056.070        	8256927.152       
2801437         	202653.787        	8256767.555       
2801442         	202879.603        	8256739.724       
2801443         	203963.675        	8257458.373       
2801444         	202407.002        	8257064.418       
2801445         	202445.818        	8257079.671       
2801446         	203725.170        	8257413.264       
2801453         	203900.631        	8257932.618       
2801456         	203164.937        	8257168.682       
2801457         	202450.596        	8256310.551       
2801461         	203032.362        	8256535.112       
2801462         	202968.970        	8256510.875       
2801470         	202513.275        	8256334.615       
2801473         	202995.750        	8256860.989       
2801474         	203005.664        	8256835.517       
2801476         	202828.407        	8257229.434       
2801477         	202840.860        	8257233.933       
2801478         	204055.977        	8258012.632       
2801479         	204054.007        	8258016.673       
2801484         	203193.946        	8257182.420       
2801485         	202976.349        	8256806.228       
2801504         	202861.546        	8256796.681       
2801505         	203314.766        	8256977.784       
2801512         	203252.991        	8257253.446       
2801513         	202883.115        	8256854.290       
2801514         	202911.978        	8257131.612       
2801515         	202944.395        	8257143.123       
2801516         	202874.356        	8257245.976       
2801517         	202905.136        	8257258.681       
2801521         	202368.013        	8257049.633       
2801523         	202076.839        	8256543.417       
2801524         	202074.428        	8256530.150       
2801527         	203805.125        	8256516.742       
2801528         	202250.122        	8256492.201       
2801531         	202437.671        	8255938.152       
2801533         	202576.805        	8256359.008       
2801534         	202933.645        	8256604.164       
2801539         	202144.346        	8256349.143       
2801544         	202264.037        	8256398.677       
2801545         	202339.147        	8256581.299       
2801548         	202473.021        	8256633.626       
2801549         	203997.433        	8257802.682       
2801550         	203987.629        	8257799.042       
2801552         	202932.282        	8257309.645       
2801553         	202931.425        	8257311.913       
2801554         	202996.813        	8256634.949       
2801555         	202938.706        	8257304.026       
2801557         	203015.249        	8256582.062       
2801558         	203017.121        	8256576.361       
2801562         	202640.836        	8255988.678       
2801563         	202305.356        	8256854.561       
2801567         	203223.260        	8256644.281       
2801587         	203467.509        	8257886.481       
2801588         	202348.315        	8256649.144       
2801590         	202775.663        	8256431.791       
2801591         	202309.418        	8256079.464       
2801594         	202951.611        	8256559.098       
2801595         	202679.701        	8257164.802       
2801598         	202998.482        	8256862.122       
2801607         	203097.623        	8256572.536       
2801608         	203078.055        	8257664.313       
2801611         	202761.990        	8256057.150       
2801613         	203184.180        	8257692.871       
2801615         	202831.967        	8256089.155       
2801616         	202771.310        	8256034.012       
2801619         	202847.646        	8256048.096       
2801620         	202834.000        	8256084.086       
2801621         	202875.855        	8257242.101       
2801630         	202831.959        	8256089.174       
2801631         	202919.796        	8257105.373       
2801632         	203099.186        	8257589.862       
2801633         	203685.790        	8257396.912       
2801635         	203100.688        	8257535.766       
2801636         	202806.406        	8256551.050       
2801639         	203581.873        	8257484.508       
2801640         	203115.778        	8257496.570       
2801641         	203424.682        	8257888.864       
2801642         	202317.722        	8256557.532       
2801646         	203510.825        	8257904.201       
2801647         	203636.721        	8256981.967       
2801662         	204001.157        	8256941.018       
2801665         	203988.047        	8256910.224       
2801668         	203684.466        	8256873.124       
2801670         	203674.353        	8257252.649       
2801673         	203405.103        	8257648.309       
2801677         	203717.136        	8257177.033       
2801682         	202927.500        	8257293.243       
2801683         	203683.531        	8256453.641       
2801685         	203638.277        	8256437.486       
2801687         	203599.965        	8256423.380       
2801703         	204071.330        	8257528.179       
2801704         	203910.799        	8257769.270       
2801706         	203673.612        	8257871.598       
2801708         	203165.367        	8256943.586       
2801711         	203170.988        	8256922.514       
2801723         	202829.647        	8256279.836       
2801724         	203421.424        	8257061.126       
2801725         	202554.849        	8256403.316       
2801726         	202672.404        	8256499.461       
2801738         	202958.394        	8256884.770       
2801741         	203473.458        	8256341.298       
2801742         	202521.533        	8256492.875       
2801753         	202505.757        	8256540.323       
2801754         	203004.899        	8256612.778       
2801755         	202674.958        	8256653.608       
2801756         	203422.724        	8257888.133       
2801758         	202198.016        	8256215.841       
2801771         	203579.275        	8257830.283       
2801776         	203550.181        	8257915.517       
2801806         	203622.640        	8257016.422       
2801807         	203682.455        	8256861.963       
2801808         	203688.499        	8256864.327       
2801812         	203343.229        	8257124.479       
2801813         	203955.195        	8256831.269       
2801816         	203935.815        	8256784.382       
2801818         	202926.612        	8257299.273       
2801819         	202806.843        	8256828.895       
2801820         	202800.604        	8256826.552       
2801821         	202318.081        	8256054.706       
2801822         	203394.982        	8257959.640       
2801840         	203375.915        	8257950.584       
2801841         	202561.501        	8256402.131       
2801844         	203171.734        	8256207.959       
2801845         	203925.253        	8257870.741       
2801863         	202483.943        	8257094.453       
2801894         	202499.056        	8256707.747       
2801895         	203596.702        	8257446.266       
2801896         	203493.255        	8257541.192       
2801900         	203445.529        	8257662.495       
2801901         	203519.944        	8257643.226       
2801910         	203208.216        	8257688.191       
2801912         	203663.545        	8256810.162       
2801913         	203564.025        	8256773.670       
2801925         	203164.726        	8257670.358       
2801935         	202385.794        	8256879.437       
2801936         	202383.802        	8256885.813       
2801937         	202346.936        	8256864.249       
2801938         	202344.840        	8256869.870       
2801940         	202900.589        	8257170.241       
2801948         	203000.239        	8256899.712       
2801954         	203053.317        	8256913.671       
2801955         	203622.976        	8258181.862       
2801956         	203623.943        	8258182.115       
2801960         	202281.690        	8256349.275       
2801968         	202391.125        	8256445.629       
2801969         	202144.812        	8256347.882       
2801971         	202889.604        	8257297.546       
2801972         	202520.820        	8256495.112       
2802009         	203187.295        	8257700.672       
2802023         	204044.841        	8257249.785       
2802024         	204046.177        	8257249.818       
2802025         	202929.532        	8257181.813       
2802044         	202636.238        	8257151.814       
2802070         	202682.963        	8256699.945       
2802075         	203045.839        	8256220.195       
2802076         	202061.155        	8256536.086       
2802078         	202173.578        	8256973.762       
2802117         	202538.283        	8256722.250       
2802125         	203944.315        	8257950.848       
2802128         	203330.189        	8257258.374       
2802134         	202280.867        	8256348.947       
2802140         	202924.007        	8257506.006       
2802142         	203204.368        	8257388.972       
2802146         	202186.766        	8256809.000       
2802150         	202918.086        	8257100.752       
2802151         	202079.409        	8256931.643       
2802163         	202928.426        	8257292.802       
2802178         	202148.126        	8256794.918       
2802180         	202958.245        	8256660.836       
2802181         	202452.626        	8256311.331       
2802189         	203179.108        	8257867.565       
2802190         	202225.816        	8256829.171       
2802198         	203892.737        	8256884.862       
2802204         	203090.287        	8256598.986       
2802207         	203806.263        	8257444.348       
2802211         	202573.007        	8255985.121       
2802212         	202905.882        	8256486.030       
2802218         	203788.387        	8257958.993       
2802226         	203386.186        	8257924.253       
2802228         	203435.534        	8257983.301       
2802230         	203478.721        	8258000.451       
2802234         	202066.236        	8256546.729       
2802245         	202487.345        	8256583.699       
2802248         	202161.200        	8256303.368       
2802274         	203152.657        	8256409.991       
2802278         	203550.729        	8257565.757       
2802291         	203324.698        	8257615.798       
2802335         	203092.025        	8257426.714       
2802336         	204125.735        	8257186.035       
2802338         	203123.111        	8257475.828       
2802340         	203061.566        	8257391.342       
2802341         	203651.073        	8258088.811       
2802345         	202644.633        	8256385.051       
2802350         	202502.898        	8255960.982       
2802364         	202930.006        	8257315.612       
2802365         	202920.926        	8257339.443       
2802376         	203003.027        	8256894.562       
2802377         	202988.367        	8256889.062       
2802381         	203049.606        	8256707.537       
2802397         	203791.829        	8256595.713       
2802398         	203049.301        	8257386.732       
2802399         	203432.053        	8257019.980       
2802454         	203237.737        	8256604.261       
2802462         	202586.787        	8256157.231       
2802463         	203072.381        	8256637.313       
2802480         	203985.392        	8257533.919       
2802492         	203650.393        	8256849.318       
2802526         	202960.905        	8256671.485       
2802535         	202960.368        	8256621.349       
2802553         	203388.629        	8257917.975       
2802557         	203030.878        	8257782.950       
2802561         	203271.689        	8256984.363       
2802576         	203090.409        	8256596.963       
2802579         	203062.428        	8256592.006       
2802583         	203166.907        	8256201.369       
2802585         	203448.245        	8256858.456       
2802628         	203477.535        	8256342.855       
2802632         	203248.339        	8257587.170       
2802654         	202291.326        	8256043.930       
2802656         	203260.617        	8256525.381       
2802694         	203198.195        	8257405.240       
2802710_n2a_1   	202835.189        	8256466.892       
2802710_n2a_2   	202835.157        	8256466.987       
2802711_n2a_1   	203099.295        	8256567.824       
2802711_n2a_2   	203099.261        	8256567.918       
2802712_n2a_1   	202440.799        	8256314.907       
2802712_n2a_2   	202440.764        	8256315.001       
2802713_n2a_1   	202282.037        	8255951.865       
2802713_n2a_2   	202282.086        	8255951.778       
2802714_n2a_1   	203001.500        	8256898.559       
2802714_n2a_2   	203001.534        	8256898.465       
2802715_n2a_1   	202632.748        	8256010.251       
2802715_n2a_2   	202632.783        	8256010.158       
2802716_n2a_1   	202762.527        	8256055.872       
2802716_n2a_2   	202762.565        	8256055.779       
2802717_n2a_1   	202896.051        	8256112.443       
2802717_n2a_2   	202896.091        	8256112.351       
2802718_n2a_1   	202834.160        	8256083.665       
2802718_n2a_2   	202834.196        	8256083.572       
2802719_n2a_1   	202964.882        	8256130.001       
2802719_n2a_2   	202964.918        	8256129.907       
2802720_n2a_1   	201909.613        	8255707.881       
2802720_n2a_2   	201909.706        	8255707.917       
2802721_n2a_1   	204080.906        	8257223.136       
2802721_n2a_2   	204080.999        	8257223.101       
2802722_n2a_1   	203284.945        	8257244.920       
2802722_n2a_2   	203284.851        	8257244.886       
2802723_n2a_1   	204108.980        	8257190.268       
2802723_n2a_2   	204108.939        	8257190.177       
2802724_n2a_1   	203165.997        	8256210.831       
2802724_n2a_2   	203166.006        	8256210.731       
2802725_n2a_1   	204232.211        	8257502.416       
2802725_n2a_2   	204232.252        	8257502.507       
2802726_n2a_1   	204059.328        	8258005.754       
2802726_n2a_2   	204059.286        	8258005.844       
2802727_n2a_1   	202705.388        	8256416.508       
2802727_n2a_2   	202705.351        	8256416.600       
2802728_n2a_1   	202380.620        	8255892.420       
2802728_n2a_2   	202380.656        	8255892.327       
2802729_n2a_1   	202926.863        	8257294.887       
2802729_n2a_2   	202926.842        	8257294.983       
2802730_n2a_1   	202192.058        	8256030.230       
2802730_n2a_2   	202192.152        	8256030.264       
2802731_n2a_1   	202961.476        	8256881.675       
2802731_n2a_2   	202961.570        	8256881.711       
2802732_n2a_1   	202457.794        	8256686.452       
2802732_n2a_2   	202457.827        	8256686.357       
2802733_n2a_1   	202931.589        	8257301.271       
2802733_n2a_2   	202931.496        	8257301.235       
2802734_n2a_1   	202209.335        	8256220.641       
2802734_n2a_2   	202209.243        	8256220.604       
2802735_n2a_1   	202062.983        	8256554.435       
2802735_n2a_2   	202063.022        	8256554.343       
2802736_n2a_1   	202919.524        	8257101.267       
2802736_n2a_2   	202919.430        	8257101.233       
2802737_n2a_1   	202072.574        	8256534.683       
2802737_n2a_2   	202072.537        	8256534.776       
2802738_n2a_1   	203139.845        	8257370.570       
2802738_n2a_2   	203139.941        	8257370.597       
2802739_n2a_1   	202067.414        	8256543.879       
2802739_n2a_2   	202067.453        	8256543.787       
2802740_n2a_1   	203162.182        	8256204.791       
2802740_n2a_2   	203162.173        	8256204.691       
2802741_n2a_1   	202921.075        	8257296.906       
2802741_n2a_2   	202921.166        	8257296.946       
2802743_n2a_1   	203803.556        	8257806.340       
2802743_n2a_2   	203803.593        	8257806.247       
2802746_n2a_1   	202705.076        	8257180.715       
2802746_n2a_2   	202705.169        	8257180.751       
2802747_n2a_1   	202845.721        	8257235.686       
2802747_n2a_2   	202845.815        	8257235.720       
2802748_n2a_1   	202081.839        	8256937.301       
2802748_n2a_2   	202081.932        	8256937.338       
2802749_n2a_1   	203035.360        	8257399.642       
2802749_n2a_2   	203035.391        	8257399.547       
2802750_n2a_1   	203390.674        	8256998.762       
2802750_n2a_2   	203390.767        	8256998.798       
2802751_n2a_1   	203185.292        	8257696.975       
2802751_n2a_2   	203185.199        	8257696.939       
2802753_n2a_1   	203188.921        	8257696.599       
2802753_n2a_2   	203188.958        	8257696.507       
2802754_n2a_1   	203791.004        	8257952.487       
2802754_n2a_2   	203790.967        	8257952.580       
2802756_n2a_1   	203350.475        	8256994.673       
2802756_n2a_2   	203350.441        	8256994.767       
2802757_n2a_1   	203148.015        	8257423.064       
2802757_n2a_2   	203148.108        	8257423.100       
2802759_n2a_1   	202880.930        	8257229.022       
2802759_n2a_2   	202880.966        	8257228.929       
2802760_n2a_1   	202928.106        	8257295.429       
2802760_n2a_2   	202928.141        	8257295.335       
2802761_n2a_1   	203146.159        	8256911.744       
2802761_n2a_2   	203146.063        	8256911.716       
2802762_n2a_1   	202780.337        	8256810.191       
2802762_n2a_2   	202780.298        	8256810.283       
2802763_n2a_1   	202927.078        	8257312.737       
2802763_n2a_2   	202926.983        	8257312.705       
2802764_n2a_1   	202288.424        	8255970.901       
2802764_n2a_2   	202288.384        	8255970.992       
2802765_n2a_1   	202319.642        	8256631.929       
2802765_n2a_2   	202319.681        	8256631.837       
2802766_n2a_1   	202209.433        	8256210.115       
2802766_n2a_2   	202209.468        	8256210.022       
2802767_n2a_1   	204115.326        	8257205.523       
2802767_n2a_2   	204115.287        	8257205.430       
2802768_n2a_1   	202222.471        	8256604.835       
2802768_n2a_2   	202222.440        	8256604.930       
2802769_n2a_1   	202064.692        	8256542.614       
2802769_n2a_2   	202064.730        	8256542.522       
2802770_n2a_1   	203167.440        	8256215.315       
2802770_n2a_2   	203167.529        	8256215.360       
2802771_n2a_1   	202070.009        	8256552.623       
2802771_n2a_2   	202070.101        	8256552.663       
2802772_n2a_1   	203813.142        	8256467.877       
2802772_n2a_2   	203813.116        	8256467.780       
2802773_n2a_1   	202996.227        	8256903.812       
2802773_n2a_2   	202996.264        	8256903.719       
2802774_n2a_1   	202843.760        	8256842.018       
2802774_n2a_2   	202843.792        	8256841.923       
2802775_n2a_1   	202339.006        	8257038.625       
2802775_n2a_2   	202339.099        	8257038.661       
2802777_n2a_1   	202915.805        	8257294.566       
2802777_n2a_2   	202915.896        	8257294.607       
2802778_n2a_1   	203197.972        	8257705.239       
2802778_n2a_2   	203197.880        	8257705.201       
2802779_n2a_1   	203186.329        	8257693.709       
2802779_n2a_2   	203186.422        	8257693.745       
2802780_n2a_1   	203191.341        	8257690.589       
2802780_n2a_2   	203191.378        	8257690.496       
2802781         	203993.969        	8257501.938       
2802782         	203997.252        	8257493.806       
2802783         	204323.519        	8257404.377       
2802784         	204280.993        	8257421.892       
2802785         	204202.594        	8257428.997       
2802786         	204280.032        	8257413.375       
2802787         	204064.053        	8257485.626       
2802788         	204323.977        	8257408.731       
2802789         	204225.233        	8257486.471       
2802790         	204226.826        	8257490.425       
2802791         	204245.571        	8257557.532       
2802792         	204291.487        	8257482.312       
2802793         	204216.281        	8257490.019       
2802794         	204165.607        	8257472.473       
2802795         	204077.530        	8257524.975       
2802796         	204244.517        	8257474.931       
2802797         	204218.961        	8257470.915       
2802798         	204293.157        	8257477.808       
2802799         	204245.169        	8257425.139       
2802800         	204283.583        	8257443.789       
2802801         	204278.747        	8257444.278       
2802802         	204075.666        	8257522.640       
2802803         	204267.276        	8257289.790       
2802804         	204357.093        	8257343.190       
2802805         	204152.909        	8257301.346       
2802806         	204210.900        	8257391.946       
2802807         	204345.823        	8257357.420       
2802808         	204278.401        	8257385.072       
2802809         	204246.914        	8257291.847       
2802810         	204205.135        	8257345.961       
2802811         	204276.001        	8257363.808       
2802812         	204189.075        	8257393.755       
2802813         	204245.650        	8257388.407       
2802814         	204199.849        	8257345.745       
2802815         	204382.075        	8257279.048       
2802816         	204382.042        	8257272.192       
2802817         	204116.271        	8257207.779       
2802818         	204118.574        	8257213.776       
2802819         	203631.181        	8257360.064       
2802820         	203304.406        	8257226.287       
2802821         	203566.167        	8256373.079       
2802822         	203025.110        	8256579.120       
2802823         	201892.072        	8255696.831       
2802824         	201898.587        	8255679.623       
2802825         	201910.687        	8255684.376       
2802826         	201984.918        	8255714.206       
2802827         	202030.448        	8255750.618       
2802828         	202032.709        	8255751.319       
2802829         	202107.823        	8255774.581       
2802830         	202245.154        	8255829.953       
2802831         	202254.901        	8255834.119       
2802832         	202272.494        	8255841.638       
2802833         	202309.919        	8255857.634       
2802834         	202330.149        	8255866.281       
2802835         	202345.652        	8255872.909       
2802836         	202382.132        	8255888.499       
2802837         	202442.042        	8255914.105       
2802838         	202550.915        	8255958.826       
2802839         	202663.594        	8256002.921       
2802840         	202768.197        	8256046.687       
2802841         	202885.586        	8256092.768       
2802842         	202998.813        	8256136.837       
2802843         	203091.089        	8256172.700       
2802844         	203153.127        	8256196.341       
2802845         	203156.824        	8256197.757       
2802846         	203161.777        	8256199.651       
2802847         	203165.010        	8256200.885       
2802848         	203168.707        	8256202.301       
2802849         	203206.211        	8256216.576       
2802850         	203305.607        	8256255.649       
2802851         	203395.952        	8256291.147       
2802852         	203420.024        	8256300.628       
2802853         	203532.062        	8256343.609       
2802854         	203544.590        	8256348.539       
2802856         	204018.743        	8256962.472       
2802857         	204095.946        	8257146.965       
2802858         	204110.642        	8257170.799       
2802859         	203144.099        	8256192.901       
2802860         	202284.498        	8255956.772       
2802861         	204170.883        	8257773.819       
2802862         	203549.603        	8256350.572       
2802863         	203155.399        	8256372.410       
2802865         	202376.660        	8255894.089       
2802867         	203035.348        	8256748.266       
2802868         	203151.653        	8256371.363       
2802869         	203153.685        	8256373.692       
2802870         	203087.795        	8256600.646       
2802871         	203060.923        	8256676.024       
2802872         	203035.827        	8256749.242       
2802903         	203163.015        	8256213.743       
2802904         	203162.279        	8256205.831       
2802905         	203161.991        	8256202.365       
2802906         	203162.737        	8256200.911       
2802907         	203166.367        	8256206.751       
2802908         	202508.877        	8255942.727       
2802909         	202580.479        	8255967.631       
2802910         	202444.281        	8255919.618       
2802911         	203024.132        	8256783.148       
2802912         	203024.760        	8256783.349       
2802913         	202763.805        	8256640.533       
2802914         	202766.751        	8256644.556       
2802915         	202782.758        	8256594.857       
2802918         	202951.609        	8256772.068       
2802919         	203021.021        	8256788.302       
2802920         	202880.996        	8256736.536       
2802921         	202882.706        	8256741.059       
2802922         	202668.543        	8256497.825       
2802923         	202685.646        	8256453.669       
2802924         	202566.130        	8256178.632       
2802925         	202506.750        	8256332.110       
2802926         	203075.689        	8256636.682       
2802927         	202349.061        	8255883.484       
2802928         	202254.264        	8256049.325       
2802929         	202250.244        	8256051.243       
2802930         	202265.342        	8256054.528       
2802931         	203022.302        	8256788.932       
2802932         	203022.952        	8256789.139       
2802933         	202989.616        	8256886.615       
2802934         	203002.587        	8256895.719       
2802935         	203003.764        	8256897.554       
2802936         	202875.830        	8257246.585       
2802937         	202876.200        	8257245.584       
2802938         	203693.613        	8257215.318       
2802939         	203709.967        	8257173.904       
2802940         	203646.161        	8257336.105       
2802941         	203681.116        	8257255.236       
2802942         	203664.482        	8257292.529       
2802943         	203629.987        	8257375.140       
2802944         	203614.893        	8257408.608       
2802945         	203509.191        	8257687.814       
2802946         	203540.062        	8257603.225       
2802947         	203584.892        	8257485.633       
2802948         	203523.167        	8257644.450       
2802949         	203599.584        	8257447.733       
2802950         	203553.421        	8257566.788       
2802951         	203568.062        	8257528.123       
2802952         	203494.444        	8257725.766       
2802953         	203438.570        	8257874.571       
2802954         	203472.341        	8257789.222       
2802955         	203593.452        	8257084.165       
2802956         	204007.148        	8256963.473       
2802957         	204024.593        	8256957.949       
2802959         	204111.424        	8257192.129       
2802960         	204021.853        	8256969.898       
2802961         	204023.763        	8256969.470       
2802962         	203556.560        	8256819.320       
2802963         	203011.674        	8256824.386       
2802964         	201889.533        	8255703.536       
2802965         	202343.667        	8255877.546       
2802966         	202348.340        	8255879.340       
2802967         	202357.622        	8255886.774       
2802968         	202265.839        	8256056.874       
2802969         	202316.816        	8256058.322       
2802970         	202906.050        	8256282.435       
2802971         	202902.491        	8256282.791       
2802972         	203155.065        	8256376.984       
2802973         	203163.443        	8256219.218       
2802974         	203165.361        	8256217.910       
2802975         	203165.232        	8256219.335       
2802976         	203181.252        	8256630.507       
2802977         	203058.550        	8256675.156       
2802978         	203048.225        	8256707.095       
2802979         	203033.776        	8256748.631       
2802980         	203036.765        	8256750.995       
2802981         	203022.801        	8256782.676       
2802982         	203024.256        	8256789.546       
2802983         	203023.448        	8256789.293       
2802984         	203013.977        	8256824.272       
2802985         	202990.275        	8256889.777       
2802986         	202073.015        	8256538.126       
2802987         	202184.636        	8256585.957       
2802988         	202186.562        	8256581.329       
2802989         	202086.178        	8256938.030       
2802990         	202872.657        	8257245.365       
2802991         	203555.249        	8256858.048       
2802992         	203435.940        	8257021.480       
2802993         	203437.139        	8257018.401       
2802994         	203595.739        	8257078.622       
2802995         	204113.133        	8257204.626       
2802996         	204112.537        	8257194.724       
2802998         	204016.160        	8256960.619       
2802999         	204030.931        	8257026.827       
2803000         	204032.611        	8257023.701       
2803001         	204063.606        	8257103.210       
2803002         	204064.065        	8257104.398       
2803003         	204065.774        	8257102.329       
2803004         	203638.393        	8256978.058       
2803005         	204096.578        	8257189.561       
2803006         	204094.233        	8257192.166       
2803007         	204044.564        	8257250.519       
2803008         	204047.451        	8257251.609       
2803009         	203140.142        	8257550.132       
2803010         	203206.581        	8257385.681       
2803011         	203201.453        	8257383.823       
2803012         	203257.464        	8257232.365       
2803013         	203260.820        	8257232.074       
2803014         	203297.491        	8257247.378       
2803015         	203295.326        	8257249.479       
2803016         	203297.736        	8257246.782       
EPO.CNH.002     	204025.733        	8256960.236       
EPO.ITP.001     	202303.468        	8255953.572       
EPO.ITP.002     	203193.513        	8257700.443       
EPO.ITP.008     	203134.376        	8257378.380       
EPO.ITP.009     	204151.335        	8257766.972       
EPO.PRN.002     	202176.992        	8256024.899       
MEDIDOR.001     	202351.055        	8255880.381       
MEDIDOR.002     	204025.091        	8256982.269       
MEDIDOR.003     	204082.805        	8257216.175       
MEDIDOR.0041    	201920.557        	8255711.911       
RAP.PRN.002     	201877.976        	8255734.060       
EBO.ITP.001     	202291.081        	8255964.875       
EBO.NOVA        	204026.530        	8256962.580       

[VERTICES]
;Link            	X-Coord           	Y-Coord
2800610         	203496.675        	8257702.866       
2801519         	202578.439        	8256152.044       
2801519         	202596.840        	8256105.553       
2801519         	202613.988        	8256058.953       
2801519         	202627.019        	8256025.128       
2800861         	203389.174        	8256572.310       
2801623         	202364.402        	8256825.803       
2801623         	202386.097        	8256780.760       
2801623         	202388.809        	8256773.298       
2801623         	202393.148        	8256752.122       
2801623         	202402.909        	8256724.446       
2801623         	202412.260        	8256706.253       
2801826         	202251.441        	8256048.307       
2801025         	202632.504        	8256744.088       
2801025         	202669.827        	8256758.475       
2801025         	202706.949        	8256773.375       
2801025         	202743.996        	8256788.460       
2801025         	202756.882        	8256793.642       
2801592         	203055.826        	8257127.642       
2801592         	203064.846        	8257106.197       
2801592         	203069.724        	8257092.893       
2801592         	203074.870        	8257073.767       
2801592         	203081.940        	8257059.092       
2801592         	203087.111        	8257050.011       
2801592         	203091.332        	8257032.379       
2801592         	203102.732        	8256999.017       
2801592         	203104.626        	8256994.689       
2801592         	203116.972        	8256974.523       
2801592         	203127.731        	8256950.657       
2800934         	203731.354        	8256532.866       
2801274         	203693.352        	8256874.684       
2801274         	203716.788        	8256878.282       
2801274         	203734.649        	8256882.120       
2801274         	203753.383        	8256886.469       
2801274         	203793.542        	8256895.585       
2801274         	203808.051        	8256898.953       
2801274         	203830.109        	8256903.631       
2801274         	203840.418        	8256905.910       
2801274         	203866.431        	8256910.228       
2801274         	203885.972        	8256913.472       
2801274         	203897.241        	8256914.312       
2801274         	203906.951        	8256914.911       
2801274         	203922.775        	8256915.391       
2801274         	203927.451        	8256914.787       
2801274         	203945.313        	8256912.028       
2801274         	203957.540        	8256909.269       
2801274         	203973.244        	8256909.269       
2801627         	203654.554        	8256851.053       
2801041         	202977.167        	8257319.887       
2801041         	202979.086        	8257313.214       
2801041         	202987.060        	8257293.569       
2801041         	202991.125        	8257280.998       
2801041         	203005.157        	8257246.297       
2801041         	203012.518        	8257221.741       
2801568         	202133.215        	8256379.978       
2801662         	204211.025        	8257492.914       
2801662         	204191.360        	8257496.557       
2801662         	204186.411        	8257497.271       
2801662         	204182.511        	8257496.382       
2801662         	204180.529        	8257494.130       
2800628         	202982.155        	8257350.968       
2800628         	202997.798        	8257356.493       
2801073         	202419.618        	8256674.864       
2801151         	202787.369        	8256436.165       
2801502         	203332.696        	8257714.440       
2801502         	203342.150        	8257690.382       
2801502         	203353.642        	8257661.600       
2800529         	203366.275        	8256651.046       
2800938         	203234.847        	8257186.603       
2800938         	203237.855        	8257181.692       
2800938         	203240.389        	8257173.612       
2800938         	203246.454        	8257155.282       
2800938         	203253.230        	8257136.521       
2800938         	203259.638        	8257120.065       
2800938         	203266.780        	8257102.522       
2800938         	203273.189        	8257086.550       
2800938         	203274.890        	8257082.559       
2800938         	203286.498        	8257057.150       
2800938         	203293.004        	8257042.384       
2800938         	203301.226        	8257022.904       
2800938         	203303.998        	8257013.105       
2800938         	203308.351        	8256996.045       
2801088         	203010.444        	8256828.212       
2800851         	203355.063        	8257778.374       
2800851         	203341.263        	8257813.590       
2801063         	202462.431        	8256673.229       
2800616         	203215.127        	8257573.237       
2800870         	203071.094        	8257310.755       
2800870         	203086.124        	8257258.572       
2800870         	203091.644        	8257238.313       
2801114         	203566.571        	8257524.071       
2800816         	203275.988        	8257736.124       
2800816         	203268.032        	8257755.725       
2800816         	203254.202        	8257790.086       
2801194         	203035.848        	8256792.538       
2801194         	203052.884        	8256800.292       
2801194         	203064.219        	8256805.489       
2801194         	203085.033        	8256812.474       
2801194         	203098.931        	8256817.153       
2801194         	203125.771        	8256826.060       
2801194         	203147.034        	8256832.789       
2801194         	203157.679        	8256835.870       
2801194         	203173.562        	8256842.856       
2801194         	203184.570        	8256847.350       
2801194         	203212.118        	8256858.945       
2801194         	203226.067        	8256864.505       
2801194         	203237.932        	8256870.268       
2801194         	203257.847        	8256877.697       
2801194         	203287.285        	8256888.485       
2801194         	203335.375        	8256906.162       
2801194         	203364.959        	8256916.974       
2801194         	203384.342        	8256922.498       
2801194         	203395.015        	8256926.058       
2801194         	203423.108        	8256936.860       
2801194         	203460.655        	8256950.124       
2801194         	203480.651        	8256956.876       
2801194         	203511.447        	8256968.416       
2801194         	203545.919        	8256981.796       
2801194         	203565.916        	8256990.266       
2801194         	203578.552        	8257000.332       
2801194         	203594.624        	8257007.325       
2801194         	203598.550        	8257008.921       
2800627         	203033.061        	8257202.399       
2800627         	203052.078        	8257205.776       
2800509         	203761.500        	8256677.027       
2800535         	204069.601        	8257817.696       
2800535         	204082.404        	8257778.703       
2800535         	204096.713        	8257732.600       
2800535         	204111.592        	8257686.679       
2800535         	204127.059        	8257637.399       
2800535         	204138.694        	8257599.283       
2800535         	204146.809        	8257568.779       
2801673         	203553.178        	8256368.021       
2800704         	203801.531        	8256705.822       
2801134         	203673.338        	8256480.355       
2801413         	203114.066        	8257472.552       
2800558         	201903.522        	8255705.429       
2801626         	203069.561        	8257210.380       
2801626         	203094.098        	8257216.826       
2801212         	203394.595        	8257959.773       
2801212         	203393.869        	8257959.773       
2801212         	203392.831        	8257959.617       
2801212         	203392.001        	8257959.409       
2801212         	203385.048        	8257956.347       
2801212         	203377.214        	8257952.506       
2801212         	203376.903        	8257952.298       
2801212         	203376.540        	8257951.883       
2801212         	203376.073        	8257951.104       
2800864         	203643.916        	8256499.656       
2800864         	203659.686        	8256505.742       
2801835         	202988.684        	8256889.180       
2800931         	203382.457        	8256541.039       
2800997         	203364.735        	8257633.922       
2800842         	203238.827        	8256251.748       
2800842         	203321.598        	8256283.218       
2800708         	203185.314        	8256617.503       
2800708         	203193.390        	8256591.750       
2800708         	203196.285        	8256582.647       
2800708         	203207.129        	8256550.629       
2800708         	203210.182        	8256542.687       
2800708         	203220.520        	8256517.116       
2800708         	203224.080        	8256504.289       
2800708         	203225.900        	8256498.496       
2800708         	203228.381        	8256492.124       
2800708         	203233.159        	8256480.487       
2800708         	203241.122        	8256462.388       
2800573         	203569.518        	8257697.165       
2800573         	203576.867        	8257677.192       
2801196         	204009.508        	8256960.597       
2801383         	202488.685        	8256579.080       
2801425         	202990.128        	8256519.097       
2800748         	203248.415        	8256976.502       
2800748         	203260.237        	8256980.172       
2801022         	203177.675        	8257134.330       
2801022         	203200.446        	8257074.056       
2801022         	203219.666        	8257022.514       
2801885         	203296.430        	8257249.955       
2801463         	203642.799        	8257104.533       
2801463         	203678.255        	8257118.118       
2801463         	203700.861        	8257124.073       
2801463         	203728.129        	8257133.148       
2801463         	203840.360        	8257175.625       
2800827         	204246.551        	8257560.272       
2801343         	203083.968        	8256615.971       
2801343         	203080.073        	8256627.364       
2801879         	203351.821        	8256981.521       
2801879         	203399.370        	8256999.206       
2800565         	202901.694        	8256099.038       
2800983         	203508.190        	8257674.757       
2800983         	203517.797        	8257648.597       
2801245         	203480.457        	8257677.436       
2801245         	203495.528        	8257683.634       
2801926         	202903.062        	8256281.274       
2800741         	202562.397        	8257119.804       
2800741         	202565.368        	8257113.598       
2800741         	202568.453        	8257105.365       
2800741         	202578.113        	8257081.226       
2800741         	202583.441        	8257069.122       
2800741         	202590.951        	8257047.028       
2800741         	202598.986        	8257023.061       
2800741         	202604.239        	8257002.100       
2800741         	202609.124        	8256988.720       
2800741         	202613.118        	8256977.164       
2800741         	202620.960        	8256961.128       
2800741         	202623.858        	8256953.622       
2800741         	202632.553        	8256927.862       
2800741         	202640.728        	8256907.573       
2800741         	202647.206        	8256893.584       
2800741         	202657.435        	8256876.866       
2800741         	202664.422        	8256861.681       
2800741         	202675.844        	8256832.509       
2801437         	203807.044        	8256517.542       
2801437         	203808.963        	8256518.341       
2801437         	203810.882        	8256519.140       
2801437         	203811.248        	8256519.293       
2801437         	203811.502        	8256519.726       
2801437         	203811.563        	8256520.118       
2801437         	203811.727        	8256521.174       
2801437         	203811.892        	8256522.231       
2801890         	203255.471        	8257237.660       
2801365         	202256.843        	8256610.407       
2801365         	202297.355        	8256626.592       
2801279         	202801.687        	8256842.181       
2801279         	202789.849        	8256872.957       
2801279         	202783.683        	8256884.612       
2801279         	202769.291        	8256919.242       
2801279         	202756.621        	8256949.748       
2801279         	202751.021        	8256963.699       
2801279         	202744.398        	8256982.897       
2801279         	202734.459        	8257010.553       
2801279         	202726.926        	8257024.157       
2801279         	202724.871        	8257042.212       
2801279         	202720.139        	8257053.220       
2801279         	202711.473        	8257068.310       
2801279         	202703.701        	8257088.355       
2801279         	202701.448        	8257094.890       
2801279         	202694.583        	8257120.791       
2801279         	202686.371        	8257136.557       
2801279         	202682.770        	8257156.489       
2801734         	203046.945        	8256714.780       
2801518         	202508.082        	8256535.045       
2801544         	202346.134        	8256562.719       
2801544         	202341.366        	8256574.725       
2801190         	203589.906        	8257832.522       
2801324         	202113.887        	8256884.474       
2801324         	202131.333        	8256839.968       
2801484         	203103.130        	8256561.965       
2801693         	202639.091        	8255993.332       
2800721         	202073.333        	8256551.363       
2800937         	203351.645        	8257000.894       
2800937         	203345.599        	8257018.197       
2800937         	203341.742        	8257029.089       
2800937         	203333.157        	8257047.843       
2800937         	203329.892        	8257061.153       
2800937         	203324.339        	8257071.675       
2800937         	203315.875        	8257088.493       
2800937         	203307.290        	8257109.426       
2800937         	203299.300        	8257129.411       
2800937         	203291.562        	8257147.076       
2800937         	203285.997        	8257162.573       
2800937         	203282.249        	8257173.584       
2800937         	203261.005        	8257231.571       
2801470         	203441.361        	8256592.433       
2801291         	202524.196        	8257103.502       
2801291         	202527.795        	8257085.761       
2801291         	202533.498        	8257072.902       
2801291         	202542.660        	8257050.882       
2801291         	202548.637        	8257034.580       
2801291         	202551.206        	8257026.241       
2801291         	202559.410        	8257009.939       
2801291         	202568.436        	8256987.419       
2801291         	202577.343        	8256961.500       
2801291         	202584.492        	8256951.414       
2801291         	202589.087        	8256934.382       
2801291         	202600.293        	8256910.000       
2801291         	202603.553        	8256903.349       
2801291         	202610.980        	8256872.187       
2801291         	202619.968        	8256852.892       
2801291         	202629.870        	8256833.986       
2801291         	202642.769        	8256798.136       
2800986         	203502.574        	8257794.598       
2800986         	203508.350        	8257779.803       
2800986         	203518.906        	8257751.813       
2801633         	204199.057        	8257419.493       
2801635         	204226.233        	8257488.950       
2801852         	203709.725        	8257173.801       
2801852         	203709.530        	8257173.752       
2801852         	203709.330        	8257173.744       
2801852         	203709.132        	8257173.775       
2801852         	203708.944        	8257173.845       
2801852         	203708.774        	8257173.952       
2801852         	203708.629        	8257174.090       
2801852         	203708.514        	8257174.254       
2801852         	203692.838        	8257214.014       
2801852         	203692.797        	8257214.216       
2801852         	203692.797        	8257214.422       
2801852         	203692.821        	8257214.558       
2801852         	203692.864        	8257214.689       
2801852         	203692.960        	8257214.871       
2801852         	203693.044        	8257214.980       
2801852         	203693.142        	8257215.077       
2801852         	203693.312        	8257215.194       
2801328         	202596.512        	8256522.624       
2801328         	202617.826        	8256533.708       
2801328         	202651.075        	8256543.235       
2801328         	202701.948        	8256564.751       
2801328         	202741.052        	8256578.287       
2800545         	203843.365        	8256604.997       
2800545         	203833.180        	8256632.296       
2800601         	203630.386        	8257778.343       
2800528         	203413.797        	8256566.771       
2800528         	203422.572        	8256543.942       
2800528         	203432.291        	8256518.722       
2801595         	203561.585        	8256511.364       
2801595         	203586.031        	8256519.218       
2801595         	203621.492        	8256530.724       
2801595         	203638.914        	8256536.787       
2801595         	203654.239        	8256542.546       
2801595         	203687.431        	8256556.741       
2801595         	203718.419        	8256569.282       
2801595         	203733.154        	8256574.945       
2801595         	203751.471        	8256581.836       
2801595         	203775.297        	8256590.380       
2801782         	202575.479        	8256157.183       
2801782         	202643.885        	8256183.456       
2801782         	202839.612        	8256258.638       
2801264         	202269.305        	8256400.120       
2801264         	202310.563        	8256417.284       
2801264         	202324.838        	8256422.431       
2801264         	202380.844        	8256441.751       
2800881         	203301.628        	8256540.764       
2800881         	203307.279        	8256543.109       
2800881         	203323.841        	8256547.850       
2800744         	203298.634        	8257606.753       
2800744         	203319.068        	8257614.854       
2800902         	203025.648        	8257425.498       
2801402         	203656.422        	8257385.379       
2800477         	203309.717        	8256325.811       
2800477         	203326.870        	8256331.361       
2800477         	203353.568        	8256341.040       
2800477         	203381.040        	8256352.010       
2800477         	203419.031        	8256366.916       
2800477         	203462.167        	8256383.865       
2800477         	203485.953        	8256393.507       
2800477         	203505.292        	8256400.832       
2800477         	203512.285        	8256403.566       
2801349         	202868.829        	8256471.434       
2801526         	202930.640        	8257313.957       
2801109         	202339.122        	8256061.007       
2801176         	202410.778        	8256391.425       
2800632         	203333.255        	8257041.628       
2800632         	203314.910        	8257088.128       
2800632         	203295.868        	8257134.345       
2800632         	203278.728        	8257181.204       
2801472         	203268.716        	8256614.974       
2801472         	203272.656        	8256616.373       
2801472         	203291.382        	8256623.028       
2801472         	203316.598        	8256632.306       
2801472         	203340.516        	8256641.728       
2801268         	202597.415        	8256469.166       
2801268         	202653.178        	8256491.312       
2801255         	202874.088        	8256736.687       
2801255         	202876.754        	8256737.843       
2801255         	202877.959        	8256738.639       
2801255         	202877.959        	8256738.639       
2801240         	203685.555        	8256950.454       
2801240         	203729.891        	8256962.742       
2801240         	203783.144        	8256977.107       
2801240         	203818.691        	8256986.938       
2801240         	203854.611        	8256997.411       
2801240         	203890.934        	8257004.008       
2801240         	203931.269        	8257011.249       
2801240         	203973.537        	8257020.951       
2801240         	203990.212        	8257024.702       
2801240         	204010.130        	8257027.289       
2801240         	204027.968        	8257027.548       
2801403         	203141.494        	8257740.390       
2801740         	203092.072        	8256588.997       
2801607         	202522.973        	8256488.363       
2800936         	204199.683        	8257711.484       
2800936         	204236.283        	8257634.007       
2800936         	204247.965        	8257602.596       
2800936         	204248.242        	8257600.470       
2800936         	204248.913        	8257589.342       
2800936         	204249.031        	8257581.839       
2800936         	204248.680        	8257564.530       
2800901         	203188.426        	8257610.900       
2800569         	201949.525        	8255722.572       
2800569         	202017.161        	8255747.383       
2800805         	203637.995        	8256760.019       
2800805         	203589.923        	8256742.433       
2800914         	203261.005        	8257231.571       
2801940         	202988.684        	8256889.180       
2801390         	204050.622        	8257240.057       
2801390         	204057.134        	8257234.288       
2801390         	204065.621        	8257228.206       
2801257         	202979.462        	8257095.441       
2801257         	202991.017        	8257068.719       
2801257         	203009.135        	8257025.021       
2801257         	203020.463        	8256992.500       
2801257         	203035.206        	8256953.540       
2801894         	204027.431        	8256987.940       
2801894         	204027.431        	8256987.940       
2801894         	204040.949        	8257020.710       
2800508         	203526.636        	8256714.574       
2800493         	202827.598        	8256830.719       
2800886         	203747.046        	8256509.484       
2801418         	202300.139        	8256759.750       
2801418         	202313.566        	8256721.940       
2800865         	203563.767        	8256598.468       
2800865         	203583.574        	8256606.666       
2800865         	203609.323        	8256615.315       
2800865         	203625.137        	8256621.804       
2800865         	203641.512        	8256627.869       
2800865         	203651.826        	8256631.635       
2800865         	203669.487        	8256638.431       
2800865         	203696.104        	8256648.717       
2800865         	203715.929        	8256656.611       
2800865         	203739.793        	8256665.244       
2800865         	203745.943        	8256667.264       
2801625         	203139.785        	8256909.899       
2801625         	203123.644        	8256906.227       
2801625         	203094.727        	8256896.927       
2801625         	203064.669        	8256886.505       
2801625         	203042.111        	8256878.285       
2801625         	203010.948        	8256866.796       
2800953         	203425.956        	8256498.072       
2801632         	204165.635        	8257332.811       
2801632         	204185.803        	8257384.639       
2800530         	203813.534        	8256678.523       
2801843         	202877.276        	8257242.687       
2800662         	202639.007        	8256631.836       
2800662         	202646.440        	8256641.960       
2800662         	202647.679        	8256658.696       
2801467         	203737.276        	8257185.158       
2801467         	203808.748        	8257213.053       
2801467         	203874.715        	8257238.330       
2801467         	203952.937        	8257268.623       
2801467         	203997.118        	8257285.579       
2801895         	204033.878        	8257026.962       
2801675         	203539.704        	8256361.007       
2801016         	202916.342        	8256755.543       
2801149         	203155.933        	8256197.416       
2801119         	203478.232        	8257890.334       
2801119         	203493.496        	8257897.035       
2801119         	203506.177        	8257902.662       
2801371         	202211.249        	8256320.472       
2801371         	202246.426        	8256335.222       
2800547         	204192.912        	8257551.174       
2800547         	204211.840        	8257554.784       
2801129         	203397.925        	8257666.205       
2801129         	203384.789        	8257700.118       
2801129         	203370.763        	8257736.560       
2800853         	203209.372        	8257688.651       
2801218         	204076.422        	8257528.957       
2801313         	202811.416        	8257041.478       
2801313         	202816.401        	8257028.551       
2801313         	202825.861        	8257002.073       
2801313         	202840.312        	8256965.231       
2801313         	202854.366        	8256930.056       
2801313         	202861.397        	8256910.997       
2801313         	202870.979        	8256893.605       
2801313         	202875.836        	8256881.453       
2800972         	202696.188        	8256229.892       
2800546         	203550.095        	8256623.759       
2801786         	202379.549        	8255895.180       
2800855         	202193.836        	8256208.125       
2800855         	202178.570        	8256253.132       
2800855         	202159.329        	8256299.444       
2800855         	202142.447        	8256344.110       
2800855         	202125.233        	8256390.937       
2800855         	202108.968        	8256434.134       
2800855         	202087.264        	8256486.715       
2800855         	202076.601        	8256514.757       
2800855         	202066.435        	8256538.535       
2800854         	203159.521        	8256919.654       
2801700         	204038.025        	8257008.605       
2801700         	204057.321        	8257054.731       
2801700         	204077.092        	8257100.657       
2801853         	203680.412        	8257254.986       
2801853         	203680.208        	8257254.946       
2801853         	203680.001        	8257254.949       
2801853         	203679.864        	8257254.975       
2801853         	203679.670        	8257255.048       
2801853         	203679.495        	8257255.160       
2801853         	203679.347        	8257255.306       
2801853         	203679.266        	8257255.419       
2801853         	203679.202        	8257255.542       
2801853         	203663.643        	8257291.148       
2801853         	203663.606        	8257291.280       
2801853         	203663.587        	8257291.415       
2801853         	203663.587        	8257291.551       
2801853         	203663.594        	8257291.619       
2801853         	203663.605        	8257291.686       
2801853         	203663.642        	8257291.818       
2801853         	203663.696        	8257291.943       
2801853         	203663.766        	8257292.060       
2801853         	203663.852        	8257292.166       
2801853         	203663.952        	8257292.259       
2801853         	203664.006        	8257292.301       
2801853         	203664.063        	8257292.338       
2801853         	203664.184        	8257292.401       
2801024         	202985.360        	8256464.452       
2801024         	203009.440        	8256397.051       
2801315         	203056.099        	8256914.040       
2800992         	202460.427        	8256679.207       
2800992         	202482.727        	8256687.879       
2800992         	202520.410        	8256701.293       
2800992         	202557.589        	8256716.050       
2801250         	202452.149        	8256715.829       
2801250         	202446.448        	8256728.959       
2801250         	202426.984        	8256779.059       
2801250         	202421.930        	8256790.814       
2801280         	202637.418        	8257148.997       
2801280         	202639.731        	8257144.567       
2801280         	202642.368        	8257134.077       
2801280         	202646.456        	8257125.765       
2801280         	202649.555        	8257116.599       
2801280         	202654.864        	8257100.935       
2801280         	202662.248        	8257083.782       
2801280         	202665.545        	8257076.924       
2801280         	202671.346        	8257058.716       
2801280         	202675.302        	8257048.429       
2801280         	202684.928        	8257028.505       
2801280         	202686.246        	8257025.338       
2801280         	202690.494        	8257010.092       
2801280         	202696.639        	8256996.519       
2801280         	202704.083        	8256977.451       
2801280         	202711.108        	8256955.842       
2801280         	202716.311        	8256944.647       
2801280         	202721.907        	8256926.429       
2801280         	202729.843        	8256909.766       
2801280         	202737.908        	8256891.146       
2801280         	202740.509        	8256883.987       
2801280         	202753.518        	8256856.900       
2801280         	202756.770        	8256849.349       
2801280         	202761.839        	8256834.892       
2800800         	202717.552        	8257178.315       
2800800         	202727.582        	8257151.299       
2800800         	202735.036        	8257126.635       
2800800         	202748.187        	8257096.079       
2800800         	202756.444        	8257074.566       
2800800         	202766.183        	8257039.281       
2800800         	202772.652        	8257028.923       
2800800         	202780.600        	8257011.160       
2800800         	202790.396        	8256984.710       
2800800         	202804.432        	8256944.563       
2800800         	202811.827        	8256922.368       
2800800         	202828.646        	8256887.225       
2801694         	202703.911        	8256019.805       
2801177         	202410.557        	8256505.006       
2801177         	202448.321        	8256518.191       
2801177         	202485.760        	8256532.275       
2801553         	203474.198        	8256868.497       
2801553         	203499.222        	8256877.816       
2801553         	203515.312        	8256885.366       
2801553         	203526.706        	8256887.831       
2801553         	203535.020        	8256891.221       
2801334         	203924.386        	8256756.589       
2800883         	203485.487        	8256697.729       
2801458         	203705.975        	8256461.955       
2801308         	202286.387        	8256678.208       
2801308         	202268.840        	8256725.610       
2801308         	202253.047        	8256766.249       
2801372         	203251.885        	8257578.241       
2801372         	203257.432        	8257563.690       
2801372         	203265.410        	8257541.303       
2801372         	203274.633        	8257515.431       
2801372         	203284.448        	8257487.963       
2801372         	203295.099        	8257458.668       
2801372         	203304.575        	8257432.325       
2801372         	203317.153        	8257401.175       
2801372         	203321.766        	8257388.627       
2801372         	203337.979        	8257345.887       
2801372         	203343.421        	8257332.038       
2801372         	203354.898        	8257306.117       
2801372         	203365.663        	8257281.022       
2800537         	202931.265        	8256290.927       
2800537         	202936.358        	8256292.675       
2800705         	203759.854        	8256543.326       
2800989         	203197.357        	8257718.587       
2800989         	203172.238        	8257782.705       
2801840         	202874.739        	8257244.982       
2801256         	202936.123        	8257059.240       
2801256         	202945.378        	8257034.698       
2801256         	202964.327        	8256989.180       
2801256         	202979.398        	8256953.594       
2801256         	202989.769        	8256926.263       
2800782         	202791.671        	8257208.863       
2800782         	202797.210        	8257198.242       
2800782         	202801.771        	8257189.502       
2800782         	202809.205        	8257169.425       
2800782         	202815.478        	8257148.446       
2800782         	202819.368        	8257137.634       
2800782         	202824.555        	8257124.767       
2800782         	202836.222        	8257094.918       
2800782         	202842.323        	8257075.638       
2801253         	202900.240        	8257171.423       
2801603         	202358.313        	8256528.802       
2800612         	203497.450        	8257807.620       
2800612         	203497.236        	8257808.309       
2800612         	203489.277        	8257833.737       
2800612         	203477.328        	8257869.812       
2801221         	202382.539        	8257020.061       
2801221         	202385.491        	8257013.415       
2801221         	202391.887        	8256990.647       
2801221         	202400.990        	8256964.181       
2801221         	202409.969        	8256941.413       
2801221         	202425.214        	8256898.332       
2801221         	202431.732        	8256883.072       
2801221         	202435.057        	8256870.999       
2801221         	202442.068        	8256860.784       
2801221         	202451.415        	8256833.832       
2801221         	202456.695        	8256814.397       
2801221         	202465.033        	8256792.855       
2801221         	202475.634        	8256766.009       
2801221         	202479.273        	8256757.666       
2801221         	202490.794        	8256736.276       
2800966         	202253.688        	8256091.411       
2800980         	202884.267        	8257220.480       
2800555         	202378.306        	8256646.896       
2800555         	202434.597        	8256667.665       
2801884         	203392.111        	8257001.423       
2801884         	203352.334        	8256986.428       
2801884         	203277.622        	8256958.260       
2801884         	203269.312        	8256980.493       
2801884         	203262.011        	8256977.895       
2801884         	203261.108        	8256980.433       
2801128         	203556.740        	8256825.140       
2801128         	203554.174        	8256845.875       
2800694         	203442.845        	8257845.725       
2801911         	203021.266        	8256794.533       
2801126         	203682.398        	8256877.633       
2801965         	203637.874        	8256979.264       
2801008         	202621.787        	8256755.312       
2800900         	202144.930        	8256568.067       
2800676         	202549.571        	8256172.601       
2801394         	203810.363        	8257789.910       
2801394         	203821.444        	8257760.501       
2801394         	203833.149        	8257730.547       
2801394         	203840.008        	8257714.502       
2801394         	203855.559        	8257670.827       
2801394         	203877.125        	8257616.122       
2801394         	203899.525        	8257558.390       
2801394         	203915.236        	8257517.558       
2801836         	202991.213        	8256887.195       
2801950         	204100.748        	8257210.296       
2801950         	204085.650        	8257217.190       
2801950         	204084.774        	8257215.274       
2801896         	204062.201        	8257105.160       
2801896         	204030.428        	8257093.956       
2801896         	203879.753        	8257047.479       
2801896         	203668.455        	8256986.057       
2801148         	203152.987        	8256938.881       
2801496         	203665.659        	8257448.415       
2801496         	203670.317        	8257437.301       
2800852         	203319.155        	8257748.006       
2800852         	203308.620        	8257774.218       
2800771         	203804.849        	8257803.081       
2801070         	202639.091        	8255993.332       
2801368         	202597.644        	8256628.048       
2801368         	202588.809        	8256625.858       
2801368         	202572.598        	8256620.506       
2801368         	202546.498        	8256608.263       
2801368         	202532.962        	8256602.180       
2801368         	202518.115        	8256596.050       
2801368         	202500.334        	8256589.150       
2801882         	204098.947        	8257195.770       
2801882         	204103.343        	8257197.810       
2801882         	204097.023        	8257222.057       
2801882         	204049.003        	8257247.574       
2801456         	203251.419        	8256546.249       
2801456         	203257.677        	8256526.835       
2801456         	203263.151        	8256511.650       
2801456         	203279.893        	8256470.942       
2801897         	203952.572        	8257500.401       
2801897         	203948.475        	8257498.933       
2801297         	203556.575        	8257897.347       
2801076         	203230.338        	8256646.041       
2801076         	203286.902        	8256666.089       
2801076         	203306.278        	8256673.328       
2801076         	203328.648        	8256680.483       
2801076         	203331.335        	8256681.272       
2801076         	203342.287        	8256684.487       
2801076         	203367.855        	8256693.736       
2801076         	203385.439        	8256699.873       
2801076         	203404.329        	8256707.505       
2801076         	203416.125        	8256712.270       
2801076         	203441.233        	8256722.316       
2801076         	203449.390        	8256725.580       
2801076         	203487.489        	8256738.644       
2801076         	203498.050        	8256742.330       
2801825         	202266.335        	8256051.996       
2801825         	202272.145        	8256037.199       
2801825         	202293.698        	8255980.098       
2800960         	203165.484        	8257668.474       
2801301         	203205.378        	8257186.445       
2801301         	203212.434        	8257189.067       
2801301         	203225.032        	8257191.992       
2800739         	202244.727        	8255830.960       
2801738         	203152.183        	8256397.659       
2801459         	203039.732        	8257383.162       
2800707         	203267.294        	8256399.223       
2800504         	203083.654        	8257803.291       
2800504         	203092.865        	8257777.799       
2800504         	203105.096        	8257744.028       
2800504         	203111.019        	8257727.562       
2800504         	203113.182        	8257724.457       
2800504         	203119.951        	8257706.300       
2800504         	203121.456        	8257702.348       
2800504         	203127.661        	8257693.411       
2800504         	203129.728        	8257690.495       
2800504         	203136.216        	8257677.136       
2800504         	203141.293        	8257664.905       
2800504         	203144.396        	8257654.274       
2800504         	203145.994        	8257647.312       
2800504         	203155.865        	8257623.604       
2800504         	203159.531        	8257613.914       
2800504         	203161.224        	8257608.457       
2800504         	203171.370        	8257572.988       
2800504         	203174.473        	8257564.426       
2800504         	203185.489        	8257541.002       
2800504         	203191.601        	8257521.339       
2800504         	203193.857        	8257513.815       
2800504         	203199.498        	8257503.937       
2800504         	203204.293        	8257497.822       
2800504         	203211.148        	8257473.746       
2800504         	203216.409        	8257458.223       
2800504         	203225.717        	8257436.302       
2800504         	203229.762        	8257425.955       
2800504         	203236.908        	8257400.459       
2800504         	203241.981        	8257386.248       
2800504         	203248.468        	8257369.502       
2800504         	203261.731        	8257335.075       
2800504         	203273.568        	8257306.849       
2800504         	203276.483        	8257299.699       
2800504         	203278.363        	8257294.807       
2800504         	203285.321        	8257274.203       
2800504         	203292.461        	8257256.139       
2801564         	203556.528        	8257749.885       
2801529         	203378.179        	8257637.811       
2801529         	203397.318        	8257645.217       
2800494         	202280.501        	8256546.166       
2801558         	203545.367        	8257579.868       
2801082         	202733.863        	8256416.176       
2800910         	203838.846        	8256657.933       
2800910         	203861.150        	8256666.288       
2801186         	203052.172        	8256756.087       
2801186         	203084.640        	8256767.668       
2801186         	203113.467        	8256777.004       
2801186         	203130.154        	8256783.112       
2801186         	203155.210        	8256792.094       
2801186         	203165.469        	8256795.845       
2801186         	203185.888        	8256802.359       
2801186         	203194.488        	8256805.217       
2801186         	203221.912        	8256815.482       
2801839         	203004.192        	8256896.194       
2801586         	202729.964        	8256470.317       
2801586         	202777.250        	8256486.567       
2801666         	204066.639        	8257498.767       
2801666         	204067.815        	8257500.729       
2801666         	204070.953        	8257503.672       
2801666         	204073.502        	8257508.186       
2800506         	203258.923        	8256435.840       
2800506         	203283.611        	8256445.721       
2801431         	203162.626        	8256248.240       
2801012         	202878.965        	8256741.738       
2801012         	202878.965        	8256741.738       
2801644         	204240.641        	8257544.773       
2801142         	203864.683        	8256609.981       
2801142         	203881.173        	8256650.089       
2801601         	203552.343        	8256692.642       
2800483         	203585.997        	8257652.994       
2800531         	203820.222        	8256692.108       
2800531         	203848.496        	8256703.702       
2800531         	203867.031        	8256711.343       
2800623         	203200.717        	8257708.119       
2801696         	202770.458        	8256047.617       
2801357         	202463.626        	8256473.316       
2801357         	202407.758        	8256451.436       
2801300         	203617.881        	8257030.488       
2801141         	203389.219        	8256638.287       
2801141         	203399.767        	8256611.015       
2801569         	203241.028        	8257584.413       
2801569         	203210.750        	8257573.192       
2801606         	202143.352        	8256489.127       
2801606         	202191.808        	8256508.805       
2801737         	203153.793        	8256371.969       
2800624         	202225.777        	8256734.075       
2800624         	202235.273        	8256705.950       
2800624         	202241.795        	8256680.674       
2800624         	202248.665        	8256654.562       
2800624         	202257.678        	8256631.778       
2801480         	202260.598        	8256207.659       
2801480         	202276.538        	8256162.498       
2801480         	202304.069        	8256094.750       
2801517         	202684.360        	8256464.661       
2801448         	202995.387        	8256866.722       
2801448         	203013.067        	8256818.022       
2800905         	203351.913        	8256990.607       
2801316         	204099.943        	8257915.912       
2800652         	202840.776        	8256619.678       
2801122         	203996.559        	8256930.238       
2801122         	203990.707        	8256916.574       
2801793         	203030.715        	8256764.364       
2800505         	203449.913        	8256507.351       
2800922         	202245.818        	8256105.389       
2800922         	202261.707        	8256063.783       
2801445         	203050.836        	8257576.282       
2801573         	203729.743        	8256792.065       
2801191         	203575.757        	8257839.593       
2801191         	203566.355        	8257867.264       
2801165         	203353.297        	8256295.138       
2801165         	203415.597        	8256318.248       
2801784         	202906.425        	8256284.239       
2801784         	202972.288        	8256308.485       
2801784         	203152.111        	8256376.510       
2801706         	202527.437        	8255949.183       
2801455         	202820.968        	8256556.353       
2801455         	202876.211        	8256579.768       
2801634         	204231.227        	8257500.213       
2800702         	203909.658        	8256721.445       
2801273         	203683.429        	8256911.737       
2801273         	203706.219        	8256916.795       
2801273         	203726.069        	8256921.577       
2801273         	203742.703        	8256925.623       
2801273         	203755.196        	8256928.508       
2801273         	203791.083        	8256935.775       
2801273         	203831.804        	8256944.932       
2801273         	203856.536        	8256951.040       
2801273         	203890.939        	8256955.047       
2801273         	203906.620        	8256955.153       
2801273         	203926.519        	8256954.638       
2801273         	203928.834        	8256954.638       
2801273         	203948.093        	8256951.690       
2801273         	203969.352        	8256947.794       
2801311         	202889.688        	8257198.517       
2801311         	202899.504        	8257165.689       
2801311         	202912.961        	8257120.652       
2801145         	203918.434        	8257772.361       
2801485         	203927.086        	8257717.181       
2801485         	203939.465        	8257678.358       
2801485         	203953.644        	8257632.388       
2801485         	203966.134        	8257594.547       
2801513         	203354.311        	8257129.082       
2801513         	203396.306        	8257145.636       
2801513         	203453.962        	8257167.832       
2801513         	203527.822        	8257196.035       
2801513         	203597.400        	8257222.909       
2801185         	202197.529        	8256216.937       
2800993         	203082.956        	8256682.175       
2800993         	203110.787        	8256693.849       
2800993         	203118.816        	8256697.170       
2800993         	203132.240        	8256701.467       
2800993         	203141.218        	8256705.293       
2800993         	203148.617        	8256706.374       
2800993         	203159.840        	8256709.036       
2800993         	203179.792        	8256716.605       
2800993         	203204.992        	8256725.927       
2800993         	203237.995        	8256737.988       
2800993         	203255.372        	8256744.875       
2800993         	203260.609        	8256746.955       
2800993         	203285.050        	8256755.107       
2800993         	203309.999        	8256763.410       
2800993         	203325.711        	8256768.733       
2800993         	203346.162        	8256776.552       
2800993         	203381.748        	8256789.691       
2800993         	203407.104        	8256799.340       
2800993         	203423.105        	8256805.924       
2800993         	203440.796        	8256812.932       
2800993         	203459.967        	8256820.297       
2800993         	203478.117        	8256826.691       
2800993         	203491.208        	8256831.143       
2800993         	203512.579        	8256839.685       
2800993         	203528.702        	8256846.280       
2800993         	203545.677        	8256852.257       
2801619         	203498.258        	8257323.933       
2801384         	202967.789        	8256851.446       
2801135         	203630.024        	8256459.627       
2801560         	203528.689        	8257621.354       
2801560         	203535.836        	8257604.902       
2801536         	203266.650        	8256999.197       
2801536         	203261.070        	8257013.757       
2801536         	203258.283        	8257021.032       
2801536         	203251.982        	8257034.126       
2801536         	203240.347        	8257065.903       
2801536         	203235.258        	8257075.481       
2801536         	203230.286        	8257087.119       
2801536         	203219.745        	8257121.189       
2801536         	203212.469        	8257139.478       
2801536         	203205.078        	8257159.969       
2801536         	203201.446        	8257169.421       
2801074         	203299.674        	8256451.538       
2801074         	203322.986        	8256460.226       
2800684         	202223.018        	8256961.255       
2800684         	202249.640        	8256885.658       
2800709         	203949.279        	8257777.459       
2800709         	203963.642        	8257736.603       
2800709         	203977.632        	8257693.611       
2800709         	203995.610        	8257639.614       
2800709         	204007.873        	8257600.993       
2800574         	203729.436        	8257757.883       
2800574         	203739.154        	8257731.483       
2800574         	203751.441        	8257702.227       
2800574         	203757.358        	8257687.881       
2800574         	203770.331        	8257656.912       
2800574         	203777.841        	8257635.166       
2800574         	203798.325        	8257579.821       
2800574         	203814.819        	8257537.109       
2800574         	203829.040        	8257502.717       
2801283         	203020.809        	8256291.075       
2801283         	203033.827        	8256256.055       
2801283         	203037.767        	8256246.716       
2801777         	203161.840        	8256200.450       
2800913         	203553.418        	8256466.440       
2800913         	203560.680        	8256469.019       
2801292         	202535.197        	8256734.198       
2801292         	202531.485        	8256745.972       
2801292         	202517.562        	8256782.658       
2801292         	202497.376        	8256833.016       
2801292         	202467.806        	8256907.562       
2801292         	202449.041        	8256954.791       
2801292         	202427.155        	8257014.246       
2801660         	204077.088        	8257524.794       
2801660         	204076.667        	8257524.279       
2801132         	202527.437        	8255949.183       
2800828         	203103.758        	8256555.330       
2800828         	203121.521        	8256508.592       
2800828         	203139.643        	8256461.991       
2800828         	203146.440        	8256438.870       
2801198         	203702.417        	8256833.972       
2801507         	203653.215        	8257338.736       
2801507         	203710.616        	8257361.048       
2801507         	203762.889        	8257381.081       
2801507         	203825.833        	8257405.576       
2801507         	203908.590        	8257437.635       
2801507         	203948.956        	8257453.262       
2801359         	203453.177        	8257932.082       
2800860         	203355.986        	8256472.566       
2800860         	203378.363        	8256480.452       
2800860         	203401.177        	8256488.582       
2800909         	203410.974        	8256667.071       
2800909         	203397.877        	8256661.768       
2801020         	203147.638        	8257166.811       
2801020         	203162.979        	8257168.104       
2801170         	202546.922        	8256502.717       
2800572         	203603.502        	8257608.131       
2800619         	203804.849        	8257803.081       
2800976         	202988.069        	8257123.613       
2801329         	203356.343        	8257092.086       
2801219         	202954.743        	8256899.419       
2801219         	202941.005        	8256929.885       
2801219         	202936.442        	8256939.954       
2801219         	202932.023        	8256953.794       
2801219         	202923.675        	8256969.435       
2801219         	202917.589        	8256986.184       
2801219         	202913.825        	8257002.563       
2801219         	202901.877        	8257028.604       
2801219         	202895.981        	8257050.878       
2801219         	202887.961        	8257075.282       
2801219         	202878.305        	8257101.323       
2801219         	202868.472        	8257128.668       
2801219         	202862.089        	8257145.865       
2801219         	202846.049        	8257180.919       
2801219         	202834.982        	8257206.064       
2801192         	203528.857        	8257910.172       
2801692         	203155.933        	8256197.416       
2801452         	203210.289        	8257552.972       
2801482         	203097.342        	8256602.382       
2801482         	203115.778        	8256610.240       
2801482         	203130.820        	8256615.167       
2801482         	203148.036        	8256621.038       
2801482         	203162.230        	8256627.274       
2801466         	203475.982        	8257036.926       
2801466         	203559.607        	8257070.195       
2801577         	203255.777        	8257822.514       
2801210         	203337.841        	8257171.095       
2801210         	203368.596        	8257182.730       
2801210         	203399.650        	8257194.404       
2801210         	203420.918        	8257202.344       
2801210         	203449.767        	8257213.845       
2801210         	203490.225        	8257229.964       
2801210         	203551.367        	8257253.540       
2801210         	203604.126        	8257273.675       
2800985         	203648.856        	8257729.542       
2800985         	203654.709        	8257714.887       
2800985         	203666.387        	8257682.979       
2800985         	203683.487        	8257637.866       
2800985         	203690.264        	8257620.584       
2800985         	203697.044        	8257604.841       
2800985         	203706.225        	8257579.246       
2800985         	203720.210        	8257541.613       
2800985         	203738.354        	8257498.081       
2800985         	203748.633        	8257471.388       
2800985         	203757.596        	8257452.575       
2801909         	203556.545        	8256818.789       
2801909         	203556.618        	8256818.382       
2801909         	203556.744        	8256818.098       
2801909         	203556.926        	8256817.847       
2801909         	203557.156        	8256817.638       
2801909         	203557.424        	8256817.481       
2801909         	203557.718        	8256817.382       
2801909         	203558.027        	8256817.346       
2801909         	203558.437        	8256817.398       
2801909         	203561.300        	8256818.175       
2801909         	203561.584        	8256818.284       
2801909         	203561.840        	8256818.448       
2801909         	203562.058        	8256818.661       
2801909         	203562.229        	8256818.913       
2801909         	203562.345        	8256819.194       
2801909         	203562.407        	8256819.594       
2801909         	203562.382        	8256819.897       
2800753         	203096.776        	8256924.515       
2800753         	203132.050        	8256933.943       
2801113         	203154.339        	8256914.119       
2801824         	202253.026        	8256052.247       
2801824         	202262.184        	8256055.554       
2801469         	203002.084        	8256897.026       
2801469         	203015.109        	8256901.124       
2801469         	203025.192        	8256903.949       
2801469         	203055.765        	8256910.488       
2801469         	203083.203        	8256917.634       
2801469         	203095.807        	8256921.040       
2801469         	203119.376        	8256928.482       
2801469         	203133.122        	8256932.396       
2801469         	203150.894        	8256936.180       
2801290         	202598.747        	8257133.688       
2801290         	202604.953        	8257120.704       
2801290         	202609.158        	8257109.759       
2801290         	202612.756        	8257097.732       
2801290         	202621.176        	8257077.357       
2801290         	202629.789        	8257055.487       
2801290         	202636.836        	8257036.955       
2801290         	202648.319        	8257004.322       
2801290         	202653.215        	8256995.435       
2801290         	202657.196        	8256985.324       
2801290         	202660.411        	8256973.680       
2801290         	202669.602        	8256954.223       
2801290         	202671.745        	8256949.320       
2801290         	202682.769        	8256913.317       
2801290         	202689.661        	8256897.384       
2801290         	202696.857        	8256887.273       
2801290         	202707.574        	8256861.075       
2801290         	202716.611        	8256835.037       
2801290         	202722.123        	8256817.725       
2801290         	202725.032        	8256803.630       
2801781         	202357.252        	8255887.722       
2801781         	202331.533        	8255878.667       
2801781         	202331.202        	8255879.611       
2801781         	202296.680        	8255930.244       
2801781         	202296.396        	8255930.686       
2801781         	202295.898        	8255931.611       
2801781         	202295.687        	8255932.092       
2801781         	202263.817        	8256022.016       
2801781         	202272.426        	8256041.298       
2801019         	203898.441        	8257931.740       
2801019         	203898.835        	8257932.314       
2801019         	203899.912        	8257932.342       
2801426         	202676.633        	8256397.402       
2801026         	202534.449        	8256279.023       
2801026         	202554.510        	8256225.551       
2800801         	203461.036        	8257625.190       
2800801         	203468.042        	8257605.754       
2800888         	203687.014        	8256516.602       
2801121         	203670.178        	8256991.742       
2801121         	203692.795        	8256998.541       
2801121         	203717.136        	8257005.681       
2801121         	203748.353        	8257014.630       
2801121         	203768.220        	8257020.394       
2801121         	203795.138        	8257027.881       
2801121         	203830.224        	8257037.432       
2801121         	203860.581        	8257046.124       
2801121         	203872.834        	8257049.692       
2801121         	203915.317        	8257062.773       
2801121         	203965.196        	8257077.059       
2801121         	203995.813        	8257085.837       
2801121         	204001.021        	8257087.417       
2801121         	204014.150        	8257092.877       
2801613         	202209.690        	8256269.750       
2801739         	203151.553        	8256373.229       
2801220         	202485.906        	8257089.682       
2801220         	202487.861        	8257087.009       
2801220         	202492.401        	8257071.247       
2801220         	202498.425        	8257058.452       
2801220         	202503.430        	8257047.599       
2801220         	202512.697        	8257021.823       
2801220         	202523.064        	8256993.167       
2801220         	202533.246        	8256969.058       
2801220         	202542.416        	8256943.839       
2801220         	202548.903        	8256925.388       
2801220         	202559.846        	8256899.877       
2801220         	202573.013        	8256867.257       
2801220         	202587.466        	8256829.891       
2801220         	202600.266        	8256796.893       
2801220         	202614.820        	8256760.548       
2800731         	202336.342        	8256203.579       
2800731         	202367.179        	8256127.197       
2801506         	203685.504        	8257256.945       
2801506         	203724.133        	8257272.239       
2801506         	203770.335        	8257289.842       
2801506         	203823.797        	8257310.679       
2801506         	203880.410        	8257332.485       
2801506         	203945.763        	8257357.361       
2801506         	203991.537        	8257374.442       
2800939         	203862.909        	8257182.476       
2800939         	203895.441        	8257195.828       
2800939         	203936.618        	8257212.474       
2800939         	203981.474        	8257230.155       
2800939         	204006.254        	8257239.819       
2800939         	204022.520        	8257246.181       
2800939         	204034.115        	8257248.266       
2800939         	204038.224        	8257247.679       
2800933         	203549.112        	8256588.931       
2801293         	203962.632        	8257902.309       
2801293         	203991.662        	8257818.684       
2801428         	202463.262        	8256070.899       
2801428         	202478.270        	8256031.678       
2801428         	202494.007        	8255987.654       
2800729         	202662.853        	8256135.327       
2800729         	202680.329        	8256095.237       
2800729         	202692.047        	8256058.198       
2800729         	202703.911        	8256019.805       
2801173         	202099.048        	8256461.459       
2801173         	202105.779        	8256444.711       
2801672         	203297.242        	8257245.609       
2801787         	202465.887        	8255927.775       
2801260         	203046.107        	8256500.462       
2801260         	203072.636        	8256428.644       
2801587         	202442.513        	8256359.071       
2801587         	202498.334        	8256381.069       
2801881         	204066.039        	8257109.563       
2801881         	204082.176        	8257151.836       
2801071         	202069.134        	8256539.801       
2801140         	203572.848        	8256647.284       
2801140         	203629.539        	8256668.701       
2801140         	203663.636        	8256682.158       
2801140         	203707.571        	8256698.382       
2800514         	202854.203        	8256214.440       
2800514         	202871.321        	8256167.462       
2801288         	202917.367        	8257113.333       
2801199         	203333.873        	8257147.588       
2801370         	202967.491        	8256510.300       
2800820         	202394.426        	8256437.363       
2800946         	203628.583        	8257542.173       
2800946         	203639.689        	8257516.000       
2800497         	203183.249        	8256920.023       
2800497         	203197.906        	8256922.800       
2800497         	203212.361        	8256928.201       
2800497         	203253.792        	8256946.508       
2800497         	203274.962        	8256955.659       
2800497         	203322.548        	8256972.346       
2800818         	203689.782        	8257302.146       
2800818         	203739.068        	8257321.782       
2800818         	203788.046        	8257342.123       
2800818         	203851.893        	8257367.612       
2800818         	203928.187        	8257396.517       
2800818         	203951.893        	8257405.763       
2800583         	203311.324        	8257304.679       
2800583         	203292.669        	8257351.068       
2800583         	203256.147        	8257444.122       
2800583         	203237.496        	8257490.521       
2800583         	203219.477        	8257537.244       
2801434         	203821.191        	8256493.728       
2800961         	203370.336        	8257056.631       
2801576         	202175.169        	8256267.909       
2800894         	203097.196        	8257153.677       
2800894         	203119.320        	8257159.514       
2800894         	203130.986        	8257164.344       
2800790         	204078.470        	8257132.904       
2800556         	202752.971        	8257193.344       
2800556         	202758.216        	8257181.007       
2800556         	202765.368        	8257163.992       
2800556         	202770.864        	8257148.897       
2800556         	202774.827        	8257137.257       
2800556         	202782.656        	8257117.972       
2800556         	202792.372        	8257095.843       
2800556         	202796.332        	8257087.528       
2800556         	202803.363        	8257069.747       
2800657         	203286.114        	8256349.557       
2801242         	203474.605        	8257760.099       
2801272         	203624.980        	8257009.507       
2800745         	203418.804        	8257292.929       
2801144         	203990.575        	8257788.777       
2801144         	204001.273        	8257755.229       
2801144         	204047.049        	8257610.249       
2801144         	204060.330        	8257568.195       
2801144         	204063.484        	8257558.629       
2801807         	202951.904        	8256771.161       
2801807         	202951.931        	8256771.099       
2801807         	202951.962        	8256771.039       
2801807         	202951.998        	8256770.982       
2801807         	202952.037        	8256770.927       
2801807         	202952.079        	8256770.874       
2801807         	202952.125        	8256770.825       
2801807         	202952.174        	8256770.779       
2801807         	202952.227        	8256770.736       
2801807         	202957.165        	8256766.975       
2801807         	202957.350        	8256766.879       
2801807         	202957.550        	8256766.824       
2801807         	202957.758        	8256766.811       
2801807         	202957.964        	8256766.842       
2801807         	203019.212        	8256783.470       
2801807         	203019.392        	8256783.570       
2801807         	203019.500        	8256783.656       
2801807         	203019.674        	8256783.869       
2801807         	203021.336        	8256786.591       
2801807         	203021.375        	8256786.724       
2801807         	203021.399        	8256786.931       
2801807         	203021.380        	8256787.139       
2801047         	202600.134        	8256709.997       
2801047         	202602.739        	8256690.168       
2801778         	203161.840        	8256200.450       
2801347         	202911.857        	8256467.698       
2801347         	202929.039        	8256421.947       
2801347         	202942.008        	8256387.378       
2801347         	202959.132        	8256337.899       
2800873         	203027.740        	8256777.541       
2800873         	203030.419        	8256768.963       
2800873         	203033.526        	8256759.098       
2800890         	203591.366        	8256480.347       
2800890         	203615.884        	8256489.422       
2800613         	203563.462        	8257349.843       
2800701         	203303.546        	8256515.803       
2800701         	203316.130        	8256483.850       
2800639         	203334.698        	8257259.947       
2800780         	202340.516        	8256999.895       
2800780         	202367.341        	8256934.309       
2800971         	203055.235        	8256697.010       
2800516         	203525.127        	8256363.171       
2800516         	203415.158        	8256320.599       
2800516         	203314.694        	8256281.181       
2800659         	203810.506        	8256547.754       
2801442         	204233.227        	8257504.713       
2801551         	202151.423        	8256534.873       
2801551         	202098.181        	8256515.155       
2801152         	203620.337        	8257563.322       
2801235         	203204.574        	8257698.019       
2801216         	203170.431        	8256218.180       
2801216         	203170.595        	8256216.910       
2800785         	203617.550        	8257057.076       
2800785         	203667.721        	8257071.618       
2800785         	203708.919        	8257083.770       
2800785         	203746.892        	8257095.022       
2800785         	203797.593        	8257109.457       
2800785         	203838.752        	8257120.713       
2800785         	203894.757        	8257138.333       
2800785         	203926.360        	8257148.106       
2800785         	203974.515        	8257162.967       
2800785         	204004.218        	8257171.462       
2800785         	204038.585        	8257181.864       
2801340         	203416.532        	8257619.436       
2801340         	203436.018        	8257569.523       
2801340         	203461.780        	8257503.825       
2801340         	203484.561        	8257443.785       
2801340         	203507.973        	8257383.598       
2801360         	203499.547        	8257936.276       
2800928         	203298.142        	8256312.558       
2800520         	202876.421        	8256269.325       
2801355         	202581.555        	8256412.552       
2801355         	202627.364        	8256432.590       
2801355         	202634.758        	8256435.897       
2801049         	202066.435        	8256538.535       
2801049         	202069.134        	8256539.801       
2800963         	202322.270        	8256635.613       
2800963         	202341.883        	8256644.348       
2800963         	202379.536        	8256659.426       
2800908         	203451.756        	8256576.583       
2800908         	203459.920        	8256555.440       
2800908         	203467.880        	8256534.432       
2800700         	203395.298        	8257000.547       
2800647         	202992.881        	8257191.962       
2800647         	203010.977        	8257195.339       
2801410         	203092.321        	8257137.817       
2801410         	203101.091        	8257122.361       
2801410         	203104.165        	8257115.083       
2801410         	203105.162        	8257100.923       
2801410         	203116.586        	8257070.427       
2801410         	203126.496        	8257051.904       
2801410         	203135.470        	8257024.021       
2801410         	203139.770        	8257012.982       
2801410         	203146.875        	8257003.627       
2801410         	203156.784        	8256982.677       
2801410         	203166.133        	8256954.986       
2801226         	203494.107        	8257538.998       
2801226         	203507.474        	8257504.299       
2800988         	203661.722        	8257862.778       
2801243         	203514.611        	8257690.061       
2801243         	203533.887        	8257697.124       
2800917         	203296.568        	8256407.105       
2800917         	203320.164        	8256416.586       
2800917         	203333.647        	8256421.900       
2800917         	203371.441        	8256435.392       
2800917         	203392.251        	8256443.559       
2800917         	203413.934        	8256452.017       
2800917         	203428.963        	8256457.970       
2800917         	203452.921        	8256466.422       
2800917         	203479.611        	8256476.283       
2801910         	203032.854        	8256759.371       
2801910         	203036.048        	8256750.686       
2801829         	202230.056        	8256597.796       
2801829         	202189.981        	8256704.298       
2801829         	202155.258        	8256790.155       
2801829         	202096.344        	8256942.372       
2800590         	203450.291        	8257665.512       
2800590         	203461.150        	8257669.687       
2801883         	203438.744        	8257014.221       
2801351         	203025.722        	8256774.470       
2801591         	203280.331        	8256531.928       
2800515         	203123.282        	8256395.099       
2801460         	203806.324        	8256561.876       
2801460         	203792.051        	8256595.012       
2800724         	203603.033        	8257403.722       
2800724         	203576.910        	8257394.021       
2801532         	202935.471        	8256711.700       
2801532         	202952.147        	8256715.004       
2800763         	203575.544        	8257936.590       
2800926         	202818.151        	8256246.681       
2801541         	203054.600        	8256693.978       
2801967         	204096.070        	8257189.746       
2801967         	204094.294        	8257191.727       
2801430         	202647.106        	8256597.021       
2800523         	202427.067        	8256097.662       
2801604         	202326.037        	8256616.662       
2801604         	202331.166        	8256604.948       
2801566         	202157.269        	8256313.347       
2801792         	203033.747        	8256752.881       
2801193         	203617.791        	8257392.215       
2800648         	202938.881        	8257315.698       
2800648         	202935.111        	8257324.302       
2801542         	203148.837        	8256439.561       
2801542         	203103.130        	8256561.965       
2800550         	203600.632        	8257085.452       
2800550         	203625.666        	8257094.481       
2800550         	203647.142        	8257103.382       
2800550         	203670.901        	8257113.173       
2800550         	203680.940        	8257116.607       
2800550         	203701.908        	8257122.329       
2800550         	203704.068        	8257122.838       
2800550         	203739.268        	8257135.808       
2800550         	203760.871        	8257143.311       
2800550         	203787.678        	8257152.597       
2800550         	203796.065        	8257155.522       
2800550         	203832.409        	8257170.146       
2801009         	203314.479        	8257640.289       
2801009         	203306.414        	8257659.775       
2801009         	203295.449        	8257687.193       
2801009         	203284.033        	8257715.895       
2800844         	203698.808        	8257804.603       
2801974         	203257.934        	8257231.020       
2800950         	202977.184        	8256306.683       
2800950         	202988.263        	8256311.739       
2800950         	203000.550        	8256315.853       
2801575         	203811.593        	8256732.786       
2801575         	203821.138        	8256736.259       
2801575         	203844.565        	8256745.289       
2801575         	203885.264        	8256761.179       
2801588         	203270.840        	8256386.546       
2801588         	203276.260        	8256372.601       
2800633         	203020.578        	8256827.386       
2800633         	203052.870        	8256841.341       
2800633         	203060.639        	8256844.338       
2800633         	203091.620        	8256855.015       
2800633         	203115.580        	8256863.170       
2800633         	203130.367        	8256867.946       
2800633         	203155.449        	8256878.621       
2800633         	203176.136        	8256887.514       
2800633         	203207.302        	8256897.534       
2800633         	203223.705        	8256904.151       
2800633         	203279.496        	8256926.745       
2800633         	203341.377        	8256951.493       
2800633         	203372.200        	8256963.687       
2800633         	203392.371        	8256970.446       
2800498         	203616.211        	8256921.772       
2800498         	203638.195        	8256932.386       
2801385         	202963.230        	8256327.360       
2800895         	203067.253        	8257454.986       
2801583         	203213.273        	8257676.725       
2801583         	203223.033        	8257651.636       
2801583         	203240.220        	8257607.767       
2801367         	203978.808        	8256888.161       
2801404         	203327.616        	8257608.622       
2801404         	203330.754        	8257600.226       
2801404         	203336.648        	8257583.488       
2801404         	203342.869        	8257567.549       
2801404         	203349.002        	8257553.841       
2801404         	203358.078        	8257522.672       
2801404         	203359.748        	8257517.805       
2801404         	203365.643        	8257508.878       
2801404         	203370.342        	8257503.458       
2801404         	203373.212        	8257495.167       
2801404         	203374.486        	8257485.204       
2801404         	203376.876        	8257475.959       
2801404         	203379.420        	8257470.460       
2801404         	203388.420        	8257452.766       
2801404         	203393.513        	8257441.134       
2801404         	203401.160        	8257421.766       
2801404         	203413.185        	8257393.312       
2801404         	203421.711        	8257374.506       
2801404         	203428.319        	8257355.051       
2801404         	203431.588        	8257336.563       
2801404         	203434.774        	8257325.644       
2800973         	202408.233        	8256120.062       
2801685         	203166.878        	8256201.601       
2800511         	202499.557        	8256705.971       
2800511         	202535.847        	8256718.800       
2800511         	202584.970        	8256738.872       
2800511         	202620.580        	8256753.471       
2800511         	202660.015        	8256768.362       
2800511         	202691.671        	8256780.787       
2801266         	202922.633        	8257311.123       
2801228         	203480.480        	8257574.093       
2801545         	203166.878        	8256201.601       
2800629         	202951.788        	8257282.825       
2800629         	202960.989        	8257250.595       
2800629         	202975.405        	8257205.779       
2801828         	202073.861        	8256536.291       
2800717         	202948.237        	8257072.593       
2800717         	202966.379        	8257022.019       
2800717         	202978.822        	8256991.096       
2800717         	202989.014        	8256969.637       
2800717         	203005.208        	8256924.619       
2801880         	204081.136        	8257216.938       
2801880         	204082.013        	8257218.854       
2801880         	204070.508        	8257224.115       
2801880         	204068.695        	8257225.057       
2801880         	204064.298        	8257227.928       
2801880         	204057.773        	8257232.203       
2801880         	204048.460        	8257240.314       
2801880         	204047.463        	8257241.134       
2801880         	204044.185        	8257243.186       
2801880         	204040.544        	8257244.954       
2801880         	204036.889        	8257246.095       
2801880         	204033.084        	8257246.518       
2801880         	204028.961        	8257246.186       
2801880         	204025.197        	8257245.113       
2801880         	203991.482        	8257231.779       
2801880         	203925.414        	8257205.753       
2801880         	203854.341        	8257176.389       
2801880         	203769.920        	8257141.353       
2801880         	203667.472        	8257108.623       
2801880         	203620.531        	8257090.394       
2801007         	203288.966        	8257594.002       
2801007         	203293.016        	8257583.876       
2801007         	203299.498        	8257566.234       
2801007         	203313.574        	8257530.779       
2801007         	203334.274        	8257478.419       
2801007         	203352.770        	8257430.682       
2801007         	203366.080        	8257395.394       
2801007         	203386.824        	8257340.568       
2801157         	202708.421        	8256514.727       
2801157         	202764.591        	8256535.820       
2800711         	202100.976        	8256550.768       
2801555         	203440.014        	8256997.439       
2801269         	203696.317        	8256827.772       
2801269         	203688.553        	8256847.625       
2801744         	203044.104        	8256724.754       
2801744         	203054.600        	8256693.978       
2801473         	202837.427        	8256261.541       
2800991         	203746.891        	8256716.290       
2800898         	202318.705        	8256634.163       
2801742         	203066.028        	8256661.532       
2801742         	203078.969        	8256624.656       
2801077         	203226.551        	8256632.518       
2801077         	203232.340        	8256611.381       
2801077         	203237.034        	8256596.664       
2801077         	203243.449        	8256571.926       
2800551         	202253.026        	8256052.247       
2800551         	202194.729        	8256189.854       
2800551         	202166.100        	8256269.371       
2800551         	202129.456        	8256363.417       
2800551         	202091.145        	8256462.775       
2801730         	202375.993        	8255895.992       
2801730         	202375.993        	8255895.992       
2800671         	203194.487        	8257682.714       
2801057         	202590.118        	8256324.751       
2801057         	202608.497        	8256274.560       
2801057         	202625.539        	8256229.557       
2800606         	203563.636        	8256861.142       
2800606         	203585.190        	8256868.680       
2800606         	203606.595        	8256876.442       
2800606         	203642.760        	8256889.577       
2800606         	203651.560        	8256892.712       
2800606         	203659.526        	8256896.368       
2800604         	203556.268        	8256810.015       
2800893         	203184.093        	8256950.704       
2800893         	203202.961        	8256957.584       
2800949         	203017.420        	8256322.648       
2800949         	203061.000        	8256338.877       
2800949         	203104.705        	8256354.494       
2800949         	203136.275        	8256367.006       
2800862         	203487.589        	8256596.516       
2800862         	203494.378        	8256581.254       
2800862         	203503.334        	8256558.409       
2801443         	202339.451        	8256772.660       
2801443         	202359.571        	8256719.685       
2801443         	202376.819        	8256682.120       
2800743         	202411.212        	8256558.980       
2800743         	202467.779        	8256578.983       
2800979         	202343.833        	8256322.289       
2800979         	202391.019        	8256339.806       
2801362         	202379.549        	8255895.180       
2801386         	202842.028        	8256788.706       
2800769         	202930.640        	8257313.957       
2800889         	203718.142        	8256486.553       
2800889         	203709.395        	8256510.012       
2801557         	203572.308        	8257437.470       
2800580         	203717.559        	8256796.388       
2801474         	202666.706        	8256326.015       
2800841         	202810.281        	8256820.492       
2800841         	202878.090        	8256846.214       
2800841         	202921.824        	8256863.362       
2800841         	202960.234        	8256878.588       
2800534         	204043.641        	8257763.071       
2800534         	204086.030        	8257628.969       
2800534         	204102.865        	8257575.483       
2800534         	204105.505        	8257564.663       
2800534         	204107.192        	8257555.936       
2801495         	203571.451        	8256816.919       
2801495         	203601.125        	8256829.201       
2801495         	203616.245        	8256835.381       
2801495         	203640.188        	8256845.064       
2800849         	203291.253        	8257836.659       
2800830         	203013.095        	8257458.002       
2800786         	202981.695        	8256282.453       
2800786         	202996.688        	8256244.452       
2800786         	203007.211        	8256216.931       
2800786         	203014.962        	8256195.693       
2800786         	203022.257        	8256175.567       
2801335         	203712.223        	8256833.324       
2801335         	203738.865        	8256840.969       
2801335         	203775.436        	8256851.604       
2801335         	203809.036        	8256861.120       
2801335         	203850.620        	8256872.994       
2801335         	203880.290        	8256881.417       
2801415         	202990.736        	8256776.876       
2801061         	202358.740        	8256588.857       
2801061         	202414.720        	8256610.449       
2800944         	204014.640        	8257860.450       
2801285         	203170.595        	8256216.910       
2801059         	202164.152        	8256357.723       
2801059         	202175.024        	8256362.975       
2801059         	202206.608        	8256376.011       
2801059         	202256.325        	8256396.564       
2801004         	203017.027        	8256811.073       
2801004         	203019.298        	8256803.835       
2801004         	203023.180        	8256792.385       
2801271         	203165.484        	8257668.474       
2801823         	202283.988        	8255981.049       
2801823         	202258.012        	8256040.478       
2801408         	203623.062        	8257372.583       
2800975         	203478.249        	8256519.337       
2800975         	203501.808        	8256529.134       
2801875         	203471.584        	8257788.928       
2801875         	203471.518        	8257788.910       
2801875         	203471.384        	8257788.887       
2801875         	203471.315        	8257788.883       
2801875         	203471.179        	8257788.888       
2801875         	203471.045        	8257788.911       
2801875         	203470.915        	8257788.953       
2801875         	203470.734        	8257789.047       
2801875         	203470.576        	8257789.176       
2801875         	203470.447        	8257789.335       
2801875         	203470.353        	8257789.516       
2801875         	203437.462        	8257873.124       
2801875         	203437.430        	8257873.255       
2801875         	203437.416        	8257873.390       
2801875         	203437.421        	8257873.525       
2801875         	203437.443        	8257873.658       
2801875         	203437.461        	8257873.723       
2801875         	203437.509        	8257873.849       
2801875         	203437.575        	8257873.968       
2801875         	203437.613        	8257874.023       
2801875         	203437.701        	8257874.126       
2801875         	203437.802        	8257874.216       
2801875         	203437.914        	8257874.292       
2801875         	203437.974        	8257874.323       
2801101         	202874.739        	8257244.982       
2800942         	203446.617        	8256988.932       
2800942         	203474.087        	8257000.033       
2800942         	203511.384        	8257015.015       
2800942         	203537.929        	8257025.257       
2800942         	203563.460        	8257036.826       
2800942         	203586.724        	8257046.387       
2800942         	203597.006        	8257049.505       
2801457         	203501.689        	8256618.214       
2801457         	203489.211        	8256612.954       
2801524         	202106.312        	8256947.024       
2801520         	202375.856        	8256483.905       
2801520         	202376.602        	8256481.998       
2800752         	202848.472        	8257059.961       
2800752         	202853.304        	8257051.317       
2800752         	202865.007        	8257019.962       
2800752         	202875.544        	8256994.175       
2800752         	202883.157        	8256970.879       
2800752         	202893.579        	8256942.169       
2800752         	202907.101        	8256908.893       
2800752         	202921.450        	8256873.274       
2800615         	203450.904        	8257305.644       
2800510         	203218.593        	8256397.341       
2800510         	203209.795        	8256422.235       
2801471         	203019.652        	8257361.657       
2801471         	203031.260        	8257365.211       
2801471         	203039.454        	8257368.081       
2801471         	203044.577        	8257369.707       
2801276         	203372.107        	8257615.820       
2801276         	203374.289        	8257609.106       
2801276         	203381.247        	8257588.391       
2801276         	203388.448        	8257569.176       
2801276         	203400.447        	8257538.932       
2801276         	203411.244        	8257511.528       
2801276         	203418.225        	8257493.949       
2801276         	203424.226        	8257480.630       
2801276         	203434.368        	8257452.788       
2801276         	203445.061        	8257423.861       
2801276         	203454.665        	8257399.954       
2801276         	203467.973        	8257368.946       
2801276         	203479.754        	8257340.120       
2800799         	204106.762        	8257839.473       
2800799         	204121.315        	8257795.528       
2800799         	204133.890        	8257757.020       
2800799         	204151.105        	8257703.434       
2801527         	203632.701        	8257018.960       
2801527         	203662.466        	8257028.077       
2801527         	203680.446        	8257034.033       
2801527         	203718.108        	8257045.215       
2801527         	203749.331        	8257054.453       
2801527         	203771.442        	8257060.888       
2801527         	203803.758        	8257070.613       
2801527         	203828.053        	8257078.027       
2801527         	203845.548        	8257083.257       
2801527         	203877.864        	8257092.982       
2801527         	203912.732        	8257103.444       
2801527         	203947.600        	8257114.384       
2801527         	203972.622        	8257122.169       
2801527         	204002.386        	8257130.922       
2801527         	204036.889        	8257140.519       
2801527         	204063.860        	8257147.813       
2800846         	203774.863        	8256775.617       
2801912         	203013.695        	8256825.048       
2800489         	202206.057        	8256654.709       
2800489         	202188.066        	8256701.360       
2800489         	202168.946        	8256747.560       
2800810         	202119.927        	8256412.598       
2801261         	202568.862        	8256564.772       
2801444         	202926.701        	8257077.573       
2801444         	202940.857        	8257036.316       
2801444         	202949.130        	8257016.672       
2801444         	202977.875        	8256950.578       
2800891         	203777.778        	8256640.146       
2800891         	203769.222        	8256661.155       
2800618         	203204.667        	8256970.780       
2800618         	203202.969        	8256978.237       
2800618         	203199.856        	8256987.016       
2800618         	203193.132        	8256999.466       
2800618         	203181.175        	8257025.184       
2800618         	203174.393        	8257040.722       
2800618         	203167.973        	8257060.189       
2800618         	203153.336        	8257100.911       
2800618         	203143.342        	8257125.557       
2800618         	203136.129        	8257155.454       
2801136         	203592.167        	8256443.715       
2801136         	203585.314        	8256462.053       
2800669         	202241.563        	8255849.250       
2801650         	204356.664        	8257346.816       
2801650         	204356.092        	8257347.961       
2801650         	204354.565        	8257349.631       
2801650         	204352.466        	8257351.588       
2801650         	204350.415        	8257353.449       
2801650         	204347.804        	8257355.787       
2801490         	203791.207        	8256769.984       
2801490         	203824.478        	8256782.661       
2801490         	203843.431        	8256789.772       
2801490         	203849.497        	8256791.643       
2801490         	203878.751        	8256803.702       
2801490         	203908.210        	8256816.276       
2801490         	203920.777        	8256820.398       
2800903         	203313.802        	8257200.947       
2800941         	203586.086        	8256959.144       
2800722         	203539.648        	8257420.470       
2800722         	203552.353        	8257386.964       
2801594         	203021.141        	8256905.957       
2801594         	203044.398        	8256912.488       
2801035         	203179.029        	8257173.422       
2801891         	203137.489        	8257549.096       
2801928         	203163.467        	8256218.571       
2801498         	203653.840        	8257478.172       
2801804         	202883.859        	8256737.784       
2801837         	203002.084        	8256897.026       
2801499         	203345.101        	8257858.557       
2801102         	203557.634        	8256553.191       
2801102         	203588.806        	8256566.279       
2801102         	203599.739        	8256570.902       
2801102         	203632.199        	8256582.858       
2801102         	203652.990        	8256590.834       
2801102         	203671.009        	8256597.943       
2801102         	203702.023        	8256608.172       
2801102         	203725.255        	8256616.352       
2801382         	202976.355        	8256825.748       
2801331         	203590.462        	8256418.986       
2801468         	203436.498        	8257065.573       
2801468         	203450.772        	8257073.848       
2801468         	203460.512        	8257076.606       
2801468         	203471.874        	8257080.956       
2801468         	203490.030        	8257086.330       
2801468         	203501.414        	8257088.727       
2801468         	203515.017        	8257094.158       
2801468         	203537.549        	8257101.464       
2801468         	203540.527        	8257103.157       
2801468         	203549.926        	8257110.108       
2801468         	203552.670        	8257112.853       
2801468         	203560.905        	8257116.474       
2801468         	203574.185        	8257119.257       
2801468         	203591.663        	8257127.433       
2801468         	203602.332        	8257130.839       
2801468         	203612.552        	8257133.933       
2801468         	203625.114        	8257138.466       
2801468         	203644.265        	8257148.872       
2801468         	203661.357        	8257154.848       
2801468         	203684.747        	8257163.142       
2801154         	202797.238        	8256267.601       
2801479         	203436.028        	8256618.644       
2801479         	203418.435        	8256664.837       
2801171         	202393.715        	8256255.944       
2801171         	202412.715        	8256204.951       
2800488         	203945.026        	8257801.506       
2801799         	202762.798        	8256643.063       
2801563         	203438.117        	8256986.052       
2800513         	202608.472        	8256650.581       
2801033         	203245.312        	8257700.830       
2801033         	203254.489        	8257677.146       
2801033         	203265.645        	8257648.862       
2801033         	203279.531        	8257613.297       
2801125         	203324.681        	8256980.688       
2801125         	203351.913        	8256990.607       
2800945         	203946.906        	8257502.391       
2800945         	203910.374        	8257616.780       
2800945         	203852.795        	8257810.346       
2801053         	202392.529        	8256055.949       
2801053         	202405.915        	8256024.520       
2801051         	203765.097        	8256503.241       
2801051         	203785.775        	8256510.765       
2801123         	203304.842        	8257726.817       
2800884         	203536.262        	8256630.185       
2801581         	203235.968        	8257724.221       
2801581         	203223.348        	8257755.696       
2801581         	203212.616        	8257782.986       
2800981         	203564.573        	8257477.865       
2800596         	203592.301        	8257457.546       
2801233         	203608.168        	8257715.622       
2801233         	203615.680        	8257695.349       
2801233         	203628.265        	8257663.269       
2801233         	203644.360        	8257621.366       
2801233         	203658.551        	8257584.649       
2801233         	203675.336        	8257541.528       
2801233         	203695.061        	8257489.751       
2801233         	203716.170        	8257435.552       
2801697         	202901.694        	8256099.038       
2801697         	202966.964        	8256124.441       
2800999         	203401.228        	8257741.036       
2800999         	203417.003        	8257700.184       
2800872         	202941.052        	8257338.692       
2800872         	202958.842        	8257345.138       
2801160         	203003.356        	8257560.612       
2800715         	203080.749        	8257152.504       
2801005         	203198.594        	8257580.533       
2801005         	203195.226        	8257589.709       
2801005         	203190.278        	8257603.050       
2801005         	203186.959        	8257611.837       
2801005         	203180.848        	8257627.612       
2801005         	203175.289        	8257641.364       
2801005         	203167.488        	8257659.756       
2800815         	202160.124        	8256410.271       
2800815         	202197.813        	8256425.575       
2800815         	202240.053        	8256441.062       
2800815         	202257.678        	8256449.763       
2800815         	202300.959        	8256466.557       
2800880         	201991.003        	8256852.872       
2800880         	202007.781        	8256810.303       
2800880         	202019.149        	8256779.519       
2800880         	202028.417        	8256754.420       
2800880         	202058.220        	8256687.576       
2800880         	202076.380        	8256635.153       
2801509         	203403.748        	8257102.696       
2801509         	203446.604        	8257118.804       
2801509         	203486.901        	8257135.013       
2801509         	203508.734        	8257143.858       
2801509         	203544.211        	8257157.388       
2801509         	203586.377        	8257173.717       
2801509         	203634.981        	8257192.878       
2801788         	202619.729        	8255981.282       
2800650         	203013.046        	8257113.421       
2800650         	203027.139        	8257079.003       
2800650         	203041.232        	8257045.755       
2800650         	203048.446        	8257028.462       
2800650         	203063.720        	8256994.885       
2800650         	203067.075        	8256985.651       
2800650         	203077.309        	8256964.496       
2800650         	203087.377        	8256936.118       
2801552         	203554.116        	8256898.615       
2801552         	203564.144        	8256903.825       
2801552         	203576.486        	8256908.457       
2801952         	204116.192        	8257203.264       
2800863         	203520.116        	8256639.976       
2800863         	203509.724        	8256668.421       
2800863         	203499.621        	8256696.014       
2800728         	203766.754        	8257781.025       
2800728         	203779.301        	8257748.636       
2800728         	203797.812        	8257701.471       
2800728         	203816.941        	8257652.827       
2800728         	203835.703        	8257605.288       
2800728         	203856.310        	8257552.821       
2800728         	203876.921        	8257499.710       
2801554         	203080.189        	8256723.002       
2801554         	203107.917        	8256733.795       
2801554         	203131.754        	8256742.177       
2801554         	203148.582        	8256747.942       
2801554         	203165.685        	8256752.792       
2801554         	203194.862        	8256762.034       
2801554         	203222.300        	8256771.094       
2801554         	203271.596        	8256789.483       
2801554         	203316.165        	8256806.392       
2801554         	203333.747        	8256813.213       
2801554         	203362.844        	8256826.006       
2801554         	203380.858        	8256832.477       
2801554         	203429.780        	8256851.312       
2800977         	203153.793        	8256371.969       
2801299         	203469.323        	8257887.227       
2801322         	202026.552        	8256887.924       
2801322         	202043.199        	8256846.347       
2801322         	202058.324        	8256806.204       
2801322         	202075.929        	8256757.639       
2801322         	202095.463        	8256709.257       
2801322         	202116.919        	8256653.226       
2801322         	202143.832        	8256581.678       
2800713         	203161.552        	8256288.493       
2800713         	203162.067        	8256281.171       
2800713         	203162.369        	8256259.308       
2800713         	203162.626        	8256248.240       
2800713         	203162.936        	8256234.875       
2800848         	203086.721        	8256639.681       
2800848         	203118.006        	8256652.203       
2800848         	203140.949        	8256661.164       
2800848         	203160.018        	8256667.723       
2800848         	203196.756        	8256679.752       
2800848         	203240.753        	8256693.761       
2800848         	203259.531        	8256699.543       
2800848         	203296.217        	8256712.062       
2800848         	203317.553        	8256719.283       
2800848         	203325.462        	8256721.810       
2800848         	203340.349        	8256727.861       
2800848         	203357.814        	8256735.140       
2800848         	203380.275        	8256744.558       
2800848         	203393.324        	8256749.940       
2800848         	203416.352        	8256758.169       
2800848         	203422.125        	8256759.990       
2800848         	203440.316        	8256767.508       
2800848         	203450.585        	8256772.564       
2800848         	203478.186        	8256783.802       
2800848         	203488.547        	8256788.076       
2800848         	203508.473        	8256795.069       
2800848         	203525.771        	8256800.883       
2800978         	203297.242        	8257245.609       
2801549         	203178.237        	8257676.216       
2801593         	203651.259        	8256441.664       
2800918         	203152.775        	8256408.382       
2801550         	202888.123        	8256853.681       
2801550         	202935.514        	8256871.651       
2800955         	202086.602        	8256493.411       
2800559         	202183.099        	8256246.762       
2800932         	203441.493        	8256679.309       
2800932         	203432.402        	8256676.060       
2801877         	202349.405        	8255876.565       
2801877         	202362.821        	8255870.579       
2801877         	202661.941        	8255985.964       
2801877         	202972.792        	8256101.380       
2801877         	203194.876        	8256194.163       
2801877         	203785.659        	8256417.564       
2801877         	203824.848        	8256520.085       
2801877         	203851.633        	8256586.174       
2801877         	203888.838        	8256676.415       
2801877         	203964.522        	8256860.057       
2801877         	204005.997        	8256960.582       
2801920         	202355.397        	8255882.047       
2801920         	202355.397        	8255882.047       
2801920         	202358.920        	8255883.395       
2801669         	204000.478        	8257494.836       
2801669         	204010.239        	8257497.480       
2801669         	204011.588        	8257497.722       
2801669         	204012.848        	8257497.722       
2801669         	204018.990        	8257497.604       
2801669         	204046.956        	8257496.422       
2801827         	202266.585        	8256055.018       
2801720         	203152.775        	8256408.382       
2800807         	203551.731        	8256864.341       
2800792         	203047.784        	8257245.680       
2800792         	203041.045        	8257263.485       
2800792         	203028.163        	8257305.538       
2800792         	203018.655        	8257339.917       
2801201         	203963.401        	8256851.270       
2801153         	202793.047        	8256386.222       
2801153         	202820.402        	8256313.766       
2801898         	204098.259        	8257145.690       
2801898         	204112.274        	8257167.713       
2801898         	204128.958        	8257184.397       
2801898         	204130.292        	8257187.400       
2801900         	204021.658        	8256964.102       
2800788         	203207.649        	8257557.224       
2800788         	203206.798        	8257558.834       
2800788         	203206.017        	8257560.628       
2801262         	202302.127        	8256357.420       
2801262         	202341.627        	8256373.699       
2801262         	202374.933        	8256386.100       
2801643         	204158.444        	8257466.448       
2801643         	204159.222        	8257466.370       
2801643         	204160.311        	8257466.682       
2801643         	204161.400        	8257467.305       
2801643         	204161.944        	8257467.616       
2801643         	204163.267        	8257469.017       
2800869         	203360.899        	8257643.481       
2800804         	203777.159        	8256808.974       
2800804         	203792.551        	8256815.228       
2800804         	203811.057        	8256822.684       
2800804         	203827.412        	8256829.008       
2800804         	203853.082        	8256838.531       
2800804         	203877.529        	8256847.521       
2800804         	203896.685        	8256854.106       
2800804         	203908.205        	8256857.831       
2800804         	203917.002        	8256860.504       
2800804         	203941.827        	8256866.763       
2800804         	203959.156        	8256870.979       
2801561         	203689.377        	8257745.503       
2801561         	203696.188        	8257727.494       
2801561         	203714.005        	8257682.246       
2801561         	203728.958        	8257643.821       
2801561         	203750.511        	8257588.008       
2801561         	203771.924        	8257533.010       
2801561         	203792.938        	8257478.565       
2800706         	203304.493        	8256366.786       
2800706         	203322.138        	8256372.438       
2800706         	203347.560        	8256381.046       
2800706         	203363.422        	8256386.734       
2800706         	203383.154        	8256394.606       
2800706         	203404.741        	8256403.313       
2800706         	203429.524        	8256413.611       
2800706         	203444.203        	8256419.992       
2800706         	203464.991        	8256427.235       
2800706         	203490.695        	8256436.473       
2800706         	203512.140        	8256444.479       
2800706         	203532.591        	8256453.567       
2800609         	203787.922        	8257844.759       
2800609         	203774.004        	8257876.256       
2800609         	203765.894        	8257895.151       
2800532         	203564.571        	8256688.224       
2800532         	203616.781        	8256707.903       
2800532         	203639.258        	8256715.998       
2800532         	203671.684        	8256726.190       
2800532         	203687.610        	8256731.347       
2800532         	203704.232        	8256737.438       
2801150         	203179.768        	8256924.503       
2801150         	203196.086        	8256930.056       
2801150         	203216.463        	8256938.510       
2801150         	203247.546        	8256951.011       
2801150         	203276.712        	8256962.589       
2801150         	203298.581        	8256971.385       
2801000         	203699.723        	8257217.633       
2801000         	203726.719        	8257228.172       
2801000         	203767.401        	8257244.415       
2801000         	203822.469        	8257265.592       
2801000         	203881.053        	8257288.103       
2801000         	203947.189        	8257313.676       
2801000         	203996.569        	8257332.541       
2800501         	203210.289        	8257552.972       
2800501         	203220.889        	8257526.394       
2800501         	203241.240        	8257475.283       
2800501         	203276.101        	8257382.240       
2800501         	203298.031        	8257325.394       
2800501         	203316.268        	8257281.275       
2801618         	203782.304        	8256756.488       
2801296         	203923.802        	8257209.350       
2801296         	203972.877        	8257229.241       
2801296         	204001.504        	8257239.984       
2801296         	204025.643        	8257249.334       
2800839         	203259.602        	8256828.930       
2800839         	203272.538        	8256833.341       
2800839         	203291.660        	8256840.214       
2800839         	203310.186        	8256847.728       
2800839         	203334.352        	8256857.116       
2800839         	203359.735        	8256866.836       
2800839         	203375.459        	8256872.766       
2800839         	203398.107        	8256881.127       
2800839         	203418.544        	8256888.382       
2801954         	204153.249        	8257762.783       
2801954         	204177.923        	8257772.667       
2801954         	204247.977        	8257611.789       
2801954         	204251.080        	8257600.948       
2801954         	204252.733        	8257589.793       
2801954         	204252.910        	8257578.518       
2801954         	204251.607        	8257567.317       
2801954         	204249.866        	8257559.879       
2801954         	204247.308        	8257552.417       
2801037         	202448.356        	8257073.411       
2801037         	202454.903        	8257057.074       
2801037         	202464.638        	8257032.724       
2801037         	202471.390        	8257014.639       
2801037         	202483.003        	8256984.630       
2801037         	202494.820        	8256952.238       
2801037         	202502.269        	8256930.084       
2801037         	202508.326        	8256915.577       
2801037         	202511.803        	8256906.542       
2801037         	202514.484        	8256893.724       
2801037         	202518.357        	8256880.706       
2801037         	202521.536        	8256872.662       
2801037         	202530.870        	8256860.837       
2801037         	202533.750        	8256855.272       
2801037         	202540.389        	8256832.658       
2801037         	202554.135        	8256797.120       
2801037         	202566.266        	8256771.088       
2801037         	202572.836        	8256754.123       
2801200         	203949.747        	8256817.990       
2801200         	203937.070        	8256787.435       
2801407         	203323.224        	8257210.029       
2801407         	203323.917        	8257210.312       
2801407         	203366.743        	8257227.743       
2801407         	203413.104        	8257245.926       
2801407         	203461.656        	8257264.676       
2801407         	203517.920        	8257286.397       
2801407         	203570.000        	8257306.672       
2801407         	203620.934        	8257326.385       
2801321         	202161.144        	8256656.205       
2801321         	202147.803        	8256690.707       
2801321         	202129.819        	8256732.079       
2801321         	202108.504        	8256786.810       
2801321         	202083.474        	8256859.727       
2800543         	203355.299        	8256617.667       
2800543         	203367.784        	8256585.226       
2801314         	203161.552        	8256288.493       
2801314         	203209.095        	8256306.140       
2801959         	204030.199        	8257024.539       
2801454         	203201.717        	8256637.885       
2801454         	203214.684        	8256642.148       
2800935         	203196.529        	8256474.231       
2800935         	203190.305        	8256494.397       
2800935         	203171.062        	8256551.047       
2800935         	203162.646        	8256575.823       
2800567         	203325.594        	8257731.898       
2800825         	202464.379        	8256419.596       
2800825         	202520.169        	8256441.675       
2801159         	203301.737        	8256276.952       
2801159         	203243.536        	8256254.494       
2800736         	201991.003        	8256852.872       
2800736         	202007.781        	8256810.303       
2801336         	203194.487        	8257682.714       
2801084         	202858.990        	8256521.419       
2801084         	202905.064        	8256540.839       
2800834         	203546.662        	8256500.875       
2801162         	202997.415        	8257505.480       
2801345         	202527.352        	8256098.575       
2801345         	202549.797        	8256040.831       
2801345         	202563.806        	8256002.993       
2800915         	202966.964        	8256124.441       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	201752.771        	8255554.498       	204507.280        	8258307.240       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
