 6790            	1166.140014648438	0.0         	RAP.PRN.002     	;
 6791            	1163.530029296875	0.0         	RAP.PRN.002     	;
 6792            	1163.5      	0.130437    	RAP.PRN.002     	;
 6793            	1134.719970703125	0.0         	RAP.PRN.002     	;
 6794            	1140.0      	0.0         	RAP.PRN.002     	;
 6795            	1140.0      	0.0         	RAP.PRN.002     	;
 6796            	1140.069946289062	0.0         	RAP.PRN.002     	;
 6797            	1140.280029296875	0.0         	RAP.PRN.002     	;
 6798            	1140.260009765625	0.0         	RAP.PRN.002     	;
 6799            	1140.410034179688	0.0         	RAP.PRN.002     	;
 6800            	1140.7099609375	0.0         	RAP.PRN.002     	;
 6801            	1140.760009765625	0.0         	RAP.PRN.002     	;
 6802            	1140.680053710938	0.0         	RAP.PRN.002     	;
 6803            	1140.969970703125	0.0         	RAP.PRN.002     	;
 6804            	1141.079956054688	0.0         	RAP.PRN.002     	;
 6805            	1141.199951171875	0.0         	RAP.PRN.002     	;
 6806            	1141.22998046875	0.0         	RAP.PRN.002     	;
 6807            	1141.430053710938	0.0         	RAP.PRN.002     	;
 6808            	1141.420043945312	0.0         	RAP.PRN.002     	;
 6809            	1141.359985351562	0.0         	RAP.PRN.002     	;
 6810            	1141.359985351562	0.0         	RAP.PRN.002     	;
 6811            	1143.780029296875	0.130437    	RAP.PRN.002     	;
 6812            	1145.510009765625	0.021682    	RAP.PRN.002     	;
 6813            	1144.97998046875	0.03125     	RAP.PRN.002     	;
 6814            	1144.4599609375	0.023611    	RAP.PRN.002     	;
 6815            	1144.109985351562	0.00679     	RAP.PRN.002     	;
 6816            	1156.050048828125	0.004167    	RAP.PRN.002     	;
 6817            	1155.900024414062	0.015895    	RAP.PRN.002     	;
 6818            	1155.68994140625	0.018981    	RAP.PRN.002     	;
 6819            	1155.449951171875	0.028549    	RAP.PRN.002     	;
 6820            	1155.239990234375	0.020293    	RAP.PRN.002     	;
 6821            	1154.739990234375	0.035417    	RAP.PRN.002     	;
 6822            	1154.449951171875	0.009645    	RAP.PRN.002     	;
 6823            	1154.199951171875	0.018981    	RAP.PRN.002     	;
 6824            	1153.930053710938	0.014815    	RAP.PRN.002     	;
 6825            	1153.680053710938	0.028627    	RAP.PRN.002     	;
 6826            	1153.150024414062	0.027218    	RAP.PRN.002     	;
 6827            	1153.150024414062	0.006173    	RAP.PRN.002     	;
 6828            	1153.140014648438	0.146333    	RAP.PRN.002     	;
 6829            	1152.68994140625	0.011651    	RAP.PRN.002     	;
 6830            	1152.22998046875	0.046836    	RAP.PRN.002     	;
 6831            	1151.599975585938	0.326384    	RAP.PRN.002     	;
 6832            	1151.2099609375	0.152197    	RAP.PRN.002     	;
 6833            	1151.0      	0.022994    	RAP.PRN.002     	;
 6834            	1150.800048828125	0.023997    	RAP.PRN.002     	;
 6835            	1150.369995117188	0.085571    	RAP.PRN.002     	;
 6836            	1149.93994140625	0.065278    	RAP.PRN.002     	;
 6837            	1149.719970703125	0.01821     	RAP.PRN.002     	;
 6838            	1149.089965820312	0.146178    	RAP.PRN.002     	;
 6839            	1149.150024414062	0.024691    	RAP.PRN.002     	;
 PM1.DMC.ITP.002 	1149.119995117188	0.0         	RAP.PRN.002     	;
 6841            	1149.130004882812	0.010108    	RAP.PRN.002     	;
 6842            	1148.569946289062	0.07554     	RAP.PRN.002     	;
 6843            	1148.5      	0.02909     	RAP.PRN.002     	;
 6844            	1143.780029296875	0.0         	RAP.PRN.002     	;
 6845            	1143.72998046875	0.032253    	RAP.PRN.002     	;
 6846            	1132.109985351562	0.007562    	RAP.PRN.002     	;
 6847            	1132.109985351562	0.0         	RAP.PRN.002     	;
 6848            	1132.109985351562	0.0         	RAP.PRN.002     	;
 6849            	1132.109985351562	0.0         	RAP.PRN.002     	;
 6850            	1131.910034179688	0.0         	RAP.PRN.002     	;
 6851            	1131.910034179688	0.0         	RAP.PRN.002     	;
 6852            	1131.7099609375	0.0         	RAP.PRN.002     	;
 6853            	1130.7900390625	0.0         	RAP.PRN.002     	;
 6854            	1142.079956054688	0.0         	RAP.PRN.002     	;
 6855            	1142.079956054688	0.0         	RAP.PRN.002     	;
 6856            	1141.760009765625	0.005478    	RAP.PRN.002     	;
 6857            	1147.130004882812	0.005324    	RAP.PRN.002     	;
 6858            	1146.599975585938	0.019985    	RAP.PRN.002     	;
 6859            	1146.2099609375	0.021065    	RAP.PRN.002     	;
 6860            	1145.640014648438	0.014198    	RAP.PRN.002     	;
 6861            	1145.369995117188	0.009645    	RAP.PRN.002     	;
 6862            	1144.920043945312	0.005247    	RAP.PRN.002     	;
 6863            	1144.75     	0.006096    	RAP.PRN.002     	;
 6864            	1144.579956054688	0.008565    	RAP.PRN.002     	;
 6865            	1144.380004882812	0.013889    	RAP.PRN.002     	;
 6866            	1144.0400390625	0.005941    	RAP.PRN.002     	;
 6867            	1143.839965820312	0.008565    	RAP.PRN.002     	;
 6868            	1143.52001953125	0.010725    	RAP.PRN.002     	;
 6869            	1143.5400390625	0.043904    	RAP.PRN.002     	;
 6870            	1143.2900390625	0.020602    	RAP.PRN.002     	;
 6871            	1143.260009765625	0.01142     	RAP.PRN.002     	;
 6872            	1143.239990234375	0.022222    	RAP.PRN.002     	;
 6873            	1142.989990234375	0.015818    	RAP.PRN.002     	;
 6874            	1142.910034179688	0.008179    	RAP.PRN.002     	;
 6875            	1142.609985351562	0.00162     	RAP.PRN.002     	;
 6876            	1142.469970703125	0.013735    	RAP.PRN.002     	;
 6877            	1142.130004882812	0.012037    	RAP.PRN.002     	;
 6878            	1141.890014648438	0.015586    	RAP.PRN.002     	;
 6879            	1141.630004882812	0.015972    	RAP.PRN.002     	;
 6880            	1147.880004882812	0.0         	RAP.PRN.002     	;
 6881            	1147.510009765625	0.003627    	RAP.PRN.002     	;
 6882            	1147.170043945312	0.036265    	RAP.PRN.002     	;
 6883            	1146.619995117188	0.017747    	RAP.PRN.002     	;
 6884            	1146.599975585938	0.152505    	RAP.PRN.002     	;
 6885            	1146.0400390625	0.014892    	RAP.PRN.002     	;
 6886            	1145.699951171875	0.014506    	RAP.PRN.002     	;
 6887            	1145.160034179688	0.022016    	RAP.PRN.002     	;
 6888            	1144.880004882812	0.026466    	RAP.PRN.002     	;
 6889            	1144.56005859375	0.033951    	RAP.PRN.002     	;
 6890            	1144.430053710938	0.009491    	RAP.PRN.002     	;
 6891            	1144.180053710938	0.010494    	RAP.PRN.002     	;
 6892            	1144.280029296875	0.014738    	RAP.PRN.002     	;
 6893            	1144.27001953125	0.027083    	RAP.PRN.002     	;
 6894            	1144.079956054688	0.027006    	RAP.PRN.002     	;
 6895            	1144.030029296875	0.012191    	RAP.PRN.002     	;
 6896            	1143.75     	0.029552    	RAP.PRN.002     	;
 6897            	1143.650024414062	0.141086    	RAP.PRN.002     	;
 6898            	1143.339965820312	0.016975    	RAP.PRN.002     	;
 6899            	1143.150024414062	0.013272    	RAP.PRN.002     	;
 6900            	1143.130004882812	0.016975    	RAP.PRN.002     	;
 6901            	1142.72998046875	0.020679    	RAP.PRN.002     	;
 6902            	1142.47998046875	0.154434    	RAP.PRN.002     	;
 6903            	1142.0400390625	0.005633    	RAP.PRN.002     	;
 6904            	1141.75     	0.008333    	RAP.PRN.002     	;
 6905            	1148.640014648438	0.000309    	RAP.PRN.002     	;
 6906            	1137.430053710938	0.0         	RAP.PRN.002     	;
 6907            	1137.7099609375	0.0         	RAP.PRN.002     	;
 6908            	1137.530029296875	0.0         	RAP.PRN.002     	;
 6909            	1136.989990234375	0.0         	RAP.PRN.002     	;
 6910            	1138.02001953125	0.00571     	RAP.PRN.002     	;
 6911            	1137.849975585938	0.0         	RAP.PRN.002     	;
 6912            	1137.670043945312	0.0         	RAP.PRN.002     	;
 6913            	1138.410034179688	0.0         	RAP.PRN.002     	;
 6914            	1138.869995117188	0.0         	RAP.PRN.002     	;
 6915            	1138.859985351562	0.0         	RAP.PRN.002     	;
 6916            	1138.640014648438	0.0         	RAP.PRN.002     	;
 6917            	1139.839965820312	0.0         	RAP.PRN.002     	;
 6918            	1139.18994140625	0.0         	RAP.PRN.002     	;
 6919            	1140.0      	0.00108     	RAP.PRN.002     	;
 6920            	1144.449951171875	0.003086    	RAP.PRN.002     	;
 6921            	1144.449951171875	0.004475    	RAP.PRN.002     	;
 6922            	1144.2099609375	0.018673    	RAP.PRN.002     	;
 6923            	1144.150024414062	0.030093    	RAP.PRN.002     	;
 6924            	1143.369995117188	0.012654    	RAP.PRN.002     	;
 6925            	1143.339965820312	0.02338     	RAP.PRN.002     	;
 6926            	1143.0      	0.156209    	RAP.PRN.002     	;
 6927            	1142.680053710938	0.01983     	RAP.PRN.002     	;
 6928            	1142.47998046875	0.033488    	RAP.PRN.002     	;
 6929            	1142.180053710938	0.014738    	RAP.PRN.002     	;
 6930            	1142.0      	0.046296    	RAP.PRN.002     	;
 6931            	1141.680053710938	0.064506    	RAP.PRN.002     	;
 6932            	1141.339965820312	0.016049    	RAP.PRN.002     	;
 6933            	1141.280029296875	0.011574    	RAP.PRN.002     	;
 6934            	1140.93994140625	0.014198    	RAP.PRN.002     	;
 6935            	1140.599975585938	0.021605    	RAP.PRN.002     	;
 6936            	1140.280029296875	0.007099    	RAP.PRN.002     	;
 6937            	1139.9599609375	0.028858    	RAP.PRN.002     	;
 6938            	1139.5      	0.00517     	RAP.PRN.002     	;
 6939            	1142.510009765625	0.008796    	RAP.PRN.002     	;
 6940            	1142.319946289062	0.018596    	RAP.PRN.002     	;
 6941            	1142.140014648438	0.021142    	RAP.PRN.002     	;
 6942            	1141.969970703125	0.032716    	RAP.PRN.002     	;
 6943            	1141.660034179688	0.021451    	RAP.PRN.002     	;
 6944            	1141.469970703125	0.02147     	RAP.PRN.002     	;
 6945            	1141.300048828125	0.023534    	RAP.PRN.002     	;
 6946            	1141.140014648438	0.159604    	RAP.PRN.002     	;
 6947            	1140.930053710938	0.027006    	RAP.PRN.002     	;
 6948            	1140.579956054688	0.00409     	RAP.PRN.002     	;
 6949            	1140.339965820312	0.012577    	RAP.PRN.002     	;
 6950            	1143.160034179688	0.134244    	RAP.PRN.002     	;
 6951            	1119.150024414062	0.015278    	VZ1.DMC.PRN.004 	;
 6952            	1119.150024414062	0.0         	VZ1.DMC.PRN.004 	;
 6953            	1123.630004882812	0.0         	VZ1.DMC.PRN.004 	;
 6954            	1121.949951171875	0.0         	VZ1.DMC.PRN.004 	;
 6955            	1116.4599609375	0.0         	VZ1.DMC.PRN.004 	;
 6956            	1164.449951171875	0.0         	RAP.PRN.002     	;
 6957            	1164.239990234375	0.021759    	RAP.PRN.002     	;
 6958            	1163.369995117188	0.047068    	RAP.PRN.002     	;
 6959            	1162.829956054688	0.030556    	RAP.PRN.002     	;
 6960            	1162.31005859375	0.077006    	RAP.PRN.002     	;
 6961            	1161.619995117188	0.059414    	RAP.PRN.002     	;
 6962            	1160.75     	0.179434    	RAP.PRN.002     	;
 6963            	1159.800048828125	0.143555    	RAP.PRN.002     	;
 6964            	1166.300048828125	0.0         	RAP.PRN.002     	;
 6965            	1154.849975585938	0.041281    	RAP.PRN.002     	;
 6966            	1155.760009765625	0.0         	RAP.PRN.002     	;
 6967            	1156.829956054688	0.012886    	RAP.PRN.002     	;
 6968            	1155.989990234375	0.0         	RAP.PRN.002     	;
 6969            	1157.300048828125	0.031713    	RAP.PRN.002     	;
 6970            	1157.77001953125	0.026003    	RAP.PRN.002     	;
 6971            	1158.589965820312	0.047994    	RAP.PRN.002     	;
 6972            	1160.640014648438	0.015664    	RAP.PRN.002     	;
 6973            	1160.920043945312	0.012346    	RAP.PRN.002     	;
 6974            	1160.089965820312	0.00589     	RAP.PRN.002     	;
 6975            	1159.589965820312	0.027238    	RAP.PRN.002     	;
 6976            	1159.18994140625	0.008951    	RAP.PRN.002     	;
 6977            	1163.219970703125	0.007099    	RAP.PRN.002     	;
 6978            	1162.699951171875	0.039892    	RAP.PRN.002     	;
 6979            	1162.119995117188	0.06142     	RAP.PRN.002     	;
 6980            	1161.359985351562	0.04159     	RAP.PRN.002     	;
 6981            	1161.339965820312	0.008951    	RAP.PRN.002     	;
 6982            	1161.099975585938	0.005015    	RAP.PRN.002     	;
 6983            	1174.260009765625	0.011651    	RAP.PRN.002     	;
 6984            	1173.880004882812	0.020139    	RAP.PRN.002     	;
 6985            	1173.369995117188	0.020988    	RAP.PRN.002     	;
 6986            	1172.859985351562	0.038503    	RAP.PRN.002     	;
 6987            	1172.2099609375	0.03071     	RAP.PRN.002     	;
 6988            	1171.52001953125	0.03966     	RAP.PRN.002     	;
 6989            	1170.780029296875	0.006481    	RAP.PRN.002     	;
 6990            	1170.609985351562	0.018133    	RAP.PRN.002     	;
 6991            	1170.2099609375	0.010957    	RAP.PRN.002     	;
 6992            	1170.0400390625	0.013657    	RAP.PRN.002     	;
 6993            	1169.800048828125	0.029552    	RAP.PRN.002     	;
 6994            	1169.239990234375	0.03125     	RAP.PRN.002     	;
 6995            	1168.930053710938	0.014352    	RAP.PRN.002     	;
 6996            	1168.380004882812	0.012654    	RAP.PRN.002     	;
 6997            	1167.77001953125	0.074865    	RAP.PRN.002     	;
 6998            	1166.180053710938	0.029475    	RAP.PRN.002     	;
 6999            	1165.400024414062	0.035262    	RAP.PRN.002     	;
 7000            	1164.72998046875	0.018441    	RAP.PRN.002     	;
 7001            	1166.119995117188	0.0         	RAP.PRN.002     	;
 7002            	1165.25     	0.004707    	RAP.PRN.002     	;
 7003            	1156.170043945312	0.065799    	RAP.PRN.002     	;
 7004            	1155.780029296875	0.017747    	RAP.PRN.002     	;
 7005            	1166.050048828125	0.151194    	RAP.PRN.002     	;
 7006            	1165.469970703125	0.087269    	RAP.PRN.002     	;
 7007            	1164.579956054688	0.034877    	RAP.PRN.002     	;
 7008            	1159.25     	0.05787     	RAP.PRN.002     	;
 7009            	1159.119995117188	0.025231    	RAP.PRN.002     	;
 7010            	1158.839965820312	0.044136    	RAP.PRN.002     	;
 7011            	1159.069946289062	0.05625     	RAP.PRN.002     	;
 7012            	1160.630004882812	0.007176    	RAP.PRN.002     	;
 7013            	1114.569946289062	0.0         	RAP.PRN.002     	;
 7014            	1115.0      	0.0         	RAP.PRN.002     	;
 7015            	1115.0      	0.0         	RAP.PRN.002     	;
 7016            	1114.319946289062	0.0         	RAP.PRN.002     	;
 7017            	1145.280029296875	0.054398    	RAP.PRN.002     	;
 7018            	1144.150024414062	0.407491    	RAP.PRN.002     	;
 7019            	1141.569946289062	0.02909     	RAP.PRN.002     	;
 7020            	1141.069946289062	0.0         	RAP.PRN.002     	;
 7021            	1140.599975585938	0.005015    	RAP.PRN.002     	;
 7022            	1140.170043945312	0.0         	RAP.PRN.002     	;
 7023            	1138.180053710938	0.114815    	RAP.PRN.002     	;
 7024            	1142.31005859375	0.271446    	RAP.PRN.002     	;
 7025            	1141.829956054688	0.020448    	RAP.PRN.002     	;
 7026            	1149.800048828125	0.011574    	RAP.PRN.002     	;
 7027            	1150.150024414062	0.0125      	RAP.PRN.002     	;
 7028            	1148.099975585938	0.044213    	RAP.PRN.002     	;
 7029            	1147.5400390625	0.003266    	RAP.PRN.002     	;
 7030            	1147.109985351562	0.026312    	RAP.PRN.002     	;
 7031            	1146.069946289062	0.060417    	RAP.PRN.002     	;
 7032            	1149.640014648438	0.03215     	RAP.PRN.002     	;
 7033            	1149.27001953125	0.006636    	RAP.PRN.002     	;
 7034            	1026.900024414062	0.007924    	RAP.PRN.002     	;
 7035            	1016.630004882812	0.007924    	RAP.PRN.002     	;
 7036            	1023.340026855469	0.007924    	RAP.PRN.002     	;
 7037            	1149.27001953125	0.006019    	RAP.PRN.002     	;
 7038            	1149.27001953125	0.0         	RAP.PRN.002     	;
 7039            	1149.27001953125	0.0         	RAP.PRN.002     	;
 7040            	1149.27001953125	0.015895    	RAP.PRN.002     	;
 7041            	1149.530029296875	0.0         	RAP.PRN.002     	;
 7042            	1149.800048828125	0.008256    	RAP.PRN.002     	;
 7043            	1149.800048828125	0.0         	RAP.PRN.002     	;
 7044            	1149.800048828125	0.0         	RAP.PRN.002     	;
 7045            	1149.800048828125	0.002006    	RAP.PRN.002     	;
 7046            	1051.52001953125	0.007924    	RAP.PRN.002     	;
 7047            	1051.410034179688	0.007924    	RAP.PRN.002     	;
 7048            	1050.670043945312	0.007924    	RAP.PRN.002     	;
 7049            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 7050            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 7051            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 7052            	1049.260009765625	0.007924    	RAP.PRN.002     	;
 7053            	1050.079956054688	0.007924    	RAP.PRN.002     	;
 7054            	1052.369995117188	0.007924    	RAP.PRN.002     	;
 7055            	1053.880004882812	0.007924    	RAP.PRN.002     	;
 7056            	1054.630004882812	0.007924    	RAP.PRN.002     	;
 7057            	1046.819946289062	0.007924    	RAP.PRN.002     	;
 7058            	1048.349975585938	0.007924    	RAP.PRN.002     	;
 7059            	1112.4599609375	0.0         	VZ1.DMC.PRN.004 	;
 7060            	1133.489990234375	0.0         	VZ1.DMC.PRN.003 	;
 7061            	1126.47998046875	0.0         	VZ1.DMC.PRN.004 	;
 7062            	1123.609985351562	0.164049    	VZ1.DMC.PRN.004 	;
 7063            	1124.56005859375	0.022685    	VZ1.DMC.PRN.004 	;
 7064            	1149.969970703125	0.028318    	VZ1.DMC.PRN.001 	;
 7065            	1138.349975585938	0.014738    	RAP.PRN.002     	;
 7066            	1135.640014648438	0.000772    	RAP.PRN.002     	;
 7067            	1140.22998046875	0.039275    	RAP.PRN.002     	;
 7068            	1132.5400390625	0.011651    	RAP.PRN.002     	;
 7069            	1132.489990234375	0.024846    	RAP.PRN.002     	;
 7070            	1134.109985351562	0.00463     	RAP.PRN.002     	;
 7071            	1134.9599609375	0.021759    	RAP.PRN.002     	;
 7072            	1135.25     	0.013426    	RAP.PRN.002     	;
 7073            	1136.0      	0.022145    	RAP.PRN.002     	;
 7074            	1123.5400390625	0.0         	RAP.PRN.002     	;
 7075            	1138.780029296875	0.0         	RAP.PRN.002     	;
 7076            	1138.780029296875	0.0         	RAP.PRN.002     	;
 7077            	1138.300048828125	0.0         	RAP.PRN.002     	;
 7078            	1127.7099609375	0.005556    	RAP.PRN.002     	;
 7079            	1134.239990234375	0.017515    	RAP.PRN.002     	;
 7080            	1131.719970703125	0.0         	RAP.PRN.002     	;
 7081            	1141.359985351562	0.0         	RAP.PRN.002     	;
 7082            	1141.680053710938	0.0         	RAP.PRN.002     	;
 7083            	1141.97998046875	0.083102    	RAP.PRN.002     	;
 7084            	1142.2099609375	0.016281    	RAP.PRN.002     	;
 7085            	1143.239990234375	0.020293    	RAP.PRN.002     	;
 7086            	1144.4599609375	0.130437    	RAP.PRN.002     	;
 7087            	1116.119995117188	0.0         	RAP.PRN.002     	;
 7088            	1115.489990234375	0.0         	RAP.PRN.002     	;
 7089            	1115.0      	0.013889    	RAP.PRN.002     	;
 7090            	1132.900024414062	0.001003    	RAP.PRN.002     	;
 7091            	1132.739990234375	0.004861    	RAP.PRN.002     	;
 7092            	1132.0      	0.0         	RAP.PRN.002     	;
 7093            	1115.619995117188	0.0         	RAP.PRN.002     	;
 7094            	1115.2900390625	0.0         	RAP.PRN.002     	;
 7095            	1115.0      	0.0         	RAP.PRN.002     	;
 7096            	1115.0      	0.0         	RAP.PRN.002     	;
 7097            	1172.160034179688	0.102276    	RAP.PRN.002     	;
 7098            	1170.569946289062	0.205978    	RAP.PRN.002     	;
 7099            	1168.97998046875	0.041204    	RAP.PRN.002     	;
 7100            	1179.410034179688	0.0         	RAP.PRN.002     	;
 7101            	1178.5      	0.143941    	RAP.PRN.002     	;
 7102            	1177.530029296875	0.026543    	RAP.PRN.002     	;
 7103            	1176.859985351562	0.004167    	RAP.PRN.002     	;
 7104            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 7105            	1163.030029296875	0.011497    	RAP.PRN.002     	;
 7106            	1162.5      	0.007793    	RAP.PRN.002     	;
 7107            	1161.9599609375	0.01034     	RAP.PRN.002     	;
 7108            	1161.640014648438	0.004861    	RAP.PRN.002     	;
 7109            	1161.099975585938	0.015586    	RAP.PRN.002     	;
 7110            	1160.56005859375	0.009182    	RAP.PRN.002     	;
 7111            	1160.030029296875	0.033333    	RAP.PRN.002     	;
 7112            	1159.52001953125	0.015046    	RAP.PRN.002     	;
 7113            	1158.849975585938	0.0         	RAP.PRN.002     	;
 7114            	1135.0      	0.0         	RAP.PRN.002     	;
 7115            	1135.0      	0.138848    	RAP.PRN.002     	;
 7116            	1134.489990234375	0.05054     	RAP.PRN.002     	;
 7117            	1131.77001953125	0.450818    	RAP.PRN.002     	;
 7118            	1129.010009765625	0.018596    	RAP.PRN.002     	;
 7119            	1125.77001953125	0.010031    	RAP.PRN.002     	;
 7120            	1125.739990234375	0.015586    	RAP.PRN.002     	;
 7121            	1124.569946289062	0.016049    	RAP.PRN.002     	;
 7122            	1159.640014648438	0.017593    	RAP.PRN.002     	;
 7123            	1159.22998046875	0.015509    	RAP.PRN.002     	;
 7124            	1158.72998046875	0.033256    	RAP.PRN.002     	;
 7125            	1158.02001953125	0.024769    	RAP.PRN.002     	;
 7126            	1157.449951171875	0.016049    	RAP.PRN.002     	;
 7127            	1170.72998046875	0.005401    	RAP.PRN.002     	;
 7128            	1170.72998046875	0.00463     	RAP.PRN.002     	;
 7129            	1077.449951171875	0.145139    	RAP.PRN.002     	;
 7130            	1077.449951171875	0.058025    	RAP.PRN.002     	;
 7131            	1076.319946289062	0.115201    	RAP.PRN.002     	;
 7132            	1064.219970703125	0.201811    	RAP.PRN.002     	;
 7133            	1090.180053710938	0.0         	RAP.PRN.002     	;
 7134            	1090.469970703125	0.0         	RAP.PRN.002     	;
 7135            	1090.68994140625	0.0         	RAP.PRN.002     	;
 7136            	1139.699951171875	0.0         	VZ1.DMC.PRN.003 	;
 7137            	1139.670043945312	0.0         	VZ1.DMC.PRN.003 	;
 7138            	1139.670043945312	0.016204    	VZ1.DMC.PRN.003 	;
 7139            	1124.9599609375	0.0         	VZ1.DMC.PRN.004 	;
 7140            	1124.9599609375	0.007716    	VZ1.DMC.PRN.004 	;
 7141            	1108.900024414062	0.0         	VZ1.DMC.PRN.004 	;
 7142            	1113.819946289062	0.0         	VZ1.DMC.PRN.004 	;
 7143            	1106.949951171875	0.0         	VZ1.DMC.PRN.004 	;
 7144            	1123.31005859375	0.02608     	VZ1.DMC.PRN.004 	;
 7145            	1091.359985351562	0.600849    	RAP.PRN.002     	;
 7146            	1120.880004882812	0.009877    	VZ1.DMC.PRN.004 	;
 7147            	1121.43994140625	0.002623    	VZ1.DMC.PRN.004 	;
 7148            	1126.800048828125	0.287281    	VZ1.DMC.PRN.004 	;
 7149            	1107.68994140625	0.0         	RAP.PRN.002     	;
 7150            	1121.880004882812	0.011806    	RAP.PRN.002     	;
 7151            	1111.910034179688	0.0         	VZ1.DMC.PRN.004 	;
 7152            	1111.910034179688	0.013657    	VZ1.DMC.PRN.004 	;
 7153            	1109.22998046875	0.062114    	VZ1.DMC.PRN.004 	;
 7154            	1110.0      	0.004938    	VZ1.DMC.PRN.004 	;
 7155            	1108.119995117188	0.0         	VZ1.DMC.PRN.004 	;
 7156            	1066.569946289062	0.0         	RAP.PRN.002     	;
 7157            	1066.569946289062	0.0         	RAP.PRN.002     	;
 7158            	1126.180053710938	0.012654    	VZ1.DMC.PRN.003 	;
 7159            	1129.140014648438	0.198021    	VZ1.DMC.PRN.003 	;
 7160            	1129.7099609375	0.038889    	VZ1.DMC.PRN.003 	;
 7161            	1156.199951171875	0.021142    	VZ1.DMC.PRN.001 	;
 7184            	1146.0400390625	0.000463    	VZ1.DMC.PRN.002 	;
 7185            	1142.530029296875	0.016358    	VZ1.DMC.PRN.002 	;
 7186            	1142.869995117188	0.262694    	VZ1.DMC.PRN.002 	;
 7187            	1138.880004882812	0.0         	VZ1.DMC.PRN.002 	;
 7188            	1156.5      	0.011265    	VZ1.DMC.PRN.001 	;
 7218            	1160.359985351562	0.0         	RAP.PRN.002     	;
 7238            	1115.0      	0.0         	RAP.PRN.002     	;
 7239            	1102.380004882812	0.0         	RAP.PRN.002     	;
 7240            	1069.430053710938	0.0         	RAP.PRN.002     	;
 7241            	1115.050048828125	0.0         	VZ1.DMC.PRN.004 	;
 7242            	1114.660034179688	0.0         	RAP.PRN.002     	;
 7243            	1090.180053710938	0.0         	RAP.PRN.002     	;
 7244            	1120.880004882812	0.0         	VZ1.DMC.PRN.004 	;
 7245            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 7246            	1108.900024414062	0.009645    	VZ1.DMC.PRN.004 	;
 7247            	1111.239990234375	0.191133    	VZ1.DMC.PRN.004 	;
 7248            	1117.0400390625	0.01358     	VZ1.DMC.PRN.004 	;
 7249            	1106.949951171875	0.136966    	VZ1.DMC.PRN.004 	;
 7251            	1114.780029296875	0.227167    	VZ1.DMC.PRN.004 	;
 7252            	1061.300048828125	0.041127    	RAP.PRN.002     	;
 7253            	1061.06005859375	0.0         	RAP.PRN.002     	;
 7254            	1090.430053710938	0.034105    	RAP.PRN.002     	;
 7255            	1090.430053710938	0.004475    	RAP.PRN.002     	;
 7256            	1079.859985351562	0.113117    	RAP.PRN.002     	;
 7257            	1074.069946289062	0.042747    	RAP.PRN.002     	;
 7258            	1090.349975585938	0.014738    	RAP.PRN.002     	;
 7259            	1089.359985351562	0.0         	RAP.PRN.002     	;
 7260            	1060.109985351562	0.0         	RAP.PRN.002     	;
 7262            	1124.140014648438	0.0         	VZ1.DMC.PRN.003 	;
 7263            	1128.849975585938	0.0         	VZ1.DMC.PRN.004 	;
 7264            	1143.069946289062	0.0         	VZ1.DMC.PRN.001 	;
 7265            	1144.280029296875	0.0         	VZ1.DMC.PRN.001 	;
 7266            	1143.25     	0.0         	VZ1.DMC.PRN.003 	;
 7296            	1115.0      	0.0         	RAP.PRN.002     	;
 7297            	1130.469970703125	0.0         	VZ1.DMC.PRN.004 	;
 7298            	1130.469970703125	0.0         	VZ1.DMC.PRN.004 	;
 7299            	1164.170043945312	0.00216     	RAP.PRN.002     	;
 7300            	1164.5400390625	0.020756    	RAP.PRN.002     	;
 7301            	1165.359985351562	0.041204    	RAP.PRN.002     	;
 7302            	1166.0      	0.035185    	RAP.PRN.002     	;
 7303            	1166.47998046875	0.024846    	RAP.PRN.002     	;
 7304            	1166.9599609375	0.009259    	RAP.PRN.002     	;
 7305            	1167.380004882812	0.027315    	RAP.PRN.002     	;
 7306            	1167.859985351562	0.021682    	RAP.PRN.002     	;
 DELLAGO_QR318_CJD_LT59	1168.5      	0.017361    	RAP.PRN.002     	;
 7308            	1168.969970703125	0.016204    	RAP.PRN.002     	;
 7309            	1094.530029296875	0.0         	RAP.PRN.002     	;
 7310            	1095.0      	0.010571    	RAP.PRN.002     	;
 7311            	1097.569946289062	0.010417    	RAP.PRN.002     	;
 7312            	1099.02001953125	0.019753    	RAP.PRN.002     	;
 7313            	1100.0      	0.003086    	RAP.PRN.002     	;
 7314            	1100.75     	0.0         	RAP.PRN.002     	;
 7315            	1102.119995117188	0.006713    	RAP.PRN.002     	;
 7316            	1103.510009765625	0.004244    	RAP.PRN.002     	;
 7317            	1104.670043945312	0.0         	RAP.PRN.002     	;
 7318            	1105.640014648438	0.007716    	RAP.PRN.002     	;
 7319            	1106.839965820312	0.011728    	RAP.PRN.002     	;
 7320            	1107.900024414062	0.0         	RAP.PRN.002     	;
 7321            	1109.079956054688	0.0         	RAP.PRN.002     	;
 7322            	1110.2900390625	0.013272    	RAP.PRN.002     	;
 7323            	1111.400024414062	0.003395    	RAP.PRN.002     	;
 7324            	1113.239990234375	0.0         	RAP.PRN.002     	;
 7325            	1114.530029296875	0.012114    	RAP.PRN.002     	;
 7326            	1115.7900390625	0.0         	RAP.PRN.002     	;
 7327            	1113.239990234375	0.0         	RAP.PRN.002     	;
 7328            	1112.260009765625	0.0         	RAP.PRN.002     	;
 7329            	1111.369995117188	0.003935    	RAP.PRN.002     	;
 7330            	1110.410034179688	0.013117    	RAP.PRN.002     	;
 7331            	1109.420043945312	0.007176    	RAP.PRN.002     	;
 7332            	1108.319946289062	0.010571    	RAP.PRN.002     	;
 7333            	1107.22998046875	0.0         	RAP.PRN.002     	;
 7334            	1105.930053710938	0.008796    	RAP.PRN.002     	;
 7335            	1105.0      	0.011574    	RAP.PRN.002     	;
 7336            	1103.819946289062	0.00571     	RAP.PRN.002     	;
 7337            	1102.800048828125	0.1309      	RAP.PRN.002     	;
 7338            	1101.4599609375	0.0         	RAP.PRN.002     	;
 7339            	1100.109985351562	0.009491    	RAP.PRN.002     	;
 7340            	1099.589965820312	0.011034    	RAP.PRN.002     	;
 7341            	1097.849975585938	0.00216     	RAP.PRN.002     	;
 7342            	1095.880004882812	0.003858    	RAP.PRN.002     	;
 7343            	1115.0      	0.001543    	RAP.PRN.002     	;
 7344            	1114.150024414062	0.006173    	RAP.PRN.002     	;
 7345            	1113.119995117188	0.006559    	RAP.PRN.002     	;
 7346            	1111.930053710938	0.01466     	RAP.PRN.002     	;
 7347            	1110.859985351562	0.008951    	RAP.PRN.002     	;
 7348            	1110.0      	0.001698    	RAP.PRN.002     	;
 7349            	1109.140014648438	0.007176    	RAP.PRN.002     	;
 7350            	1108.180053710938	0.003858    	RAP.PRN.002     	;
 7351            	1107.079956054688	0.019059    	RAP.PRN.002     	;
 7352            	1105.97998046875	0.015664    	RAP.PRN.002     	;
 7353            	1105.0      	0.0         	RAP.PRN.002     	;
 7354            	1104.2099609375	0.0         	RAP.PRN.002     	;
 7355            	1103.109985351562	0.004552    	RAP.PRN.002     	;
 7356            	1102.2099609375	0.008565    	RAP.PRN.002     	;
 7357            	1100.650024414062	0.0         	RAP.PRN.002     	;
 7358            	1100.0400390625	0.0         	RAP.PRN.002     	;
 7359            	1100.0      	0.0         	RAP.PRN.002     	;
 7360            	1100.0      	0.005787    	RAP.PRN.002     	;
 7361            	1099.849975585938	0.005324    	RAP.PRN.002     	;
 7362            	1099.599975585938	0.0         	RAP.PRN.002     	;
 7363            	1151.75     	0.211749    	VZ1.DMC.PRN.002 	;
 7364            	1130.0      	0.0         	RAP.PRN.002     	;
 7365            	1130.0      	0.0         	RAP.PRN.002     	;
 7366            	1130.0      	0.0         	RAP.PRN.002     	;
 7367            	1129.930053710938	0.0         	RAP.PRN.002     	;
 7368            	1130.0      	0.0         	RAP.PRN.002     	;
 7369            	1130.0      	0.0         	RAP.PRN.002     	;
 7370            	1130.0      	0.0         	RAP.PRN.002     	;
 7371            	1096.510009765625	0.0         	RAP.PRN.002     	;
 7372            	1095.819946289062	0.0         	RAP.PRN.002     	;
 7373            	1095.550048828125	0.0         	RAP.PRN.002     	;
 7374            	1092.109985351562	0.0         	RAP.PRN.002     	;
 7375            	1091.849975585938	0.0         	RAP.PRN.002     	;
 7376            	1091.800048828125	0.0         	RAP.PRN.002     	;
 7377            	1091.77001953125	0.0         	RAP.PRN.002     	;
 7378            	1091.640014648438	0.0         	RAP.PRN.002     	;
 7379            	1091.650024414062	0.0         	RAP.PRN.002     	;
 7380            	1091.68994140625	0.0         	RAP.PRN.002     	;
 7381            	1091.68994140625	0.0         	RAP.PRN.002     	;
 7382            	1091.52001953125	0.0         	RAP.PRN.002     	;
 7383            	1092.109985351562	0.0         	RAP.PRN.002     	;
 7384            	1095.0      	0.0         	RAP.PRN.002     	;
 7385            	1094.869995117188	0.0         	RAP.PRN.002     	;
 7386            	1094.119995117188	0.0         	RAP.PRN.002     	;
 7387            	1093.640014648438	0.0         	RAP.PRN.002     	;
 7388            	1093.030029296875	0.0         	RAP.PRN.002     	;
 7389            	1092.410034179688	0.0         	RAP.PRN.002     	;
 7390            	1092.2099609375	0.0         	RAP.PRN.002     	;
 7391            	1132.170043945312	0.0         	RAP.PRN.002     	;
 7392            	1131.719970703125	0.0         	RAP.PRN.002     	;
 7393            	1131.2900390625	0.0         	RAP.PRN.002     	;
 7394            	1130.699951171875	0.0         	RAP.PRN.002     	;
 7395            	1130.420043945312	0.0         	RAP.PRN.002     	;
 7396            	1130.530029296875	0.0         	RAP.PRN.002     	;
 7397            	1130.530029296875	0.0         	RAP.PRN.002     	;
 7398            	1130.300048828125	0.0         	RAP.PRN.002     	;
 7399            	1130.430053710938	0.0         	RAP.PRN.002     	;
 7400            	1130.0      	0.0         	RAP.PRN.002     	;
 7401            	1130.0      	0.0         	RAP.PRN.002     	;
 7402            	1130.0      	0.0         	RAP.PRN.002     	;
 7403            	1130.0      	0.0         	RAP.PRN.002     	;
 7404            	1130.0      	0.0         	RAP.PRN.002     	;
 7405            	1130.0      	0.0         	RAP.PRN.002     	;
 7409            	1155.0      	0.0         	RAP.PRN.002     	;
 7410            	1161.910034179688	0.0         	VZ1.DMC.PRN.001 	;
 7411            	1162.0400390625	0.0         	VZ1.DMC.PRN.001 	;
 7464            	1133.489990234375	0.0         	VZ1.DMC.PRN.003 	;
 7465            	1133.489990234375	0.0         	VZ1.DMC.PRN.003 	;
 7466            	1133.489990234375	0.0         	VZ1.DMC.PRN.003 	;
 7467            	1133.619995117188	0.0         	VZ1.DMC.PRN.003 	;
 7468            	1133.619995117188	0.096837    	VZ1.DMC.PRN.003 	;
 7469            	1121.839965820312	0.0         	VZ1.DMC.PRN.004 	;
 7470            	1121.839965820312	0.0         	VZ1.DMC.PRN.004 	;
 7512            	1162.800048828125	0.0         	VZ1.DMC.PRN.001 	;
 7513            	1162.800048828125	0.0         	VZ1.DMC.PRN.001 	;
 7514            	1105.410034179688	0.007407    	RAP.PRN.002     	;
 7515            	1105.410034179688	0.0         	RAP.PRN.002     	;
 7516            	1137.640014648438	0.056327    	VZ1.DMC.PRN.003 	;
 7517            	1163.52001953125	0.0         	RAP.PRN.002     	;
 7518            	1162.670043945312	0.0         	VZ1.DMC.PRN.001 	;
 7519            	1113.670043945312	0.0         	RAP.PRN.002     	;
 7520            	1113.670043945312	0.0         	RAP.PRN.002     	;
 7521            	1113.670043945312	0.0         	RAP.PRN.002     	;
 7522            	1113.949951171875	0.0         	RAP.PRN.002     	;
 7523            	1160.140014648438	0.0         	RAP.PRN.002     	;
 7524            	1113.089965820312	0.036497    	RAP.PRN.002     	;
 7525            	1117.2099609375	0.0         	RAP.PRN.002     	;
 7526            	1117.2099609375	0.0         	RAP.PRN.002     	;
 7527            	1117.239990234375	0.0         	RAP.PRN.002     	;
 7528            	1125.0      	0.0         	RAP.PRN.002     	;
 7529            	1143.050048828125	0.0         	RAP.PRN.002     	;
 7530            	1143.050048828125	0.0         	RAP.PRN.002     	;
 7531            	1143.050048828125	0.0         	RAP.PRN.002     	;
 7532            	1160.219970703125	0.0         	RAP.PRN.002     	;
 7533            	1160.890014648438	0.0         	VZ1.DMC.PRN.001 	;
 7534            	1160.890014648438	0.0         	VZ1.DMC.PRN.001 	;
 7535            	1156.27001953125	0.026235    	VZ1.DMC.PRN.001 	;
 7536            	1156.569946289062	0.030015    	VZ1.DMC.PRN.001 	;
 7537            	1156.880004882812	0.11263     	VZ1.DMC.PRN.001 	;
 7538            	1157.300048828125	0.252573    	VZ1.DMC.PRN.001 	;
 7539            	1157.829956054688	0.076543    	VZ1.DMC.PRN.001 	;
 7540            	1158.0      	0.264198    	VZ1.DMC.PRN.001 	;
 7541            	1158.18994140625	0.122018    	VZ1.DMC.PRN.001 	;
 7542            	1158.619995117188	0.117311    	VZ1.DMC.PRN.001 	;
 7543            	1158.859985351562	0.000309    	VZ1.DMC.PRN.001 	;
 7590            	1160.359985351562	0.0         	VZ1.DMC.PRN.001 	;
 7591            	1160.359985351562	0.0         	RAP.PRN.002     	;
 7607            	1134.869995117188	0.009182    	VZ1.DMC.PRN.003 	;
 7608            	1118.180053710938	0.0         	VZ1.DMC.PRN.004 	;
 7609            	1110.369995117188	0.0         	VZ1.DMC.PRN.004 	;
 7610            	1140.670043945312	0.025463    	VZ1.DMC.PRN.003 	;
 7613            	1131.780029296875	0.0         	RAP.PRN.002     	;
 7614            	1132.02001953125	0.0         	RAP.PRN.002     	;
 7615            	1132.599975585938	0.0         	RAP.PRN.002     	;
 7616            	1132.2900390625	0.0         	RAP.PRN.002     	;
 7617            	1160.550048828125	0.010725    	RAP.PRN.002     	;
 7618            	1066.819946289062	0.0         	RAP.PRN.002     	;
 7619            	1113.9599609375	0.0         	RAP.PRN.002     	;
 7620            	1113.9599609375	0.0         	RAP.PRN.002     	;
 7622            	1162.72998046875	0.0         	VZ1.DMC.PRN.001 	;
 7624            	1166.22998046875	0.0         	RAP.PRN.002     	;
 7625            	1166.22998046875	0.0         	RAP.PRN.002     	;
 7626            	1166.22998046875	0.0         	RAP.PRN.002     	;
 7627            	1148.650024414062	0.134836    	RAP.PRN.002     	;
 7628            	1148.180053710938	0.008488    	RAP.PRN.002     	;
 7629            	1147.800048828125	0.032099    	RAP.PRN.002     	;
 7630            	1147.280029296875	0.027701    	RAP.PRN.002     	;
 7631            	1146.530029296875	0.028086    	RAP.PRN.002     	;
 7632            	1145.969970703125	0.012963    	RAP.PRN.002     	;
 7633            	1145.410034179688	0.0         	RAP.PRN.002     	;
 7634            	1145.410034179688	0.0         	RAP.PRN.002     	;
 7635            	1147.68994140625	0.011188    	RAP.PRN.002     	;
 7636            	1147.079956054688	0.008796    	RAP.PRN.002     	;
 7637            	1146.640014648438	0.017438    	RAP.PRN.002     	;
 7638            	1146.400024414062	0.027623    	RAP.PRN.002     	;
 7639            	1145.630004882812	0.02716     	RAP.PRN.002     	;
 7640            	1145.349975585938	0.014352    	RAP.PRN.002     	;
 7641            	1145.410034179688	0.0         	RAP.PRN.002     	;
 7642            	1145.0      	0.0         	RAP.PRN.002     	;
 7643            	1143.0      	0.0         	RAP.PRN.002     	;
 7644            	1144.010009765625	0.0         	RAP.PRN.002     	;
 7645            	1144.680053710938	0.0         	RAP.PRN.002     	;
 7646            	1145.0      	0.0         	RAP.PRN.002     	;
 7647            	1145.0      	0.0         	RAP.PRN.002     	;
 7648            	1145.0      	0.0         	RAP.PRN.002     	;
 7649            	1145.0      	0.0         	RAP.PRN.002     	;
 7650            	1145.199951171875	0.0         	RAP.PRN.002     	;
 7651            	1145.670043945312	0.0         	RAP.PRN.002     	;
 7652            	1145.02001953125	0.0         	RAP.PRN.002     	;
 7653            	1144.97998046875	0.0         	RAP.PRN.002     	;
 7654            	1145.400024414062	0.009722    	RAP.PRN.002     	;
 7655            	1145.329956054688	0.0         	RAP.PRN.002     	;
 7656            	1145.18994140625	0.0         	RAP.PRN.002     	;
 7657            	1145.02001953125	0.0         	RAP.PRN.002     	;
 7658            	1145.02001953125	0.0         	RAP.PRN.002     	;
 7660            	1090.739990234375	0.0         	RAP.PRN.002     	;
 8007            	1112.160034179688	0.0         	RAP.PRN.002     	;
 8008            	1112.760009765625	0.0         	RAP.PRN.002     	;
 8009            	1114.2900390625	0.0         	RAP.PRN.002     	;
 8010            	1140.339965820312	0.0         	RAP.PRN.002     	;
 8011            	1140.339965820312	0.008102    	RAP.PRN.002     	;
 8012            	1140.670043945312	0.147799    	RAP.PRN.002     	;
 8013            	1140.989990234375	0.042953    	RAP.PRN.002     	;
 8014            	1141.119995117188	0.033796    	RAP.PRN.002     	;
 8015            	1141.089965820312	0.031173    	RAP.PRN.002     	;
 8016            	1139.969970703125	0.0         	RAP.PRN.002     	;
 8017            	1050.719970703125	0.007924    	RAP.PRN.002     	;
 8018            	1050.0      	0.007924    	RAP.PRN.002     	;
 8019            	1050.0      	0.007924    	RAP.PRN.002     	;
 8020            	1049.800048828125	0.007924    	RAP.PRN.002     	;
 8021            	1157.949951171875	0.205633    	RAP.PRN.002     	;
 8022            	1157.869995117188	0.008719    	RAP.PRN.002     	;
 8023            	1159.900024414062	0.0         	RAP.PRN.002     	;
 8024            	1160.199951171875	0.0         	RAP.PRN.002     	;
 8025            	1160.18994140625	0.021914    	RAP.PRN.002     	;
 8026            	1160.160034179688	0.146178    	RAP.PRN.002     	;
 8027            	1160.390014648438	0.013426    	RAP.PRN.002     	;
 8028            	1160.280029296875	0.021759    	RAP.PRN.002     	;
 8029            	1160.219970703125	0.012037    	RAP.PRN.002     	;
 8030            	1161.18994140625	0.010725    	RAP.PRN.002     	;
 8031            	1161.089965820312	0.00216     	RAP.PRN.002     	;
 8032            	1156.119995117188	0.006481    	RAP.PRN.002     	;
 8033            	1157.680053710938	0.0         	RAP.PRN.002     	;
 8034            	1159.579956054688	0.0         	RAP.PRN.002     	;
 8035            	1160.319946289062	0.0         	RAP.PRN.002     	;
 8036            	1164.599975585938	0.0         	RAP.PRN.002     	;
 8037            	1142.180053710938	0.006404    	RAP.PRN.002     	;
 8038            	1140.369995117188	0.016127    	RAP.PRN.002     	;
 8039            	1140.630004882812	0.0         	RAP.PRN.002     	;
 8040            	1144.18994140625	0.008256    	RAP.PRN.002     	;
 8041            	1143.920043945312	0.039275    	RAP.PRN.002     	;
 8042            	1143.630004882812	0.029475    	RAP.PRN.002     	;
 8043            	1143.380004882812	0.032407    	RAP.PRN.002     	;
 8044            	1142.579956054688	0.040741    	RAP.PRN.002     	;
 8045            	1141.829956054688	0.144018    	RAP.PRN.002     	;
 8046            	1143.050048828125	0.005324    	RAP.PRN.002     	;
 8047            	1142.800048828125	0.018673    	RAP.PRN.002     	;
 8048            	1142.780029296875	0.058719    	RAP.PRN.002     	;
 8049            	1141.760009765625	0.020081    	RAP.PRN.002     	;
 8050            	1141.47998046875	0.144764    	RAP.PRN.002     	;
 8051            	1141.2099609375	0.027006    	RAP.PRN.002     	;
 8052            	1140.93994140625	0.011111    	RAP.PRN.002     	;
 8053            	1140.699951171875	0.011188    	RAP.PRN.002     	;
 8054            	1140.43994140625	0.012963    	RAP.PRN.002     	;
 8055            	1141.910034179688	0.041435    	RAP.PRN.002     	;
 8056            	1141.43994140625	0.016204    	RAP.PRN.002     	;
 8057            	1141.170043945312	0.558873    	RAP.PRN.002     	;
 8058            	1141.140014648438	0.008873    	RAP.PRN.002     	;
 8059            	1140.630004882812	0.0         	RAP.PRN.002     	;
 8060            	1140.099975585938	0.030556    	RAP.PRN.002     	;
 8061            	1139.760009765625	0.00733     	RAP.PRN.002     	;
 8062            	1139.06005859375	0.016744    	RAP.PRN.002     	;
 8063            	1138.670043945312	0.131672    	RAP.PRN.002     	;
 8064            	1138.219970703125	0.0         	RAP.PRN.002     	;
 8065            	1139.22998046875	0.0         	RAP.PRN.002     	;
 8066            	1136.93994140625	0.0         	RAP.PRN.002     	;
 8067            	1136.260009765625	0.0         	RAP.PRN.002     	;
 8068            	1136.650024414062	0.0         	RAP.PRN.002     	;
 8069            	1137.109985351562	0.725926    	RAP.PRN.002     	;
 8070            	1137.109985351562	0.0         	RAP.PRN.002     	;
 8071            	1136.180053710938	0.130437    	RAP.PRN.002     	;
 8072            	1135.260009765625	0.0         	RAP.PRN.002     	;
 8073            	1134.319946289062	0.0         	RAP.PRN.002     	;
 8074            	1133.760009765625	0.0         	RAP.PRN.002     	;
 8075            	1133.099975585938	0.130437    	RAP.PRN.002     	;
 8076            	1132.160034179688	0.0         	RAP.PRN.002     	;
 8077            	1131.589965820312	0.0         	RAP.PRN.002     	;
 8078            	1130.640014648438	0.0         	RAP.PRN.002     	;
 8079            	1130.349975585938	0.0         	RAP.PRN.002     	;
 8080            	1130.109985351562	0.017207    	RAP.PRN.002     	;
 8081            	1130.170043945312	0.0         	RAP.PRN.002     	;
 8082            	1130.849975585938	0.0         	RAP.PRN.002     	;
 8083            	1131.839965820312	0.011111    	RAP.PRN.002     	;
 8084            	1132.430053710938	0.020833    	RAP.PRN.002     	;
 8085            	1133.400024414062	0.0         	RAP.PRN.002     	;
 8086            	1133.400024414062	0.0         	RAP.PRN.002     	;
 8087            	1134.339965820312	0.0         	RAP.PRN.002     	;
 8088            	1134.339965820312	0.0         	RAP.PRN.002     	;
 8089            	1133.849975585938	0.0         	RAP.PRN.002     	;
 8090            	1129.900024414062	0.0         	RAP.PRN.002     	;
 8091            	1130.089965820312	0.0         	RAP.PRN.002     	;
 8092            	1130.680053710938	0.0         	RAP.PRN.002     	;
 8093            	1131.640014648438	0.0         	RAP.PRN.002     	;
 8094            	1132.2900390625	0.0         	RAP.PRN.002     	;
 8095            	1133.239990234375	0.0         	RAP.PRN.002     	;
 8096            	1133.81005859375	0.0         	RAP.PRN.002     	;
 8097            	1134.719970703125	0.0         	RAP.PRN.002     	;
 8098            	1141.77001953125	0.0         	RAP.PRN.002     	;
 8099            	1141.989990234375	0.014275    	RAP.PRN.002     	;
 8100            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8101            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8102            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8103            	1130.0      	0.007639    	VZ1.DMC.PRN.004 	;
 8104            	1128.849975585938	0.0         	VZ1.DMC.PRN.004 	;
 8105            	1129.930053710938	0.020833    	VZ1.DMC.PRN.004 	;
 8106            	1164.300048828125	0.0         	RAP.PRN.002     	;
 8107            	1164.5      	0.0         	RAP.PRN.002     	;
 8108            	1164.5      	0.0         	RAP.PRN.002     	;
 8109            	1164.390014648438	24.6        	RAP.PRN.002     	;
 8110            	1163.7900390625	0.0         	RAP.PRN.002     	;
 8111            	1164.18994140625	0.0         	RAP.PRN.002     	;
 8112            	1164.069946289062	0.0         	RAP.PRN.002     	;
 8113            	1174.510009765625	0.0         	RAP.PRN.002     	;
 8114            	1158.25     	0.0         	RAP.PRN.002     	;
 8115            	1158.25     	0.0         	RAP.PRN.002     	;
 8116            	1158.25     	0.0         	RAP.PRN.002     	;
 8117            	1158.25     	0.0         	RAP.PRN.002     	;
 8118            	1114.880004882812	0.007176    	RAP.PRN.002     	;
 8119            	1115.619995117188	0.004012    	RAP.PRN.002     	;
 8120            	1118.719970703125	0.0         	RAP.PRN.002     	;
 8121            	1118.719970703125	0.0         	RAP.PRN.002     	;
 8122            	1118.719970703125	0.0         	RAP.PRN.002     	;
 8123            	1118.719970703125	0.0         	RAP.PRN.002     	;
 8124            	1118.719970703125	0.0         	RAP.PRN.002     	;
 8125            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8126            	1118.5      	0.0         	RAP.PRN.002     	;
 8127            	1118.5      	0.0         	RAP.PRN.002     	;
 8128            	1118.5      	0.0         	RAP.PRN.002     	;
 8135            	1116.68994140625	0.0         	RAP.PRN.002     	;
 8136            	1117.469970703125	0.0         	RAP.PRN.002     	;
 8138            	1117.469970703125	0.0         	RAP.PRN.002     	;
 8139            	1117.469970703125	0.0         	RAP.PRN.002     	;
 8140            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8141            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8142            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8143            	1167.180053710938	0.0         	RAP.PRN.002     	;
 8144            	1166.900024414062	0.0         	RAP.PRN.002     	;
 8145            	1166.900024414062	0.0         	RAP.PRN.002     	;
 8146            	1166.819946289062	0.0         	RAP.PRN.002     	;
 8147            	1172.420043945312	0.0         	RAP.PRN.002     	;
 8148            	1166.02001953125	0.003318    	RAP.PRN.002     	;
 8149            	1172.420043945312	0.007562    	RAP.PRN.002     	;
 8150            	1166.22998046875	0.0         	RAP.PRN.002     	;
 8151            	1166.22998046875	0.0         	RAP.PRN.002     	;
 8152            	1166.22998046875	0.0         	RAP.PRN.002     	;
 8153            	1166.22998046875	0.0         	RAP.PRN.002     	;
 8154            	1180.0      	0.025617    	RAP.PRN.002     	;
 8155            	1180.0      	0.0         	RAP.PRN.002     	;
 8156            	1177.530029296875	0.0         	RAP.PRN.002     	;
 8157            	1177.890014648438	0.0         	RAP.PRN.002     	;
 8158            	1180.0      	0.0         	RAP.PRN.002     	;
 8159            	1180.0      	0.0         	RAP.PRN.002     	;
 8160            	1180.0      	0.00625     	RAP.PRN.002     	;
 8161            	1159.150024414062	0.001157    	RAP.PRN.002     	;
 8162            	1158.2099609375	0.0         	RAP.PRN.002     	;
 8165            	1143.630004882812	0.0         	VZ1.DMC.PRN.002 	;
 8166            	1143.630004882812	0.0         	VZ1.DMC.PRN.002 	;
 8167            	1162.72998046875	0.0         	VZ1.DMC.PRN.001 	;
 8168            	1151.81005859375	0.0         	VZ1.DMC.PRN.002 	;
 8169            	1142.569946289062	0.0         	VZ1.DMC.PRN.003 	;
 8170            	1143.239990234375	0.0         	VZ1.DMC.PRN.002 	;
 8171            	1143.239990234375	0.0         	VZ1.DMC.PRN.002 	;
 8172            	1143.300048828125	0.0         	VZ1.DMC.PRN.002 	;
 8173            	1143.300048828125	0.0         	VZ1.DMC.PRN.002 	;
 8174            	1130.469970703125	0.0         	VZ1.DMC.PRN.004 	;
 8175            	1130.430053710938	0.014583    	VZ1.DMC.PRN.004 	;
 8176            	1131.010009765625	0.0         	RAP.PRN.002     	;
 8177            	1136.449951171875	0.0         	VZ1.DMC.PRN.003 	;
 8178            	1136.449951171875	0.008179    	VZ1.DMC.PRN.003 	;
 8183            	1163.869995117188	0.0         	RAP.PRN.002     	;
 8184            	1163.7900390625	0.0         	RAP.PRN.002     	;
 8185            	1162.089965820312	0.0         	VZ1.DMC.PRN.001 	;
 8186            	1162.260009765625	0.0         	VZ1.DMC.PRN.001 	;
 8187            	1142.75     	0.0         	VZ1.DMC.PRN.003 	;
 8188            	1142.930053710938	0.0         	VZ1.DMC.PRN.003 	;
 8189            	1142.910034179688	0.0         	VZ1.DMC.PRN.003 	;
 8190            	1142.910034179688	0.0         	VZ1.DMC.PRN.003 	;
 8191            	1142.910034179688	0.0         	VZ1.DMC.PRN.003 	;
 8192            	1142.910034179688	0.0         	VZ1.DMC.PRN.003 	;
 8193            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8194            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8195            	1142.630004882812	0.0         	VZ1.DMC.PRN.003 	;
 8196            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8197            	1143.219970703125	0.0         	VZ1.DMC.PRN.002 	;
 8198            	1143.0400390625	0.061497    	VZ1.DMC.PRN.002 	;
 8199            	1143.219970703125	0.0         	VZ1.DMC.PRN.002 	;
 8200            	1143.359985351562	0.014429    	VZ1.DMC.PRN.002 	;
 8201            	1150.97998046875	0.0         	VZ1.DMC.PRN.002 	;
 8202            	1135.900024414062	0.013349    	VZ1.DMC.PRN.003 	;
 8203            	1135.900024414062	0.0         	VZ1.DMC.PRN.003 	;
 8204            	1135.900024414062	0.0         	VZ1.DMC.PRN.003 	;
 8205            	1135.56005859375	0.0         	VZ1.DMC.PRN.003 	;
 8206            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8207            	1146.77001953125	0.004167    	VZ1.DMC.PRN.002 	;
 8208            	1146.77001953125	0.0         	VZ1.DMC.PRN.002 	;
 8209            	1144.22998046875	0.0         	VZ1.DMC.PRN.002 	;
 8210            	1142.949951171875	0.0         	VZ1.DMC.PRN.002 	;
 8211            	1140.0      	0.0         	VZ1.DMC.PRN.002 	;
 8212            	1137.170043945312	0.015046    	VZ1.DMC.PRN.003 	;
 8213            	1136.969970703125	0.0         	VZ1.DMC.PRN.003 	;
 8214            	1130.130004882812	0.0         	VZ1.DMC.PRN.004 	;
 8215            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8216            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8218            	1039.719970703125	0.0         	RAP.PRN.002     	;
 PM.VRP.PRN.009  	1040.119995117188	0.0         	RAP.PRN.002     	;
 8221            	1016.590026855469	0.0         	RAP.PRN.002     	;
 8222            	1016.590026855469	0.0         	RAP.PRN.002     	;
 8223            	1016.590026855469	0.001543    	RAP.PRN.002     	;
 8224            	1143.449951171875	0.009105    	VZ1.DMC.PRN.002 	;
 8225            	1017.659973144531	0.0         	RAP.PRN.002     	;
 8226            	1016.52001953125	0.0         	RAP.PRN.002     	;
 8227            	1040.089965820312	0.0         	RAP.PRN.002     	;
 8228            	1067.2900390625	0.0         	RAP.PRN.002     	;
 8229            	1098.900024414062	0.0         	VZ1.DMC.PRN.004 	;
 8230            	1108.18994140625	0.0         	VZ1.DMC.PRN.004 	;
 8231            	1107.9599609375	0.0         	VZ1.DMC.PRN.004 	;
 8232            	1108.300048828125	0.135423    	VZ1.DMC.PRN.004 	;
 8233            	1104.489990234375	0.008102    	VZ1.DMC.PRN.004 	;
 8239            	1164.75     	0.005633    	RAP.PRN.002     	;
 8240            	1165.02001953125	0.008488    	RAP.PRN.002     	;
 8241            	1165.2900390625	0.0         	RAP.PRN.002     	;
 8242            	1165.359985351562	0.012269    	RAP.PRN.002     	;
 8243            	1165.589965820312	0.007099    	RAP.PRN.002     	;
 8244            	1165.609985351562	0.001466    	RAP.PRN.002     	;
 8245            	1165.609985351562	0.0         	RAP.PRN.002     	;
 8246            	1165.410034179688	0.0         	RAP.PRN.002     	;
 8247            	1165.0      	0.0         	RAP.PRN.002     	;
 8248            	1165.2900390625	0.000463    	RAP.PRN.002     	;
 8249            	1165.7099609375	0.025463    	RAP.PRN.002     	;
 8250            	1166.119995117188	0.015201    	RAP.PRN.002     	;
 8251            	1166.72998046875	0.0         	RAP.PRN.002     	;
 8252            	1167.339965820312	0.0         	RAP.PRN.002     	;
 8253            	1167.77001953125	0.0         	RAP.PRN.002     	;
 8254            	1167.77001953125	0.0         	RAP.PRN.002     	;
 8255            	1168.02001953125	0.0         	RAP.PRN.002     	;
 8256            	1168.2099609375	0.0         	RAP.PRN.002     	;
 8257            	1168.449951171875	0.0         	RAP.PRN.002     	;
 8258            	1168.25     	0.003009    	RAP.PRN.002     	;
 8259            	1167.640014648438	0.0         	RAP.PRN.002     	;
 8260            	1167.22998046875	0.0         	RAP.PRN.002     	;
 8261            	1167.030029296875	0.022608    	RAP.PRN.002     	;
 8262            	1166.609985351562	0.0         	RAP.PRN.002     	;
 8263            	1166.579956054688	0.02037     	RAP.PRN.002     	;
 8264            	1167.630004882812	0.000849    	RAP.PRN.002     	;
 8265            	1167.819946289062	0.008333    	RAP.PRN.002     	;
 8266            	1168.0      	0.001235    	RAP.PRN.002     	;
 8267            	1168.170043945312	0.138771    	RAP.PRN.002     	;
 8268            	1168.089965820312	0.015664    	RAP.PRN.002     	;
 8269            	1168.449951171875	0.0         	RAP.PRN.002     	;
 8270            	1168.630004882812	0.130437    	RAP.PRN.002     	;
 8271            	1168.800048828125	0.0         	RAP.PRN.002     	;
 8272            	1168.969970703125	0.0         	RAP.PRN.002     	;
 8273            	1169.130004882812	0.00162     	RAP.PRN.002     	;
 8274            	1169.089965820312	0.0         	RAP.PRN.002     	;
 8275            	1162.180053710938	0.0         	RAP.PRN.002     	;
 8276            	1161.9599609375	0.0         	RAP.PRN.002     	;
 8277            	1161.93994140625	0.0         	RAP.PRN.002     	;
 8278            	1161.680053710938	0.0         	RAP.PRN.002     	;
 8279            	1162.530029296875	0.00216     	RAP.PRN.002     	;
 8280            	1162.800048828125	0.0         	RAP.PRN.002     	;
 8281            	1161.219970703125	0.007099    	RAP.PRN.002     	;
 8282            	1161.75     	0.016975    	RAP.PRN.002     	;
 8283            	1162.260009765625	0.011728    	RAP.PRN.002     	;
 8284            	1162.739990234375	0.006944    	RAP.PRN.002     	;
 8285            	1163.2099609375	0.009259    	RAP.PRN.002     	;
 8286            	1163.650024414062	0.006559    	RAP.PRN.002     	;
 8287            	1163.819946289062	0.004861    	RAP.PRN.002     	;
 8288            	1166.089965820312	0.0         	RAP.PRN.002     	;
 8289            	1166.150024414062	0.139928    	RAP.PRN.002     	;
 8290            	1166.06005859375	0.010648    	RAP.PRN.002     	;
 8291            	1165.93994140625	0.002006    	RAP.PRN.002     	;
 8292            	1165.949951171875	0.0         	RAP.PRN.002     	;
 8293            	1165.949951171875	0.004398    	RAP.PRN.002     	;
 8294            	1169.359985351562	0.001389    	RAP.PRN.002     	;
 8295            	1169.319946289062	0.000309    	RAP.PRN.002     	;
 8296            	1169.5      	0.0         	RAP.PRN.002     	;
 8297            	1138.780029296875	0.0         	RAP.PRN.002     	;
 8298            	1103.089965820312	0.0         	VZ1.DMC.PRN.004 	;
 8299            	1168.680053710938	0.001157    	RAP.PRN.002     	;
 8300            	1168.22998046875	0.0         	RAP.PRN.002     	;
 8301            	1165.68994140625	0.0         	RAP.PRN.002     	;
 8302            	1165.239990234375	0.015355    	RAP.PRN.002     	;
 8303            	1165.050048828125	0.005941    	RAP.PRN.002     	;
 8304            	1162.170043945312	0.0         	RAP.PRN.002     	;
 8305            	1161.219970703125	0.0         	RAP.PRN.002     	;
 8306            	1108.130004882812	0.0         	RAP.PRN.002     	;
 8307            	1108.130004882812	0.0         	RAP.PRN.002     	;
 8310            	1028.089965820312	0.007924    	RAP.PRN.002     	;
 8311            	1029.380004882812	0.007924    	RAP.PRN.002     	;
 8312            	1030.31005859375	0.007924    	RAP.PRN.002     	;
 8313            	1158.25     	0.0         	RAP.PRN.002     	;
 8314            	1158.25     	0.0         	RAP.PRN.002     	;
 8315            	1158.25     	0.0         	RAP.PRN.002     	;
 8316            	1158.25     	0.0         	RAP.PRN.002     	;
 8317            	1158.400024414062	0.0         	RAP.PRN.002     	;
 8318            	1158.400024414062	0.0         	RAP.PRN.002     	;
 8319            	1158.400024414062	0.0         	RAP.PRN.002     	;
 8320            	1158.400024414062	0.0         	RAP.PRN.002     	;
 8359            	1160.890014648438	0.0         	VZ1.DMC.PRN.001 	;
 8360            	1113.670043945312	0.0         	RAP.PRN.002     	;
 8361            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8362            	1130.0      	0.0         	VZ1.DMC.PRN.004 	;
 8363            	1113.670043945312	0.0         	RAP.PRN.002     	;
 8364            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8365            	1117.900024414062	0.0         	RAP.PRN.002     	;
 8366            	1130.219970703125	0.0         	VZ1.DMC.PRN.004 	;
 8375            	1142.930053710938	0.0         	VZ1.DMC.PRN.003 	;
 8376            	1142.910034179688	0.0         	VZ1.DMC.PRN.003 	;
 PM.VRP.PRN.004  	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8378            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8379            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8380            	1142.869995117188	0.0         	VZ1.DMC.PRN.003 	;
 8383            	1162.400024414062	0.0         	VZ1.DMC.PRN.001 	;
 8384            	1162.400024414062	0.894676    	VZ1.DMC.PRN.001 	;
 8385            	1162.609985351562	0.0         	VZ1.DMC.PRN.001 	;
 8386            	1160.140014648438	0.01412     	VZ1.DMC.PRN.001 	;
 8387            	1160.140014648438	0.0         	RAP.PRN.002     	;
 8388            	1142.7900390625	0.0         	VZ1.DMC.PRN.003 	;
 PM.VRP.PRN.010  	1116.780029296875	0.0         	RAP.PRN.002     	;
 8390            	1117.25     	0.0         	RAP.PRN.002     	;
 8391            	1108.130004882812	0.0         	RAP.PRN.002     	;
 8392            	1108.130004882812	0.0         	RAP.PRN.002     	;
 8393            	1115.0      	0.0         	RAP.PRN.002     	;
 8394            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 8395            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 8396            	1137.7900390625	0.0         	RAP.PRN.002     	;
 8397            	1137.7900390625	0.0         	RAP.PRN.002     	;
 8398            	1137.7900390625	0.0         	RAP.PRN.002     	;
 8399            	1180.0      	0.004938    	RAP.PRN.002     	;
 8400            	1179.530029296875	0.0         	RAP.PRN.002     	;
 8401            	1179.530029296875	0.0         	RAP.PRN.002     	;
 8402            	1180.0      	0.130437    	RAP.PRN.002     	;
 8403            	1180.0      	0.0         	RAP.PRN.002     	;
 8404            	1180.0      	0.00571     	RAP.PRN.002     	;
 8405            	1180.0      	0.007407    	RAP.PRN.002     	;
 8406            	1180.0      	0.016667    	RAP.PRN.002     	;
 8407            	1180.0      	0.017438    	RAP.PRN.002     	;
 8408            	1179.699951171875	0.02037     	RAP.PRN.002     	;
 8409            	1178.97998046875	0.006944    	RAP.PRN.002     	;
 8410            	1178.869995117188	0.000463    	RAP.PRN.002     	;
 8411            	1178.410034179688	0.018519    	RAP.PRN.002     	;
 8412            	1177.839965820312	0.030556    	RAP.PRN.002     	;
 8413            	1177.130004882812	0.034414    	RAP.PRN.002     	;
 8414            	1176.530029296875	0.011343    	RAP.PRN.002     	;
 8415            	1179.829956054688	0.0         	RAP.PRN.002     	;
 8416            	1179.829956054688	0.0         	RAP.PRN.002     	;
 8417            	1179.829956054688	0.0         	RAP.PRN.002     	;
 8418            	1179.829956054688	0.0         	RAP.PRN.002     	;
 8419            	1166.349975585938	0.0         	RAP.PRN.002     	;
 8420            	1163.969970703125	0.0         	RAP.PRN.002     	;
 8421            	1164.420043945312	0.0         	RAP.PRN.002     	;
 8422            	1163.5      	0.008488    	RAP.PRN.002     	;
 8423            	1163.530029296875	0.0         	RAP.PRN.002     	;
 8424            	1136.430053710938	0.0         	RAP.PRN.002     	;
 8425            	1136.72998046875	0.0         	RAP.PRN.002     	;
 8426            	1158.550048828125	0.0         	RAP.PRN.002     	;
 8427            	1166.089965820312	0.0         	RAP.PRN.002     	;
 8428            	1166.089965820312	0.0         	RAP.PRN.002     	;
 8429            	1166.22998046875	0.0         	RAP.PRN.002     	;
 8430            	1166.329956054688	0.0         	RAP.PRN.002     	;
 8431            	1166.329956054688	0.0         	RAP.PRN.002     	;
 8432            	1166.329956054688	0.0         	RAP.PRN.002     	;
 8433            	1166.329956054688	0.0         	RAP.PRN.002     	;
 8434            	1142.099975585938	0.0         	RAP.PRN.002     	;
 8435            	1142.109985351562	0.0         	RAP.PRN.002     	;
 8436            	1141.680053710938	0.0         	RAP.PRN.002     	;
 8437            	1133.180053710938	0.002315    	RAP.PRN.002     	;
 8438            	1144.859985351562	0.00054     	RAP.PRN.002     	;
 8439            	1121.949951171875	0.0         	VZ1.DMC.PRN.004 	;
 8440            	1119.7099609375	0.013889    	VZ1.DMC.PRN.004 	;
 8441            	1117.819946289062	0.0         	VZ1.DMC.PRN.004 	;
 8442            	1162.800048828125	0.0         	VZ1.DMC.PRN.001 	;
 8443            	1162.800048828125	0.0         	VZ1.DMC.PRN.001 	;
 8444            	1147.430053710938	0.007716    	VZ1.DMC.PRN.002 	;
 8445            	1166.739990234375	0.0         	RAP.PRN.002     	;
 8446            	1166.5400390625	0.0         	RAP.PRN.002     	;
 8447            	1167.219970703125	0.0         	RAP.PRN.002     	;
 8448            	1167.469970703125	0.0         	RAP.PRN.002     	;
 8449            	1167.739990234375	0.0         	RAP.PRN.002     	;
 8450            	1166.010009765625	0.0         	RAP.PRN.002     	;
 8451            	1166.969970703125	0.0         	RAP.PRN.002     	;
 8452            	1167.180053710938	0.0         	RAP.PRN.002     	;
 8453            	1168.449951171875	0.0         	RAP.PRN.002     	;
 8454            	1140.599975585938	0.0         	RAP.PRN.002     	;
 8455            	1140.079956054688	0.0         	RAP.PRN.002     	;
 8456            	1139.900024414062	0.0         	RAP.PRN.002     	;
 8457            	1139.900024414062	0.0         	RAP.PRN.002     	;
 8458            	1139.739990234375	0.0         	RAP.PRN.002     	;
 8459            	1139.739990234375	0.0         	RAP.PRN.002     	;
 8460            	1138.43994140625	0.0         	RAP.PRN.002     	;
 8461            	1138.18994140625	0.0         	RAP.PRN.002     	;
 8462            	1136.969970703125	0.0         	RAP.PRN.002     	;
 8463            	1137.47998046875	0.0         	RAP.PRN.002     	;
 8464            	1133.550048828125	0.009877    	RAP.PRN.002     	;
 8465            	1131.530029296875	0.0         	RAP.PRN.002     	;
 8466            	1130.989990234375	0.017052    	RAP.PRN.002     	;
 8467            	1130.47998046875	0.0         	RAP.PRN.002     	;
 8468            	1130.260009765625	0.0         	RAP.PRN.002     	;
 8469            	1130.949951171875	0.0         	RAP.PRN.002     	;
 8470            	1131.52001953125	0.0         	RAP.PRN.002     	;
 8471            	1131.52001953125	0.0         	RAP.PRN.002     	;
 8472            	1131.619995117188	0.0         	RAP.PRN.002     	;
 8473            	1131.880004882812	0.0         	RAP.PRN.002     	;
 8474            	1131.949951171875	0.0         	RAP.PRN.002     	;
 8475            	1132.140014648438	0.0         	RAP.PRN.002     	;
 8476            	1132.630004882812	0.0         	RAP.PRN.002     	;
 8477            	1132.920043945312	0.0         	RAP.PRN.002     	;
 8478            	1133.130004882812	0.0         	RAP.PRN.002     	;
 8479            	1133.410034179688	0.0         	RAP.PRN.002     	;
 8480            	1133.4599609375	0.0         	RAP.PRN.002     	;
 8481            	1133.780029296875	0.0         	RAP.PRN.002     	;
 8482            	1134.300048828125	0.0         	RAP.PRN.002     	;
 8483            	1134.829956054688	0.0         	RAP.PRN.002     	;
 8484            	1135.0      	0.0         	RAP.PRN.002     	;
 8485            	1135.0      	0.0         	RAP.PRN.002     	;
 8486            	1135.0      	0.0         	RAP.PRN.002     	;
 8487            	1135.0      	0.0         	RAP.PRN.002     	;
 8488            	1135.0      	0.0         	RAP.PRN.002     	;
 8489            	1135.0      	0.0         	RAP.PRN.002     	;
 8490            	1135.0      	0.0         	RAP.PRN.002     	;
 8491            	1135.0      	0.0         	RAP.PRN.002     	;
 8492            	1135.25     	0.0         	RAP.PRN.002     	;
 8493            	1135.880004882812	0.0         	RAP.PRN.002     	;
 8494            	1136.880004882812	0.0         	RAP.PRN.002     	;
 8495            	1137.199951171875	0.0         	RAP.PRN.002     	;
 8496            	1137.300048828125	0.0         	RAP.PRN.002     	;
 8497            	1137.68994140625	0.0         	RAP.PRN.002     	;
 8498            	1137.859985351562	0.0         	RAP.PRN.002     	;
 8499            	1138.0400390625	0.0         	RAP.PRN.002     	;
 8500            	1138.550048828125	0.0         	RAP.PRN.002     	;
 8501            	1138.550048828125	0.0         	RAP.PRN.002     	;
 8502            	1139.180053710938	0.0         	RAP.PRN.002     	;
 8503            	1140.0      	0.0         	RAP.PRN.002     	;
 8504            	1141.069946289062	0.0         	RAP.PRN.002     	;
 8505            	1141.069946289062	0.0         	RAP.PRN.002     	;
 8506            	1141.069946289062	0.0         	RAP.PRN.002     	;
 8507            	1141.410034179688	0.010802    	RAP.PRN.002     	;
 8508            	1141.859985351562	0.008488    	RAP.PRN.002     	;
 8509            	1142.910034179688	0.005093    	RAP.PRN.002     	;
 8510            	1144.010009765625	0.028704    	RAP.PRN.002     	;
 8511            	1145.06005859375	0.148879    	RAP.PRN.002     	;
 8512            	1145.81005859375	0.023534    	RAP.PRN.002     	;
 8513            	1146.589965820312	0.0         	RAP.PRN.002     	;
 8514            	1146.849975585938	0.0         	RAP.PRN.002     	;
 8515            	1147.109985351562	0.004938    	RAP.PRN.002     	;
 8516            	1147.449951171875	0.0         	RAP.PRN.002     	;
 8517            	1147.640014648438	0.0         	RAP.PRN.002     	;
 8518            	1148.180053710938	0.0         	RAP.PRN.002     	;
 8519            	1148.5400390625	0.0         	RAP.PRN.002     	;
 8520            	1149.099975585938	0.0         	RAP.PRN.002     	;
 8521            	1149.670043945312	0.011034    	RAP.PRN.002     	;
 8522            	1149.849975585938	0.0         	RAP.PRN.002     	;
 8523            	1150.530029296875	0.011111    	RAP.PRN.002     	;
 8524            	1151.280029296875	0.0         	RAP.PRN.002     	;
 8525            	1152.06005859375	0.00625     	RAP.PRN.002     	;
 8526            	1152.880004882812	0.0         	RAP.PRN.002     	;
 8527            	1153.849975585938	0.015895    	RAP.PRN.002     	;
 8528            	1154.7099609375	0.0         	RAP.PRN.002     	;
 8529            	1155.81005859375	0.006636    	RAP.PRN.002     	;
 8530            	1156.5      	0.0         	RAP.PRN.002     	;
 8531            	1157.530029296875	0.011265    	RAP.PRN.002     	;
 8532            	1158.02001953125	0.0         	RAP.PRN.002     	;
 8533            	1159.9599609375	0.0         	RAP.PRN.002     	;
 8534            	1161.530029296875	0.0         	RAP.PRN.002     	;
 8535            	1161.75     	0.0         	RAP.PRN.002     	;
 8536            	1164.2099609375	0.0         	RAP.PRN.002     	;
 8537            	1165.180053710938	0.0         	RAP.PRN.002     	;
 8538            	1165.380004882812	0.0         	RAP.PRN.002     	;
 8539            	1166.569946289062	0.0         	RAP.PRN.002     	;
 8540            	1161.989990234375	0.0         	RAP.PRN.002     	;
 8541            	1161.859985351562	0.0         	RAP.PRN.002     	;
 8542            	1161.719970703125	0.0         	RAP.PRN.002     	;
 8543            	1161.93994140625	0.0         	RAP.PRN.002     	;
 8544            	1161.969970703125	0.0         	RAP.PRN.002     	;
 8545            	1161.859985351562	0.0         	RAP.PRN.002     	;
 8546            	1161.75     	0.0         	RAP.PRN.002     	;
 8547            	1161.81005859375	0.0         	RAP.PRN.002     	;
 8548            	1162.180053710938	0.0         	RAP.PRN.002     	;
 8549            	1162.489990234375	0.0         	RAP.PRN.002     	;
 8550            	1162.589965820312	0.0         	RAP.PRN.002     	;
 8551            	1163.0400390625	0.0         	RAP.PRN.002     	;
 8552            	1163.22998046875	0.0         	RAP.PRN.002     	;
 8553            	1138.400024414062	0.0         	RAP.PRN.002     	;
 8554            	1139.900024414062	0.0         	RAP.PRN.002     	;
 8555            	1140.780029296875	0.0         	RAP.PRN.002     	;
 8556            	1140.780029296875	0.0         	RAP.PRN.002     	;
 8557            	1146.849975585938	0.00108     	RAP.PRN.002     	;
 8558            	1146.97998046875	0.0125      	RAP.PRN.002     	;
 8559            	1147.109985351562	0.031713    	RAP.PRN.002     	;
 8560            	1147.449951171875	0.0         	RAP.PRN.002     	;
 8561            	1147.640014648438	0.009336    	RAP.PRN.002     	;
 8562            	1148.180053710938	0.011265    	RAP.PRN.002     	;
 8563            	1148.5400390625	0.13858     	RAP.PRN.002     	;
 8564            	1149.099975585938	0.02284     	RAP.PRN.002     	;
 8565            	1149.670043945312	0.032639    	RAP.PRN.002     	;
 8566            	1149.849975585938	0.009414    	RAP.PRN.002     	;
 8567            	1150.530029296875	0.0         	RAP.PRN.002     	;
 8568            	1151.280029296875	0.0         	RAP.PRN.002     	;
 8569            	1152.06005859375	0.022762    	RAP.PRN.002     	;
 8570            	1152.880004882812	0.065972    	RAP.PRN.002     	;
 8571            	1153.849975585938	0.028009    	RAP.PRN.002     	;
 8572            	1154.7099609375	0.018441    	RAP.PRN.002     	;
 8573            	1155.81005859375	0.021605    	RAP.PRN.002     	;
 8574            	1156.5      	0.00841     	RAP.PRN.002     	;
 8575            	1157.530029296875	0.009259    	RAP.PRN.002     	;
 8576            	1158.02001953125	0.009105    	RAP.PRN.002     	;
 8577            	1158.75     	0.0         	RAP.PRN.002     	;
 8578            	1159.430053710938	0.0         	RAP.PRN.002     	;
 8579            	1159.9599609375	0.0         	RAP.PRN.002     	;
 8580            	1160.640014648438	0.0         	RAP.PRN.002     	;
 8581            	1161.010009765625	0.0         	RAP.PRN.002     	;
 8582            	1143.079956054688	0.00625     	RAP.PRN.002     	;
 8583            	1143.550048828125	0.008873    	RAP.PRN.002     	;
 8584            	1143.81005859375	0.016975    	RAP.PRN.002     	;
 8585            	1144.319946289062	0.027778    	RAP.PRN.002     	;
 8586            	1144.619995117188	0.113349    	RAP.PRN.002     	;
 8587            	1145.410034179688	0.007176    	RAP.PRN.002     	;
 8588            	1146.119995117188	0.009954    	RAP.PRN.002     	;
 8589            	1146.319946289062	0.0125      	RAP.PRN.002     	;
 8590            	1160.859985351562	0.0         	RAP.PRN.002     	;
 8591            	1160.859985351562	0.0         	RAP.PRN.002     	;
 8592            	1160.859985351562	0.0         	RAP.PRN.002     	;
 8593            	1140.0      	0.0         	RAP.PRN.002     	;
 8594            	1140.0      	0.0         	RAP.PRN.002     	;
 8595            	1140.0      	0.0         	RAP.PRN.002     	;
 8596            	1140.260009765625	0.0         	RAP.PRN.002     	;
 8597            	1140.410034179688	0.0         	RAP.PRN.002     	;
 8598            	1140.630004882812	0.0         	RAP.PRN.002     	;
 8599            	1140.829956054688	0.0         	RAP.PRN.002     	;
 8600            	1140.920043945312	0.0         	RAP.PRN.002     	;
 8601            	1141.02001953125	0.0         	RAP.PRN.002     	;
 8602            	1141.199951171875	0.0         	RAP.PRN.002     	;
 8603            	1141.22998046875	0.0         	RAP.PRN.002     	;
 8604            	1141.430053710938	0.0         	RAP.PRN.002     	;
 8605            	1141.420043945312	0.0         	RAP.PRN.002     	;
 8606            	1141.420043945312	0.0         	RAP.PRN.002     	;
 8607            	1141.359985351562	0.0         	RAP.PRN.002     	;
 8608            	1141.680053710938	0.0         	RAP.PRN.002     	;
 8609            	1142.449951171875	0.001929    	RAP.PRN.002     	;
 8610            	1142.449951171875	0.0         	RAP.PRN.002     	;
 8611            	1142.760009765625	0.004321    	RAP.PRN.002     	;
 8612            	1143.660034179688	0.0         	RAP.PRN.002     	;
 8613            	1143.880004882812	0.0         	RAP.PRN.002     	;
 8614            	1144.319946289062	0.010031    	RAP.PRN.002     	;
 8615            	1144.650024414062	0.006867    	RAP.PRN.002     	;
 8616            	1144.97998046875	0.007407    	RAP.PRN.002     	;
 8617            	1145.0      	0.027701    	RAP.PRN.002     	;
 8618            	1145.199951171875	0.012423    	RAP.PRN.002     	;
 8619            	1145.510009765625	0.0         	RAP.PRN.002     	;
 8620            	1145.819946289062	0.008951    	RAP.PRN.002     	;
 8621            	1145.989990234375	0.006867    	RAP.PRN.002     	;
 8622            	1146.349975585938	0.138616    	RAP.PRN.002     	;
 8623            	1146.280029296875	0.27106     	RAP.PRN.002     	;
 8624            	1146.329956054688	0.003627    	RAP.PRN.002     	;
 8625            	1146.579956054688	0.006559    	RAP.PRN.002     	;
 8626            	1146.43994140625	0.023457    	RAP.PRN.002     	;
 8627            	1146.430053710938	0.006173    	RAP.PRN.002     	;
 8628            	1146.680053710938	0.004012    	RAP.PRN.002     	;
 8629            	1146.900024414062	0.013117    	RAP.PRN.002     	;
 8630            	1147.239990234375	0.00625     	RAP.PRN.002     	;
 8631            	1147.739990234375	0.02963     	RAP.PRN.002     	;
 8632            	1147.819946289062	0.00787     	RAP.PRN.002     	;
 8633            	1148.2099609375	0.010648    	RAP.PRN.002     	;
 8634            	1148.819946289062	0.018056    	RAP.PRN.002     	;
 8635            	1149.25     	0.003704    	RAP.PRN.002     	;
 8636            	1149.680053710938	0.016204    	RAP.PRN.002     	;
 8637            	1150.0      	0.0         	RAP.PRN.002     	;
 8638            	1150.0400390625	0.0         	RAP.PRN.002     	;
 8639            	1150.0400390625	0.003318    	RAP.PRN.002     	;
 8640            	1143.150024414062	0.0         	RAP.PRN.002     	;
 8641            	1143.469970703125	0.004784    	RAP.PRN.002     	;
 8642            	1141.949951171875	0.0         	RAP.PRN.002     	;
 8643            	1154.670043945312	0.0         	RAP.PRN.002     	;
 8644            	1154.670043945312	0.0         	RAP.PRN.002     	;
 8645            	1154.670043945312	0.0         	RAP.PRN.002     	;
 8646            	1154.099975585938	0.0         	RAP.PRN.002     	;
 8647            	1151.890014648438	0.00517     	RAP.PRN.002     	;
 8648            	1151.7099609375	0.00679     	RAP.PRN.002     	;
 8649            	1151.5400390625	0.0         	RAP.PRN.002     	;
 8650            	1150.93994140625	0.034568    	RAP.PRN.002     	;
 8651            	1150.7099609375	0.279162    	RAP.PRN.002     	;
 8652            	1150.619995117188	0.00409     	RAP.PRN.002     	;
 8653            	1150.2099609375	0.0         	RAP.PRN.002     	;
 8654            	1146.2900390625	0.011497    	RAP.PRN.002     	;
 8655            	1145.97998046875	0.011034    	RAP.PRN.002     	;
 8656            	1145.369995117188	0.018981    	RAP.PRN.002     	;
 8657            	1145.099975585938	0.007407    	RAP.PRN.002     	;
 8658            	1144.920043945312	0.006713    	RAP.PRN.002     	;
 8659            	1144.609985351562	0.012731    	RAP.PRN.002     	;
 8660            	1144.579956054688	0.002855    	RAP.PRN.002     	;
 8661            	1144.25     	0.138771    	RAP.PRN.002     	;
 8662            	1144.0400390625	0.015432    	RAP.PRN.002     	;
 8663            	1143.7099609375	0.010648    	RAP.PRN.002     	;
 8664            	1143.52001953125	0.005015    	RAP.PRN.002     	;
 8665            	1143.380004882812	0.025       	RAP.PRN.002     	;
 8666            	1143.18994140625	0.010417    	RAP.PRN.002     	;
 8667            	1143.130004882812	0.012346    	RAP.PRN.002     	;
 8668            	1143.0400390625	0.003241    	RAP.PRN.002     	;
 8669            	1142.989990234375	0.026235    	RAP.PRN.002     	;
 8670            	1142.719970703125	0.00787     	RAP.PRN.002     	;
 8671            	1142.609985351562	0.024383    	RAP.PRN.002     	;
 8672            	1142.2900390625	0.015201    	RAP.PRN.002     	;
 8673            	1142.130004882812	0.019753    	RAP.PRN.002     	;
 8674            	1141.890014648438	0.002623    	RAP.PRN.002     	;
 8675            	1141.489990234375	0.003164    	RAP.PRN.002     	;
 8676            	1158.989990234375	0.0         	RAP.PRN.002     	;
 8677            	1158.680053710938	0.0         	RAP.PRN.002     	;
 8678            	1157.579956054688	0.019444    	RAP.PRN.002     	;
 8679            	1155.319946289062	0.109877    	RAP.PRN.002     	;
 8680            	1153.920043945312	0.147876    	RAP.PRN.002     	;
 8681            	1152.869995117188	0.007099    	RAP.PRN.002     	;
 8682            	1152.069946289062	0.0         	RAP.PRN.002     	;
 8683            	1152.069946289062	0.0         	RAP.PRN.002     	;
 8684            	1158.989990234375	0.016088    	RAP.PRN.002     	;
 8685            	1141.199951171875	0.0         	RAP.PRN.002     	;
 8686            	1141.7900390625	0.0         	RAP.PRN.002     	;
 8687            	1141.890014648438	0.0         	RAP.PRN.002     	;
 8688            	1142.079956054688	0.130437    	RAP.PRN.002     	;
 8689            	1142.199951171875	0.0         	RAP.PRN.002     	;
 8690            	1142.510009765625	0.0         	RAP.PRN.002     	;
 8691            	1146.349975585938	0.004938    	RAP.PRN.002     	;
 8692            	1146.530029296875	0.0         	RAP.PRN.002     	;
 8693            	1161.31005859375	0.0         	RAP.PRN.002     	;
 8694            	1161.31005859375	0.0         	RAP.PRN.002     	;
 8695            	1161.160034179688	0.0         	RAP.PRN.002     	;
 8696            	1161.349975585938	0.0         	RAP.PRN.002     	;
 8697            	1161.27001953125	0.0         	RAP.PRN.002     	;
 8698            	1161.180053710938	0.0         	RAP.PRN.002     	;
 8699            	1161.010009765625	0.0         	RAP.PRN.002     	;
 8700            	1160.81005859375	0.0         	RAP.PRN.002     	;
 8701            	1160.550048828125	0.0         	RAP.PRN.002     	;
 8702            	1160.52001953125	0.015702    	RAP.PRN.002     	;
 8703            	1160.52001953125	0.0         	RAP.PRN.002     	;
 8704            	1158.06005859375	0.0         	RAP.PRN.002     	;
 8705            	1158.06005859375	0.0         	RAP.PRN.002     	;
 8706            	1158.170043945312	0.0         	RAP.PRN.002     	;
 8707            	1158.0      	0.0         	RAP.PRN.002     	;
 8708            	1157.829956054688	0.08804     	RAP.PRN.002     	;
 8709            	1157.47998046875	0.0         	RAP.PRN.002     	;
 8710            	1160.469970703125	0.0         	RAP.PRN.002     	;
 8711            	1160.25     	0.0         	RAP.PRN.002     	;
 8712            	1151.56005859375	0.002315    	RAP.PRN.002     	;
 8713            	1151.119995117188	0.0         	RAP.PRN.002     	;
 8714            	1150.77001953125	0.03071     	RAP.PRN.002     	;
 8715            	1150.050048828125	0.16107     	RAP.PRN.002     	;
 8716            	1149.849975585938	0.068441    	RAP.PRN.002     	;
 8717            	1148.75     	0.100849    	RAP.PRN.002     	;
 8718            	1147.280029296875	0.12091     	RAP.PRN.002     	;
 8719            	1146.5400390625	0.018441    	RAP.PRN.002     	;
 8720            	1150.25     	0.0         	RAP.PRN.002     	;
 8721            	1150.0      	0.0         	RAP.PRN.002     	;
 8722            	1150.0      	0.005401    	RAP.PRN.002     	;
 8723            	1149.569946289062	0.0         	RAP.PRN.002     	;
 8724            	1148.619995117188	0.0         	RAP.PRN.002     	;
 8725            	1148.969970703125	0.00625     	RAP.PRN.002     	;
 8726            	1142.140014648438	0.0         	RAP.PRN.002     	;
 8727            	1142.430053710938	0.0         	RAP.PRN.002     	;
 8728            	1142.589965820312	0.0         	RAP.PRN.002     	;
 8729            	1142.72998046875	0.0         	RAP.PRN.002     	;
 8730            	1143.030029296875	0.0         	RAP.PRN.002     	;
 8731            	1143.140014648438	0.0         	RAP.PRN.002     	;
 8732            	1142.910034179688	0.0         	RAP.PRN.002     	;
 8733            	1142.449951171875	0.0         	RAP.PRN.002     	;
 8734            	1142.449951171875	0.0         	RAP.PRN.002     	;
 8735            	1142.219970703125	0.170216    	RAP.PRN.002     	;
 8736            	1141.719970703125	0.0         	RAP.PRN.002     	;
 8737            	1141.2900390625	0.0         	RAP.PRN.002     	;
 8738            	1140.72998046875	0.0         	RAP.PRN.002     	;
 8739            	1140.27001953125	0.0         	RAP.PRN.002     	;
 8740            	1139.930053710938	0.0         	RAP.PRN.002     	;
 8741            	1139.849975585938	0.0         	RAP.PRN.002     	;
 8742            	1139.660034179688	0.0         	RAP.PRN.002     	;
 8743            	1139.569946289062	0.003627    	RAP.PRN.002     	;
 8744            	1139.599975585938	0.022762    	RAP.PRN.002     	;
 8745            	1139.489990234375	0.017824    	RAP.PRN.002     	;
 8746            	1139.52001953125	0.025       	RAP.PRN.002     	;
 8747            	1138.819946289062	0.010031    	RAP.PRN.002     	;
 8748            	1138.680053710938	0.015278    	RAP.PRN.002     	;
 8749            	1138.219970703125	0.01659     	RAP.PRN.002     	;
 8750            	1137.469970703125	0.0         	RAP.PRN.002     	;
 8751            	1137.109985351562	0.0         	RAP.PRN.002     	;
 8752            	1137.449951171875	0.0         	RAP.PRN.002     	;
 8753            	1137.449951171875	0.0         	RAP.PRN.002     	;
 8754            	1137.449951171875	0.0         	RAP.PRN.002     	;
 8755            	1137.449951171875	0.0         	RAP.PRN.002     	;
 8756            	1163.849975585938	0.0         	RAP.PRN.002     	;
 8757            	1163.800048828125	0.0         	RAP.PRN.002     	;
 8758            	1163.93994140625	0.0         	RAP.PRN.002     	;
 8826            	1165.280029296875	0.0         	RAP.PRN.002     	;
 8827            	1179.410034179688	0.0         	RAP.PRN.002     	;
 8828            	1179.02001953125	0.021142    	RAP.PRN.002     	;
 8829            	1178.5      	0.015895    	RAP.PRN.002     	;
 8830            	1177.949951171875	0.157829    	RAP.PRN.002     	;
 8831            	1177.640014648438	0.008873    	RAP.PRN.002     	;
 8832            	1177.640014648438	0.003164    	RAP.PRN.002     	;
 8833            	1177.420043945312	0.033488    	RAP.PRN.002     	;
 8834            	1177.099975585938	0.011265    	RAP.PRN.002     	;
 8835            	1176.670043945312	0.011111    	RAP.PRN.002     	;
 8836            	1176.099975585938	0.046991    	RAP.PRN.002     	;
 8837            	1175.530029296875	0.026235    	RAP.PRN.002     	;
 8838            	1174.93994140625	0.03071     	RAP.PRN.002     	;
 8839            	1173.47998046875	0.016744    	RAP.PRN.002     	;
 8840            	1172.68994140625	0.01358     	RAP.PRN.002     	;
 8841            	1172.079956054688	0.041204    	RAP.PRN.002     	;
 8842            	1172.449951171875	0.03287     	RAP.PRN.002     	;
 8843            	1172.800048828125	0.0         	RAP.PRN.002     	;
 8844            	1173.680053710938	0.0         	RAP.PRN.002     	;
 8845            	1173.9599609375	0.039043    	RAP.PRN.002     	;
 8846            	1173.969970703125	0.008565    	RAP.PRN.002     	;
 8847            	1157.56005859375	0.0         	RAP.PRN.002     	;
 8848            	1157.56005859375	0.0         	RAP.PRN.002     	;
 8849            	1157.56005859375	0.0         	RAP.PRN.002     	;
 8850            	1155.4599609375	0.0         	RAP.PRN.002     	;
 8851            	1157.02001953125	0.000309    	RAP.PRN.002     	;
 8852            	1158.52001953125	0.158833    	RAP.PRN.002     	;
 8853            	1158.52001953125	0.0         	RAP.PRN.002     	;
 8854            	1157.02001953125	0.0         	RAP.PRN.002     	;
 8855            	1157.47998046875	0.0         	RAP.PRN.002     	;
 8856            	1157.699951171875	0.0         	RAP.PRN.002     	;
 8857            	1157.660034179688	0.0         	RAP.PRN.002     	;
 8858            	1157.660034179688	0.0         	RAP.PRN.002     	;
 8863            	1150.109985351562	0.005247    	RAP.PRN.002     	;
 8868            	1146.18994140625	0.001157    	RAP.PRN.002     	;
 8869            	1146.640014648438	0.0         	RAP.PRN.002     	;
 8870            	1143.780029296875	0.0         	RAP.PRN.002     	;
 8871            	1149.719970703125	0.0         	RAP.PRN.002     	;
 8872            	1149.77001953125	0.006327    	RAP.PRN.002     	;
 8873            	1149.93994140625	0.051312    	RAP.PRN.002     	;
 8874            	1149.949951171875	0.009182    	RAP.PRN.002     	;
 8875            	1150.27001953125	0.0         	RAP.PRN.002     	;
 8876            	1150.27001953125	0.0         	RAP.PRN.002     	;
 8877            	1149.719970703125	0.0         	RAP.PRN.002     	;
 8878            	1150.609985351562	0.003086    	RAP.PRN.002     	;
 8879            	1150.5      	0.0         	RAP.PRN.002     	;
 8880            	1150.5      	0.0         	RAP.PRN.002     	;
 8881            	1150.989990234375	0.0         	RAP.PRN.002     	;
 8882            	1164.5      	0.0         	RAP.PRN.002     	;
 8883            	1164.5      	0.0         	RAP.PRN.002     	;
 8884            	1146.030029296875	0.0         	RAP.PRN.002     	;
 8885            	1146.030029296875	0.0         	RAP.PRN.002     	;
 8886            	1146.030029296875	0.002392    	RAP.PRN.002     	;
 8887            	1143.880004882812	0.002392    	RAP.PRN.002     	;
 8888            	1162.219970703125	0.0         	RAP.PRN.002     	;
 8894            	1170.359985351562	0.0         	RAP.PRN.002     	;
 8895            	1170.359985351562	0.0         	RAP.PRN.002     	;
 8896            	1166.910034179688	0.0         	RAP.PRN.002     	;
 8897            	1166.910034179688	0.0         	RAP.PRN.002     	;
 8898            	1160.97998046875	0.0         	RAP.PRN.002     	;
 8899            	1160.97998046875	0.0         	RAP.PRN.002     	;
 8900            	1163.550048828125	0.0         	RAP.PRN.002     	;
 8901            	1172.18994140625	0.0         	RAP.PRN.002     	;
 8902            	1168.260009765625	0.010648    	RAP.PRN.002     	;
 8903            	1167.219970703125	0.0         	RAP.PRN.002     	;
 8904            	1160.780029296875	0.0         	RAP.PRN.002     	;
 8905            	1160.589965820312	0.0         	RAP.PRN.002     	;
 8906            	1115.0      	0.0         	RAP.PRN.002     	;
 8907            	1115.0      	0.0         	RAP.PRN.002     	;
 PM.VRP.PRN.008  	1115.0      	0.0         	RAP.PRN.002     	;
 8909            	1115.0      	0.0         	RAP.PRN.002     	;
 8910            	1115.0      	0.0         	RAP.PRN.002     	;
 8911            	1113.9599609375	0.0         	RAP.PRN.002     	;
 8912            	1113.9599609375	0.0         	RAP.PRN.002     	;
 PM.VRP.PRN.006  	1074.300048828125	0.0         	RAP.PRN.002     	;
 8914            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8915            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8916            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8917            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8918            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8919            	1074.300048828125	0.0         	RAP.PRN.002     	;
 8920            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 8921            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 8922            	1052.56005859375	0.007924    	RAP.PRN.002     	;
 8923            	1132.4599609375	0.012963    	RAP.PRN.002     	;
 8924            	1115.0      	0.0         	RAP.PRN.002     	;
 8925            	1115.0      	0.0         	RAP.PRN.002     	;
 8926            	1113.9599609375	0.0         	RAP.PRN.002     	;
 8927            	1113.97998046875	0.0         	RAP.PRN.002     	;
 8928            	1114.569946289062	0.0         	RAP.PRN.002     	;
 8929            	1159.489990234375	0.0         	VZ1.DMC.PRN.001 	;
 8930            	1149.359985351562	0.0         	VZ1.DMC.PRN.001 	;
 8931            	1147.550048828125	0.0         	VZ1.DMC.PRN.001 	;
 8932            	1135.0      	0.0         	RAP.PRN.002     	;
 8933            	1132.420043945312	0.0         	RAP.PRN.002     	;
 8934            	1132.280029296875	0.0         	RAP.PRN.002     	;
 8935            	1142.410034179688	0.0         	VZ1.DMC.PRN.002 	;
 8936            	1142.119995117188	0.0         	VZ1.DMC.PRN.003 	;
 8937            	1112.420043945312	0.0         	RAP.PRN.002     	;
 8938            	1090.180053710938	0.0         	RAP.PRN.002     	;
 8939            	1090.180053710938	0.0         	RAP.PRN.002     	;
 8940            	1090.180053710938	0.0         	RAP.PRN.002     	;
 8941            	1090.180053710938	0.0         	RAP.PRN.002     	;
 PM.VRP.RLF.001  	1090.180053710938	0.0         	RAP.PRN.002     	;
 8943            	1090.180053710938	0.0         	RAP.PRN.002     	;
 8944            	1090.180053710938	0.0         	RAP.PRN.002     	;
 8945            	1090.7900390625	0.0         	RAP.PRN.002     	;
 8946            	1090.650024414062	0.0         	RAP.PRN.002     	;
 8947            	1090.469970703125	0.0         	RAP.PRN.002     	;
 8948            	1090.319946289062	0.0         	RAP.PRN.002     	;
 8949            	1089.900024414062	0.0         	RAP.PRN.002     	;
 8950            	1089.650024414062	0.0         	RAP.PRN.002     	;
 8951            	1089.380004882812	0.0         	RAP.PRN.002     	;
 8952            	1089.2099609375	0.0         	RAP.PRN.002     	;
 8953            	1089.140014648438	0.0         	RAP.PRN.002     	;
 8954            	1088.949951171875	0.0         	RAP.PRN.002     	;
 8955            	1088.930053710938	0.0         	RAP.PRN.002     	;
 8956            	1088.7099609375	0.0         	RAP.PRN.002     	;
 8957            	1088.369995117188	0.0         	RAP.PRN.002     	;
 8958            	1088.050048828125	0.0         	RAP.PRN.002     	;
 8959            	1087.400024414062	0.0         	RAP.PRN.002     	;
 8960            	1087.119995117188	0.0         	RAP.PRN.002     	;
 8961            	1087.0      	0.0         	RAP.PRN.002     	;
 8962            	1086.880004882812	0.0         	RAP.PRN.002     	;
 8963            	1086.68994140625	0.0         	RAP.PRN.002     	;
 8964            	1086.31005859375	0.0         	RAP.PRN.002     	;
 8965            	1085.780029296875	0.0         	RAP.PRN.002     	;
 8966            	1085.400024414062	0.0         	RAP.PRN.002     	;
 8967            	1085.0      	0.0         	RAP.PRN.002     	;
 8968            	1085.0      	0.0         	RAP.PRN.002     	;
 8969            	1085.0      	0.0         	RAP.PRN.002     	;
 8970            	1085.0      	0.0         	RAP.PRN.002     	;
 8971            	1084.7099609375	0.0         	RAP.PRN.002     	;
 8972            	1084.430053710938	0.0         	RAP.PRN.002     	;
 8973            	1083.930053710938	0.0         	RAP.PRN.002     	;
 8974            	1083.550048828125	0.0         	RAP.PRN.002     	;
 8975            	1082.930053710938	0.0         	RAP.PRN.002     	;
 8976            	1082.390014648438	0.0         	RAP.PRN.002     	;
 8977            	1082.0      	0.0         	RAP.PRN.002     	;
 8978            	1081.380004882812	0.0         	RAP.PRN.002     	;
 8979            	1080.640014648438	0.0         	RAP.PRN.002     	;
 8980            	1080.0      	0.0         	RAP.PRN.002     	;
 8981            	1079.819946289062	0.0         	RAP.PRN.002     	;
 8982            	1079.030029296875	0.0         	RAP.PRN.002     	;
 8983            	1078.4599609375	0.0         	RAP.PRN.002     	;
 8984            	1142.349975585938	0.0         	VZ1.DMC.PRN.003 	;
 8985            	1142.530029296875	0.0         	VZ1.DMC.PRN.002 	;
 8986            	1142.22998046875	0.003241    	VZ1.DMC.PRN.002 	;
 8987            	1151.52001953125	0.0         	VZ1.DMC.PRN.002 	;
 8988            	1151.52001953125	0.0         	VZ1.DMC.PRN.002 	;
 8989            	1152.199951171875	0.0         	VZ1.DMC.PRN.002 	;
 8990            	1152.0      	0.0         	VZ1.DMC.PRN.002 	;
 8991            	1152.0      	0.0         	VZ1.DMC.PRN.002 	;
 8992            	1150.0      	0.0         	VZ1.DMC.PRN.002 	;
 8993            	1150.0      	0.0         	VZ1.DMC.PRN.002 	;
 8994            	1150.0      	0.0         	VZ1.DMC.PRN.002 	;
 8995            	1150.0      	0.0         	VZ1.DMC.PRN.002 	;
 8996            	1151.72998046875	0.0         	VZ1.DMC.PRN.001 	;
 8997            	1151.72998046875	0.0         	VZ1.DMC.PRN.001 	;
 8998            	1151.130004882812	0.0         	VZ1.DMC.PRN.001 	;
 8999            	1150.0      	0.011111    	VZ1.DMC.PRN.001 	;
 9000            	1150.0      	0.0         	VZ1.DMC.PRN.002 	;
 9001            	1142.930053710938	0.0         	VZ1.DMC.PRN.003 	;
 9002            	1143.02001953125	0.0         	VZ1.DMC.PRN.003 	;
 9003            	1143.02001953125	0.0         	VZ1.DMC.PRN.003 	;
 9004            	1142.930053710938	0.0         	VZ1.DMC.PRN.003 	;
 9005            	1142.9599609375	0.0         	VZ1.DMC.PRN.003 	;
 9006            	1143.02001953125	0.0         	VZ1.DMC.PRN.003 	;
 9007            	1143.069946289062	0.0         	VZ1.DMC.PRN.003 	;
 9008            	1142.9599609375	0.0         	VZ1.DMC.PRN.003 	;
 9009            	1125.530029296875	0.010494    	VZ1.DMC.PRN.003 	;
 9010            	1124.56005859375	0.005478    	VZ1.DMC.PRN.004 	;
 9011            	1124.280029296875	0.017052    	VZ1.DMC.PRN.004 	;
 9012            	1123.72998046875	0.0         	VZ1.DMC.PRN.004 	;
 9013            	1126.400024414062	0.0         	VZ1.DMC.PRN.003 	;
 9014            	1105.680053710938	0.0         	VZ1.DMC.PRN.004 	;
 9015            	1107.969970703125	0.0         	VZ1.DMC.PRN.004 	;
 9016            	1102.81005859375	0.32091     	VZ1.DMC.PRN.004 	;
 9017            	1102.81005859375	0.0         	VZ1.DMC.PRN.004 	;
 9018            	1103.599975585938	0.0         	VZ1.DMC.PRN.004 	;
 9019            	1104.589965820312	0.0         	VZ1.DMC.PRN.004 	;
 9020            	1105.329956054688	0.0         	VZ1.DMC.PRN.004 	;
 9021            	1105.949951171875	0.0         	VZ1.DMC.PRN.004 	;
 9022            	1106.569946289062	0.0         	VZ1.DMC.PRN.004 	;
 9023            	1106.81005859375	0.0         	VZ1.DMC.PRN.004 	;
 9024            	1114.349975585938	0.0         	VZ1.DMC.PRN.004 	;
 9025            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 9026            	1115.0      	0.087886    	VZ1.DMC.PRN.004 	;
 9027            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 9028            	1115.02001953125	0.0         	VZ1.DMC.PRN.004 	;
 9029            	1115.400024414062	0.0         	RAP.PRN.002     	;
 9030            	1115.920043945312	0.0         	RAP.PRN.002     	;
 9031            	1115.829956054688	0.0         	RAP.PRN.002     	;
 9032            	1116.06005859375	0.0         	RAP.PRN.002     	;
 9033            	1116.150024414062	0.0         	RAP.PRN.002     	;
 9034            	1116.27001953125	0.0         	RAP.PRN.002     	;
 9035            	1108.18994140625	0.0         	VZ1.DMC.PRN.004 	;
 9036            	1108.18994140625	0.0         	VZ1.DMC.PRN.004 	;
 9037            	1110.0      	0.005324    	VZ1.DMC.PRN.004 	;
 9038            	1110.010009765625	0.0         	VZ1.DMC.PRN.004 	;
 9039            	1110.7900390625	0.0         	VZ1.DMC.PRN.004 	;
 9040            	1112.140014648438	0.001157    	VZ1.DMC.PRN.004 	;
 9041            	1114.069946289062	0.0         	VZ1.DMC.PRN.004 	;
 9042            	1114.839965820312	0.0         	VZ1.DMC.PRN.004 	;
 9043            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 9044            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 9045            	1115.0      	0.0         	VZ1.DMC.PRN.004 	;
 9046            	1114.839965820312	0.0         	VZ1.DMC.PRN.004 	;
 9047            	1114.069946289062	0.0         	VZ1.DMC.PRN.004 	;
 9048            	1112.7099609375	0.0         	VZ1.DMC.PRN.004 	;
 9049            	1111.359985351562	0.0         	VZ1.DMC.PRN.004 	;
 9050            	1109.449951171875	0.0         	VZ1.DMC.PRN.004 	;
 9051            	1116.780029296875	0.0         	RAP.PRN.002     	;
 9052            	1116.780029296875	0.0         	RAP.PRN.002     	;
 9053            	1123.72998046875	0.0         	VZ1.DMC.PRN.004 	;
 9054            	1152.25     	0.0         	VZ1.DMC.PRN.002 	;
 9055            	1147.550048828125	0.0         	VZ1.DMC.PRN.001 	;
 9056            	1145.050048828125	0.005478    	RAP.PRN.002     	;
 9057            	1145.06005859375	0.0         	RAP.PRN.002     	;
 9058            	1145.0      	0.005941    	RAP.PRN.002     	;
 9060            	1077.839965820312	0.0         	VZ1.DMC.PRN.004 	;
 9061            	1080.0      	0.0         	VZ1.DMC.PRN.004 	;
 9062            	1082.339965820312	0.0         	VZ1.DMC.PRN.004 	;
 9063            	1084.56005859375	0.05        	VZ1.DMC.PRN.004 	;
 9064            	1079.18994140625	0.0         	VZ1.DMC.PRN.004 	;
 9065            	1075.869995117188	0.0         	VZ1.DMC.PRN.004 	;
 9066            	1076.199951171875	0.00562     	VZ1.DMC.PRN.004 	;
 9067            	1084.56005859375	0.0         	VZ1.DMC.PRN.004 	;
 9068            	1084.56005859375	0.0         	VZ1.DMC.PRN.004 	;
 9069            	1084.56005859375	0.0         	VZ1.DMC.PRN.004 	;
 9070            	1174.510009765625	0.0         	RAP.PRN.002     	;
 9071            	1174.510009765625	0.0         	RAP.PRN.002     	;
 9072            	1160.469970703125	0.0         	RAP.PRN.002     	;
 9073            	1160.18994140625	0.0         	RAP.PRN.002     	;
 9074            	1159.780029296875	0.0         	RAP.PRN.002     	;
 9075            	1159.660034179688	0.0         	RAP.PRN.002     	;
 9076            	1159.319946289062	0.077855    	RAP.PRN.002     	;
 9077            	1158.969970703125	0.007253    	RAP.PRN.002     	;
 9078            	1158.4599609375	0.0         	RAP.PRN.002     	;
 9079            	1142.010009765625	0.0         	RAP.PRN.002     	;
 9080            	1155.0      	0.0         	RAP.PRN.002     	;
 9081            	1135.0      	0.0         	RAP.PRN.002     	;
 9082            	1170.079956054688	0.0         	RAP.PRN.002     	;
 9083            	1170.079956054688	0.0         	RAP.PRN.002     	;
 9084            	1174.300048828125	0.0         	RAP.PRN.002     	;
 9085            	1174.31005859375	0.0         	RAP.PRN.002     	;
 9086            	1164.079956054688	0.0         	RAP.PRN.002     	;
 9087            	1164.079956054688	0.0         	RAP.PRN.002     	;
 9088            	1163.579956054688	0.0         	RAP.PRN.002     	;
 9119            	1117.170043945312	0.0         	RAP.PRN.002     	;
 9120            	1117.170043945312	0.0         	RAP.PRN.002     	;
 9151            	1158.400024414062	0.0         	RAP.PRN.002     	;
 9152            	1175.0      	0.0         	RAP.PRN.002     	;
 9154            	1179.739990234375	0.0         	RAP.PRN.002     	;
 9155            	1179.739990234375	0.0         	RAP.PRN.002     	;
 9156            	1143.760009765625	0.0         	VZ1.DMC.PRN.001 	;
 9157            	1092.449951171875	0.0         	VZ1.DMC.PRN.004 	;
 9158            	1092.449951171875	0.0         	VZ1.DMC.PRN.004 	;
 9159            	1092.449951171875	1.24        	VZ1.DMC.PRN.004 	;
 9161            	1158.319946289062	0.0         	RAP.PRN.002     	;
 9162            	1126.869995117188	0.00463     	RAP.PRN.002     	;
 9163            	1136.920043945312	0.0         	RAP.PRN.002     	;
 9164            	1136.920043945312	0.0         	RAP.PRN.002     	;
 9165            	1138.469970703125	0.0         	RAP.PRN.002     	;
 9166            	1138.81005859375	0.0         	RAP.PRN.002     	;
 9167            	1138.81005859375	0.0         	RAP.PRN.002     	;
 9168            	1138.599975585938	0.014738    	RAP.PRN.002     	;
 9169            	1137.31005859375	0.000617    	RAP.PRN.002     	;
 9170            	1116.569946289062	0.0         	RAP.PRN.002     	;
 9171            	1135.0      	0.0         	RAP.PRN.002     	;
 9172            	1145.430053710938	0.0         	RAP.PRN.002     	;
 9173            	1142.219970703125	0.019136    	RAP.PRN.002     	;
 9174            	1141.410034179688	0.023765    	RAP.PRN.002     	;
 9175            	1139.099975585938	0.01713     	RAP.PRN.002     	;
 9176            	1138.920043945312	0.0         	RAP.PRN.002     	;
 9177            	1138.869995117188	0.0         	RAP.PRN.002     	;
 9178            	1138.869995117188	0.0         	RAP.PRN.002     	;
 9179            	1121.7099609375	0.0         	RAP.PRN.002     	;
 9180            	1132.920043945312	0.009336    	RAP.PRN.002     	;
 9181            	1132.510009765625	0.0         	RAP.PRN.002     	;
 9182            	1132.47998046875	0.0         	RAP.PRN.002     	;
 9183            	1132.47998046875	0.0         	RAP.PRN.002     	;
 9184            	1164.180053710938	0.0         	RAP.PRN.002     	;
 9185            	1164.969970703125	0.0         	RAP.PRN.002     	;
 9186            	1163.680053710938	0.0         	RAP.PRN.002     	;
 9187            	1163.25     	0.0         	RAP.PRN.002     	;
 9188            	1163.150024414062	0.0         	RAP.PRN.002     	;
 9189            	1162.77001953125	0.0         	RAP.PRN.002     	;
 9190            	1162.640014648438	0.0         	RAP.PRN.002     	;
 9191            	1162.390014648438	0.0         	RAP.PRN.002     	;
 9192            	1158.400024414062	0.0         	RAP.PRN.002     	;
 9193            	1158.859985351562	0.0         	RAP.PRN.002     	;
 9194            	1158.25     	0.0         	RAP.PRN.002     	;
 9195            	1158.400024414062	0.0         	RAP.PRN.002     	;
 9196            	1164.890014648438	0.0         	RAP.PRN.002     	;
 9197            	1164.06005859375	0.0         	RAP.PRN.002     	;
 9198            	1158.25     	0.0         	RAP.PRN.002     	;
 9199            	1158.25     	0.0         	RAP.PRN.002     	;
 9200            	1160.640014648438	0.0         	RAP.PRN.002     	;
 9201            	1160.219970703125	0.0         	RAP.PRN.002     	;
 9202            	1160.550048828125	0.0         	RAP.PRN.002     	;
 9203            	1158.609985351562	0.0         	RAP.PRN.002     	;
 9204            	1159.25     	0.0         	RAP.PRN.002     	;
 9205            	1159.75     	0.0         	RAP.PRN.002     	;
 9206            	1160.219970703125	0.0         	RAP.PRN.002     	;
 9207            	1160.219970703125	0.0         	RAP.PRN.002     	;
 9208            	1161.0      	0.0         	RAP.PRN.002     	;
 9209            	1160.219970703125	0.0         	RAP.PRN.002     	;
 9210            	1160.819946289062	0.0         	RAP.PRN.002     	;
 9211            	1121.949951171875	0.0         	RAP.PRN.002     	;
 9212            	1158.859985351562	0.0         	RAP.PRN.002     	;
 9213            	1160.140014648438	0.0         	RAP.PRN.002     	;
 9214            	1159.760009765625	0.0         	RAP.PRN.002     	;
 9215            	1159.699951171875	0.0         	RAP.PRN.002     	;
 9216            	1159.050048828125	0.0         	RAP.PRN.002     	;
 9217            	1120.0      	0.0         	RAP.PRN.002     	;
 9218            	1120.0      	0.0         	RAP.PRN.002     	;
 9223            	1160.550048828125	0.0         	RAP.PRN.002     	;
 9224            	1116.27001953125	0.0         	RAP.PRN.002     	;
 9225            	1109.109985351562	0.004012    	VZ1.DMC.PRN.004 	;
 9226            	1110.180053710938	0.006019    	VZ1.DMC.PRN.004 	;
 9227            	1111.7900390625	0.0         	VZ1.DMC.PRN.004 	;
 9228            	1111.869995117188	0.0         	VZ1.DMC.PRN.004 	;
 9229            	1111.869995117188	0.0         	VZ1.DMC.PRN.004 	;
 9230            	1113.069946289062	0.01767     	VZ1.DMC.PRN.004 	;
 9231            	1113.819946289062	0.0         	VZ1.DMC.PRN.004 	;
 9232            	1113.819946289062	0.0         	VZ1.DMC.PRN.004 	;
 9233            	1070.099975585938	0.0         	VZ1.DMC.PRN.004 	;
 9234            	1072.0      	0.0         	VZ1.DMC.PRN.004 	;
 9235            	1072.0      	0.0         	VZ1.DMC.PRN.004 	;
 9236            	1161.72998046875	0.014198    	RAP.PRN.002     	;
 9237            	1138.140014648438	0.0         	RAP.PRN.002     	;
 9238            	1157.7900390625	0.00571     	RAP.PRN.002     	;
 9239            	1139.81005859375	0.0         	RAP.PRN.002     	;
 9240            	1140.0      	0.0         	RAP.PRN.002     	;
 9241            	1179.739990234375	0.0         	RAP.PRN.002     	;
 9242            	1179.739990234375	0.0         	RAP.PRN.002     	;
 9243            	1140.0      	0.0         	RAP.PRN.002     	;
 9244            	1179.829956054688	0.0         	RAP.PRN.002     	;
 9245            	1179.829956054688	0.0         	RAP.PRN.002     	;
 9246            	1179.530029296875	0.0         	RAP.PRN.002     	;
 9247            	1179.530029296875	0.011883    	RAP.PRN.002     	;
 9248            	1179.619995117188	0.0         	RAP.PRN.002     	;
 9249            	1179.530029296875	0.0         	RAP.PRN.002     	;
 9250            	1179.530029296875	0.0         	RAP.PRN.002     	;
 9251            	1179.829956054688	0.0         	RAP.PRN.002     	;
 9252            	1180.0      	0.0         	RAP.PRN.002     	;
 9253            	1180.0      	0.0         	RAP.PRN.002     	;
 9254            	1180.0      	0.0         	RAP.PRN.002     	;
 9255            	1180.0      	0.0         	RAP.PRN.002     	;
 9256            	1180.0      	0.0         	RAP.PRN.002     	;
 9257            	1180.0      	0.0         	RAP.PRN.002     	;
 9258            	1180.0      	0.0         	RAP.PRN.002     	;
 9259            	1180.0      	0.0         	RAP.PRN.002     	;
 9260            	1155.670043945312	0.142243    	RAP.PRN.002     	;
 9261            	1155.670043945312	0.0         	RAP.PRN.002     	;
 9262            	1163.699951171875	0.004938    	RAP.PRN.002     	;
 9263            	1164.180053710938	0.0         	RAP.PRN.002     	;
 9264            	1140.0      	0.0         	RAP.PRN.002     	;
 9265            	1140.0      	0.0         	RAP.PRN.002     	;
 9266            	1158.2099609375	0.0         	RAP.PRN.002     	;
 9267            	1158.109985351562	0.0         	RAP.PRN.002     	;
 9268            	1159.369995117188	0.005864    	RAP.PRN.002     	;
 9269            	1159.18994140625	0.012963    	RAP.PRN.002     	;
 9270            	1140.280029296875	0.0         	RAP.PRN.002     	;
 9271            	1140.280029296875	0.008565    	RAP.PRN.002     	;
 9272            	1145.430053710938	0.0         	RAP.PRN.002     	;
 9273            	1145.25     	0.0         	RAP.PRN.002     	;
 9274            	1144.900024414062	0.047608    	RAP.PRN.002     	;
 9275            	1147.349975585938	0.009568    	RAP.PRN.002     	;
 9276            	1144.7900390625	0.009954    	RAP.PRN.002     	;
 9277            	1144.989990234375	0.008873    	RAP.PRN.002     	;
 9278            	1145.02001953125	0.026389    	RAP.PRN.002     	;
 9279            	1145.430053710938	0.021142    	RAP.PRN.002     	;
 9280            	1143.660034179688	0.151965    	RAP.PRN.002     	;
 9281            	1143.329956054688	0.023611    	RAP.PRN.002     	;
 9282            	1143.180053710938	0.039043    	RAP.PRN.002     	;
 9283            	1142.7099609375	0.020988    	RAP.PRN.002     	;
 9284            	1142.680053710938	0.036265    	RAP.PRN.002     	;
 9285            	1142.329956054688	0.038117    	RAP.PRN.002     	;
 9286            	1142.130004882812	0.163616    	RAP.PRN.002     	;
 9287            	1141.630004882812	0.01304     	RAP.PRN.002     	;
 9288            	1141.31005859375	0.030941    	RAP.PRN.002     	;
 9289            	1141.010009765625	0.01659     	RAP.PRN.002     	;
 9290            	1140.719970703125	0.013426    	RAP.PRN.002     	;
 9291            	1140.22998046875	0.030787    	RAP.PRN.002     	;
 9292            	1140.0      	0.017824    	RAP.PRN.002     	;
 9293            	1147.130004882812	0.0         	RAP.PRN.002     	;
 9294            	1147.130004882812	0.005864    	RAP.PRN.002     	;
 9295            	1137.47998046875	0.0         	RAP.PRN.002     	;
 9296            	1137.77001953125	0.0         	RAP.PRN.002     	;
 9297            	1137.180053710938	0.008719    	RAP.PRN.002     	;
 9298            	1136.119995117188	0.008102    	RAP.PRN.002     	;
 9299            	1135.27001953125	0.0         	RAP.PRN.002     	;
 9300            	1134.599975585938	0.0         	RAP.PRN.002     	;
 9301            	1142.72998046875	0.0         	RAP.PRN.002     	;
 9302            	1141.050048828125	0.006404    	RAP.PRN.002     	;
 9303            	1143.660034179688	0.0         	RAP.PRN.002     	;
 9304            	1143.150024414062	0.0         	RAP.PRN.002     	;
 9305            	1143.349975585938	0.0         	RAP.PRN.002     	;
 9306            	1140.050048828125	0.012423    	RAP.PRN.002     	;
 9307            	1139.420043945312	0.017284    	RAP.PRN.002     	;
 9308            	1144.31005859375	0.007562    	RAP.PRN.002     	;
 9309            	1144.619995117188	0.068673    	RAP.PRN.002     	;
 9310            	1135.0      	0.007485    	RAP.PRN.002     	;
 9311            	1135.589965820312	0.017052    	RAP.PRN.002     	;
 9312            	1143.660034179688	0.0         	RAP.PRN.002     	;
 9313            	1089.869995117188	0.000231    	RAP.PRN.002     	;
 9314            	1086.369995117188	0.0         	RAP.PRN.002     	;
 9315            	1162.800048828125	0.0         	VZ1.DMC.PRN.001 	;
 9316            	1077.880004882812	0.0         	RAP.PRN.002     	;
 9317            	1077.0400390625	0.0         	RAP.PRN.002     	;
 9318            	1076.47998046875	0.0         	RAP.PRN.002     	;
 9319            	1075.81005859375	0.0         	RAP.PRN.002     	;
 9320            	1075.0      	0.0         	RAP.PRN.002     	;
 9321            	1074.660034179688	0.0         	RAP.PRN.002     	;
 9322            	1074.469970703125	0.0         	RAP.PRN.002     	;
 9323            	1073.579956054688	0.0         	RAP.PRN.002     	;
 9324            	1072.680053710938	0.0         	RAP.PRN.002     	;
 9325            	1072.050048828125	0.0         	RAP.PRN.002     	;
 9326            	1071.5400390625	0.0         	RAP.PRN.002     	;
 9327            	1070.680053710938	0.0         	RAP.PRN.002     	;
 9328            	1070.030029296875	0.0         	RAP.PRN.002     	;
 9329            	1069.150024414062	0.0         	RAP.PRN.002     	;
 9330            	1068.43994140625	0.0         	RAP.PRN.002     	;
 9331            	1067.4599609375	0.0         	RAP.PRN.002     	;
 9332            	1066.880004882812	0.0         	RAP.PRN.002     	;
 9333            	1065.719970703125	0.0         	RAP.PRN.002     	;
 9334            	1065.0      	0.0         	RAP.PRN.002     	;
 9335            	1064.530029296875	0.0         	RAP.PRN.002     	;
 9336            	1063.300048828125	0.0         	RAP.PRN.002     	;
 9337            	1061.010009765625	0.0         	RAP.PRN.002     	;
 9338            	1059.900024414062	0.0         	RAP.PRN.002     	;
 9339            	1059.469970703125	0.0         	RAP.PRN.002     	;
 9340            	1058.119995117188	0           	RAP.PRN.002     	;
 9341            	1056.420043945312	0.0         	RAP.PRN.002     	;
 9342            	1055.0      	0.0         	RAP.PRN.002     	;
 9343            	1053.819946289062	0.0         	RAP.PRN.002     	;
 9344            	1052.7900390625	0.0         	RAP.PRN.002     	;
 9345            	1051.849975585938	0.0         	RAP.PRN.002     	;
 9346            	1050.68994140625	0.0         	RAP.PRN.002     	;
 9347            	1050.0      	0.0         	RAP.PRN.002     	;
 9348            	1049.339965820312	0.0         	RAP.PRN.002     	;
 9349            	1047.280029296875	0.0         	RAP.PRN.002     	;
 9350            	1044.0      	0.0         	RAP.PRN.002     	;
 9351            	1040.800048828125	0.0         	RAP.PRN.002     	;
 9352            	1039.72998046875	0.0         	RAP.PRN.002     	;
 9353            	1039.010009765625	0.0         	RAP.PRN.002     	;
 9354            	1037.989990234375	0.0         	RAP.PRN.002     	;
 9355            	1037.199951171875	0.0         	RAP.PRN.002     	;
 9356            	1036.68994140625	0.0         	RAP.PRN.002     	;
 9357            	1036.68994140625	0.0         	RAP.PRN.002     	;
 9358            	1035.77001953125	0.0         	RAP.PRN.002     	;
 9359            	1035.300048828125	0.0         	RAP.PRN.002     	;
 9360            	1069.150024414062	0.0         	RAP.PRN.002     	;
 9361            	1036.68994140625	0.0         	RAP.PRN.002     	;
 9362            	1035.300048828125	0.0         	RAP.PRN.002     	;
 9363            	1035.300048828125	0.0         	RAP.PRN.002     	;
 9364            	1030.109985351562	0.0         	RAP.PRN.002     	;
 9365            	1030.0      	0.0         	RAP.PRN.002     	;
 9366            	1030.0      	0.0         	RAP.PRN.002     	;
 9367            	1028.900024414062	0.0         	RAP.PRN.002     	;
 9368            	1028.010009765625	0.0         	RAP.PRN.002     	;
 9369            	1025.699951171875	0.0         	RAP.PRN.002     	;
 9370            	1025.0      	0           	RAP.PRN.002     	;
 9371            	1025.0      	0.0         	RAP.PRN.002     	;
 9372            	1025.0      	0.0         	RAP.PRN.002     	;
 9373            	1023.119995117188	0.0         	RAP.PRN.002     	;
 9374            	1019.900024414062	0.0         	RAP.PRN.002     	;
 9375            	1017.929992675781	0.0         	RAP.PRN.002     	;
 9376            	1019.609985351562	0.0         	RAP.PRN.002     	;
 9377            	1016.72998046875	0.0         	RAP.PRN.002     	;
 9378            	1015.919982910156	0.0         	RAP.PRN.002     	;
 9379            	1015.919982910156	0           	RAP.PRN.002     	;
 9380            	1015.0      	0.0         	RAP.PRN.002     	;
 9381            	1013.859985351562	0.0         	RAP.PRN.002     	;
 9382            	1010.0      	0.0         	RAP.PRN.002     	;
 9383            	1009.390014648438	0.0         	RAP.PRN.002     	;
 PM.VRP.NSM.001  	1035.300048828125	0.0         	RAP.PRN.002     	;
 9385            	1033.27001953125	0.0         	RAP.PRN.002     	;
 9386            	1032.680053710938	0.0         	RAP.PRN.002     	;
 9387            	1032.72998046875	0.0         	RAP.PRN.002     	;
 9388            	1032.300048828125	0.0         	RAP.PRN.002     	;
 9389            	1031.2099609375	0.0         	RAP.PRN.002     	;
 9390            	997.4580078125	0.0         	RAP.PRN.002     	;
 9391            	997.0050048828125	0.0         	RAP.PRN.002     	;
 9392            	997.4580078125	0.0         	RAP.PRN.002     	;
 9393            	997.0419921875	0.0         	RAP.PRN.002     	;
 9394            	997.9390258789062	0.0         	RAP.PRN.002     	;
 9395            	998.614990234375	0.0         	RAP.PRN.002     	;
 9396            	997.469970703125	0.0         	RAP.PRN.002     	;
 9397            	997.2340087890625	0.0         	RAP.PRN.002     	;
 9398            	996.7269897460938	0.0         	RAP.PRN.002     	;
 9399            	997.6810302734375	0.0         	RAP.PRN.002     	;
 9400            	998.9559936523438	0.0         	RAP.PRN.002     	;
 9401            	995.4559936523438	0.0         	RAP.PRN.002     	;
 9402            	996.6110229492188	0.0         	RAP.PRN.002     	;
 9403            	995.8359985351562	0.0         	RAP.PRN.002     	;
 9404            	996.5850219726562	0.0         	RAP.PRN.002     	;
 9405            	995.9439697265625	0.0         	RAP.PRN.002     	;
 9406            	996.6300048828125	0.0         	RAP.PRN.002     	;
 9407            	997.208984375	0.0         	RAP.PRN.002     	;
 9408            	996.14501953125	0.0         	RAP.PRN.002     	;
 9409            	996.5880126953125	0.0         	RAP.PRN.002     	;
 9410            	995.0       	0.0         	RAP.PRN.002     	;
 9411            	994.5460205078125	0.0         	RAP.PRN.002     	;
 9412            	993.93701171875	0.0         	RAP.PRN.002     	;
 9413            	993.530029296875	0.0         	RAP.PRN.002     	;
 9414            	992.156982421875	0.0         	RAP.PRN.002     	;
 9415            	988.7059936523438	0.0         	RAP.PRN.002     	;
 9416            	985.0       	0.0         	RAP.PRN.002     	;
 9417            	985.0       	0.0         	RAP.PRN.002     	;
 9418            	985.0       	0.0         	RAP.PRN.002     	;
 9419            	985.0       	0.0         	RAP.PRN.002     	;
 9420            	985.0       	0.0         	RAP.PRN.002     	;
 9421            	985.0       	0.0         	RAP.PRN.002     	;
 9422            	985.0       	0.0         	RAP.PRN.002     	;
 9423            	985.0       	0.0         	RAP.PRN.002     	;
 9424            	985.0       	0.0         	RAP.PRN.002     	;
 9425            	985.0       	0.0         	RAP.PRN.002     	;
 9426            	985.0       	0.0         	RAP.PRN.002     	;
 9427            	980.7750244140625	0.0         	RAP.PRN.002     	;
 9428            	981.1069946289062	0.0         	RAP.PRN.002     	;
 9429            	981.60400390625	0.0         	RAP.PRN.002     	;
 9430            	981.2050170898438	0.0         	RAP.PRN.002     	;
 9431            	980.8179931640625	0.0         	RAP.PRN.002     	;
 9432            	980.8319702148438	0.0         	RAP.PRN.002     	;
 9433            	985.0       	0.0         	RAP.PRN.002     	;
 PM.VRP.NCE.002  	996.3070068359375	0.0         	RAP.PRN.002     	;
 9435            	997.0050048828125	0.0         	RAP.PRN.002     	;
 9436            	985.0       	0.0         	RAP.PRN.002     	;
 9437            	985.0       	0.0         	RAP.PRN.002     	;
 9438            	985.0       	0.0         	RAP.PRN.002     	;
 9439            	985.0       	0.039969    	RAP.PRN.002     	;
 PM.VRP.NCE.001  	985.0       	0.0         	RAP.PRN.002     	;
 9441            	1008.880004882812	0.0         	RAP.PRN.002     	;
 9442            	1007.859985351562	0.0         	RAP.PRN.002     	;
 9443            	1007.859985351562	0.0         	RAP.PRN.002     	;
 9444            	1007.369995117188	0.0         	RAP.PRN.002     	;
 9445            	1006.75     	0.0         	RAP.PRN.002     	;
 9446            	1006.080017089844	0.0         	RAP.PRN.002     	;
 9447            	1004.989990234375	0.0         	RAP.PRN.002     	;
 9448            	1003.409973144531	0.0         	RAP.PRN.002     	;
 9449            	1002.599975585938	0.0         	RAP.PRN.002     	;
 9450            	1001.27001953125	0.0         	RAP.PRN.002     	;
 9451            	1000.450012207031	0.0         	RAP.PRN.002     	;
 9452            	999.7000122070312	0.0         	RAP.PRN.002     	;
 9453            	998.2109985351562	0.0         	RAP.PRN.002     	;
 9454            	1036.68994140625	0.0         	RAP.PRN.002     	;
 9455            	1009.390014648438	0.0         	RAP.PRN.002     	;
 9456            	1009.390014648438	0.0         	RAP.PRN.002     	;
 9457            	1035.300048828125	0.0         	RAP.PRN.002     	;
 45              	1087.1      	0.2         	VZ1.DMC.PRN.004 	;
 48              	1087.1      	0.0         	VZ1.DMC.PRN.004 	;
 49              	1087.1      	0.15        	VZ1.DMC.PRN.004 	;
 50              	1087.1      	0.2         	VZ1.DMC.PRN.004 	;
 51              	1082.0      	0.0         	RAP.PRN.002     	;
 52              	1082.0      	0.2883      	RAP.PRN.002     	;
 46              	1158.25     	0.0         	RAP.PRN.002     	;
 47              	1146.849975585938	0.0         	RAP.PRN.002     	;
 53              	1138.859985351562	0.0         	RAP.PRN.002     	;
 54              	1152.7900390625	0.0         	RAP.PRN.002     	;
 55              	1154.420043945312	0.0         	RAP.PRN.002     	;
 56              	1154.420043945312	0.0         	RAP.PRN.002     	;
 37              	1152.150024414062	0.0         	                	;
 38              	1160.219970703125	0.0         	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.PRN.002     	1167.25     	P_Nivel.RAP.PRN.002	;
 EPO.CNH.002     	1079        	                	;
 EPO.ITP.009     	1096        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 0               	9065            	9066            	3.87304996046	63          	140         	0           	Open  	;
 1               	2547            	9157            	125.400024927	85          	137         	0           	Open  	;
 2               	9157            	9158            	1.29075508073	85          	137         	0           	Open  	;
 3               	9158            	9159            	1.2092766852	85          	137         	0           	Open  	;
 5               	9455            	9441            	4.75236499051	63          	135         	0           	Open  	;
 6               	9383            	9456            	0.268700967446	63          	135         	0           	Open  	;
 7               	9456            	9455            	0.147849112556	63          	135         	0           	Open  	;
 8               	9363            	PM.VRP.NSM.001  	0.214033735675	250         	133         	0           	Open  	;
 9               	9359            	9457            	0.963406165953	250         	133         	0           	Open  	;
 10              	9186            	9187            	26.8873059666	450         	142         	0           	Open  	;
 11              	9187            	9188            	24.764721841	450         	142         	0           	Open  	;
 12              	9188            	9189            	24.0033314102	450         	142         	0           	Open  	;
 13              	9361            	9454            	0.518631815977	63          	130         	0           	Open  	;
 14              	9189            	9190            	18.1466258252	450         	142         	0           	Open  	;
 15              	9191            	8540            	32.4166485956	450         	142         	0           	Open  	;
 16              	9192            	9193            	1.32722024134	200         	135         	0           	Open  	;
 17              	9194            	8313            	2.9696910611	200         	135         	0           	Open  	;
 18              	9195            	9151            	2.63990492271	200         	135         	0           	Open  	;
 19              	9193            	9194            	2.75370290514	200         	135         	0           	Open  	;
 20              	9151            	9192            	2.35929472978	200         	135         	0           	Open  	;
 21              	8318            	9195            	2.13299610142	200         	135         	0           	Open  	;
 22              	8316            	9194            	1.24970716624	200         	135         	0           	Open  	;
 23              	9212            	9193            	1.07444272574	200         	125         	0           	Open  	;
 24              	38              	9213            	16.9228320617	300         	142         	0           	Open  	;
 25              	9213            	9214            	18.504169395	300         	125         	0           	Open  	;
 26              	9214            	9215            	17.3544046281	300         	125         	0           	Open  	;
 27              	9190            	9191            	26.7725143916	450         	142         	0           	Open  	;
 28              	9356            	9357            	3.68183096469	250         	122         	0           	Open  	;
 29              	9453            	9392            	16.7338129546	63          	135         	0           	Open  	;
 30              	9452            	9453            	22.5825909054	63          	135         	0           	Open  	;
 31              	9060            	9061            	61.3715801491	63          	140         	0           	Open  	;
 32              	9061            	9062            	40.0105026341	63          	140         	0           	Open  	;
 33              	9062            	9063            	56.4697822642	63          	140         	0           	Open  	;
 34              	9064            	9060            	32.467654073	63          	140         	0           	Open  	;
 35              	6781            	9064            	2.6121494987	63          	140         	0           	Open  	;
 36              	9066            	9060            	50.5232950034	63          	140         	0           	Open  	;
 37              	9067            	9068            	1.73534146494	63          	140         	0           	Open  	;
 38              	9069            	9067            	1.28872417586	63          	140         	0           	Open  	;
 39              	9068            	9063            	1.41249991164	63          	140         	0           	Open  	;
 40              	9063            	9069            	1.58261176573	63          	140         	0           	Open  	;
 41              	2746            	9082            	1.27018137257	85          	132         	0           	Open  	;
 42              	9082            	9083            	0.655562056206	85          	132         	0           	Open  	;
 43              	8184            	2245            	1.09755453557	200         	132         	0           	Open  	;
 44              	8320            	9151            	2.07551399409	200         	135         	0           	Open  	;
 45              	8313            	8114            	1.12418020319	200         	135         	0           	Open  	;
 46              	8170            	337             	0.214207096077	150         	131         	0           	Open  	;
 47              	9441            	9442            	23.8913676094	63          	135         	0           	Open  	;
 48              	9442            	9443            	1.17675038065	63          	135         	0           	Open  	;
 49              	9443            	9444            	10.2127151471	63          	135         	0           	Open  	;
 50              	9444            	9445            	11.3740948647	63          	135         	0           	Open  	;
 51              	9445            	9446            	20.4006483478	63          	135         	0           	Open  	;
 52              	9446            	9447            	20.5135798196	63          	135         	0           	Open  	;
 53              	9447            	9448            	20.1188172861	63          	135         	0           	Open  	;
 54              	9448            	9449            	20.0968407716	63          	135         	0           	Open  	;
 55              	9449            	9450            	19.3119124111	63          	135         	0           	Open  	;
 56              	9450            	9451            	17.6025801802	63          	135         	0           	Open  	;
 57              	9451            	9452            	17.7169902919	63          	135         	0           	Open  	;
 58              	9215            	9216            	18.1895205545	300         	125         	0           	Open  	;
 59              	9216            	9212            	11.2164552785	300         	125         	0           	Open  	;
 60              	9457            	9362            	1.57792523258	250         	133         	0           	Open  	;
 61              	9244            	8415            	1.80945627194	110         	132         	0           	Open  	;
 62              	8418            	9245            	1.68483619397	110         	132         	0           	Open  	;
 63              	235             	9268            	10.0571865499	200         	135         	0           	Open  	;
 64              	9245            	9251            	4.72800137549	110         	132         	0           	Open  	;
 65              	9251            	9252            	16.435175721	110         	132         	0           	Open  	;
 66              	9252            	9253            	11.9692737046	110         	132         	0           	Open  	;
 67              	9253            	9254            	11.6871665079	110         	132         	0           	Open  	;
 68              	9254            	9255            	17.4446357663	110         	132         	0           	Open  	;
 69              	9255            	9256            	21.5404046385	110         	132         	0           	Open  	;
 70              	9256            	9257            	16.792439757	110         	132         	0           	Open  	;
 71              	9257            	9258            	13.6675557807	110         	132         	0           	Open  	;
 72              	9258            	9259            	16.5981933052	110         	132         	0           	Open  	;
 73              	9259            	8402            	4.59903174573	110         	132         	0           	Open  	;
 74              	9240            	9265            	3.30323844838	110         	132         	0           	Open  	;
 75              	9265            	6794            	1.11351784943	110         	132         	0           	Open  	;
 76              	9266            	4300            	4.52614162074	110         	132         	0           	Open  	;
 77              	4305            	9267            	7.03285393338	110         	132         	0           	Open  	;
 78              	9269            	2872            	5.8081212059	200         	135         	0           	Open  	;
 79              	9267            	9266            	7.5329489379	110         	132         	0           	Open  	;
 80              	9266            	4465            	6.1886068386	110         	132         	0           	Open  	;
 81              	9244            	9245            	4.99780631875	110         	132         	0           	Open  	;
 82              	2790            	9244            	4.77773523754	110         	132         	0           	Open  	;
 83              	9268            	9269            	18.711558947	200         	135         	0           	Open  	;
 84              	4068            	4063            	4.02616405489	60          	132         	0           	Open  	;
 85              	6854            	6855            	4.28644304794	110         	132         	0           	Open  	;
 86              	3829            	9310            	13.4650837728	32          	142         	0           	Open  	;
 87              	4106            	9301            	13.6886268485	110         	132         	0           	Open  	;
 90              	9301            	2902            	0.823366868888	110         	132         	0           	Open  	;
 91              	8534            	8535            	13.5723323577	450         	142         	0           	Open  	;
 92              	8526            	8527            	38.3937537239	450         	142         	0           	Open  	;
 93              	8527            	8528            	31.7305357034	450         	142         	0           	Open  	;
 94              	8528            	8529            	35.2640967841	450         	142         	0           	Open  	;
 95              	8529            	8530            	26.1343348098	450         	142         	0           	Open  	;
 96              	8542            	8543            	27.2534188135	450         	142         	0           	Open  	;
 97              	8467            	8468            	28.5682383951	450         	142         	0           	Open  	;
 98              	8541            	8542            	15.0966995727	450         	142         	0           	Open  	;
 99              	8540            	8541            	21.4925217226	450         	142         	0           	Open  	;
 100             	8465            	8466            	26.6102122123	450         	142         	0           	Open  	;
 101             	8466            	8467            	18.1682949399	450         	142         	0           	Open  	;
 102             	8532            	8533            	70.9526398212	450         	142         	0           	Open  	;
 103             	8464            	8465            	77.5489993438	450         	142         	0           	Open  	;
 104             	8530            	8531            	30.1532948292	450         	142         	0           	Open  	;
 105             	8462            	8463            	7.33163346128	450         	142         	0           	Open  	;
 106             	8537            	8538            	16.568980445	450         	142         	0           	Open  	;
 107             	8536            	8537            	25.6672811182	450         	142         	0           	Open  	;
 108             	8535            	8536            	81.7280022918	450         	142         	0           	Open  	;
 109             	8460            	8461            	30.0000407972	450         	142         	0           	Open  	;
 110             	8458            	8460            	89.0304157386	450         	142         	0           	Open  	;
 111             	8531            	8532            	23.5593697919	450         	142         	0           	Open  	;
 112             	8538            	8539            	61.2988750924	450         	142         	0           	Open  	;
 113             	8491            	8492            	30.2050198647	450         	142         	0           	Open  	;
 114             	8546            	8547            	13.3535111488	450         	142         	0           	Open  	;
 115             	8544            	8545            	11.2951517033	450         	142         	0           	Open  	;
 116             	8569            	8570            	33.2806972286	250         	142         	0           	Open  	;
 117             	8568            	8569            	32.1495846475	250         	142         	0           	Open  	;
 118             	8567            	8568            	29.5107706438	250         	142         	0           	Open  	;
 119             	8566            	8567            	40.913506254	250         	142         	0           	Open  	;
 120             	8565            	8566            	29.1779675958	250         	142         	0           	Open  	;
 121             	8564            	8565            	42.9673714574	250         	142         	0           	Open  	;
 122             	8563            	8564            	40.6914043138	250         	142         	0           	Open  	;
 123             	8562            	8563            	35.5197730989	250         	142         	0           	Open  	;
 124             	8561            	8562            	38.3759683267	250         	142         	0           	Open  	;
 125             	8560            	8561            	22.99910833 	250         	142         	0           	Open  	;
 126             	8559            	8560            	29.1806268789	250         	142         	0           	Open  	;
 127             	8558            	8559            	25.514825905	250         	142         	0           	Open  	;
 128             	8543            	8544            	25.7985367801	450         	142         	0           	Open  	;
 129             	8557            	8558            	21.9369530251	250         	142         	0           	Open  	;
 130             	8454            	8555            	4.55136067574	160         	142         	0           	Open  	;
 131             	8554            	8458            	8.0000451964	280         	142         	0           	Open  	;
 VZ1.DMC.ITP.002 	8554            	8457            	2.9999802936	280         	142         	0           	Open  	;
 133             	8461            	8553            	7.57541197838	450         	142         	0           	Open  	;
 134             	8108            	8552            	133.596181181	450         	142         	0           	Open  	;
 135             	8551            	8552            	11.1132052271	450         	142         	0           	Open  	;
 136             	8550            	8551            	31.3358147174	450         	142         	0           	Open  	;
 137             	8549            	8550            	14.1389627976	450         	142         	0           	Open  	;
 138             	8548            	8549            	21.0007840332	450         	142         	0           	Open  	;
 139             	8547            	8548            	14.4215943985	450         	142         	0           	Open  	;
 140             	8525            	8526            	33.5548107133	450         	142         	0           	Open  	;
 141             	8545            	8546            	4.51203280142	450         	142         	0           	Open  	;
 142             	8555            	8556            	1.25697452631	160         	142         	0           	Open  	;
 143             	8524            	8525            	31.9638317159	450         	142         	0           	Open  	;
 144             	8469            	8470            	22.3339738857	450         	142         	0           	Open  	;
 145             	8522            	8523            	40.794480081	450         	142         	0           	Open  	;
 146             	8570            	8571            	38.5721160556	250         	142         	0           	Open  	;
 147             	8510            	8511            	27.3043124977	450         	142         	0           	Open  	;
 148             	8509            	8510            	23.7893780085	450         	142         	0           	Open  	;
 149             	8508            	8509            	21.1156734435	450         	142         	0           	Open  	;
 150             	8507            	8508            	21.0796531758	450         	142         	0           	Open  	;
 151             	8506            	8507            	12.4772941377	450         	142         	0           	Open  	;
 152             	8505            	8506            	3.42032162261	450         	142         	0           	Open  	;
 153             	8504            	8505            	1.98192593731	450         	142         	0           	Open  	;
 154             	8503            	8504            	152.142437716	450         	142         	0           	Open  	;
 155             	8502            	8503            	26.9375173313	450         	142         	0           	Open  	;
 156             	8501            	8502            	21.2677483767	450         	142         	0           	Open  	;
 157             	8485            	8486            	25.2699209537	450         	142         	0           	Open  	;
 158             	8500            	8501            	3.88477719525	450         	142         	0           	Open  	;
 159             	8486            	8487            	26.1277016592	450         	142         	0           	Open  	;
 160             	8487            	8488            	22.2345224597	450         	142         	0           	Open  	;
 161             	8488            	8489            	27.8488006922	450         	142         	0           	Open  	;
 162             	8489            	8490            	21.3491742695	450         	142         	0           	Open  	;
 163             	8498            	8499            	19.3970581526	450         	142         	0           	Open  	;
 164             	8497            	8498            	28.6677564177	450         	142         	0           	Open  	;
 165             	8496            	8497            	18.9327261901	450         	142         	0           	Open  	;
 166             	8495            	8496            	23.0713693136	450         	142         	0           	Open  	;
 167             	8494            	8495            	22.1824666801	450         	142         	0           	Open  	;
 168             	8493            	8494            	26.0148605219	450         	142         	0           	Open  	;
 169             	8492            	8493            	26.9057824454	450         	142         	0           	Open  	;
 170             	8499            	8500            	17.841979487	450         	142         	0           	Open  	;
 171             	8484            	8485            	8.18538437241	450         	142         	0           	Open  	;
 172             	8483            	8484            	15.0002655222	450         	142         	0           	Open  	;
 173             	8482            	8483            	24.9366558299	450         	142         	0           	Open  	;
 174             	8521            	8522            	29.1326111425	450         	142         	0           	Open  	;
 175             	8520            	8521            	43.0434202757	450         	142         	0           	Open  	;
 176             	8519            	8520            	40.756813381	450         	142         	0           	Open  	;
 177             	8518            	8519            	35.4734194855	450         	142         	0           	Open  	;
 178             	8517            	8518            	38.3498071054	450         	142         	0           	Open  	;
 179             	8516            	8517            	23.0829857683	450         	142         	0           	Open  	;
 180             	8515            	8516            	29.0558251644	450         	142         	0           	Open  	;
 181             	8468            	8469            	27.7784061864	450         	142         	0           	Open  	;
 182             	8514            	8515            	40.5212798029	450         	142         	0           	Open  	;
 183             	8513            	8514            	9.55789673625	450         	142         	0           	Open  	;
 184             	8490            	8491            	24.1552300757	450         	142         	0           	Open  	;
 185             	8512            	8513            	28.6370227854	450         	142         	0           	Open  	;
 186             	8511            	8512            	30.2191092685	450         	142         	0           	Open  	;
 187             	8470            	8471            	0.999972679412	63          	140         	0           	Open  	;
 188             	8470            	8472            	34.837745816	450         	142         	0           	Open  	;
 189             	8472            	8473            	19.7774621219	450         	142         	0           	Open  	;
 190             	8473            	8474            	20.1617607615	450         	142         	0           	Open  	;
 191             	8474            	8475            	24.2567831339	450         	142         	0           	Open  	;
 192             	8475            	8476            	27.0916889469	450         	142         	0           	Open  	;
 193             	8476            	8477            	24.5907553568	450         	142         	0           	Open  	;
 194             	8477            	8478            	14.3465520594	450         	142         	0           	Open  	;
 195             	8478            	8479            	15.2168025551	450         	142         	0           	Open  	;
 196             	8479            	8480            	11.1209989658	450         	142         	0           	Open  	;
 197             	8480            	8481            	12.8377652645	450         	142         	0           	Open  	;
 198             	8481            	8482            	19.272977612	450         	142         	0           	Open  	;
 199             	8523            	8524            	29.6807109415	450         	142         	0           	Open  	;
 200             	8571            	8572            	31.6830036608	250         	142         	0           	Open  	;
 201             	8706            	8704            	1.47758265372	110         	137         	0           	Open  	;
 202             	8573            	8574            	26.2936560025	250         	142         	0           	Open  	;
 203             	8656            	8657            	15.1853636442	160         	142         	0           	Open  	;
 204             	8655            	8656            	21.9922006627	160         	142         	0           	Open  	;
 205             	8654            	8655            	20.4388007718	160         	142         	0           	Open  	;
 206             	4118            	8654            	9.38471805667	160         	142         	0           	Open  	;
 207             	8652            	8653            	28.7115020084	225         	142         	0           	Open  	;
 208             	8651            	8652            	31.5813068923	225         	142         	0           	Open  	;
 209             	8650            	8651            	31.0495557616	225         	142         	0           	Open  	;
 210             	8649            	8650            	55.363001409	225         	142         	0           	Open  	;
 211             	8649            	8648            	9.13244249959	225         	140         	0           	Open  	;
 212             	8647            	8648            	9.65609817691	110         	140         	0           	Open  	;
 213             	1158            	8647            	81.1496271646	110         	140         	0           	Open  	;
 214             	8657            	8658            	19.3156985379	160         	142         	0           	Open  	;
 215             	8646            	1158            	79.4628197656	110         	140         	0           	Open  	;
 216             	8644            	8645            	5.01954310699	110         	140         	0           	Open  	;
 217             	8643            	8644            	1.11591408746	110         	140         	0           	Open  	;
 218             	8608            	8642            	18.941395566	225         	142         	0           	Open  	;
 219             	8641            	8612            	10.693433359	250         	142         	0           	Open  	;
 220             	8640            	8641            	11.6441697854	250         	142         	0           	Open  	;
 221             	8611            	8640            	20.0058110809	250         	142         	0           	Open  	;
 222             	8637            	8638            	6.07948764269	160         	142         	0           	Open  	;
 223             	8636            	8637            	26.8605922864	250         	142         	0           	Open  	;
 224             	8635            	8636            	19.4811597698	250         	142         	0           	Open  	;
 225             	8634            	8635            	22.205110336	250         	142         	0           	Open  	;
 226             	8633            	8634            	18.8301899352	250         	142         	0           	Open  	;
 227             	8646            	8645            	23.1294245493	110         	140         	0           	Open  	;
 228             	8632            	8633            	20.9040826874	250         	142         	0           	Open  	;
 229             	8658            	8659            	18.8427179033	160         	142         	0           	Open  	;
 230             	8660            	8661            	18.4121060726	160         	142         	0           	Open  	;
 231             	8683            	3760            	3.08330706874	85          	140         	0           	Open  	;
 232             	8682            	207             	2.36158191252	85          	140         	0           	Open  	;
 233             	8681            	8682            	21.3634132569	32          	140         	0           	Open  	;
 234             	8680            	8681            	34.4640977255	32          	140         	0           	Open  	;
 235             	8679            	8680            	35.3763481582	32          	140         	0           	Open  	;
 236             	8678            	8679            	43.0940937129	32          	140         	0           	Open  	;
 237             	8677            	8678            	28.3998773247	32          	140         	0           	Open  	;
 238             	8676            	8677            	4.79122614712	32          	140         	0           	Open  	;
 239             	5076            	8676            	0.879418017901	32          	140         	0           	Open  	;
 241             	8674            	8675            	20.3042963433	160         	142         	0           	Open  	;
 242             	8659            	8660            	18.3606117818	160         	142         	0           	Open  	;
 243             	8673            	8674            	20.1063799084	160         	142         	0           	Open  	;
 244             	8671            	8672            	19.435938593	160         	142         	0           	Open  	;
 245             	8670            	8671            	19.7544497518	160         	142         	0           	Open  	;
 246             	8669            	8670            	19.9565015222	160         	142         	0           	Open  	;
 247             	8668            	8669            	20.0655641832	160         	142         	0           	Open  	;
 248             	8667            	8668            	18.2126940622	160         	142         	0           	Open  	;
 249             	8666            	8667            	21.260927285	160         	142         	0           	Open  	;
 250             	8665            	8666            	21.1413239415	160         	142         	0           	Open  	;
 251             	8664            	8665            	20.1580400826	160         	142         	0           	Open  	;
 252             	8663            	8664            	17.3857395013	160         	142         	0           	Open  	;
 253             	8662            	8663            	18.5231226849	160         	142         	0           	Open  	;
 254             	8661            	8662            	19.2139962526	160         	142         	0           	Open  	;
 255             	8672            	8673            	20.3914012514	160         	142         	0           	Open  	;
 256             	8572            	8573            	35.2689955914	250         	142         	0           	Open  	;
 257             	8631            	8632            	17.9969585481	250         	142         	0           	Open  	;
 258             	8629            	8630            	18.8614150325	250         	142         	0           	Open  	;
 259             	8599            	8600            	23.7932936976	225         	142         	0           	Open  	;
 260             	8598            	8599            	34.2594716394	225         	142         	0           	Open  	;
 261             	8597            	8598            	25.8005225149	225         	142         	0           	Open  	;
 262             	8596            	8597            	28.3601603659	225         	142         	0           	Open  	;
 263             	8595            	8596            	25.2151293666	225         	142         	0           	Open  	;
 264             	8594            	8595            	23.6293586248	225         	142         	0           	Open  	;
 265             	8593            	8594            	5.68269788452	225         	142         	0           	Open  	;
 266             	8581            	8592            	5.19551672126	250         	142         	0           	Open  	;
 267             	8590            	8591            	2.08147303553	250         	142         	0           	Open  	;
 268             	8589            	8557            	45.3704765786	200         	142         	0           	Open  	;
 269             	8588            	8589            	30.8772539264	200         	142         	0           	Open  	;
 270             	8600            	8601            	24.2494264261	225         	142         	0           	Open  	;
 271             	8587            	8588            	42.676522831	200         	142         	0           	Open  	;
 272             	8585            	8586            	38.3314618688	200         	142         	0           	Open  	;
 273             	8584            	8585            	29.2281218177	200         	142         	0           	Open  	;
 274             	8583            	8584            	25.8407035903	200         	142         	0           	Open  	;
 275             	8582            	8583            	14.4536394593	200         	142         	0           	Open  	;
 276             	1445            	8582            	0.690893581252	200         	142         	0           	Open  	;
 277             	8580            	8581            	11.2700086952	250         	142         	0           	Open  	;
 278             	8578            	8579            	24.6661291824	250         	142         	0           	Open  	;
 279             	8577            	8578            	20.9862382523	250         	142         	0           	Open  	;
 280             	8576            	8577            	25.0262072638	250         	142         	0           	Open  	;
 281             	8575            	8576            	23.5491601764	250         	142         	0           	Open  	;
 282             	8574            	8575            	29.9899123871	250         	142         	0           	Open  	;
 283             	8586            	8587            	33.9427026773	200         	142         	0           	Open  	;
 284             	8630            	8631            	20.3996757816	250         	142         	0           	Open  	;
 285             	8601            	8602            	11.8266879979	225         	142         	0           	Open  	;
 286             	8603            	8604            	7.67522774857	225         	142         	0           	Open  	;
 287             	8628            	8629            	21.3149857375	250         	142         	0           	Open  	;
 288             	8627            	8628            	20.2366077446	250         	142         	0           	Open  	;
 289             	8626            	8627            	18.5680607765	250         	142         	0           	Open  	;
 290             	8625            	8626            	18.2639059345	250         	142         	0           	Open  	;
 291             	8624            	8625            	18.5081968061	250         	142         	0           	Open  	;
 292             	8623            	8624            	17.2207137189	250         	142         	0           	Open  	;
 293             	8622            	8623            	18.4068082246	250         	142         	0           	Open  	;
 294             	8621            	8622            	18.8162572787	250         	142         	0           	Open  	;
 295             	8620            	8621            	19.111697204	250         	142         	0           	Open  	;
 296             	8619            	8620            	22.8659862678	250         	142         	0           	Open  	;
 297             	8618            	8619            	17.9433305708	250         	142         	0           	Open  	;
 298             	8602            	8603            	11.9804923523	225         	142         	0           	Open  	;
 299             	8617            	8618            	18.5380152393	250         	142         	0           	Open  	;
 300             	8458            	8459            	0.900010561066	280         	142         	0           	Open  	;
 301             	8615            	8616            	22.0742015032	250         	142         	0           	Open  	;
 302             	8614            	8615            	20.2924431747	250         	142         	0           	Open  	;
 303             	8613            	8614            	15.684111324	250         	142         	0           	Open  	;
 304             	8612            	8613            	8.80762090468	250         	142         	0           	Open  	;
 305             	8610            	8611            	18.4657328588	225         	142         	0           	Open  	;
 VZ1.DMC.ITP.003 	8609            	8610            	1.05005952165	225         	142         	0           	Open  	;
 307             	8607            	8608            	18.985280354	225         	142         	0           	Open  	;
 308             	8606            	8607            	12.5177724126	225         	142         	0           	Open  	;
 309             	8605            	8606            	5.17068090358	225         	142         	0           	Open  	;
 310             	8604            	8605            	11.7232217415	225         	142         	0           	Open  	;
 311             	8616            	8617            	19.7049315907	250         	142         	0           	Open  	;
 312             	8456            	8457            	3.09998609015	280         	142         	0           	Open  	;
 313             	8306            	8307            	1.03115044963	150         	119         	0           	Open  	;
 314             	8454            	8455            	23.7749583568	225         	142         	0           	Open  	;
 315             	1559            	8147            	1.64718244244	60          	132         	0           	Open  	;
 316             	8146            	2108            	8.77158252538	180         	132         	0           	Open  	;
 317             	8145            	8146            	12.2068350113	180         	132         	0           	Open  	;
 318             	8144            	8145            	2.82150403205	180         	132         	0           	Open  	;
 319             	8143            	8144            	7.75784538397	180         	132         	0           	Open  	;
 320             	8139            	8136            	3.0143798208	200         	120         	0           	Open  	;
 321             	8138            	8139            	0.696709243214	200         	120         	0           	Open  	;
 323             	8135            	3219            	25.711348256	200         	120         	0           	Open  	;
 324             	8135            	8136            	4.77410276593	200         	120         	0           	Open  	;
 326             	8147            	8149            	0.567652182372	60          	132         	0           	Open  	;
 330             	8124            	8120            	2.54344353214	300         	123         	0           	Open  	;
 331             	8128            	8124            	4.35704590331	300         	123         	0           	Open  	;
 332             	8127            	8128            	0.34629611574	300         	123         	0           	Open  	;
 333             	8126            	8127            	2.25234855186	300         	123         	0           	Open  	;
 334             	8125            	8126            	3.66309404721	300         	123         	0           	Open  	;
 335             	8123            	8124            	0.650529784164	100         	118         	0           	Open  	;
 336             	8122            	8123            	0.45181080099	100         	118         	0           	Open  	;
 337             	8120            	8121            	1.06964012647	100         	118         	0           	Open  	;
 338             	8116            	8117            	4.59786493928	200         	135         	0           	Open  	;
 341             	8158            	8159            	2.16076953898	110         	132         	0           	Open  	;
 342             	8170            	8171            	1.28596150799	150         	119         	0           	Open  	;
 343             	5560            	8232            	0.00602992448912	150         	119         	0           	Open  	;
 344             	8226            	32              	7.13055685053	60          	132         	0           	Open  	;
 345             	8225            	8226            	6.17435891412	60          	132         	0           	Open  	;
 346             	40              	8225            	6.63575715369	60          	132         	0           	Open  	;
 348             	6259            	6273            	3.72322508057	60          	132         	0           	Open  	;
 349             	8224            	8197            	28.424094093	110         	137         	0           	Open  	;
 350             	5526            	8224            	8.59212034323	110         	137         	0           	Open  	;
 351             	8221            	40              	1.75292469836	100         	118         	0           	Open  	;
 352             	8222            	8223            	0.525421735445	100         	118         	0           	Open  	;
 353             	8221            	8222            	0.706442495774	100         	118         	0           	Open  	;
 354             	8160            	8158            	0.418294154682	110         	132         	0           	Open  	;
 356             	8216            	8206            	0.163382282278	125         	140         	0           	Open  	;
 357             	8215            	8216            	6.31616032491	125         	140         	0           	Open  	;
 358             	8105            	8215            	6.31616032491	125         	140         	0           	Open  	;
 359             	8101            	8102            	0.640053903852	125         	140         	0           	Open  	;
 360             	8206            	8101            	1.20136437812	125         	140         	0           	Open  	;
 361             	8183            	8184            	6.3843372124	200         	120         	0           	Open  	;
 365             	8172            	8173            	5.06842759144	150         	119         	0           	Open  	;
 366             	8171            	8172            	5.06842759133	150         	119         	0           	Open  	;
 367             	8232            	2196            	15.6232159626	150         	119         	0           	Open  	;
 368             	8114            	8115            	0.584116024404	200         	135         	0           	Open  	;
 369             	7263            	8104            	0.779300026183	125         	140         	0           	Open  	;
 371             	7139            	8105            	164.108726906	125         	140         	0           	Open  	;
 372             	8102            	8103            	1.58628204624	125         	140         	0           	Open  	;
 373             	8100            	8101            	0.684873162952	150         	119         	0           	Open  	;
 374             	2594            	8100            	0.684873163875	150         	119         	0           	Open  	;
 375             	8035            	8036            	147.558014382	63          	140         	0           	Open  	;
 376             	8023            	8035            	12.7891047771	63          	140         	0           	Open  	;
 377             	8034            	8023            	15.8195911773	63          	140         	0           	Open  	;
 378             	8033            	8034            	54.2948739811	63          	140         	0           	Open  	;
 379             	8033            	1183            	43.8455400845	63          	140         	0           	Open  	;
 380             	8032            	8033            	37.0574628401	63          	140         	0           	Open  	;
 381             	8010            	8016            	10.6859128875	60          	132         	0           	Open  	;
 382             	8015            	3938            	17.4090861541	60          	132         	0           	Open  	;
 383             	8014            	8015            	18.4022440304	60          	132         	0           	Open  	;
 384             	8013            	8014            	25.8325738114	60          	132         	0           	Open  	;
 385             	8455            	8456            	43.010674557	280         	142         	0           	Open  	;
 386             	673             	671             	6.09542861533	150         	119         	0           	Open  	;
 388             	8404            	8405            	19.398487055	110         	132         	0           	Open  	;
 389             	8403            	8404            	16.1814178919	110         	132         	0           	Open  	;
 390             	8402            	8403            	4.80398220237	110         	132         	0           	Open  	;
 391             	8398            	3941            	10.648846182	125         	135         	0           	Open  	;
 392             	8397            	8398            	2.94172823262	125         	135         	0           	Closed	;
 393             	8391            	8392            	0.368089662889	150         	119         	0           	Open  	;
 394             	8307            	8391            	0.368089663127	150         	119         	0           	Open  	;
 395             	6810            	2876            	2.79004041482	60          	132         	0           	Open  	;
 396             	8319            	8320            	4.05754935229	200         	135         	0           	Open  	;
 397             	8317            	8318            	3.66126769983	200         	135         	0           	Open  	;
 398             	8315            	8316            	1.28069512318	200         	135         	0           	Open  	;
 399             	8405            	8406            	22.4995417061	110         	132         	0           	Open  	;
 400             	8313            	8314            	3.29494400633	200         	135         	0           	Open  	;
 401             	8311            	8312            	20.42121038 	63          	140         	0           	Open  	;
 402             	8310            	8311            	30.9879262049	63          	140         	0           	Open  	;
 403             	8685            	8686            	76.5351479882	280         	142         	0           	Open  	;
 404             	1623            	8306            	1.03115045018	150         	119         	0           	Open  	;
 405             	1625            	2038            	5.32880493246	150         	119         	0           	Open  	;
 406             	2688            	688             	18.3210470118	160         	140         	0           	Open  	;
 407             	8298            	2947            	4.69860984694	160         	140         	0           	Open  	;
 408             	2951            	8298            	4.68278047413	160         	140         	0           	Open  	;
 409             	8295            	8296            	10.1644553715	110         	132         	0           	Open  	;
 410             	8294            	8295            	20.2186951609	110         	132         	0           	Open  	;
 411             	1020            	8294            	10.7571288454	110         	132         	0           	Open  	;
 412             	8312            	902             	57.4252675151	63          	140         	0           	Open  	;
 413             	8292            	8293            	2.59372511994	60          	132         	0           	Open  	;
 414             	8406            	8407            	15.2437477022	110         	132         	0           	Open  	;
 415             	8408            	8409            	32.1585828821	110         	132         	0           	Open  	;
 416             	8453            	8258            	12.4380545908	85          	132         	0           	Open  	;
 417             	8257            	8453            	1.4701972654	180         	132         	0           	Open  	;
 418             	8257            	8269            	15.9793081826	180         	132         	0           	Open  	;
 419             	8252            	8253            	24.0613241938	85          	132         	0           	Open  	;
 420             	1032            	8451            	4.11428730083	60          	132         	0           	Open  	;
 421             	8452            	8143            	0.313638326852	85          	132         	0           	Open  	;
 422             	8451            	8452            	10.3192418811	85          	132         	0           	Open  	;
 423             	8449            	8253            	13.3992565843	180         	132         	0           	Open  	;
 424             	8448            	8449            	22.2248458485	180         	132         	0           	Open  	;
 425             	8447            	8448            	17.3562745137	180         	132         	0           	Open  	;
 426             	8143            	8447            	12.3918534529	180         	132         	0           	Open  	;
 427             	8407            	8408            	38.8804035213	110         	132         	0           	Open  	;
 428             	8446            	4866            	9.91733296793	60          	132         	0           	Open  	;
 429             	2108            	8445            	1.78014028969	60          	132         	0           	Open  	;
 430             	8436            	2914            	2.23993889413	110         	132         	0           	Open  	;
 431             	7082            	8436            	2.64316448425	110         	132         	0           	Open  	;
 432             	8416            	8417            	1.20246829484	110         	132         	0           	Open  	;
 433             	8417            	8418            	1.85293955683	110         	132         	0           	Open  	;
 434             	8415            	8416            	1.92610383931	110         	132         	0           	Open  	;
 435             	8413            	8414            	21.6023603093	110         	132         	0           	Open  	;
 436             	8412            	8413            	31.5666249237	110         	132         	0           	Open  	;
 437             	8411            	8412            	22.6877160218	110         	132         	0           	Open  	;
 438             	8410            	8411            	19.9799469468	110         	132         	0           	Open  	;
 439             	8409            	8410            	16.2336071163	110         	132         	0           	Open  	;
 440             	8445            	8446            	2.09437542207	60          	132         	0           	Open  	;
 442             	8291            	8292            	11.6421586054	60          	132         	0           	Open  	;
 443             	8289            	8290            	17.7132480366	60          	132         	0           	Open  	;
 444             	8260            	8261            	13.7654367893	60          	132         	0           	Open  	;
 445             	8259            	8260            	20.8926953741	60          	132         	0           	Open  	;
 446             	8258            	8259            	26.5068003543	60          	132         	0           	Open  	;
 447             	8256            	8257            	17.8620465788	180         	132         	0           	Open  	;
 448             	8255            	8256            	26.2038413218	180         	132         	0           	Open  	;
 449             	8254            	8255            	29.9211697129	180         	132         	0           	Open  	;
 450             	8253            	8254            	2.18654064693	180         	132         	0           	Open  	;
 451             	8251            	8252            	24.1924901776	60          	132         	0           	Open  	;
 452             	8250            	8251            	32.4618265045	60          	132         	0           	Open  	;
 453             	8249            	8250            	21.4165293647	60          	132         	0           	Open  	;
 454             	8248            	8249            	21.9687623906	60          	132         	0           	Open  	;
 455             	8261            	8262            	23.0294814743	60          	132         	0           	Open  	;
 456             	8241            	8248            	6.18107280356	60          	132         	0           	Open  	;
 457             	8246            	8247            	18.428085658	60          	132         	0           	Open  	;
 458             	8245            	8246            	13.1010018702	60          	132         	0           	Open  	;
 459             	8244            	8245            	3.18105674261	60          	132         	0           	Open  	;
 460             	8243            	8244            	17.7103387877	60          	132         	0           	Open  	;
 461             	8242            	8243            	16.57486908 	60          	132         	0           	Open  	;
 462             	8241            	8242            	14.7406859062	60          	132         	0           	Open  	;
 463             	8240            	8241            	22.9077088561	60          	132         	0           	Open  	;
 464             	8239            	8240            	19.4463895872	60          	132         	0           	Open  	;
 465             	6786            	8239            	24.1217467239	60          	132         	0           	Open  	;
 468             	8247            	5964            	5.663087232 	60          	132         	0           	Open  	;
 469             	8290            	8291            	21.1996915072	60          	132         	0           	Open  	;
 470             	8262            	4727            	9.33423189211	60          	132         	0           	Open  	;
 471             	8259            	8264            	8.54254154231	60          	132         	0           	Open  	;
 472             	8288            	8289            	8.48837446202	60          	132         	0           	Open  	;
 473             	8287            	2866            	29.7045093331	60          	132         	0           	Open  	;
 474             	8286            	8287            	18.3313301749	60          	132         	0           	Open  	;
 475             	8285            	8286            	24.5493389324	60          	132         	0           	Open  	;
 476             	8284            	8285            	20.3566811882	60          	132         	0           	Open  	;
 477             	8283            	8284            	24.4117467214	60          	132         	0           	Open  	;
 478             	8282            	8283            	19.8747733825	60          	132         	0           	Open  	;
 479             	8281            	8282            	23.0481573453	60          	132         	0           	Open  	;
 480             	8280            	4694            	19.9033154276	60          	132         	0           	Open  	;
 481             	8279            	8280            	13.1585984811	60          	132         	0           	Open  	;
 482             	8277            	8278            	9.91333092375	60          	132         	0           	Open  	;
 483             	4727            	8263            	26.2777923354	60          	132         	0           	Open  	;
 484             	8276            	8277            	12.1074919781	60          	132         	0           	Open  	;
 485             	4697            	8275            	15.9976782379	60          	132         	0           	Open  	;
 486             	8273            	8274            	5.4966877296	110         	132         	0           	Open  	;
 487             	8272            	8273            	19.6919907577	110         	132         	0           	Open  	;
 488             	8271            	8272            	19.9814072826	110         	132         	0           	Open  	;
 489             	8270            	8271            	18.565322755	110         	132         	0           	Open  	;
 490             	8269            	8270            	26.9890636557	110         	132         	0           	Open  	;
 491             	8268            	1021            	14.1287035853	60          	132         	0           	Open  	;
 492             	8267            	8268            	19.1391172736	60          	132         	0           	Open  	;
 493             	8266            	8267            	20.9994948746	60          	132         	0           	Open  	;
 494             	8265            	8266            	25.4081570563	60          	132         	0           	Open  	;
 495             	8264            	8265            	17.6324120024	60          	132         	0           	Open  	;
 496             	8275            	8276            	15.7964295019	60          	132         	0           	Open  	;
 497             	8687            	8688            	8.45282112644	280         	142         	0           	Open  	;
 498             	8396            	8397            	0.901369946244	125         	135         	0           	Open  	;
 499             	8691            	8692            	4.57286606332	200         	142         	0           	Open  	;
 500             	9406            	9407            	20.2969685422	63          	135         	0           	Open  	;
 501             	9405            	9406            	19.0102423184	63          	135         	0           	Open  	;
 502             	9404            	9405            	19.0706057583	63          	135         	0           	Open  	;
 503             	9403            	9404            	19.7717111551	63          	135         	0           	Open  	;
 504             	9402            	9403            	19.6807823523	63          	135         	0           	Open  	;
 505             	9401            	9402            	19.6983099027	63          	135         	0           	Open  	;
 506             	9400            	9401            	19.3872144718	63          	135         	0           	Open  	;
 507             	9399            	9400            	16.6490555293	63          	135         	0           	Open  	;
 508             	9398            	9399            	22.857739368	63          	135         	0           	Open  	;
 509             	9397            	9398            	18.934101113	63          	135         	0           	Open  	;
 510             	9396            	9397            	21.2217418942	63          	135         	0           	Open  	;
 511             	9395            	9396            	20.5367066979	63          	135         	0           	Open  	;
 512             	9394            	9395            	19.857296216	63          	135         	0           	Open  	;
 513             	9393            	9394            	17.321346397	63          	135         	0           	Open  	;
 514             	9392            	9390            	0.77605412168	63          	135         	0           	Open  	;
 515             	9390            	9391            	2.23209520464	63          	135         	0           	Open  	;
 516             	9389            	9364            	23.6593189497	63          	135         	0           	Open  	;
 517             	9388            	9389            	16.8217999999	63          	135         	0           	Open  	;
 518             	9387            	9388            	33.0687865431	63          	135         	0           	Open  	;
 519             	9386            	9387            	23.6887214639	63          	135         	0           	Open  	;
 520             	9385            	9386            	26.8346070657	63          	135         	0           	Open  	;
 522             	9382            	9383            	12.5649588893	63          	135         	0           	Open  	;
 523             	9407            	9408            	29.9633621608	63          	135         	0           	Open  	;
 524             	9408            	9409            	20.1397343581	63          	135         	0           	Open  	;
 525             	9409            	9410            	18.5690293226	63          	135         	0           	Open  	;
 526             	9410            	9411            	20.291093539	63          	135         	0           	Open  	;
 527             	9392            	9435            	5.89300127251	110         	142         	0           	Open  	;
 529             	9433            	9429            	85.7813652552	63          	135         	0           	Open  	;
 531             	9432            	9427            	10.3119529187	63          	135         	0           	Open  	;
 532             	9431            	9432            	21.5119961415	63          	135         	0           	Open  	;
 533             	9430            	9431            	24.0811305798	63          	135         	0           	Open  	;
 534             	9429            	9430            	38.5447878705	63          	135         	0           	Open  	;
 535             	9428            	9422            	138.962167758	63          	135         	0           	Open  	;
 536             	9427            	9428            	81.307918003	63          	135         	0           	Open  	;
 537             	9426            	9421            	2.48888027035	63          	135         	0           	Open  	;
 538             	9381            	9382            	42.9138831265	63          	135         	0           	Open  	;
 539             	9425            	9426            	19.9024537434	63          	135         	0           	Open  	;
 540             	9423            	9424            	18.9251278727	63          	135         	0           	Open  	;
 541             	9422            	9423            	19.1426540743	63          	135         	0           	Open  	;
 542             	9421            	9420            	0.260386251682	63          	135         	0           	Open  	;
 543             	9420            	9416            	0.186461792149	63          	135         	0           	Open  	;
 544             	9418            	9419            	12.0006703978	63          	135         	0           	Open  	;
 545             	9417            	9418            	10.725888308	63          	135         	0           	Open  	;
 546             	9416            	9417            	2.60266978323	63          	135         	0           	Open  	;
 547             	9414            	9415            	39.6227662087	63          	135         	0           	Open  	;
 548             	9413            	9414            	35.584576125	63          	135         	0           	Open  	;
 549             	9412            	9413            	20.0886363145	63          	135         	0           	Open  	;
 550             	9411            	9412            	22.401001429	63          	135         	0           	Open  	;
 551             	9424            	9425            	24.1026111654	63          	135         	0           	Open  	;
 552             	9380            	9381            	19.8594163183	63          	135         	0           	Open  	;
 553             	9379            	9380            	27.0510579421	63          	135         	0           	Open  	;
 554             	9378            	9379            	18.8604880394	63          	135         	0           	Open  	;
 555             	9346            	9347            	20.0248092371	250         	122         	0           	Open  	;
 556             	9345            	9346            	19.958878576	250         	122         	0           	Open  	;
 557             	9344            	9345            	19.6034560478	250         	122         	0           	Open  	;
 558             	9343            	9344            	19.3714447574	250         	122         	0           	Open  	;
 559             	9342            	9343            	19.559620267	250         	122         	0           	Open  	;
 560             	9341            	9342            	19.9407788466	250         	122         	0           	Open  	;
 561             	9340            	9341            	19.9973859293	250         	122         	0           	Open  	;
 562             	9339            	9340            	21.0914250108	250         	122         	0           	Open  	;
 563             	9338            	9339            	19.722520047	250         	122         	0           	Open  	;
 564             	9337            	9338            	19.8956867939	250         	122         	0           	Open  	;
 565             	9336            	9337            	20.1610480137	250         	122         	0           	Open  	;
 566             	9347            	9348            	19.4186042142	250         	122         	0           	Open  	;
 567             	9335            	9336            	17.7510768399	250         	122         	0           	Open  	;
 568             	9333            	9334            	19.7869154751	250         	122         	0           	Open  	;
 569             	9332            	9333            	20.6498752779	250         	122         	0           	Open  	;
 570             	9331            	9332            	14.7549441881	250         	122         	0           	Open  	;
 571             	9330            	9331            	21.50113404 	250         	122         	0           	Open  	;
 572             	9329            	9330            	16.8630621481	250         	122         	0           	Open  	;
 573             	9328            	9329            	20.2695266698	250         	122         	0           	Open  	;
 574             	9327            	9328            	20.2851765489	250         	122         	0           	Open  	;
 575             	9326            	9327            	20.0893516171	250         	122         	0           	Open  	;
 576             	9325            	9326            	20.8930501837	250         	122         	0           	Open  	;
 577             	9324            	9325            	20.942848899	250         	122         	0           	Open  	;
 578             	9323            	9324            	20.6444237754	250         	122         	0           	Open  	;
 579             	9334            	9335            	19.0826430298	250         	122         	0           	Open  	;
 580             	9435            	PM.VRP.NCE.002  	27.6981091419	110         	142         	0           	Open  	;
 581             	9348            	9349            	19.2576038228	250         	122         	0           	Open  	;
 582             	9350            	9351            	20.3426956429	250         	122         	0           	Open  	;
 583             	9377            	9378            	24.1639734888	63          	135         	0           	Open  	;
 584             	9376            	9377            	30.9857471908	63          	135         	0           	Open  	;
 585             	9375            	9376            	24.5218953387	63          	135         	0           	Open  	;
 586             	9374            	9375            	24.3301689177	63          	135         	0           	Open  	;
 587             	9373            	9374            	23.313443221	63          	135         	0           	Open  	;
 588             	9372            	9373            	27.6287135857	63          	135         	0           	Open  	;
 589             	9371            	9372            	25.671671286	63          	135         	0           	Open  	;
 590             	9370            	9371            	25.7725994005	63          	135         	0           	Open  	;
 591             	9369            	9370            	28.8204216629	63          	135         	0           	Open  	;
 592             	9368            	9369            	27.3432486178	63          	135         	0           	Open  	;
 593             	9367            	9368            	25.8837065798	63          	135         	0           	Open  	;
 594             	9349            	9350            	20.3664177757	250         	122         	0           	Open  	;
 595             	9366            	9367            	37.1235902448	63          	135         	0           	Open  	;
 596             	9364            	9365            	20.4086049657	63          	135         	0           	Open  	;
 597             	9362            	9363            	1.60897728061	250         	122         	0           	Open  	;
 598             	9357            	9361            	0.78338961525	63          	130         	0           	Open  	;
 599             	9329            	9360            	6.21747547411	250         	122         	0           	Open  	;
 600             	9358            	9359            	12.4947531806	250         	122         	0           	Open  	;
 601             	9357            	9358            	14.6490520746	250         	122         	0           	Open  	;
 602             	9355            	9356            	16.5419675201	250         	122         	0           	Open  	;
 603             	9354            	9355            	20.8653636436	250         	122         	0           	Open  	;
 604             	9353            	9354            	25.9365899265	250         	122         	0           	Open  	;
 605             	9352            	9353            	21.9143493863	250         	122         	0           	Open  	;
 606             	9351            	9352            	24.7592775532	250         	122         	0           	Open  	;
 607             	9365            	9366            	26.9878240546	63          	135         	0           	Open  	;
 608             	9322            	9323            	21.100200046	250         	122         	0           	Open  	;
 609             	2972            	2814            	6.99332556972	60          	137         	0           	Open  	;
 610             	9014            	9015            	34.3608147319	32          	140         	0           	Open  	;
 611             	9299            	9300            	41.9208591755	450         	142         	0           	Open  	;
 612             	9300            	8464            	41.1586293745	450         	142         	0           	Open  	;
 613             	8454            	9302            	38.2859883111	280         	142         	0           	Open  	;
 614             	9302            	8685            	46.1521088255	280         	142         	0           	Open  	;
 615             	8690            	9304            	25.3181670944	225         	142         	0           	Open  	;
 616             	9304            	9305            	10.9396928658	225         	142         	0           	Open  	;
 617             	8887            	9308            	17.9672531567	225         	142         	0           	Open  	;
 618             	9308            	9309            	19.6567273257	225         	142         	0           	Open  	;
 619             	9309            	9274            	18.8816093741	225         	142         	0           	Open  	;
 620             	9312            	8887            	18.7470902815	225         	142         	0           	Open  	;
 621             	9305            	9312            	11.9181191887	225         	142         	0           	Open  	;
 622             	8689            	8690            	14.5584358231	225         	142         	0           	Open  	;
 623             	9210            	8534            	15.3268400195	450         	142         	0           	Open  	;
 624             	8580            	9210            	13.1943628113	450         	142         	0           	Open  	;
 625             	9209            	9200            	3.44650968365	450         	142         	0           	Open  	;
 626             	9202            	8591            	8.24454904799	250         	142         	0           	Open  	;
 VZ1.DMC.ITP.001 	8592            	8590            	1.55409298343	250         	142         	0           	Open  	;
 628             	9201            	9202            	5.04986039358	250         	142         	0           	Open  	;
 629             	8579            	9201            	12.6324918367	250         	142         	0           	Open  	;
 630             	9200            	8580            	6.39214682281	450         	142         	0           	Open  	;
 631             	9197            	9186            	19.2378662541	450         	142         	0           	Open  	;
 632             	9196            	9197            	27.5646544149	450         	142         	0           	Open  	;
 633             	8826            	9196            	16.1941773494	450         	142         	0           	Open  	;
 634             	9298            	9299            	43.0232073185	450         	142         	0           	Open  	;
 635             	9297            	9298            	58.0456650926	450         	142         	0           	Open  	;
 636             	9296            	9297            	29.7666124375	450         	142         	0           	Open  	;
 637             	9295            	9296            	3.47104854554	450         	142         	0           	Open  	;
 638             	8533            	38              	14.0274424256	450         	142         	0           	Open  	;
 639             	8591            	9223            	3.58156530069	250         	142         	0           	Open  	;
 640             	9034            	9224            	2.71758790053	110         	140         	0           	Open  	;
 641             	9224            	9051            	1.44120401059	110         	140         	0           	Open  	;
 642             	9023            	9225            	33.7332908559	110         	140         	0           	Open  	;
 643             	9225            	9226            	31.8447092631	110         	140         	0           	Open  	;
 644             	9226            	9227            	30.6776747645	110         	140         	0           	Open  	;
 645             	9227            	9228            	7.41049971324	110         	140         	0           	Open  	;
 646             	9228            	9229            	5.37516697444	110         	140         	0           	Open  	;
 647             	9229            	9230            	16.5909352663	110         	140         	0           	Open  	;
 648             	9230            	9231            	30.4205342818	110         	140         	0           	Open  	;
 649             	8846            	9085            	17.443984683	180         	142         	0           	Open  	;
 650             	9231            	9232            	2.41876993525	110         	140         	0           	Open  	;
 651             	9243            	8593            	2.21659581336	225         	142         	0           	Open  	;
 652             	8461            	8462            	95.4027738162	450         	142         	0           	Open  	;
 653             	8594            	9264            	0.892672398171	225         	142         	0           	Open  	;
 654             	40              	35              	1.48337217257	60          	132         	0           	Open  	;
 655             	35              	36              	4.50499733567	60          	132         	0           	Open  	;
 656             	8642            	8726            	10.0371824731	225         	142         	0           	Open  	;
 657             	8686            	8687            	19.1029389361	280         	142         	0           	Open  	;
 658             	8687            	9079            	11.7019643648	250         	142         	0           	Open  	;
 659             	9274            	8691            	190.56690659	225         	142         	0           	Open  	;
 660             	8653            	8637            	16.2830029489	225         	142         	0           	Open  	;
 661             	8463            	9295            	5.6239584808	450         	142         	0           	Open  	;
 662             	9232            	9024            	13.1016118858	110         	140         	0           	Open  	;
 663             	9085            	9070            	29.5731183301	180         	142         	0           	Open  	;
 664             	2050            	9081            	8.01022528643	300         	123         	0           	Open  	;
 665             	8484            	9081            	2.29997608698	450         	142         	0           	Open  	;
 666             	9041            	9042            	7.22581656212	32          	140         	0           	Open  	;
 667             	9040            	9041            	21.5868173204	32          	140         	0           	Open  	;
 668             	9039            	9040            	11.6919384618	32          	140         	0           	Open  	;
 669             	9038            	9039            	6.68215130079	32          	140         	0           	Open  	;
 670             	9037            	9038            	11.972124999	32          	140         	0           	Open  	;
 671             	9035            	9036            	2.22937704332	32          	140         	0           	Open  	;
 672             	9033            	9034            	40.8318255899	110         	140         	0           	Open  	;
 673             	9032            	9033            	15.3457105992	110         	140         	0           	Open  	;
 674             	9031            	9032            	13.6441083511	110         	140         	0           	Open  	;
 675             	9030            	9031            	43.466591677	110         	140         	0           	Open  	;
 676             	9029            	9030            	41.357219116	110         	140         	0           	Open  	;
 677             	9042            	9043            	13.4821418178	32          	140         	0           	Open  	;
 678             	9028            	9029            	29.7930367194	110         	140         	0           	Open  	;
 679             	9026            	9027            	20.2234893624	110         	140         	0           	Open  	;
 680             	9025            	9026            	25.3929169658	110         	140         	0           	Open  	;
 681             	9024            	9025            	12.1804658359	110         	140         	0           	Open  	;
 682             	9022            	9023            	15.9569882176	110         	140         	0           	Open  	;
 683             	9021            	9022            	21.5608106763	110         	140         	0           	Open  	;
 684             	9020            	9021            	21.3519339875	110         	140         	0           	Open  	;
 685             	9019            	9020            	20.2596101151	110         	140         	0           	Open  	;
 686             	9018            	9019            	10.8884108115	110         	140         	0           	Open  	;
 687             	9017            	9018            	31.9550232654	110         	140         	0           	Open  	;
 688             	9016            	9017            	6.40173515568	110         	140         	0           	Open  	;
 689             	5552            	9014            	28.6695321373	32          	137         	0           	Open  	;
 690             	9027            	9028            	18.7269556525	110         	140         	0           	Open  	;
 691             	9013            	2567            	10.9756753327	60          	137         	0           	Open  	;
 692             	9043            	9044            	23.3299218389	32          	140         	0           	Open  	;
 693             	9045            	9046            	13.9903542846	32          	140         	0           	Open  	;
 694             	8675            	8685            	2.75720967982	160         	140         	0           	Open  	;
 695             	9079            	8689            	11.324202083	250         	142         	0           	Open  	;
 696             	9078            	8706            	16.9380968953	110         	137         	0           	Open  	;
 697             	9077            	9078            	30.7201354974	110         	137         	0           	Open  	;
 698             	9076            	9077            	20.5875675345	110         	137         	0           	Open  	;
 699             	9075            	9076            	25.9223627204	110         	137         	0           	Open  	;
 700             	9074            	9075            	21.569300638	110         	137         	0           	Open  	;
 701             	9073            	9074            	27.7075386314	110         	137         	0           	Open  	;
 702             	8710            	9073            	8.65616163524	110         	137         	0           	Open  	;
 703             	9072            	8710            	4.88732125596	110         	137         	0           	Open  	;
 704             	8703            	9072            	4.77121024725	110         	137         	0           	Open  	;
 705             	8395            	9045            	22.5757101771	32          	140         	0           	Open  	;
 706             	9071            	5051            	0.00667532769651	180         	142         	0           	Open  	;
 708             	9419            	PM.VRP.NCE.001  	10.3955777134	32          	135         	0           	Open  	;
 709             	9438            	9439            	38.5969162792	32          	135         	0           	Open  	;
 710             	9437            	9438            	44.948544903	32          	135         	0           	Open  	;
 711             	9436            	9437            	11.4258293939	32          	135         	0           	Open  	;
 712             	6223            	9013            	8.79288991156	63          	140         	0           	Open  	;
 713             	9050            	2816            	19.6106859905	32          	140         	0           	Open  	;
 714             	9049            	9050            	18.7711346753	32          	140         	0           	Open  	;
 715             	9048            	9049            	12.1528424259	32          	140         	0           	Open  	;
 716             	9047            	9048            	21.2095167661	32          	140         	0           	Open  	;
 717             	9046            	9047            	6.38861894329	32          	140         	0           	Open  	;
 718             	9070            	9071            	0.001726267631	180         	142         	0           	Open  	;
 719             	9321            	9322            	20.2794341735	250         	122         	0           	Open  	;
 720             	9036            	9037            	18.2307037989	32          	140         	0           	Open  	;
 721             	9319            	9320            	19.1228173925	250         	122         	0           	Open  	;
 722             	2859            	8827            	0.401233124063	180         	142         	0           	Open  	;
 723             	8539            	8826            	14.4025422313	450         	142         	0           	Open  	;
 724             	8704            	8705            	5.18357391829	110         	137         	0           	Open  	;
 725             	8706            	8707            	8.79108027987	110         	137         	0           	Open  	;
 726             	8707            	8708            	18.0935195421	110         	137         	0           	Open  	;
 727             	8708            	8709            	16.1899287832	110         	137         	0           	Open  	;
 728             	8705            	1160            	2.85439962302	85          	137         	0           	Open  	;
 729             	8710            	8711            	4.73431864155	85          	137         	0           	Open  	;
 730             	8711            	6609            	1.41574167893	85          	137         	0           	Open  	;
 731             	4543            	8712            	19.0353481722	60          	137         	0           	Open  	;
 732             	8712            	6636            	23.4128806428	60          	137         	0           	Open  	;
 733             	4516            	8722            	19.4854755395	60          	140         	0           	Open  	;
 734             	8722            	4526            	19.2409308762	60          	140         	0           	Open  	;
 735             	4602            	8724            	6.00332099104	110         	132         	0           	Open  	;
 736             	2083            	8725            	24.0832609301	32          	140         	0           	Open  	;
 737             	8725            	4505            	21.428864086	32          	140         	0           	Open  	;
 738             	8726            	8609            	12.7759649819	225         	142         	0           	Open  	;
 739             	8726            	8727            	37.1433348369	200         	142         	0           	Open  	;
 740             	8727            	8728            	20.8888541096	200         	142         	0           	Open  	;
 743             	8827            	8828            	27.1499699376	180         	142         	0           	Open  	;
 745             	8828            	8829            	28.7199351148	180         	142         	0           	Open  	;
 746             	8830            	8831            	11.3220465468	180         	142         	0           	Open  	;
 747             	8851            	5127            	48.6442898869	60          	140         	0           	Open  	;
 748             	5122            	8851            	4.97465989392	60          	140         	0           	Open  	;
 749             	8847            	5185            	0.362887227966	32          	140         	0           	Open  	;
 750             	216             	8847            	47.7741547199	32          	140         	0           	Open  	;
 751             	8845            	8846            	9.72517079376	180         	142         	0           	Open  	;
 752             	8844            	8845            	26.400647341	180         	142         	0           	Open  	;
 753             	8843            	8844            	39.2159716057	180         	142         	0           	Open  	;
 754             	8842            	8843            	24.5992793595	180         	142         	0           	Open  	;
 755             	8841            	8842            	21.0564529304	180         	142         	0           	Open  	;
 756             	8840            	8841            	27.581583294	180         	142         	0           	Open  	;
 757             	8839            	8840            	35.7459980703	180         	142         	0           	Open  	;
 758             	8838            	8839            	43.0297463275	180         	142         	0           	Open  	;
 759             	8837            	8838            	35.5538633904	180         	142         	0           	Open  	;
 760             	8836            	8837            	34.2766599445	180         	142         	0           	Open  	;
 761             	8835            	8836            	31.2957672858	180         	142         	0           	Open  	;
 762             	8834            	8835            	17.9506098504	180         	142         	0           	Open  	;
 763             	8833            	8834            	18.6170350489	180         	142         	0           	Open  	;
 764             	8832            	8833            	12.508556312	180         	142         	0           	Open  	;
 765             	8701            	8702            	10.5387164777	85          	137         	0           	Open  	;
 766             	8702            	8703            	5.07346552363	85          	137         	0           	Open  	;
 767             	8831            	8832            	8.10181707958	180         	142         	0           	Open  	;
 768             	8829            	8830            	30.6748773425	180         	142         	0           	Open  	;
 772             	8750            	8751            	30.5462490823	200         	142         	0           	Open  	;
 773             	8749            	8750            	32.3801105779	200         	142         	0           	Open  	;
 774             	8748            	8749            	17.9896046094	200         	142         	0           	Open  	;
 775             	8747            	8748            	26.4201809225	200         	142         	0           	Open  	;
 776             	8746            	8747            	33.0268829289	200         	142         	0           	Open  	;
 777             	8745            	8746            	15.9523321178	200         	142         	0           	Open  	;
 778             	8744            	8745            	12.3490932868	200         	142         	0           	Open  	;
 779             	8743            	8744            	16.3777069518	200         	142         	0           	Open  	;
 780             	8742            	8743            	15.1120267664	200         	142         	0           	Open  	;
 781             	8741            	8742            	13.0419419574	200         	142         	0           	Open  	;
 782             	8740            	8741            	9.98089379759	200         	142         	0           	Open  	;
 783             	8731            	8732            	31.0647633827	200         	142         	0           	Open  	;
 784             	8732            	8733            	28.2232536921	200         	142         	0           	Open  	;
 785             	8733            	8734            	24.9913823546	200         	142         	0           	Open  	;
 786             	8734            	8735            	22.9722094067	200         	142         	0           	Open  	;
 787             	8735            	8736            	32.6418962834	200         	142         	0           	Open  	;
 788             	8736            	8737            	20.3432334206	200         	142         	0           	Open  	;
 789             	8737            	8738            	35.0510353622	200         	142         	0           	Open  	;
 790             	8738            	8739            	26.3343543879	200         	142         	0           	Open  	;
 791             	9320            	9321            	20.3876285034	250         	122         	0           	Open  	;
 792             	8739            	8740            	10.9718516664	200         	142         	0           	Open  	;
 793             	8730            	8731            	24.4962543459	200         	142         	0           	Open  	;
 794             	8729            	8730            	24.0844486345	200         	142         	0           	Open  	;
 795             	8752            	8753            	1.00003880929	200         	142         	0           	Open  	;
 796             	8754            	8752            	5.86997754391	200         	142         	0           	Open  	;
 804             	8728            	8729            	26.5446880747	200         	142         	0           	Open  	;
 807             	5127            	8852            	0.663549855041	60          	140         	0           	Open  	;
 813             	8758            	8183            	9.23142879607	200         	120         	0           	Open  	;
 814             	8757            	8758            	16.0501164643	200         	120         	0           	Open  	;
 815             	8756            	8757            	9.58965635446	200         	120         	0           	Open  	;
 816             	8688            	6854            	1.4780720542	280         	142         	0           	Open  	;
 817             	8751            	8755            	12.6753577469	200         	142         	0           	Open  	;
 818             	8755            	8754            	0.507264871117	200         	142         	0           	Open  	;
 820             	4981            	8855            	3.85586141494	32          	140         	0           	Open  	;
 822             	4978            	8856            	3.6376122348	32          	135         	0           	Open  	;
 823             	8964            	8965            	20.9842134241	300         	123         	0           	Open  	;
 824             	8963            	8964            	20.0003507216	300         	123         	0           	Open  	;
 825             	8962            	8963            	20.7683105236	300         	123         	0           	Open  	;
 826             	8961            	8962            	20.7116794343	300         	123         	0           	Open  	;
 827             	8960            	8961            	20.1649560625	300         	123         	0           	Open  	;
 828             	8959            	8960            	20.9976258894	300         	123         	0           	Open  	;
 829             	8958            	8959            	22.9651665137	300         	123         	0           	Open  	;
 830             	8957            	8958            	20.8072160559	300         	123         	0           	Open  	;
 831             	8956            	8957            	20.5327837856	300         	123         	0           	Open  	;
 832             	8955            	8956            	20.3163964575	300         	123         	0           	Open  	;
 833             	8954            	8955            	19.7822931178	300         	123         	0           	Open  	;
 834             	8953            	8954            	20.7338871656	300         	123         	0           	Open  	;
 835             	8952            	8953            	20.6532245669	300         	123         	0           	Open  	;
 836             	8695            	8696            	20.2973212522	85          	137         	0           	Open  	;
 837             	8951            	8952            	19.422869021	300         	123         	0           	Open  	;
 838             	8950            	8951            	20.2100822605	300         	123         	0           	Open  	;
 839             	8949            	8950            	19.9559199242	300         	123         	0           	Open  	;
 840             	8948            	8949            	22.9283449032	300         	123         	0           	Open  	;
 841             	8947            	8948            	18.881826209	300         	123         	0           	Open  	;
 842             	8946            	8947            	21.162617277	300         	123         	0           	Open  	;
 843             	8945            	8946            	20.2963478982	300         	123         	0           	Open  	;
 844             	8965            	8966            	20.1976690981	300         	123         	0           	Open  	;
 845             	7660            	8945            	9.50536401191	300         	123         	0           	Open  	;
 846             	8966            	8967            	20.5073429282	300         	123         	0           	Open  	;
 847             	8968            	8969            	20.0033025274	300         	123         	0           	Open  	;
 848             	9317            	9318            	16.3173720001	250         	122         	0           	Open  	;
 849             	9318            	9319            	21.732217029	250         	122         	0           	Open  	;
 850             	5039            	8855            	4.11637928887	32          	140         	0           	Open  	;
 851             	9316            	9317            	20.5991868769	250         	122         	0           	Open  	;
 852             	8983            	9316            	20.9135307882	250         	122         	0           	Open  	;
 853             	8982            	8983            	16.4330710459	250         	122         	0           	Open  	;
 854             	8981            	8982            	20.428427497	250         	122         	0           	Open  	;
 855             	8980            	8981            	21.398315471	250         	122         	0           	Open  	;
 856             	8979            	8980            	20.3422035429	250         	122         	0           	Open  	;
 857             	8978            	8979            	19.427799649	300         	123         	0           	Open  	;
 858             	8977            	8978            	21.6777094963	300         	123         	0           	Open  	;
 859             	8976            	8977            	20.2975933794	300         	123         	0           	Open  	;
 860             	8975            	8976            	19.6534660563	300         	123         	0           	Open  	;
 861             	8974            	8975            	18.9797484171	300         	123         	0           	Open  	;
 862             	8973            	8974            	20.469858134	300         	123         	0           	Open  	;
 863             	8972            	8973            	20.3194776748	300         	123         	0           	Open  	;
 864             	8971            	8972            	19.7956772052	300         	123         	0           	Open  	;
 865             	8970            	8971            	28.3350004411	300         	123         	0           	Open  	;
 866             	8969            	8970            	14.6665007413	300         	123         	0           	Open  	;
 867             	8693            	8694            	2.9586838286	85          	137         	0           	Open  	;
 868             	8694            	8695            	13.9789299686	85          	137         	0           	Open  	;
 869             	8967            	8968            	19.8980813651	300         	123         	0           	Open  	;
 870             	1790            	8930            	1.34633618778	110         	118         	0           	Open  	;
 871             	4699            	8693            	0.691792946024	85          	137         	0           	Open  	;
 872             	3663            	8922            	0.0695783014302	63          	118         	0           	Open  	;
 873             	8878            	8879            	18.0142750333	32          	140         	0           	Open  	;
 874             	4448            	8878            	15.7786276376	32          	140         	0           	Open  	;
 875             	1184            	8871            	0.789407758655	60          	137         	0           	Open  	;
 876             	4589            	8875            	0.373568734932	60          	137         	0           	Open  	;
 877             	8874            	4589            	21.527643104	60          	137         	0           	Open  	;
 878             	8873            	8874            	26.9336954203	60          	137         	0           	Open  	;
 879             	8872            	8873            	21.9321302432	60          	137         	0           	Open  	;
 880             	8871            	8872            	25.6365502518	60          	137         	0           	Open  	;
 881             	4372            	8869            	3.41493365364	32          	140         	0           	Open  	;
 882             	8868            	4372            	27.9410894681	32          	140         	0           	Open  	;
 883             	8879            	4261            	0.649945798411	32          	140         	0           	Open  	;
 884             	4362            	8868            	8.92673703002	32          	140         	0           	Open  	;
 887             	8863            	281             	26.0017507876	60          	137         	0           	Open  	;
 891             	8921            	PM.VRP.PRN.007  	0.11146479247	63          	118         	0           	Open  	;
 892             	8857            	4981            	0.00733893743796	32          	140         	0           	Open  	;
 894             	8858            	4978            	3.87164687002	85          	132         	0           	Open  	;
 896             	8881            	4448            	1.08578234438	32          	140         	0           	Open  	;
 898             	8700            	8701            	14.2047273816	85          	137         	0           	Open  	;
 899             	8917            	8915            	0.560161583143	100         	118         	0           	Open  	;
 900             	8926            	8911            	1.46511194124	60          	132         	0           	Open  	;
 901             	8922            	8920            	0.352895933148	63          	118         	0           	Closed	;
 902             	8887            	4600            	4.54033401821	225         	142         	0           	Open  	;
 903             	8920            	8921            	0.39821401323	63          	118         	0           	Open  	;
 904             	8919            	5920            	0.791343794204	100         	118         	0           	Open  	;
 905             	8915            	8916            	0.962486882801	100         	118         	0           	Closed	;
 906             	8916            	8919            	0.603433509156	100         	118         	0           	Open  	;
 907             	8911            	8912            	2.0627857374	60          	132         	0           	Open  	;
 908             	8906            	8907            	0.353544905439	100         	118         	0           	Open  	;
 909             	8907            	3304            	0.825896482174	100         	118         	0           	Closed	;
 910             	8912            	3492            	12.2490698429	60          	132         	0           	Open  	;
 911             	2745            	8901            	0.462840414498	200         	120         	0           	Open  	;
 912             	2717            	8898            	0.548470135688	200         	120         	0           	Open  	;
 913             	8898            	8899            	0.624023364784	200         	120         	0           	Open  	;
 914             	2720            	8896            	0.297070294626	200         	120         	0           	Open  	;
 915             	8896            	8897            	0.633469028452	200         	120         	0           	Open  	;
 916             	8696            	8697            	19.5052368609	85          	137         	0           	Open  	;
 917             	8699            	8700            	25.513067339	85          	137         	0           	Open  	;
 918             	8698            	8699            	23.2302100075	85          	137         	0           	Open  	;
 919             	8901            	1166            	8.54964339981	200         	120         	0           	Open  	;
 920             	8697            	8698            	35.1095608768	85          	137         	0           	Open  	;
 922             	6592            	242             	7.64849639797	110         	132         	0           	Open  	;
 923             	1146            	6592            	4.49607656759	110         	132         	0           	Open  	;
 924             	6553            	6554            	3.64790234102	60          	132         	0           	Open  	;
 925             	6550            	6551            	3.8324487108	60          	132         	0           	Open  	;
 927             	6551            	6552            	2.97166103883	60          	132         	0           	Open  	;
 928             	6549            	6550            	0.000999999605119	60          	132         	0           	Open  	;
 929             	6548            	6549            	11.1056647874	60          	132         	0           	Open  	;
 930             	4148            	6548            	9.98503537338	60          	132         	0           	Open  	;
 932             	6552            	6553            	3.47811450359	60          	132         	0           	Open  	;
 933             	4630            	6554            	1.89207733798	110         	132         	0           	Open  	;
 934             	4572            	6728            	12.5037961232	110         	132         	0           	Open  	;
 935             	6636            	6637            	3.13811365267	110         	132         	0           	Open  	;
 936             	6637            	6638            	15.7887169859	110         	132         	0           	Open  	;
 937             	6638            	4634            	40.8657642676	110         	132         	0           	Open  	;
 938             	6725            	6726            	20.2864916905	110         	132         	0           	Open  	;
 939             	6726            	6727            	18.0514448366	110         	132         	0           	Open  	;
 940             	6727            	4248            	8.00984598626	110         	132         	0           	Open  	;
 941             	6728            	6729            	19.9583229121	110         	132         	0           	Open  	;
 942             	6729            	4602            	12.4098451092	110         	132         	0           	Open  	;
 943             	3185            	6776            	43.1900347975	110         	132         	0           	Open  	;
 944             	6776            	6777            	16.8404732712	110         	132         	0           	Open  	;
 945             	6777            	3190            	6.13498533013	110         	132         	0           	Open  	;
 947             	6795            	6796            	19.4001173711	110         	132         	0           	Open  	;
 948             	6794            	6795            	5.3807405623	110         	132         	0           	Closed	;
 949             	6554            	6636            	3.7217211527	110         	132         	0           	Open  	;
 951             	6279            	6273            	17.1585412256	110         	132         	0           	Open  	;
 953             	5943            	5944            	6.41518590887	60          	132         	0           	Open  	;
 954             	6796            	6797            	18.5362675855	110         	132         	0           	Open  	;
 955             	5273            	6082            	23.1175401161	75          	132         	0           	Open  	;
 956             	6082            	2196            	18.7209132256	75          	132         	0           	Open  	;
 957             	6259            	6260            	26.1425750067	60          	132         	0           	Open  	;
 958             	6260            	363             	11.7382181363	60          	132         	0           	Open  	;
 959             	363             	6261            	0.543619352276	110         	132         	0           	Open  	;
 960             	6261            	6262            	17.9000251393	110         	132         	0           	Open  	;
 961             	6262            	6247            	24.6823431175	110         	132         	0           	Open  	;
 962             	6275            	6279            	29.4676437756	110         	132         	0           	Open  	;
 983             	6797            	6798            	18.9681555511	110         	132         	0           	Open  	;
 985             	6799            	6800            	19.1531556149	110         	132         	0           	Open  	;
 1012            	5630            	4618            	23.7892343351	110         	132         	0           	Open  	;
 1014            	6798            	6799            	18.2166476053	110         	132         	0           	Open  	;
 1017            	6800            	6801            	18.8420038213	110         	132         	0           	Open  	;
 1018            	6801            	6802            	18.0748528621	110         	132         	0           	Open  	;
 1019            	6802            	6803            	20.0353875932	110         	132         	0           	Open  	;
 1020            	6803            	6804            	18.9234791991	110         	132         	0           	Open  	;
 1021            	6804            	6805            	18.6902380934	110         	132         	0           	Open  	;
 1022            	6805            	6806            	18.5693659557	110         	132         	0           	Open  	;
 1023            	6806            	6807            	9.98450384385	110         	132         	0           	Open  	;
 1024            	6807            	6808            	11.61734307 	110         	132         	0           	Open  	;
 1025            	6808            	6809            	8.62658402933	110         	132         	0           	Open  	;
 1026            	6809            	6810            	4.9387230459	110         	132         	0           	Open  	;
 1027            	3985            	6854            	21.0377700812	110         	132         	0           	Open  	;
 1028            	2917            	6855            	10.9899219744	60          	132         	0           	Open  	;
 1029            	4066            	6856            	19.4342464004	60          	132         	0           	Open  	;
 1030            	6856            	6855            	23.0877683371	60          	132         	0           	Open  	;
 1031            	3491            	7016            	1.71368521051	110         	132         	0           	Open  	;
 1032            	6810            	7081            	2.27818646509	110         	132         	0           	Open  	;
 1033            	7081            	7082            	10.9582423784	110         	132         	0           	Open  	;
 1047            	4633            	5630            	13.2291246098	110         	132         	0           	Open  	;
 1048            	4065            	2918            	18.1706950882	60          	132         	0           	Open  	;
 1049            	5557            	5558            	23.7705325138	150         	108         	0           	Open  	;
 1071            	2904            	2890            	17.3038983122	110         	132         	0           	Open  	;
 1072            	2903            	2904            	14.103932077	110         	132         	0           	Open  	;
 1073            	2902            	2903            	6.74135143779	110         	132         	0           	Open  	;
 1074            	2893            	2891            	11.6961355838	110         	132         	0           	Open  	;
 1075            	2891            	2892            	1.34704750132	110         	132         	0           	Open  	;
 1076            	2890            	2891            	0.386424895337	110         	132         	0           	Open  	;
 1077            	2874            	2875            	8.86726216281	200         	135         	0           	Open  	;
 1078            	2873            	2874            	15.4026680112	200         	135         	0           	Open  	;
 1079            	2872            	2873            	11.3962879856	200         	135         	0           	Open  	;
 1081            	2744            	2745            	25.6920136602	200         	110         	0           	Open  	;
 1082            	2743            	2744            	24.8958978242	200         	110         	0           	Open  	;
 1083            	2742            	2743            	32.0503424169	200         	110         	0           	Open  	;
 1084            	2741            	2742            	23.9620228478	200         	110         	0           	Open  	;
 1085            	121             	2741            	9.48034118395	200         	110         	0           	Open  	;
 1086            	2624            	673             	0.986582485138	150         	108         	0           	Open  	;
 1087            	2623            	2624            	41.3691412037	150         	108         	0           	Open  	;
 1121            	2892            	2908            	1.83368024788	110         	132         	0           	Open  	;
 1124            	2271            	2272            	22.3320965427	300         	112         	0           	Open  	;
 1125            	2272            	2273            	19.9320266154	300         	112         	0           	Open  	;
 1126            	2273            	2274            	21.534930346	300         	112         	0           	Open  	;
 1127            	2274            	2275            	11.3975127254	300         	112         	0           	Open  	;
 1128            	2275            	2276            	11.1667893464	300         	112         	0           	Open  	;
 1129            	2276            	2277            	26.1366226586	300         	112         	0           	Open  	;
 1132            	5558            	5551            	17.5692768215	150         	108         	0           	Open  	;
 1133            	2914            	2915            	0.891156086041	110         	132         	0           	Open  	;
 1134            	2916            	2917            	6.51900682697	60          	132         	0           	Open  	;
 1135            	5113            	5114            	11.2464786046	32          	135         	0           	Open  	;
 1136            	5112            	5113            	17.4743987595	32          	135         	0           	Open  	;
 1137            	5111            	5112            	15.6279295442	32          	135         	0           	Open  	;
 1138            	5104            	3761            	5.10563130847	60          	132         	0           	Open  	;
 1139            	5103            	5104            	14.6053644491	60          	132         	0           	Open  	;
 1140            	5102            	5103            	30.1886188346	60          	132         	0           	Open  	;
 1141            	5101            	5102            	57.1114925252	60          	132         	0           	Open  	;
 1142            	5100            	5101            	42.5180285163	60          	132         	0           	Open  	;
 1143            	5099            	5100            	11.6072306691	60          	132         	0           	Open  	;
 1144            	5096            	5099            	7.48320621473	60          	132         	0           	Open  	;
 1145            	5042            	5036            	38.62245693 	32          	135         	0           	Open  	;
 1146            	5041            	5042            	22.9384906844	32          	135         	0           	Open  	;
 1147            	5040            	5041            	9.61149958888	32          	135         	0           	Open  	;
 1148            	5039            	5040            	3.32555775902	32          	135         	0           	Open  	;
 1149            	4980            	4981            	4.12941444959	85          	132         	0           	Open  	;
 1150            	4979            	4980            	39.5300313184	85          	132         	0           	Open  	;
 1151            	4852            	3998            	3.25435120582	60          	132         	0           	Open  	;
 1152            	5114            	5108            	9.43161969109	32          	135         	0           	Open  	;
 1153            	4851            	4852            	16.3533523315	60          	132         	0           	Open  	;
 1154            	5178            	5179            	21.9260767494	85          	132         	0           	Open  	;
 1155            	5180            	212             	11.7544552594	85          	132         	0           	Open  	;
 1156            	2196            	5557            	21.5048954657	150         	108         	0           	Open  	;
 1157            	5556            	673             	21.1974320383	150         	108         	0           	Open  	;
 1158            	5551            	5556            	16.1297663028	150         	108         	0           	Open  	;
 1159            	5555            	2621            	9.59614276638	75          	107         	0           	Open  	;
 1160            	5554            	5555            	19.8211609398	75          	107         	0           	Open  	;
 1161            	498             	5554            	26.7974814486	75          	107         	0           	Open  	;
 1162            	5552            	5553            	6.77218458056	150         	108         	0           	Open  	;
 1163            	5551            	5552            	5.39223682729	150         	108         	0           	Open  	;
 1164            	5349            	5350            	0.544518135558	110         	135         	0           	Open  	;
 1165            	5222            	5349            	33.3213179377	110         	135         	0           	Open  	;
 1166            	5349            	5225            	12.5919061299	110         	135         	0           	Open  	;
 1167            	4991            	5247            	2.96366327317	110         	135         	0           	Open  	;
 1168            	4945            	5247            	11.1753759401	110         	135         	0           	Open  	;
 1169            	5214            	5013            	5.51075370841	60          	132         	0           	Open  	;
 1170            	5213            	5214            	19.6487567223	60          	132         	0           	Open  	;
 1171            	5212            	5213            	11.0349505428	60          	132         	0           	Open  	;
 1172            	118             	5212            	8.37922434679	60          	132         	0           	Open  	;
 1173            	5179            	5180            	10.2734741646	85          	132         	0           	Open  	;
 1174            	4850            	4851            	301.797139417	60          	132         	0           	Open  	;
 1175            	4739            	4740            	39.341808962100004	60          	132         	0           	Open  	;
 1176            	4738            	4739            	24.0762364973	60          	132         	0           	Open  	;
 1177            	4468            	4469            	21.0036592048	110         	132         	0           	Open  	;
 1178            	4467            	4468            	11.8448101464	110         	132         	0           	Open  	;
 1179            	4466            	4467            	17.7619602925	110         	132         	0           	Open  	;
 1180            	4465            	4466            	11.9938801358	110         	132         	0           	Open  	;
 1181            	4306            	1172            	12.8711368312	110         	132         	0           	Open  	;
 1182            	2875            	4306            	7.22376084408	110         	132         	0           	Open  	;
 1183            	4301            	4302            	16.0666180676	110         	132         	0           	Open  	;
 1184            	4300            	4301            	12.1911252268	110         	132         	0           	Open  	;
 1185            	4247            	4248            	13.3140262448	110         	132         	0           	Open  	;
 1186            	1427            	4247            	12.6648087627	110         	132         	0           	Open  	;
 1187            	4067            	4068            	20.7079022847	60          	132         	0           	Open  	;
 1188            	4066            	4067            	27.2481070165	60          	132         	0           	Open  	;
 1189            	4064            	4065            	14.8229124332	60          	132         	0           	Open  	;
 1190            	4063            	4064            	17.7672424987	60          	132         	0           	Open  	;
 1191            	3998            	3999            	2.33644010417	60          	132         	0           	Open  	;
 1192            	1160            	3998            	5.81296255119	60          	132         	0           	Open  	;
 1193            	2908            	2914            	7.15108158627	110         	132         	0           	Open  	;
 1194            	4469            	4470            	21.4100215087	110         	132         	0           	Open  	;
 1195            	4470            	4471            	14.3132115545	110         	132         	0           	Open  	;
 1196            	4471            	4472            	16.2852951151	110         	132         	0           	Open  	;
 1197            	4602            	4562            	17.2048039636	110         	132         	0           	Open  	;
 1198            	4638            	4630            	2.84779234641	110         	132         	0           	Open  	;
 1199            	4637            	4638            	13.4967329501	110         	132         	0           	Open  	;
 1200            	4636            	4637            	22.0413456877	110         	132         	0           	Open  	;
 1201            	4635            	4636            	17.4783478122	110         	132         	0           	Open  	;
 1202            	4152            	4635            	7.46658156379	110         	132         	0           	Open  	;
 1203            	4632            	4633            	23.7962582801	110         	132         	0           	Open  	;
 1204            	4631            	4632            	15.2039714163	110         	132         	0           	Open  	;
 1205            	4630            	4631            	8.76715123724	110         	132         	0           	Closed	;
 1206            	2915            	2916            	0.595638312474	60          	132         	0           	Open  	;
 1207            	4619            	4606            	2.43257177887	110         	132         	0           	Open  	;
 1208            	4610            	4603            	3.29723717257	110         	132         	0           	Open  	;
 1209            	4609            	4610            	0.000984884958176	110         	132         	0           	Open  	;
 1210            	4608            	4609            	12.5500208873	110         	132         	0           	Open  	;
 1211            	4607            	4608            	0.00304630908132	110         	132         	0           	Open  	;
 1212            	4606            	4607            	21.2434354524	110         	132         	0           	Open  	;
 1213            	4605            	4572            	7.02132397859	110         	132         	0           	Open  	;
 1214            	4604            	4605            	25.1460987768	110         	132         	0           	Open  	;
 1215            	4603            	4604            	9.28403360671	110         	132         	0           	Open  	;
 1216            	4618            	4619            	6.76307099224	110         	132         	0           	Open  	;
 1305            	8435            	5602            	67.2099631071	85          	132         	0           	Open  	;
 1306            	8434            	8435            	18.2155285404	85          	132         	0           	Open  	;
 1307            	2893            	8434            	8.39286956867	85          	132         	0           	Open  	;
 1308            	2270            	2271            	21.2107469219	300         	112         	0           	Open  	;
 1310            	34              	8218            	10.9239751924	60          	135         	0           	Open  	;
 1312            	8227            	8218            	6.3756002305	60          	135         	0           	Open  	;
 1557            	2269            	2270            	21.0208118302	300         	112         	0           	Open  	;
 1558            	0               	1               	7.01907138398	60          	135         	0           	Open  	;
 1564            	28              	29              	95.833586788	60          	135         	0           	Open  	;
 1567            	2084            	2085            	16.9752013391	110         	132         	0           	Open  	;
 1568            	2083            	2084            	2.21159195363	110         	132         	0           	Open  	;
 1569            	29              	30              	114.644118964	60          	135         	0           	Open  	;
 1570            	30              	31              	0.144043917202	60          	135         	0           	Open  	;
 1571            	33              	34              	235.674230039	60          	135         	0           	Open  	;
 1573            	0               	28              	121.914130315	60          	135         	0           	Open  	;
 1574            	673             	674             	7.3208896313	150         	108         	0           	Open  	;
 1575            	674             	675             	0.676412241184	150         	108         	0           	Open  	;
 1576            	39              	28              	2.20843836209	60          	135         	0           	Open  	;
 1587            	497             	498             	1.16580358612	75          	107         	0           	Open  	;
 1588            	23              	24              	0.488575940849	32          	137         	0           	Open  	;
 1589            	39              	41              	9.00192269717	60          	135         	0           	Open  	;
 1590            	24              	25              	0.731676787085	32          	137         	0           	Open  	;
 1593            	26              	27              	76.4680844397	32          	137         	0           	Open  	;
 1597            	2196            	497             	7.03671244253	75          	132         	0           	Open  	;
 1599            	25              	26              	0.732240950818	32          	137         	0           	Open  	;
 1604            	1624            	1625            	4.15197603509	150         	108         	0           	Open  	;
 1605            	1623            	1624            	6.39873870422	150         	108         	0           	Open  	;
 1606            	1622            	1623            	6.73372712521	150         	108         	0           	Open  	;
 1607            	1621            	1622            	6.92025956492	150         	108         	0           	Open  	;
 1608            	365             	366             	247.076667301	75          	107         	0           	Open  	;
 1609            	364             	365             	14.2509814749	75          	107         	0           	Open  	;
 1610            	363             	364             	5.875939414 	75          	107         	0           	Open  	;
 1612            	238             	239             	6.02187261918	110         	132         	0           	Open  	;
 1613            	240             	241             	14.1393024081	110         	132         	0           	Open  	;
 1614            	241             	242             	4.00565585197	110         	132         	0           	Open  	;
 1615            	112             	113             	17.5173703196	60          	132         	0           	Open  	;
 1616            	113             	114             	42.0111567988	60          	132         	0           	Open  	;
 1617            	114             	115             	87.9284976076	60          	132         	0           	Open  	;
 1618            	363             	1790            	2.04338689671	110         	132         	0           	Open  	;
 1619            	1160            	1161            	10.9142300737	60          	132         	0           	Open  	;
 1620            	1145            	1146            	4.70083620272	110         	132         	0           	Open  	;
 1621            	239             	240             	9.5246184053	110         	132         	0           	Open  	;
 1632            	691             	692             	0.582825016996	110         	107         	0           	Open  	;
 1634            	692             	693             	15.6867699991	110         	107         	0           	Open  	;
 1645            	32              	33              	18.9985763554	60          	135         	0           	Open  	;
 1647            	9               	10              	2.2154000001	60          	135         	0           	Open  	;
 1648            	22              	23              	0.973381374753	32          	137         	0           	Open  	;
 1650            	11              	12              	4.3618303033	60          	135         	0           	Open  	;
 1651            	12              	13              	2.96393469944	60          	135         	0           	Open  	;
 1655            	13              	14              	2.21185544279	60          	135         	0           	Open  	;
 1656            	14              	15              	2.8814384061	60          	135         	0           	Open  	;
 1670            	8               	9               	3.53339902252	60          	135         	0           	Open  	;
 1671            	7               	8               	2.51774879753	60          	135         	0           	Open  	;
 1680            	1               	2               	2.97421693925	60          	135         	0           	Open  	;
 1681            	2               	3               	3.00453306769	60          	135         	0           	Open  	;
 1685            	3               	4               	1.77501289306	60          	135         	0           	Open  	;
 1687            	4               	5               	5.07442736236	60          	135         	0           	Open  	;
 1688            	5               	6               	3.28401313278	60          	135         	0           	Open  	;
 1689            	6               	7               	2.51014924893	60          	135         	0           	Open  	;
 1696            	10              	11              	1.08807255761	60          	135         	0           	Open  	;
 1706            	20              	21              	0.731618616145	32          	137         	0           	Open  	;
 1707            	21              	22              	0.488536794502	32          	137         	0           	Open  	;
 1709            	19              	20              	0.99452884343	32          	137         	0           	Open  	;
 1711            	15              	16              	3.46526265799	60          	135         	0           	Open  	;
 1715            	17              	18              	91.026355527	60          	135         	0           	Open  	;
 1716            	16              	17              	3.2870409589	60          	135         	0           	Open  	;
 1717            	18              	19              	0.975756116917	32          	137         	0           	Open  	;
 1720            	3428            	3429            	46.8999489168	60          	135         	0           	Open  	;
 1721            	3432            	3430            	144.656861579	60          	135         	0           	Open  	;
 1722            	3428            	3431            	109.953852469	60          	135         	0           	Open  	;
 1723            	3429            	3427            	144.760543551	60          	135         	0           	Open  	;
 1724            	3430            	3427            	110.188997001	85          	135         	0           	Open  	;
 1725            	3433            	3434            	57.0223011333	85          	135         	0           	Open  	;
 1726            	3431            	3432            	59.3751201124	60          	135         	0           	Open  	;
 1727            	3434            	3435            	116.031109051	85          	135         	0           	Open  	;
 1728            	3525            	3526            	19.3862716889	60          	135         	0           	Open  	;
 1729            	3437            	3430            	94.9189714703	85          	135         	0           	Open  	;
 1730            	3449            	3450            	23.439507781	85          	135         	0           	Open  	;
 1731            	3447            	3448            	401.427365775	60          	135         	0           	Open  	;
 1732            	3405            	3446            	400.300080672	60          	135         	0           	Open  	;
 1733            	3518            	3519            	25.882312899	60          	135         	0           	Open  	;
 1734            	3519            	3520            	18.1302196626	60          	135         	0           	Open  	;
 1735            	3520            	3521            	19.2852390442	60          	135         	0           	Open  	;
 1736            	3521            	3522            	22.9361832042	60          	135         	0           	Open  	;
 1737            	3444            	3445            	0.0300467968118	60          	135         	0           	Open  	;
 1738            	3435            	3436            	28.8267974038	85          	135         	0           	Open  	;
 1739            	3442            	3444            	20.9500000061	60          	135         	0           	Open  	;
 1740            	3443            	3442            	60.8941696372	60          	135         	0           	Open  	;
 1741            	3441            	3442            	26.0492029995	110         	135         	0           	Open  	;
 1742            	3440            	3441            	293.418432847	110         	135         	0           	Open  	;
 1743            	978             	980             	111.477275584	60          	135         	0           	Open  	;
 1744            	978             	3440            	104.439460621	60          	135         	0           	Open  	;
 1745            	3439            	3431            	58.9073931832	60          	135         	0           	Open  	;
 1746            	3438            	3439            	49.3702054767	60          	135         	0           	Open  	;
 1747            	3523            	3524            	20.819489739	60          	135         	0           	Open  	;
 1748            	976             	3443            	44.4999826141	60          	135         	0           	Open  	;
 1749            	3522            	3523            	25.2629314613	60          	135         	0           	Open  	;
 1750            	3427            	3426            	51.0301814367	85          	135         	0           	Open  	;
 1751            	3450            	3451            	21.4919317422	85          	135         	0           	Open  	;
 1752            	3405            	3406            	114.797602727	60          	135         	0           	Open  	;
 1753            	3405            	3404            	105.774471295	60          	135         	0           	Open  	;
 1754            	3403            	3404            	14.3062370659	60          	135         	0           	Open  	;
 1755            	3402            	3403            	94.7296154227	60          	135         	0           	Open  	;
 1756            	3401            	3402            	15.5716058674	60          	135         	0           	Open  	;
 1757            	3400            	970             	14.0000461039	60          	135         	0           	Open  	;
 1758            	3399            	3400            	50.000126034	60          	135         	0           	Open  	;
 1759            	3391            	3399            	409.800167232	50          	135         	0           	Open  	;
 1760            	3397            	3398            	8.39908803194	60          	135         	0           	Open  	;
 1761            	3406            	3407            	12.7088708064	60          	135         	0           	Open  	;
 1762            	2099            	1429            	104.89645369	60          	135         	0           	Open  	;
 1763            	3395            	3396            	301.453204202	60          	135         	0           	Open  	;
 1764            	3383            	3395            	15.4120323752	60          	135         	0           	Open  	;
 1765            	3394            	2099            	368.765790905	60          	135         	0           	Open  	;
 1766            	3386            	3394            	24.4381571033	60          	135         	0           	Open  	;
 1767            	3393            	1462            	6.71113386848	60          	135         	0           	Open  	;
 1768            	3392            	3393            	23.4423334011	60          	135         	0           	Open  	;
 1769            	3391            	3392            	31.3719682308	60          	135         	0           	Open  	;
 1770            	3390            	1462            	33.4636035342	60          	135         	0           	Open  	;
 1771            	3389            	3390            	232.285407346	60          	135         	0           	Open  	;
 1772            	3396            	1429            	77.7847896074	60          	135         	0           	Open  	;
 1773            	3428            	3421            	105.519672027	60          	135         	0           	Open  	;
 1774            	3408            	3409            	27.1122523852	60          	135         	0           	Open  	;
 1775            	3410            	3407            	26.7777173533	60          	135         	0           	Open  	;
 1776            	3425            	3426            	11.9993551934	110         	135         	0           	Open  	;
 1777            	3425            	1461            	9.66571068659	60          	135         	0           	Open  	;
 1778            	1462            	971             	4.39994997879	60          	135         	0           	Open  	;
 1779            	3422            	3424            	7.50051538624	60          	135         	0           	Open  	;
 1780            	3424            	3425            	33.7004461186	110         	135         	0           	Open  	;
 1781            	3423            	3421            	167.499301532	60          	135         	0           	Open  	;
 1782            	3422            	3423            	13.3024780887	60          	135         	0           	Open  	;
 1783            	3422            	3415            	109.500073347	60          	135         	0           	Open  	;
 1784            	3418            	3421            	108.223173952	60          	135         	0           	Open  	;
 1785            	3409            	3410            	50.0102418066	60          	135         	0           	Open  	;
 1786            	3415            	3420            	87.3406444499	60          	135         	0           	Open  	;
 1787            	3420            	3411            	460.658975491	60          	135         	0           	Open  	;
 1788            	3419            	3414            	270.945531632	60          	135         	0           	Open  	;
 1789            	3418            	3419            	191.055069494	60          	135         	0           	Open  	;
 1790            	3417            	3413            	51.5657467797	60          	135         	0           	Open  	;
 1791            	3416            	3417            	350.422341482	60          	135         	0           	Open  	;
 1792            	3415            	3416            	58.2165065261	60          	135         	0           	Open  	;
 1793            	3414            	3411            	34.6190999696	60          	135         	0           	Open  	;
 1794            	3412            	3413            	73.1946451812	60          	135         	0           	Open  	;
 1795            	3411            	3412            	11.1068613927	60          	135         	0           	Open  	;
 1796            	3420            	3418            	83.0001027095	60          	135         	0           	Open  	;
 1797            	3452            	3453            	15.8710473822	85          	135         	0           	Open  	;
 1798            	3460            	3461            	8.32954044605	110         	135         	0           	Open  	;
 1799            	3454            	3455            	20.8704120707	85          	135         	0           	Open  	;
 1800            	3503            	3504            	49.7072964935	60          	135         	0           	Open  	;
 1801            	3504            	3505            	17.0020677959	60          	135         	0           	Open  	;
 1802            	3487            	3488            	42.504502309	110         	135         	0           	Open  	;
 1803            	3486            	2200            	16.232156009	60          	135         	0           	Open  	;
 1804            	3485            	3486            	34.1148096171	60          	135         	0           	Open  	;
 1805            	3505            	3506            	9.00000836344	60          	135         	0           	Open  	;
 1806            	3470            	3485            	9.07423544121	60          	135         	0           	Open  	;
 1807            	3483            	3484            	15.6798940881	60          	135         	0           	Closed	;
 1808            	3482            	3483            	16.3173444223	60          	135         	0           	Open  	;
 1809            	3481            	3482            	15.6954644405	60          	135         	0           	Open  	;
 1810            	3506            	3500            	8.20000920759	60          	135         	0           	Open  	;
 1811            	3530            	3531            	22.3769382181	60          	135         	0           	Open  	;
 1812            	3479            	3480            	41.7175267477	60          	135         	0           	Open  	;
 1813            	3478            	3479            	300.462255706	60          	135         	0           	Open  	;
 1814            	3404            	3478            	47.3464490094	60          	135         	0           	Open  	;
 1815            	3531            	3532            	20.4843003296	60          	135         	0           	Open  	;
 1816            	3532            	3533            	21.9533243496	60          	135         	0           	Open  	;
 1817            	3388            	3389            	106.868716434	60          	135         	0           	Open  	;
 1818            	3477            	3401            	362.058507473	110         	135         	0           	Open  	;
 1819            	3529            	3530            	21.8462791336	60          	135         	0           	Open  	;
 1820            	3489            	3490            	4.06139298839	110         	135         	0           	Open  	;
 1821            	3524            	3525            	22.0242617358	60          	135         	0           	Open  	;
 1822            	3502            	3503            	42.7989119351	60          	135         	0           	Open  	;
 1823            	3501            	3443            	198.945795336	60          	135         	0           	Open  	;
 1824            	3500            	979             	204.424214352	60          	135         	0           	Open  	;
 1825            	2093            	3408            	415.323838287	60          	135         	0           	Open  	;
 1826            	2093            	3497            	37.0000291128	110         	135         	0           	Open  	;
 1827            	3497            	3499            	12.0        	60          	135         	0           	Open  	;
 1828            	3498            	3496            	17.5007673185	110         	135         	0           	Open  	;
 1829            	3497            	3498            	48.5934235005	110         	135         	0           	Open  	;
 1830            	3481            	3527            	22.1141781218	60          	135         	0           	Open  	;
 1831            	3527            	3528            	19.8457192617	60          	135         	0           	Open  	;
 1832            	3406            	3496            	400.491064721	60          	135         	0           	Open  	;
 1833            	3494            	3495            	13.5999930548	60          	135         	0           	Open  	;
 1834            	3446            	3494            	40.9160150569	110         	135         	0           	Open  	;
 1835            	3480            	3493            	11.6263949739	60          	135         	0           	Open  	;
 1836            	3491            	3492            	9.99697314123	110         	135         	0           	Open  	;
 1837            	3490            	3491            	11.1811951055	110         	135         	0           	Open  	;
 1838            	3528            	3529            	23.5299260092	60          	135         	0           	Open  	;
 1839            	3453            	3451            	9.32371883928	85          	135         	0           	Open  	;
 1840            	3476            	3477            	40.9418329855	110         	135         	0           	Open  	;
 1841            	2200            	3474            	409.17782759	60          	135         	0           	Open  	;
 1842            	3468            	3469            	14.799977481	60          	135         	0           	Open  	;
 1843            	3469            	3470            	40.295128212	110         	135         	0           	Open  	;
 1844            	3447            	3468            	58.1000038975	60          	135         	0           	Open  	;
 1845            	3466            	3467            	22.5070449851	85          	135         	0           	Open  	;
 1846            	3465            	3466            	23.4078959546	85          	135         	0           	Open  	;
 1847            	3514            	3515            	20.3511623746	60          	135         	0           	Open  	;
 1848            	3464            	3465            	18.7958913065	85          	135         	0           	Open  	;
 1849            	3463            	3464            	20.4224062485	85          	135         	0           	Open  	;
 1850            	63              	3463            	23.9843124774	85          	135         	0           	Open  	;
 1851            	3462            	3447            	97.5984014691	60          	135         	0           	Open  	;
 1852            	3515            	3516            	20.4884760292	60          	135         	0           	Open  	;
 1853            	3516            	3517            	24.3293352145	60          	135         	0           	Open  	;
 1854            	3517            	3518            	21.7144122881	60          	135         	0           	Open  	;
 1855            	3458            	3459            	72.3513395712	60          	135         	0           	Open  	;
 1856            	3457            	3458            	14.8123751005	60          	135         	0           	Open  	;
 1857            	3456            	3452            	15.1200029762	85          	135         	0           	Open  	;
 1858            	3455            	3456            	22.1457646739	85          	135         	0           	Open  	;
 1859            	63              	3471            	8.33231810415	85          	135         	0           	Open  	;
 1860            	1135            	3475            	402.07137514	110         	135         	0           	Open  	;
 1861            	3471            	2091            	20.0132396678	85          	135         	0           	Open  	;
 1862            	3512            	3513            	21.6654381444	60          	135         	0           	Open  	;
 1863            	3310            	3470            	408.854515104	110         	135         	0           	Open  	;
 1864            	3533            	3534            	22.911197633	60          	135         	0           	Open  	;
 1865            	3534            	3535            	23.6594206612	60          	135         	0           	Open  	;
 1866            	3535            	3536            	23.2369731458	60          	135         	0           	Open  	;
 1867            	2094            	3505            	61.9626011654	60          	135         	0           	Open  	;
 1868            	3507            	3508            	11.0774192509	60          	135         	0           	Open  	;
 1869            	3448            	3309            	66.7700517517	110         	135         	0           	Open  	;
 1870            	3473            	3474            	3.75691938256	110         	135         	0           	Open  	;
 1871            	3473            	1135            	4.84933399571	110         	135         	0           	Open  	;
 1872            	3448            	3319            	50.333461456	110         	135         	0           	Open  	;
 1873            	3319            	3472            	38.9004987881	110         	135         	0           	Open  	;
 1874            	3509            	3501            	9.000035756 	60          	135         	0           	Open  	;
 1875            	3502            	3509            	11.2000314399	60          	135         	0           	Open  	;
 1876            	3508            	3502            	8.20007319024	60          	135         	0           	Open  	;
 1877            	64              	3510            	11.2783447198	60          	135         	0           	Open  	;
 1878            	3510            	3511            	18.3706816693	60          	135         	0           	Open  	;
 1879            	3511            	3512            	13.4498407799	60          	135         	0           	Open  	;
 1880            	3513            	3514            	30.6899497722	60          	135         	0           	Open  	;
 1881            	3372            	3388            	22.2987058652	60          	135         	0           	Open  	;
 1882            	3323            	3324            	110.432805906	110         	135         	0           	Open  	;
 1883            	3371            	3387            	391.555287582	60          	135         	0           	Open  	;
 1884            	6500            	6501            	50.679430244	110         	135         	0           	Open  	;
 1885            	6501            	6502            	80.1755682651	110         	135         	0           	Open  	;
 1886            	6502            	3322            	269.818077528	110         	135         	0           	Open  	;
 1887            	5812            	6503            	19.3317744541	110         	135         	0           	Open  	;
 1888            	6503            	6490            	23.5602714524	110         	135         	0           	Open  	;
 1889            	3310            	3474            	58.4005609127	110         	135         	0           	Open  	;
 1890            	3311            	3473            	12.2542546493	110         	135         	0           	Open  	;
 1891            	3321            	3318            	115.928030494	60          	135         	0           	Open  	;
 1892            	6504            	3363            	54.9428877597	60          	135         	0           	Open  	;
 1893            	3433            	3438            	3.50326188843	85          	135         	0           	Open  	;
 1894            	5805            	5806            	28.5152984597	60          	135         	0           	Open  	;
 1895            	5804            	5805            	23.2305061507	60          	135         	0           	Open  	;
 1896            	5803            	5804            	23.8251544922	60          	135         	0           	Open  	;
 1897            	5802            	5803            	21.0099529917	60          	135         	0           	Open  	;
 1898            	5801            	5802            	25.6300290446	60          	135         	0           	Open  	;
 1899            	5800            	5801            	25.4962915861	60          	135         	0           	Open  	;
 1900            	5799            	5800            	26.0884558426	60          	135         	0           	Open  	;
 1901            	3322            	6499            	57.0000722038	110         	135         	0           	Open  	;
 1902            	5798            	5799            	22.1682450924	60          	135         	0           	Open  	;
 1903            	6499            	6498            	11.7467330984	110         	135         	0           	Open  	;
 1904            	6496            	6497            	0.00978621529064	110         	135         	0           	Open  	;
 1905            	5814            	5815            	27.3830432386	60          	135         	0           	Open  	;
 1906            	5813            	5814            	17.002107927	60          	135         	0           	Open  	;
 1907            	5811            	5812            	7.35249685539	60          	135         	0           	Open  	;
 1908            	5810            	5811            	22.6278329254	60          	135         	0           	Open  	;
 1909            	5809            	5810            	28.1719244323	60          	135         	0           	Open  	;
 1910            	1670            	1671            	1.53325568626	85          	135         	0           	Open  	;
 1911            	5808            	5809            	22.3686808972	60          	135         	0           	Open  	;
 1912            	5807            	5808            	20.6617458342	60          	135         	0           	Open  	;
 1913            	5806            	5807            	21.8133435389	60          	135         	0           	Open  	;
 1914            	6490            	6491            	10.501522389	110         	135         	0           	Open  	;
 1915            	3336            	6492            	97.9135129181	110         	135         	0           	Open  	;
 1916            	6492            	6493            	26.0628456796	110         	135         	0           	Open  	;
 1917            	6493            	6494            	383.640851345	110         	135         	0           	Open  	;
 1918            	6494            	3324            	20.1594244101	110         	135         	0           	Open  	;
 1919            	1138            	6495            	33.5929918019	60          	135         	0           	Open  	;
 1920            	6495            	317             	308.00743029	60          	135         	0           	Open  	;
 1921            	3324            	317             	116.293228423	110         	135         	0           	Open  	;
 1922            	6497            	6498            	10.6472030998	110         	135         	0           	Open  	;
 1923            	2091            	2092            	1.73483755178	85          	135         	0           	Open  	;
 1924            	5797            	5798            	23.7339976763	60          	135         	0           	Open  	;
 1925            	5795            	5796            	28.8519687572	60          	135         	0           	Open  	;
 1926            	5691            	5692            	20.7205719165	60          	135         	0           	Open  	;
 1927            	5690            	5691            	22.395547973	60          	135         	0           	Open  	;
 1928            	5689            	5690            	19.3022818022	60          	135         	0           	Open  	;
 1929            	5688            	5689            	26.1510432881	60          	135         	0           	Open  	;
 1930            	3476            	3480            	110.508769627	60          	135         	0           	Open  	;
 1931            	5687            	5688            	21.3211655653	60          	135         	0           	Open  	;
 1932            	5686            	5687            	24.7803367418	60          	135         	0           	Open  	;
 1933            	5685            	5686            	19.032192828	60          	135         	0           	Open  	;
 1934            	5684            	5685            	29.6580559903	60          	135         	0           	Open  	;
 1935            	5683            	5684            	26.9438804428	60          	135         	0           	Open  	;
 1936            	5682            	5683            	26.2150243447	60          	135         	0           	Open  	;
 1937            	5681            	5682            	26.1720096715	60          	135         	0           	Open  	;
 1938            	5679            	5680            	21.8494373939	60          	135         	0           	Open  	;
 1939            	5678            	5679            	22.339969938	60          	135         	0           	Open  	;
 1940            	5657            	5678            	14.2102543663	60          	135         	0           	Open  	;
 1941            	5677            	5657            	15.4582965004	60          	135         	0           	Open  	;
 1942            	5676            	5677            	26.0219602644	60          	135         	0           	Open  	;
 1943            	5692            	5693            	30.5894201482	60          	135         	0           	Open  	;
 1944            	5796            	5797            	24.9947058237	60          	135         	0           	Open  	;
 1945            	5693            	5694            	23.4897161042	60          	135         	0           	Open  	;
 1946            	5695            	5696            	24.3826810158	60          	135         	0           	Open  	;
 1947            	5758            	5795            	14.51395585 	60          	135         	0           	Open  	;
 1948            	5765            	5758            	21.072321259	60          	135         	0           	Open  	;
 1949            	5764            	5765            	23.4672981862	60          	135         	0           	Open  	;
 1950            	5763            	5764            	22.6078871195	60          	135         	0           	Open  	;
 1951            	5762            	5763            	26.6278511254	60          	135         	0           	Open  	;
 1952            	5761            	5762            	15.6596200129	60          	135         	0           	Open  	;
 1953            	5760            	5696            	8.4824549493	60          	135         	0           	Open  	;
 1954            	5759            	5760            	20.7332468474	60          	135         	0           	Open  	;
 1955            	5758            	5759            	12.9079937729	60          	135         	0           	Open  	;
 1956            	5584            	8297            	1.44502802771	200         	137         	0           	Open  	;
 1957            	8297            	1567            	14.4129478596	200         	137         	0           	Open  	;
 1958            	6563            	6564            	33.3665024965	60          	135         	0           	Open  	;
 1959            	6564            	6565            	110.02236123	60          	135         	0           	Open  	;
 1960            	6565            	6566            	89.7765064584	60          	135         	0           	Open  	;
 1961            	975             	1139            	504.01971918	60          	135         	0           	Open  	;
 1962            	3369            	6504            	10.5000391265	60          	135         	0           	Open  	;
 1963            	3308            	1069            	5.66749927195	60          	135         	0           	Open  	;
 1964            	5694            	5695            	26.8484254209	60          	135         	0           	Open  	;
 1965            	3386            	3387            	66.5051096815	60          	135         	0           	Open  	;
 1966            	3304            	3305            	1.1603141814	100         	97          	0           	Open  	;
 1967            	3307            	3308            	1.56217553385	110         	135         	0           	Open  	;
 1968            	3362            	3368            	99.4040661487	60          	135         	0           	Open  	;
 1969            	3366            	3367            	29.7130430666	60          	135         	0           	Open  	;
 1970            	3365            	3366            	94.5439164916	60          	135         	0           	Open  	;
 1971            	3364            	3365            	154.650922576	60          	135         	0           	Open  	;
 1972            	3363            	3364            	24.799138961	60          	135         	0           	Open  	;
 1973            	3363            	3358            	110.837788125	60          	135         	0           	Open  	;
 1974            	3362            	1123            	83.8000302132	60          	135         	0           	Open  	;
 1975            	1124            	3361            	22.4248361674	60          	135         	0           	Open  	;
 1976            	3361            	1466            	16.1894720166	60          	135         	0           	Open  	;
 1977            	3360            	3340            	118.780849237	60          	135         	0           	Open  	;
 1978            	3359            	3360            	73.8132977429	60          	135         	0           	Open  	;
 1979            	3358            	3359            	48.8643712826	60          	135         	0           	Open  	;
 1980            	3358            	3357            	43.9870230679	60          	135         	0           	Open  	;
 1981            	1465            	3357            	13.0000502661	60          	135         	0           	Open  	;
 1982            	3356            	3338            	83.8117260934	60          	135         	0           	Open  	;
 1983            	1466            	3356            	25.6587080928	60          	135         	0           	Open  	;
 1984            	3355            	3353            	12.8261195483	60          	135         	0           	Open  	;
 1985            	3369            	2097            	53.3476116845	60          	135         	0           	Open  	;
 1986            	1465            	3355            	46.8225734411	60          	135         	0           	Open  	;
 1987            	3370            	3368            	12.4895849173	60          	135         	0           	Open  	;
 1988            	3369            	3370            	18.999959518	60          	135         	0           	Open  	;
 1989            	3386            	3384            	43.4032795313	110         	135         	0           	Open  	;
 1990            	3385            	3362            	349.297703994	60          	135         	0           	Open  	;
 1991            	3384            	3385            	29.0698701263	60          	135         	0           	Open  	;
 1992            	3383            	3384            	60.6343537702	110         	135         	0           	Open  	;
 1993            	3383            	3382            	50.0413790142	110         	135         	0           	Open  	;
 1994            	3382            	3361            	374.156780928	60          	135         	0           	Open  	;
 1995            	3382            	3379            	57.000006312	110         	135         	0           	Open  	;
 1996            	3376            	3381            	3.80005032871	110         	135         	0           	Open  	;
 1997            	3381            	3378            	5.00005614442	60          	135         	0           	Open  	;
 1998            	3378            	3380            	2.59993679947	110         	135         	0           	Open  	;
 1999            	3379            	3380            	5.83650897882	110         	135         	0           	Open  	;
 2000            	3377            	3378            	356.795028646	60          	135         	0           	Open  	;
 2001            	3314            	3377            	51.2862481844	60          	135         	0           	Open  	;
 2002            	3316            	3376            	27.914055531	110         	135         	0           	Open  	;
 2003            	3374            	3375            	17.3000480781	32          	137         	0           	Open  	;
 2004            	3373            	3371            	90.4230620197	60          	135         	0           	Open  	;
 2005            	3372            	3373            	15.3771311588	60          	135         	0           	Open  	;
 2006            	3371            	3370            	10.7096687279	60          	135         	0           	Open  	;
 2007            	3306            	1150            	6.68529206222	150         	137         	0           	Open  	;
 2008            	3353            	3354            	50.9999778923	60          	135         	0           	Open  	;
 2009            	3352            	3350            	15.0999654359	60          	135         	0           	Open  	;
 2010            	3330            	3328            	0.999892494303	60          	135         	0           	Open  	;
 2011            	3329            	3327            	103.500147619	60          	135         	0           	Open  	;
 2012            	3328            	3326            	56.0293296216	60          	135         	0           	Open  	;
 2013            	3318            	3327            	15.3619566469	60          	135         	0           	Open  	;
 2014            	3325            	3326            	14.2076729587	60          	135         	0           	Open  	;
 2015            	3323            	3325            	54.073240073	110         	135         	0           	Open  	;
 2016            	3536            	3537            	20.6553137474	60          	135         	0           	Open  	;
 2017            	3321            	3322            	104.968709183	110         	135         	0           	Open  	;
 2018            	3320            	3321            	348.752831166	110         	135         	0           	Open  	;
 2019            	3319            	3320            	50.2580452853	110         	135         	0           	Open  	;
 2020            	3309            	3318            	399.608510206	60          	135         	0           	Open  	;
 2021            	3316            	3317            	2.90008530909	60          	135         	0           	Open  	;
 2022            	2198            	3316            	8.50005093259	110         	135         	0           	Open  	;
 2023            	2095            	3315            	2.79993827982	150         	137         	0           	Open  	;
 2024            	3313            	3314            	45.3625152252	60          	135         	0           	Open  	;
 2025            	3311            	3312            	4.22843063576	110         	135         	0           	Open  	;
 2026            	3309            	3310            	45.0000406772	110         	135         	0           	Open  	;
 2027            	3331            	3332            	4.59612167095	32          	137         	0           	Open  	;
 2028            	3353            	3341            	199.838961969	60          	135         	0           	Open  	;
 2029            	3330            	3331            	29.0964567062	32          	137         	0           	Open  	;
 2030            	3334            	3317            	15.1361042544	60          	135         	0           	Open  	;
 2031            	3350            	3351            	12.0000372609	60          	135         	0           	Open  	;
 2032            	3348            	3349            	8.11258574342	60          	135         	0           	Open  	;
 2033            	3347            	3348            	8.9229388094	60          	135         	0           	Open  	;
 2034            	3346            	3347            	10.7837399546	60          	135         	0           	Open  	;
 2035            	3345            	3346            	6.3127816091	60          	135         	0           	Open  	;
 2036            	3344            	3345            	13.8511043368	60          	135         	0           	Open  	;
 2037            	3343            	3344            	8.59237862585	60          	135         	0           	Open  	;
 2038            	3342            	3343            	7.27635123969	60          	135         	0           	Open  	;
 2039            	3341            	3342            	10.7894275158	60          	135         	0           	Open  	;
 2040            	3340            	3341            	115.075683488	60          	135         	0           	Open  	;
 2041            	3339            	3334            	364.415717873	60          	135         	0           	Open  	;
 2042            	3338            	3339            	10.9848950927	60          	135         	0           	Open  	;
 2043            	3337            	3323            	447.657489817	110         	135         	0           	Open  	;
 2044            	3336            	3337            	10.7439013487	110         	135         	0           	Open  	;
 2045            	3313            	2198            	411.350301305	60          	135         	0           	Open  	;
 2046            	3335            	3312            	386.748615651	60          	135         	0           	Open  	;
 2047            	3329            	3335            	12.8709729883	60          	135         	0           	Open  	;
 2048            	3315            	3333            	12.0000296218	150         	137         	0           	Open  	;
 2049            	3537            	3538            	23.0217140329	60          	135         	0           	Open  	;
 2050            	3592            	3593            	18.1531939889	110         	135         	0           	Open  	;
 2051            	3539            	3540            	20.1970302765	60          	135         	0           	Open  	;
 2052            	5879            	5880            	24.7426735011	60          	135         	0           	Open  	;
 2053            	5878            	5879            	23.0458786983	60          	135         	0           	Open  	;
 2054            	5877            	5878            	22.8338066256	60          	135         	0           	Open  	;
 2055            	5876            	5877            	28.9652559629	60          	135         	0           	Open  	;
 2056            	5875            	5876            	26.0638990374	60          	135         	0           	Open  	;
 2057            	5874            	5875            	24.5273351585	60          	135         	0           	Open  	;
 2058            	5873            	5874            	24.4866747842	60          	135         	0           	Open  	;
 2059            	5872            	5873            	27.3891833576	60          	135         	0           	Open  	;
 2060            	5871            	5872            	24.0018372836	60          	135         	0           	Open  	;
 2061            	5870            	5871            	38.4719540064	60          	135         	0           	Open  	;
 2062            	5869            	5870            	22.8325935661	60          	135         	0           	Open  	;
 2063            	5868            	5869            	32.157286033	60          	135         	0           	Open  	;
 2064            	5867            	5868            	20.2221572785	60          	135         	0           	Open  	;
 2065            	5866            	5867            	14.5834104725	60          	135         	0           	Open  	;
 2066            	5865            	1069            	10.5131365915	60          	135         	0           	Open  	;
 2067            	5864            	5865            	18.0835062973	60          	135         	0           	Open  	;
 2068            	5863            	5864            	25.8206473975	60          	135         	0           	Open  	;
 2069            	5862            	5863            	17.7834174439	60          	135         	0           	Open  	;
 2070            	5861            	5862            	28.7384262789	60          	135         	0           	Open  	;
 2071            	5880            	5881            	18.6529577824	60          	135         	0           	Open  	;
 2072            	5860            	5861            	24.0380788961	60          	135         	0           	Open  	;
 2073            	5881            	5882            	9.63052194763	60          	135         	0           	Open  	;
 2074            	5883            	5884            	33.4037569445	60          	135         	0           	Open  	;
 2075            	5919            	5920            	14.082238032	110         	135         	0           	Open  	;
 2076            	5918            	5919            	23.0920589816	110         	135         	0           	Open  	;
 2077            	5917            	5918            	23.8433249357	110         	135         	0           	Open  	;
 2078            	5916            	5917            	22.5748116496	110         	135         	0           	Open  	;
 2079            	3596            	5916            	18.3865616416	110         	135         	0           	Open  	;
 2080            	5896            	5897            	17.6230206841	60          	135         	0           	Open  	;
 2081            	5895            	5896            	21.9396195272	60          	135         	0           	Open  	;
 2082            	5894            	5895            	27.6075738339	60          	135         	0           	Open  	;
 2083            	5893            	5894            	22.6209345736	60          	135         	0           	Open  	;
 2084            	5888            	5893            	27.9007577139	60          	135         	0           	Open  	;
 2085            	5892            	5883            	21.8804477102	60          	135         	0           	Open  	;
 2086            	5891            	5892            	21.9967103458	60          	135         	0           	Open  	;
 2087            	5890            	5891            	22.4437968482	60          	135         	0           	Open  	;
 2088            	5889            	5890            	19.5335981582	60          	135         	0           	Open  	;
 2089            	5888            	5889            	17.6761155236	60          	135         	0           	Open  	;
 2090            	5887            	5866            	21.5379661526	60          	135         	0           	Open  	;
 2091            	5886            	5887            	18.6133801339	60          	135         	0           	Open  	;
 2092            	5885            	5886            	21.2309614716	60          	135         	0           	Open  	;
 2093            	5884            	5885            	15.2654097872	60          	135         	0           	Open  	;
 2094            	5866            	5850            	13.5972543191	60          	135         	0           	Open  	;
 2095            	5859            	5860            	29.4288625843	60          	135         	0           	Open  	;
 2096            	5858            	5859            	27.0510823441	60          	135         	0           	Open  	;
 2097            	5857            	5858            	25.7277910631	60          	135         	0           	Open  	;
 2098            	984             	985             	9.10684632611	110         	135         	0           	Open  	;
 2099            	983             	984             	2.48374112993	110         	135         	0           	Open  	;
 2100            	979             	982             	50.3586524009	60          	135         	0           	Open  	;
 2101            	981             	982             	275.721347673	60          	135         	0           	Open  	;
 2102            	980             	981             	38.1429256157	60          	135         	0           	Open  	;
 2103            	976             	979             	64.500220056	60          	135         	0           	Open  	;
 2104            	977             	978             	40.7722920558	60          	135         	0           	Open  	;
 2105            	976             	977             	277.11569683	60          	135         	0           	Open  	;
 2106            	974             	975             	12.4411429453	60          	135         	0           	Open  	;
 2107            	970             	971             	393.627648028	60          	135         	0           	Open  	;
 2108            	5834            	5835            	22.3074777065	60          	135         	0           	Open  	;
 2109            	966             	967             	20.5943871232	60          	135         	0           	Open  	;
 2110            	965             	966             	25.9390525887	60          	135         	0           	Open  	;
 2111            	964             	965             	29.8816158799	60          	135         	0           	Open  	;
 2112            	963             	964             	31.2014618799	60          	135         	0           	Open  	;
 2113            	962             	963             	27.8422642964	60          	135         	0           	Open  	;
 2114            	961             	962             	17.3751904389	60          	135         	0           	Open  	;
 2115            	960             	961             	26.1988288244	60          	135         	0           	Open  	;
 2116            	959             	960             	27.6716372168	60          	135         	0           	Open  	;
 2117            	985             	986             	21.0989014166	110         	135         	0           	Open  	;
 2118            	5835            	5836            	29.3141954926	60          	135         	0           	Open  	;
 2119            	5836            	5837            	21.9843767936	60          	135         	0           	Open  	;
 2120            	5837            	5838            	22.619130952	60          	135         	0           	Open  	;
 2121            	5856            	5857            	20.2779845651	60          	135         	0           	Open  	;
 2122            	5855            	5856            	39.1558536748	60          	135         	0           	Open  	;
 2123            	5854            	5855            	27.813903088	60          	135         	0           	Open  	;
 2124            	5853            	5854            	23.5409438423	60          	135         	0           	Open  	;
 2125            	5852            	5853            	28.3876340864	60          	135         	0           	Open  	;
 2126            	5851            	5852            	18.7598212408	60          	135         	0           	Open  	;
 2127            	5850            	5851            	15.0475323228	60          	135         	0           	Open  	;
 2128            	5849            	5829            	31.6218110002	60          	135         	0           	Open  	;
 2129            	5848            	5849            	33.8316183662	60          	135         	0           	Open  	;
 2130            	3330            	5931            	539.10908619	60          	135         	0           	Open  	;
 2131            	5847            	5848            	23.4241572793	60          	135         	0           	Open  	;
 2132            	5829            	5761            	19.4142542739	60          	135         	0           	Open  	;
 2133            	5845            	5846            	22.3813646353	60          	135         	0           	Open  	;
 2134            	5844            	5845            	24.7094797378	60          	135         	0           	Open  	;
 2135            	5843            	5844            	20.0389821126	60          	135         	0           	Open  	;
 2136            	5842            	5843            	23.3063758047	60          	135         	0           	Open  	;
 2137            	5841            	5842            	21.6205109345	60          	135         	0           	Open  	;
 2138            	5840            	5841            	19.5314288274	60          	135         	0           	Open  	;
 2139            	5839            	5840            	23.1449703449	60          	135         	0           	Open  	;
 2140            	5838            	5839            	23.0302167596	60          	135         	0           	Open  	;
 2141            	3460            	5847            	20.4976072956	60          	135         	0           	Open  	;
 2142            	2100            	3398            	3.34139985348	60          	135         	0           	Open  	;
 2143            	997             	998             	16.8283632295	110         	135         	0           	Open  	;
 2144            	996             	997             	17.0634060497	110         	135         	0           	Open  	;
 2145            	1473            	1474            	26.0505686117	150         	137         	0           	Open  	;
 2146            	1474            	1475            	33.7304702751	150         	137         	0           	Open  	;
 2147            	1475            	1476            	23.3483054847	150         	137         	0           	Open  	;
 2148            	1476            	1477            	26.2466476721	150         	137         	0           	Open  	;
 2149            	1477            	1478            	20.7293876657	150         	137         	0           	Open  	;
 2150            	1478            	1479            	23.3426422027	150         	137         	0           	Open  	;
 2151            	1479            	1480            	28.5269890801	150         	137         	0           	Open  	;
 2152            	1480            	1481            	21.6604375303	150         	137         	0           	Open  	;
 2153            	1481            	1482            	23.3606917068	150         	137         	0           	Open  	;
 2154            	1482            	1483            	24.157361714	150         	137         	0           	Open  	;
 2155            	1483            	1484            	15.0185305868	150         	137         	0           	Open  	;
 2156            	1484            	1485            	5.349127219 	150         	137         	0           	Open  	;
 2157            	1485            	1486            	2.33330088053	150         	137         	0           	Open  	;
 2158            	988             	989             	21.6639101272	110         	135         	0           	Open  	;
 2159            	987             	988             	23.4202041197	110         	135         	0           	Open  	;
 2160            	1325            	1324            	20.6658849093	60          	135         	0           	Open  	;
 2161            	1325            	892             	49.0000091416	60          	135         	0           	Open  	;
 2162            	1323            	1324            	300.027603104	60          	135         	0           	Open  	;
 2163            	5990            	1085            	22.8486358997	110         	135         	0           	Open  	;
 2164            	1472            	1473            	20.0659674325	150         	137         	0           	Open  	;
 2165            	1471            	1472            	20.0844553819	150         	137         	0           	Open  	;
 2166            	1470            	1471            	21.0895459649	150         	137         	0           	Open  	;
 2167            	1469            	1470            	20.5178263229	150         	137         	0           	Open  	;
 2168            	992             	993             	28.4928360467	110         	135         	0           	Open  	;
 2169            	3650            	7048            	1.98047368112	85          	135         	0           	Open  	;
 2170            	8019            	8020            	27.322404067	85          	135         	0           	Open  	;
 2171            	8018            	8019            	28.8904913423	85          	135         	0           	Open  	;
 2172            	8017            	8018            	24.3316180517	85          	135         	0           	Open  	;
 2173            	3650            	8017            	14.8361913235	85          	135         	0           	Open  	;
 2174            	993             	994             	14.1481153872	110         	135         	0           	Open  	;
 2175            	1085            	8009            	5.09563191816	110         	135         	0           	Open  	;
 2176            	8008            	5990            	0.506913296075	110         	135         	0           	Open  	;
 2177            	974             	5931            	2.16112380284	60          	135         	0           	Open  	;
 2178            	8007            	1536            	37.87416298 	150         	137         	0           	Open  	;
 2179            	990             	991             	21.5469081773	110         	135         	0           	Open  	;
 2180            	989             	990             	21.3476069855	110         	135         	0           	Open  	;
 2181            	1429            	1430            	27.1401956497	60          	135         	0           	Open  	;
 2182            	1342            	1343            	4.49787915473	60          	135         	0           	Open  	;
 2183            	1461            	1462            	10.0274895688	110         	135         	0           	Open  	;
 2184            	3305            	2090            	1.60454635342	150         	137         	0           	Open  	;
 2185            	1465            	1466            	18.6999167122	60          	135         	0           	Open  	;
 2186            	1467            	1468            	15.8126234694	150         	137         	0           	Open  	;
 2187            	1468            	1469            	22.5312602843	150         	137         	0           	Open  	;
 2188            	991             	992             	19.098811298	110         	135         	0           	Open  	;
 2189            	958             	959             	27.4089025469	60          	135         	0           	Open  	;
 2191            	1506            	1507            	19.3786078767	150         	137         	0           	Open  	;
 2192            	1537            	1538            	68.5819808015	150         	137         	0           	Open  	;
 2193            	1538            	1539            	143.634361901	150         	137         	0           	Open  	;
 2194            	1539            	257             	275.205105574	150         	137         	0           	Open  	;
 2195            	1142            	1549            	7.14014728473	150         	137         	0           	Open  	;
 2196            	257             	1550            	61.9692075051	150         	137         	0           	Open  	;
 2197            	1550            	1551            	27.659859465	150         	137         	0           	Open  	;
 2198            	1551            	1552            	273.183539721	150         	137         	0           	Open  	;
 2199            	1552            	1036            	201.83157473	150         	137         	0           	Open  	;
 2200            	1036            	1553            	63.6560057644	150         	137         	0           	Open  	;
 2201            	994             	995             	21.4142178233	110         	135         	0           	Open  	;
 2202            	995             	996             	23.6529934679	110         	135         	0           	Open  	;
 2203            	1157            	6292            	10.0040866951	60          	135         	0           	Open  	;
 2204            	3367            	6293            	125.119666316	60          	135         	0           	Open  	;
 2205            	1156            	3352            	450.800339857	60          	135         	0           	Open  	;
 2206            	3367            	3340            	127.667836926	60          	135         	0           	Open  	;
 2207            	2097            	6294            	81.2675695362	60          	135         	0           	Open  	;
 2208            	6294            	6295            	126.405291847	60          	135         	0           	Open  	;
 2209            	6295            	6296            	151.383100354	60          	135         	0           	Open  	;
 2210            	6296            	6293            	14.7477647199	60          	135         	0           	Open  	;
 2211            	1536            	1537            	34.3718768612	150         	137         	0           	Open  	;
 2212            	890             	1535            	4.69653433957	60          	135         	0           	Open  	;
 2213            	1533            	1534            	7.12820931245	110         	135         	0           	Open  	;
 2214            	1532            	1533            	12.5056891049	110         	135         	0           	Open  	;
 2215            	1507            	1508            	7.05278026342	150         	137         	0           	Open  	;
 2216            	1048            	1514            	25.7079919286	150         	137         	0           	Open  	;
 2217            	1514            	1515            	25.3044587414	150         	137         	0           	Open  	;
 2218            	1515            	1516            	27.7907130881	150         	137         	0           	Open  	;
 2219            	1516            	1517            	34.7432077332	150         	137         	0           	Open  	;
 2220            	1517            	1518            	20.0700277468	150         	137         	0           	Open  	;
 2221            	1518            	1519            	26.8932942373	150         	137         	0           	Open  	;
 2222            	1519            	1520            	25.085223425	150         	137         	0           	Open  	;
 2223            	1520            	1521            	29.2217753009	150         	137         	0           	Open  	;
 2224            	508             	1506            	19.7098982747	150         	137         	0           	Open  	;
 2225            	1521            	1522            	22.0275727577	150         	137         	0           	Open  	;
 2226            	1523            	1524            	23.5803120167	150         	137         	0           	Open  	;
 2227            	986             	987             	22.4313229658	110         	135         	0           	Open  	;
 2228            	1524            	1525            	35.8349619501	150         	137         	0           	Open  	;
 2229            	1525            	1526            	24.8747998175	150         	137         	0           	Open  	;
 2230            	1526            	1527            	26.8271792211	150         	137         	0           	Open  	;
 2231            	1528            	1529            	17.9958615808	110         	135         	0           	Open  	;
 2232            	1529            	1530            	22.1498181707	110         	135         	0           	Open  	;
 2233            	1530            	1531            	20.3380770966	110         	135         	0           	Open  	;
 2234            	1531            	1532            	17.4649331235	110         	135         	0           	Open  	;
 2235            	1522            	1523            	22.6899074103	150         	137         	0           	Open  	;
 2236            	3538            	3539            	22.6070292829	60          	135         	0           	Open  	;
 2237            	957             	958             	27.8798724848	60          	135         	0           	Open  	;
 2238            	955             	956             	33.1249217363	60          	135         	0           	Open  	;
 2239            	3601            	3585            	4.11542974692	32          	137         	0           	Open  	;
 2240            	3600            	3601            	20.7474568083	32          	137         	0           	Open  	;
 2241            	3599            	3600            	38.3334233277	32          	137         	0           	Open  	;
 2242            	3598            	3599            	18.0546118482	32          	137         	0           	Open  	;
 2243            	3597            	3598            	22.102402584	32          	137         	0           	Open  	;
 2244            	3595            	3596            	9.22926692601	110         	135         	0           	Open  	;
 2245            	3585            	3595            	3.22578672567	110         	135         	0           	Open  	;
 2246            	3594            	1534            	11.6946485622	110         	135         	0           	Open  	;
 2247            	3593            	3594            	21.8534695875	110         	135         	0           	Open  	;
 2248            	5675            	5676            	24.8547536504	60          	135         	0           	Open  	;
 2249            	3591            	3592            	18.1837824726	110         	135         	0           	Open  	;
 2250            	3590            	3591            	26.8480280465	110         	135         	0           	Open  	;
 2251            	3589            	3590            	15.2057416788	110         	135         	0           	Open  	;
 2252            	3588            	3589            	24.1825999639	110         	135         	0           	Open  	;
 2253            	3587            	3588            	17.6132796489	110         	135         	0           	Open  	;
 2254            	3586            	3587            	13.7781970517	110         	135         	0           	Open  	;
 2255            	3585            	3586            	4.58170994325	110         	135         	0           	Open  	;
 2256            	3583            	3584            	0.495238326424	110         	135         	0           	Open  	;
 2257            	3582            	3583            	18.1805624777	110         	135         	0           	Open  	;
 2258            	3562            	3602            	15.5076410192	60          	135         	0           	Open  	;
 2259            	3581            	3582            	19.9237160442	110         	135         	0           	Open  	;
 2260            	3602            	3603            	22.5499545904	60          	135         	0           	Open  	;
 2261            	3604            	3605            	23.8558625911	60          	135         	0           	Open  	;
 2262            	3623            	3624            	20.3722427829	32          	137         	0           	Open  	;
 2263            	3622            	3623            	21.60030641 	32          	137         	0           	Open  	;
 2264            	3621            	3622            	23.1813021414	32          	137         	0           	Open  	;
 2265            	3620            	3621            	18.9032951626	32          	137         	0           	Open  	;
 2266            	3619            	3620            	24.7429237159	32          	137         	0           	Open  	;
 2267            	3618            	3619            	13.9548561077	32          	137         	0           	Open  	;
 2268            	3617            	3618            	8.43528239001	32          	137         	0           	Open  	;
 2269            	3615            	3616            	19.2996133642	110         	135         	0           	Open  	;
 2270            	3614            	3615            	17.2382351769	110         	135         	0           	Open  	;
 2271            	3613            	3614            	22.950969696	110         	135         	0           	Open  	;
 2272            	3612            	3613            	22.9128004623	110         	135         	0           	Open  	;
 2273            	3562            	3612            	26.6737690622	110         	135         	0           	Open  	;
 2274            	3611            	3597            	8.38438858801	60          	135         	0           	Open  	;
 2275            	3610            	3611            	23.7416786261	60          	135         	0           	Open  	;
 2276            	3609            	3610            	20.9351440407	60          	135         	0           	Open  	;
 2277            	3608            	3609            	23.9411958144	60          	135         	0           	Open  	;
 2278            	3607            	3608            	20.9709013869	60          	135         	0           	Open  	;
 2279            	3606            	3607            	21.2527101567	60          	135         	0           	Open  	;
 2280            	3605            	3606            	24.6452720422	60          	135         	0           	Open  	;
 2281            	3603            	3604            	21.299730186	60          	135         	0           	Open  	;
 2282            	3580            	3581            	24.3078285747	110         	135         	0           	Open  	;
 2283            	3579            	3580            	21.1533010425	110         	135         	0           	Open  	;
 2284            	3578            	3579            	17.3444621709	110         	135         	0           	Open  	;
 2285            	3555            	3556            	23.5571717838	60          	135         	0           	Open  	;
 2286            	3553            	3554            	83.8000462986	60          	135         	0           	Open  	;
 2287            	3554            	1121            	4.19847055141	60          	135         	0           	Open  	;
 2288            	3551            	3552            	7.80001482126	60          	135         	0           	Open  	;
 2289            	3554            	3487            	241.70011075	60          	135         	0           	Open  	;
 2290            	3551            	3553            	124.300037541	60          	135         	0           	Open  	;
 2291            	3495            	3552            	125.101818546	60          	135         	0           	Open  	;
 2292            	3550            	3551            	117.400041007	60          	135         	0           	Open  	;
 2293            	3548            	3549            	209.701116842	60          	135         	0           	Open  	;
 2294            	3504            	3548            	146.699179275	60          	135         	0           	Open  	;
 2295            	3547            	3544            	20.5928293581	60          	135         	0           	Open  	;
 2296            	3546            	3547            	15.593471102	60          	135         	0           	Open  	;
 2297            	3545            	3546            	28.4402836838	60          	135         	0           	Open  	;
 2298            	3526            	3545            	19.0623709174	60          	135         	0           	Open  	;
 2299            	3544            	1152            	7.98089531304	60          	135         	0           	Open  	;
 2300            	3543            	3544            	11.5957875109	60          	135         	0           	Open  	;
 2301            	3542            	3543            	21.7631213985	60          	135         	0           	Open  	;
 2302            	3541            	3542            	21.478599023	60          	135         	0           	Open  	;
 2303            	3540            	3541            	20.1814896629	60          	135         	0           	Open  	;
 2304            	3553            	3555            	7.60008581607	60          	135         	0           	Open  	;
 2305            	3557            	3556            	72.1001116352	60          	135         	0           	Open  	;
 2306            	3549            	3557            	103.661843527	60          	135         	0           	Open  	;
 2307            	3558            	3559            	14.3131934457	60          	135         	0           	Open  	;
 2308            	3577            	3578            	22.3009416164	110         	135         	0           	Open  	;
 2309            	3576            	3577            	21.9995420412	110         	135         	0           	Open  	;
 2310            	3575            	3576            	14.1503888639	110         	135         	0           	Open  	;
 2311            	3574            	3575            	16.8314494318	110         	135         	0           	Open  	;
 2312            	3573            	3574            	12.1857241478	110         	135         	0           	Open  	;
 2313            	1010            	3573            	11.1132001692	110         	135         	0           	Open  	;
 2314            	3572            	3570            	3.9523423442	110         	135         	0           	Open  	;
 2315            	3571            	3572            	3.87745083741	110         	135         	0           	Open  	;
 2316            	1001            	3571            	7.96401713936	110         	135         	0           	Open  	;
 2317            	3624            	3625            	20.2098800842	32          	137         	0           	Open  	;
 2318            	3569            	3570            	6.89241938613	110         	135         	0           	Open  	;
 2319            	3567            	3568            	6.50979362268	110         	135         	0           	Open  	;
 2320            	3566            	3567            	7.39187939548	110         	135         	0           	Open  	;
 2321            	1000            	3566            	6.2226406774	110         	135         	0           	Open  	;
 2322            	3565            	1528            	4.47124524003	110         	135         	0           	Open  	;
 2323            	3564            	3565            	21.6413601471	110         	135         	0           	Open  	;
 2324            	3563            	3564            	22.8233860765	110         	135         	0           	Open  	;
 2325            	3562            	3563            	17.4926612326	110         	135         	0           	Open  	;
 2326            	3561            	3560            	93.1001854445	60          	135         	0           	Open  	;
 2327            	3560            	3559            	98.3001003913	60          	135         	0           	Open  	;
 2328            	3568            	3569            	9.09583575036	110         	135         	0           	Open  	;
 2329            	3625            	3626            	23.1060318527	32          	137         	0           	Open  	;
 2330            	3626            	3627            	16.4252804238	32          	137         	0           	Open  	;
 2331            	3627            	3612            	21.9374487582	32          	137         	0           	Open  	;
 2332            	896             	897             	116.900009089	60          	135         	0           	Open  	;
 2333            	894             	895             	50.2001401358	60          	135         	0           	Open  	;
 2334            	892             	893             	310.500202137	32          	137         	0           	Open  	;
 2335            	890             	891             	18.8963739021	60          	135         	0           	Open  	;
 2336            	889             	324             	103.698358224	110         	135         	0           	Open  	;
 2337            	5820            	5821            	24.687040059	60          	135         	0           	Open  	;
 2338            	5819            	5820            	23.6741296015	60          	135         	0           	Open  	;
 2339            	5818            	5819            	23.687827186	60          	135         	0           	Open  	;
 2340            	5817            	5818            	27.5982669348	60          	135         	0           	Open  	;
 2341            	5816            	5817            	26.2824356206	60          	135         	0           	Open  	;
 2342            	5815            	5816            	34.878094293	60          	135         	0           	Open  	;
 2343            	998             	999             	27.2198069428	110         	135         	0           	Open  	;
 2344            	2099            	2100            	49.6504288531	60          	135         	0           	Open  	;
 2345            	2097            	2098            	12.0926094197	32          	137         	0           	Open  	;
 2346            	2096            	1137            	366.429254508	150         	137         	0           	Open  	;
 2347            	2095            	2096            	52.8091147012	150         	137         	0           	Open  	;
 2348            	2093            	2094            	7.43540666951	110         	135         	0           	Open  	;
 2349            	3677            	1325            	30.4000925014	60          	135         	0           	Open  	;
 2350            	2933            	3676            	227.600201956	60          	135         	0           	Open  	;
 2351            	898             	896             	19.3000091158	60          	135         	0           	Open  	;
 2352            	5821            	5822            	29.1976325485	60          	135         	0           	Open  	;
 2353            	900             	901             	46.7941184105	60          	135         	0           	Open  	;
 2354            	901             	902             	48.9818205623	60          	135         	0           	Open  	;
 2355            	954             	955             	27.3090744308	60          	135         	0           	Open  	;
 2356            	953             	954             	27.2947254469	60          	135         	0           	Open  	;
 2357            	952             	953             	24.4696395331	60          	135         	0           	Open  	;
 2358            	5833            	5834            	23.9210033304	60          	135         	0           	Open  	;
 2359            	5832            	5833            	25.4740467544	60          	135         	0           	Open  	;
 2360            	5831            	5832            	23.7451408427	60          	135         	0           	Open  	;
 2361            	5830            	5831            	24.2543221677	60          	135         	0           	Open  	;
 2362            	3460            	5830            	19.8718102339	60          	135         	0           	Open  	;
 2363            	5828            	5829            	23.9373178449	60          	135         	0           	Open  	;
 2364            	3675            	1323            	108.836211298	60          	135         	0           	Open  	;
 2365            	5827            	5828            	16.9387441351	60          	135         	0           	Open  	;
 2366            	5825            	5826            	31.2095049653	60          	135         	0           	Open  	;
 2367            	5824            	5825            	21.5435832727	60          	135         	0           	Open  	;
 2368            	5823            	5824            	22.3123050423	60          	135         	0           	Open  	;
 2369            	5822            	5823            	23.2889953765	60          	135         	0           	Open  	;
 2370            	905             	906             	127.59412314	60          	135         	0           	Open  	;
 2371            	904             	905             	36.7876305942	60          	135         	0           	Open  	;
 2372            	903             	904             	104.099408445	60          	135         	0           	Open  	;
 2373            	901             	903             	40.4258453048	60          	135         	0           	Open  	;
 2374            	902             	898             	52.4395300376	60          	135         	0           	Open  	;
 2375            	5826            	5827            	17.528236445	60          	135         	0           	Open  	;
 2376            	956             	957             	18.8884048621	60          	135         	0           	Open  	;
 2377            	3673            	3674            	2.28604155708	110         	135         	0           	Open  	;
 2378            	3671            	3672            	17.3067744246	110         	135         	0           	Open  	;
 2379            	896             	3647            	311.100283254	60          	135         	0           	Open  	;
 2380            	3646            	3640            	4.24275529868	60          	135         	0           	Open  	;
 2381            	3645            	3646            	1.17585007537	60          	135         	0           	Open  	;
 2382            	3644            	3645            	10.3755835547	60          	135         	0           	Open  	;
 2383            	3643            	3644            	253.955782551	60          	135         	0           	Open  	;
 2384            	3642            	3643            	230.103590473	60          	135         	0           	Open  	;
 2385            	3561            	3642            	47.436706973	60          	135         	0           	Open  	;
 2386            	3641            	3508            	62.1595620038	60          	135         	0           	Open  	;
 2387            	3639            	3640            	35.204031679	60          	135         	0           	Open  	;
 2388            	3637            	3638            	21.1273971382	60          	135         	0           	Open  	;
 2389            	3636            	3637            	19.6722027538	60          	135         	0           	Open  	;
 2390            	3635            	3636            	19.5023347825	60          	135         	0           	Open  	;
 2391            	3634            	3635            	21.1868976792	60          	135         	0           	Open  	;
 2392            	3633            	3634            	25.7853340561	60          	135         	0           	Open  	;
 2393            	3632            	3633            	21.1015405412	60          	135         	0           	Open  	;
 2394            	3631            	3632            	19.4252773168	60          	135         	0           	Open  	;
 2395            	3630            	3631            	24.1079977031	60          	135         	0           	Open  	;
 2396            	3629            	3630            	21.9643112802	60          	135         	0           	Open  	;
 2397            	3628            	3629            	27.304198446	60          	135         	0           	Open  	;
 2398            	3648            	3649            	78.3923766338	85          	135         	0           	Open  	;
 2399            	3649            	3650            	19.18599828 	85          	135         	0           	Open  	;
 2400            	899             	3648            	158.300143673	60          	135         	0           	Open  	;
 2401            	3597            	3651            	21.2416679669	32          	137         	0           	Open  	;
 2402            	3670            	3671            	21.9430926952	110         	135         	0           	Open  	;
 2403            	3669            	3670            	19.3271270752	110         	135         	0           	Open  	;
 2404            	3668            	3669            	15.2433447777	110         	135         	0           	Open  	;
 2405            	3667            	3668            	20.3980067895	110         	135         	0           	Open  	;
 2406            	3666            	3667            	21.3594843103	110         	135         	0           	Open  	;
 2407            	3665            	3666            	18.854647199	110         	135         	0           	Open  	;
 2408            	3664            	3665            	28.2097484575	110         	135         	0           	Open  	;
 2409            	3616            	3664            	27.3511012024	110         	135         	0           	Open  	;
 2411            	3672            	3673            	20.0559143397	110         	135         	0           	Open  	;
 2412            	3661            	906             	58.6326300753	85          	135         	0           	Open  	;
 2413            	3659            	906             	50.5234894129	85          	135         	0           	Open  	;
 2414            	3658            	3659            	20.6584151618	85          	135         	0           	Open  	;
 2415            	3658            	3656            	9.1135096421	32          	137         	0           	Closed	;
 2416            	3657            	3655            	0.199399548748	32          	137         	0           	Open  	;
 2417            	3656            	3657            	8.00970028039	32          	137         	0           	Open  	;
 2418            	3655            	3654            	17.3797549173	32          	137         	0           	Open  	;
 2419            	3653            	3654            	12.0598540628	32          	137         	0           	Open  	;
 2420            	3652            	3653            	21.6661129875	32          	137         	0           	Open  	;
 2421            	3651            	3652            	23.6312306068	32          	137         	0           	Open  	;
 2422            	3660            	3661            	9.79417050152	85          	135         	0           	Open  	;
 2423            	5674            	5675            	0.0284604985999	60          	135         	0           	Open  	;
 2424            	899             	900             	71.8901077267	60          	135         	0           	Open  	;
 2425            	5673            	5639            	22.1696036556	60          	135         	0           	Open  	;
 2426            	3493            	3487            	17.8669083555	110         	135         	0           	Open  	;
 2427            	5235            	5236            	22.1570626023	200         	137         	0           	Open  	;
 2428            	7015            	3481            	9.1133030233	60          	135         	0           	Open  	;
 2429            	7014            	3475            	0.170599999775	110         	135         	0           	Open  	;
 2430            	7013            	7014            	22.7930865596	110         	135         	0           	Open  	;
 2431            	5237            	5238            	29.8157223629	200         	137         	0           	Open  	;
 2432            	5238            	3901            	130.659164087	200         	137         	0           	Open  	;
 2433            	3901            	5234            	1.81060487132	200         	137         	0           	Open  	;
 2434            	5239            	99              	82.225288654	200         	137         	0           	Open  	;
 2435            	99              	3900            	36.0521644739	200         	137         	0           	Open  	;
 2436            	1002            	1003            	11.894499569	110         	135         	0           	Open  	;
 2437            	1001            	1002            	9.30821239612	110         	135         	0           	Open  	;
 2438            	3900            	5237            	1.61311433309	200         	137         	0           	Open  	;
 2439            	5240            	5241            	13.6938621998	200         	137         	0           	Open  	;
 2440            	2719            	5242            	0.716779603512	200         	137         	0           	Closed	;
 2441            	5242            	5240            	2.13790019631	200         	137         	0           	Open  	;
 2442            	5243            	5244            	28.7761385957	200         	137         	0           	Open  	;
 2443            	5244            	5245            	51.8099642927	200         	137         	0           	Open  	;
 2444            	5245            	5246            	68.3439767937	200         	137         	0           	Open  	;
 2445            	3308            	5882            	10.1349526887	60          	135         	0           	Open  	;
 2446            	5241            	5243            	0.842781110928	200         	137         	0           	Open  	;
 2448            	1035            	1037            	2.20176962471	60          	135         	0           	Open  	;
 2449            	1046            	1047            	8.29018601791	60          	135         	0           	Open  	;
 2450            	1047            	1048            	2.92441305535	60          	135         	0           	Open  	;
 2451            	967             	1049            	19.5017973533	60          	135         	0           	Open  	;
 2452            	1049            	1050            	23.9270107824	60          	135         	0           	Open  	;
 2453            	3493            	3550            	68.2142420849	60          	135         	0           	Open  	;
 2454            	3550            	3446            	37.0000008096	110         	135         	0           	Open  	;
 2455            	5234            	5235            	138.840069533	200         	137         	0           	Open  	;
 2456            	3549            	3558            	52.1999628519	60          	135         	0           	Open  	;
 2457            	3306            	6496            	5.89449137044	110         	135         	0           	Open  	;
 2458            	9171            	1549            	0.852085089527	150         	137         	0           	Open  	;
 2459            	1549            	1048            	7.23386923403	150         	137         	0           	Open  	;
 2460            	952             	6563            	18.7366323827	60          	135         	0           	Open  	;
 2461            	6490            	5681            	42.9095880425	60          	135         	0           	Open  	;
 2462            	3472            	5846            	22.3877406338	110         	135         	0           	Open  	;
 2463            	7092            	5846            	17.7076800019	110         	135         	0           	Open  	;
 2464            	9170            	3462            	0.0263795377685	60          	135         	0           	Open  	;
 2465            	3461            	9170            	13.0998048534	60          	135         	0           	Open  	;
 2466            	3461            	3457            	10.701484318	60          	135         	0           	Open  	;
 2467            	8008            	8007            	5.20192150712	150         	137         	0           	Open  	;
 2468            	8937            	8008            	7.67409852938	150         	137         	0           	Open  	;
 2469            	3674            	7052            	5.07481645021	32          	137         	0           	Open  	;
 2470            	1050            	1051            	20.6534400285	60          	135         	0           	Open  	;
 2471            	3675            	3647            	117.950813744	60          	135         	0           	Open  	;
 2472            	7051            	PM.VRP.PRN.007  	3.03052091175	110         	135         	0           	Open  	;
 2473            	3616            	7051            	8.15815573501	110         	135         	0           	Open  	;
 2474            	7049            	7050            	1.27991015718	110         	135         	0           	Open  	;
 2475            	7049            	3660            	14.3977566937	110         	135         	0           	Open  	;
 2476            	7047            	7048            	19.1589069887	85          	135         	0           	Open  	;
 2477            	7046            	7047            	16.7144889537	85          	135         	0           	Open  	;
 2478            	3658            	7046            	20.0191086969	85          	135         	0           	Open  	;
 2479            	895             	7034            	115.599982352	60          	135         	0           	Open  	;
 2480            	7034            	3677            	60.3000999019	60          	135         	0           	Open  	;
 2481            	897             	1324            	108.052825236	60          	135         	0           	Open  	;
 2482            	895             	7036            	130.029452922	32          	137         	0           	Open  	;
 2483            	7034            	7035            	212.833635642	32          	137         	0           	Open  	;
 2484            	3499            	3557            	281.692208527	60          	135         	0           	Open  	;
 2485            	897             	3675            	295.085980962	60          	135         	0           	Open  	;
 2486            	5656            	5674            	43.4616516437	60          	135         	0           	Open  	;
 2487            	1051            	1052            	23.0338860156	60          	135         	0           	Open  	;
 2488            	1053            	1054            	21.0821602306	60          	135         	0           	Open  	;
 2489            	7616            	6500            	6.42762270215	110         	135         	0           	Open  	;
 2490            	7050            	7104            	1.86729197755	110         	135         	0           	Open  	;
 2491            	1098            	1099            	19.32942796 	110         	135         	0           	Open  	;
 2492            	1099            	1100            	23.6689146141	110         	135         	0           	Open  	;
 2493            	1100            	1101            	27.3166250395	110         	135         	0           	Open  	;
 2494            	1101            	1102            	23.3231133006	110         	135         	0           	Open  	;
 2495            	1103            	1104            	3.65600227839	60          	135         	0           	Open  	;
 2496            	5346            	5347            	6.78182052954	110         	135         	0           	Open  	;
 2497            	5347            	4146            	29.395763119	110         	135         	0           	Open  	;
 2498            	1121            	1122            	5.70036420571	60          	135         	0           	Open  	;
 2499            	1123            	1124            	4.50002227291	60          	135         	0           	Open  	;
 2500            	1132            	1133            	37.4627309223	60          	135         	0           	Open  	;
 2501            	1133            	1134            	233.991917271	60          	135         	0           	Open  	;
 2502            	1134            	889             	23.4019981646	60          	135         	0           	Open  	;
 2503            	1135            	1136            	0.436301191966	110         	135         	0           	Open  	;
 2504            	1136            	1137            	1.33863545875	110         	135         	0           	Open  	;
 2505            	999             	1000            	31.4982403477	110         	135         	0           	Open  	;
 2506            	7619            	7620            	0.895958146603	75          	97          	0           	Open  	;
 2507            	1165            	1670            	10.3238807146	85          	135         	0           	Open  	;
 2508            	1138            	1132            	125.015817591	60          	135         	0           	Open  	;
 2509            	891             	2126            	4.50355415244	60          	135         	0           	Open  	;
 2510            	4751            	6791            	7.31666925586	60          	135         	0           	Open  	;
 2511            	6791            	6792            	6.51729350282	60          	135         	0           	Open  	;
 2512            	6789            	6790            	8.69767169973	60          	135         	0           	Open  	;
 2513            	6788            	6789            	12.6264997919	60          	135         	0           	Open  	;
 2514            	6787            	6788            	28.9183848272	60          	135         	0           	Open  	;
 2515            	6786            	6787            	28.4372057872	60          	135         	0           	Open  	;
 2516            	7615            	7616            	34.8982654768	110         	135         	0           	Open  	;
 2517            	7614            	3397            	4.54012870428	60          	135         	0           	Open  	;
 2518            	7613            	7614            	4.68908842405	60          	135         	0           	Open  	;
 2519            	1097            	1098            	25.0914621565	110         	135         	0           	Open  	;
 2520            	1054            	1055            	19.6539043703	60          	135         	0           	Open  	;
 2521            	1055            	1056            	20.5596314411	60          	135         	0           	Open  	;
 2522            	1056            	1057            	26.750310728	60          	135         	0           	Open  	;
 2523            	1057            	1058            	33.5430608314	60          	135         	0           	Open  	;
 2524            	1058            	1059            	22.8199878404	60          	135         	0           	Open  	;
 2525            	1059            	1060            	26.271045696	60          	135         	0           	Open  	;
 2526            	1060            	1061            	20.0243051563	60          	135         	0           	Open  	;
 2527            	1061            	1062            	23.2529902165	60          	135         	0           	Open  	;
 2528            	1062            	1063            	29.2094088444	60          	135         	0           	Open  	;
 2529            	1063            	1064            	21.4575995393	60          	135         	0           	Open  	;
 2530            	1064            	1065            	21.6309663448	60          	135         	0           	Open  	;
 2531            	1065            	1066            	28.9330235019	60          	135         	0           	Open  	;
 2532            	1066            	1067            	12.466218433	60          	135         	0           	Open  	;
 2533            	1052            	1053            	20.7519101053	60          	135         	0           	Open  	;
 2534            	1067            	1068            	9.53090976773	60          	135         	0           	Open  	;
 2535            	1048            	952             	11.5676872516	60          	135         	0           	Open  	;
 2536            	1085            	1086            	12.881407002	110         	135         	0           	Open  	;
 2537            	1086            	1087            	24.8716860075	110         	135         	0           	Open  	;
 2538            	1087            	1088            	24.7954014324	110         	135         	0           	Open  	;
 2539            	1088            	1089            	25.1916979296	110         	135         	0           	Open  	;
 2540            	1089            	1090            	27.3355203029	110         	135         	0           	Open  	;
 2541            	1090            	1091            	28.2850311973	110         	135         	0           	Open  	;
 2542            	1091            	1092            	22.7070511078	110         	135         	0           	Open  	;
 2543            	1092            	1093            	25.9668164093	110         	135         	0           	Open  	;
 2544            	1093            	1094            	27.6233764938	110         	135         	0           	Open  	;
 2545            	1094            	1095            	30.8822890701	110         	135         	0           	Open  	;
 2546            	1095            	1096            	20.7152081662	110         	135         	0           	Open  	;
 2547            	1096            	1097            	28.90736275 	110         	135         	0           	Open  	;
 2548            	1068            	1069            	9.53022082594	60          	135         	0           	Closed	;
 2549            	3436            	1163            	11.788860208	85          	135         	0           	Open  	;
 2550            	1163            	3437            	13.3277359673	85          	135         	0           	Open  	;
 2551            	7052            	7053            	15.1128849989	32          	137         	0           	Open  	;
 2552            	7334            	7335            	20.4359338421	60          	135         	0           	Open  	;
 2553            	7335            	7336            	20.721650151	60          	135         	0           	Open  	;
 2554            	7336            	7337            	21.6061285062	60          	135         	0           	Open  	;
 2555            	7337            	7338            	21.3404487526	60          	135         	0           	Open  	;
 2556            	7338            	7339            	22.7116224878	60          	135         	0           	Open  	;
 2557            	7339            	7340            	20.7953460417	60          	135         	0           	Open  	;
 2558            	7340            	7341            	21.7907255498	60          	135         	0           	Open  	;
 2559            	7341            	7342            	21.3533225756	60          	135         	0           	Open  	;
 2560            	7342            	5888            	21.8254128026	60          	135         	0           	Open  	;
 2561            	3467            	7343            	21.2539928482	60          	135         	0           	Open  	;
 2562            	7343            	7344            	22.6245447474	60          	135         	0           	Open  	;
 2563            	7344            	7345            	20.4754650493	60          	135         	0           	Open  	;
 2564            	7345            	7346            	19.7162564909	60          	135         	0           	Open  	;
 2565            	7346            	7347            	20.5402626075	60          	135         	0           	Open  	;
 2566            	7347            	7348            	20.3521875483	60          	135         	0           	Open  	;
 2567            	7348            	7349            	22.2365041317	60          	135         	0           	Open  	;
 2568            	7349            	7350            	21.4712167566	60          	135         	0           	Open  	;
 2569            	7350            	7351            	22.0513160827	60          	135         	0           	Open  	;
 2570            	7351            	7352            	21.2653963522	60          	135         	0           	Open  	;
 2571            	7352            	7353            	22.1132947568	60          	135         	0           	Open  	;
 2572            	7353            	7354            	20.4935994886	60          	135         	0           	Open  	;
 2573            	7354            	7355            	21.4035666417	60          	135         	0           	Open  	;
 2574            	7355            	7356            	21.163478566	60          	135         	0           	Open  	;
 2575            	7356            	7357            	25.8085089263	60          	135         	0           	Open  	;
 2576            	7357            	7358            	16.949794217	60          	135         	0           	Open  	;
 2577            	7358            	5897            	24.3460026496	60          	135         	0           	Open  	;
 2578            	3526            	7359            	27.0104586043	60          	135         	0           	Open  	;
 2579            	7333            	7334            	21.4957336469	60          	135         	0           	Open  	;
 2580            	7332            	7333            	23.388998525	60          	135         	0           	Open  	;
 2581            	7331            	7332            	21.6612587811	60          	135         	0           	Open  	;
 2582            	7330            	7331            	21.660763999	60          	135         	0           	Open  	;
 2583            	2934            	1535            	57.165384727	60          	135         	0           	Open  	;
 2584            	9313            	9314            	37.1901572063	60          	137         	0           	Open  	;
 2585            	5850            	9313            	43.5524612943	60          	137         	0           	Open  	;
 2586            	1122            	7239            	4.50202758297	60          	135         	0           	Open  	;
 2587            	1104            	7238            	4.50094326628	60          	135         	0           	Open  	;
 2588            	5883            	7309            	13.7905408161	60          	135         	0           	Open  	;
 2589            	7309            	7310            	14.3736525979	60          	135         	0           	Open  	;
 2590            	7310            	7311            	30.1602300551	60          	135         	0           	Open  	;
 2591            	7311            	7312            	20.9664659158	60          	135         	0           	Open  	;
 2592            	7312            	7313            	22.1633315634	60          	135         	0           	Open  	;
 2593            	7313            	7314            	22.2234014053	60          	135         	0           	Open  	;
 2594            	7314            	7315            	17.8590807436	60          	135         	0           	Open  	;
 2595            	7315            	7316            	24.9821438033	60          	135         	0           	Open  	;
 2596            	7359            	7360            	23.959208856	60          	135         	0           	Open  	;
 2597            	7316            	7317            	18.8807733417	60          	135         	0           	Open  	;
 2598            	7318            	7319            	24.2251543862	60          	135         	0           	Open  	;
 2599            	7319            	7320            	21.2884722319	60          	135         	0           	Open  	;
 2600            	7320            	7321            	21.7461105717	60          	135         	0           	Open  	;
 2601            	7321            	7322            	21.4849056321	60          	135         	0           	Open  	;
 2602            	7322            	7323            	20.6281772343	60          	135         	0           	Open  	;
 2603            	7323            	7324            	23.9052767817	60          	135         	0           	Open  	;
 2604            	7324            	7325            	20.635799112	60          	135         	0           	Open  	;
 2605            	7325            	7326            	21.3009310831	60          	135         	0           	Open  	;
 2606            	7326            	3449            	10.6501742704	60          	135         	0           	Open  	;
 2607            	3454            	7327            	21.1169021398	60          	135         	0           	Open  	;
 2608            	7327            	7328            	24.2524658746	60          	135         	0           	Open  	;
 2609            	7328            	7329            	21.2463567234	60          	135         	0           	Open  	;
 2610            	7329            	7330            	18.6865346167	60          	135         	0           	Open  	;
 2611            	7317            	7318            	22.2497038405	60          	135         	0           	Open  	;
 2612            	7360            	7361            	19.2870614913	60          	135         	0           	Open  	;
 2613            	7361            	7362            	19.9012424243	60          	135         	0           	Open  	;
 2614            	2200            	1103            	3.55867876757	60          	135         	0           	Open  	;
 2615            	7087            	7088            	24.9128429931	85          	135         	0           	Open  	;
 2616            	3449            	7087            	23.475517736	85          	135         	0           	Open  	;
 2617            	2199            	2095            	5.9547537523	110         	135         	0           	Open  	;
 2618            	3391            	3387            	42.6748565092	60          	135         	0           	Open  	;
 2619            	2098            	3375            	49.9026169543	32          	137         	0           	Open  	;
 2620            	7078            	3349            	141.541006365	60          	135         	0           	Open  	;
 2621            	3354            	7078            	9.91150289815	60          	135         	0           	Open  	;
 2622            	7074            	975             	42.9639180206	60          	135         	0           	Open  	;
 2623            	3351            	7074            	30.8933425219	60          	135         	0           	Open  	;
 2624            	1142            	7114            	8.15311026951	150         	137         	0           	Open  	;
 2625            	1151            	9171            	10.1644341831	150         	137         	0           	Open  	;
 2626            	6491            	1467            	28.1555507184	150         	137         	0           	Open  	;
 2627            	9182            	9183            	1.06363762682	60          	135         	0           	Open  	;
 2628            	7088            	7089            	22.1416102627	85          	135         	0           	Open  	;
 2629            	9181            	9182            	12.0759051419	60          	135         	0           	Open  	;
 2630            	5680            	9180            	13.5608041426	60          	135         	0           	Open  	;
 2631            	5813            	7615            	24.6305443879	110         	135         	0           	Open  	;
 2632            	6292            	1342            	8.30043724425	60          	135         	0           	Open  	;
 2633            	3676            	7057            	105.242840503	85          	135         	0           	Open  	;
 2634            	7057            	7058            	60.4000304177	60          	135         	0           	Open  	;
 2635            	7057            	1323            	113.40074826	60          	135         	0           	Open  	;
 2636            	7056            	3617            	5.14877266925	32          	137         	0           	Open  	;
 2637            	7055            	7056            	12.7346821706	32          	137         	0           	Open  	;
 2638            	7054            	7055            	14.8147414425	32          	137         	0           	Open  	;
 2639            	7053            	7054            	22.1237807349	32          	137         	0           	Open  	;
 2640            	3628            	3639            	9.20551082167	60          	135         	0           	Open  	;
 2641            	3628            	3641            	15.5535235181	60          	135         	0           	Open  	;
 2642            	3445            	3638            	7.91271091378	60          	135         	0           	Open  	;
 2643            	9180            	9181            	15.4568979102	60          	135         	0           	Open  	;
 2644            	2933            	2934            	284.815282412	60          	135         	0           	Open  	;
 2645            	7089            	2086            	17.0934142417	85          	135         	0           	Open  	;
 2646            	7090            	7091            	28.5569610599	110         	135         	0           	Open  	;
 2647            	2198            	2199            	8.9019812104	110         	135         	0           	Open  	;
 2648            	7362            	5897            	19.2558438134	60          	135         	0           	Open  	;
 2649            	1009            	1010            	7.13520651453	110         	135         	0           	Open  	;
 2650            	1008            	1009            	9.8373416121	110         	135         	0           	Open  	;
 2651            	1007            	1008            	7.95537258727	110         	135         	0           	Open  	;
 2652            	258             	2156            	4.06674321335	150         	137         	0           	Open  	;
 2653            	7119            	7120            	9.00006576886	150         	137         	0           	Open  	;
 2654            	7121            	2156            	42.1521057697	150         	137         	0           	Open  	;
 2655            	7120            	7121            	45.4524957108	150         	137         	0           	Open  	;
 2656            	7118            	7119            	106.046546736	150         	137         	0           	Open  	;
 2657            	7117            	7118            	131.144103326	150         	137         	0           	Open  	;
 2658            	7116            	7117            	141.382204966	150         	137         	0           	Open  	;
 2659            	3333            	7116            	86.1098962007	150         	137         	0           	Open  	;
 2660            	5812            	7090            	41.7318684468	110         	135         	0           	Open  	;
 2661            	7115            	1553            	197.823024665	150         	137         	0           	Open  	;
 2662            	7114            	7115            	68.8185793418	150         	137         	0           	Open  	;
 2663            	1006            	1007            	7.03231071501	110         	135         	0           	Open  	;
 2664            	1005            	1006            	9.16327736139	110         	135         	0           	Open  	;
 2665            	1004            	1005            	12.634673641	110         	135         	0           	Open  	;
 2666            	1003            	1004            	8.2837868751	110         	135         	0           	Open  	;
 2667            	7104            	3647            	24.1501719929	85          	135         	0           	Open  	;
 2668            	7096            	7015            	5.1114687715	60          	135         	0           	Open  	;
 2669            	7095            	7096            	21.9114221358	60          	135         	0           	Open  	;
 2670            	7094            	7095            	21.3548610389	60          	135         	0           	Open  	;
 2671            	7093            	7094            	20.1818108703	60          	135         	0           	Open  	;
 2672            	2092            	7093            	13.6547051644	60          	135         	0           	Open  	;
 2673            	6500            	7092            	26.7626146585	110         	135         	0           	Open  	;
 2674            	7091            	5813            	39.4785295619	110         	135         	0           	Open  	;
 2675            	63              	64              	8.65495576007	85          	135         	0           	Open  	;
 2676            	1430            	2946            	30.0746890846	60          	135         	0           	Open  	;
 2677            	5246            	5236            	40.3312794247	200         	137         	0           	Open  	;
 2678            	5640            	3306            	17.8433779101	60          	135         	0           	Open  	;
 2679            	3560            	5628            	69.406371732	60          	135         	0           	Open  	;
 2680            	5626            	3454            	10.8931466989	85          	135         	0           	Open  	;
 2681            	5625            	5626            	20.2902836102	85          	135         	0           	Open  	;
 2682            	5624            	5625            	23.3875304385	85          	135         	0           	Open  	;
 2683            	5623            	5624            	19.7461615762	85          	135         	0           	Open  	;
 2684            	5622            	5623            	21.4412839403	85          	135         	0           	Open  	;
 2685            	3467            	5622            	22.0318661267	85          	135         	0           	Open  	;
 2686            	889             	1142            	55.1512672154	110         	135         	0           	Open  	;
 2687            	5636            	5637            	21.3114936659	60          	135         	0           	Open  	;
 2688            	8926            	7619            	2.06668454328	75          	97          	0           	Open  	;
 2689            	5662            	5663            	18.8438166484	60          	135         	0           	Open  	;
 2690            	5637            	5638            	24.1198430055	60          	135         	0           	Open  	;
 2691            	5638            	5639            	7.64372181984	60          	135         	0           	Open  	;
 2692            	2086            	2087            	1.66022109944	85          	135         	0           	Open  	;
 2693            	2087            	2088            	3.25678460022	85          	135         	0           	Open  	;
 2694            	2088            	2089            	12.7291651341	85          	135         	0           	Open  	;
 2695            	2089            	2090            	13.0171451938	85          	135         	0           	Open  	;
 2696            	5639            	5640            	19.3063188099	60          	135         	0           	Open  	;
 2697            	8421            	6786            	4.1883697311	60          	135         	0           	Open  	;
 2698            	3488            	8927            	12.274093245	110         	135         	0           	Open  	;
 2699            	1046            	5641            	25.3259504509	60          	135         	0           	Open  	;
 2700            	8927            	3489            	2.98197283677	110         	135         	0           	Open  	;
 2701            	7016            	8928            	8.09185874849	110         	135         	0           	Open  	;
 2702            	8928            	7013            	6.34068332279	110         	135         	0           	Open  	;
 2703            	3492            	983             	0.526172975538	110         	135         	0           	Open  	;
 2704            	5628            	3507            	449.097814296	60          	135         	0           	Open  	;
 2705            	5920            	8918            	0.143265487945	100         	97          	0           	Open  	;
 2706            	257             	258             	3.55681233223	150         	137         	0           	Open  	;
 2707            	8909            	8910            	0.26488110517	100         	97          	0           	Open  	;
 2708            	1046            	5635            	20.7221209197	60          	135         	0           	Open  	;
 2709            	1155            	5631            	7.1366673597	60          	135         	0           	Open  	;
 2710            	892             	2933            	60.3079319345	60          	135         	0           	Open  	;
 2711            	898             	894             	30.9999601807	60          	135         	0           	Open  	;
 2712            	3496            	3494            	73.850121089	110         	135         	0           	Open  	;
 2713            	3484            	8926            	0.00641950152856	75          	97          	0           	Open  	;
 2714            	8925            	3304            	0.371903213503	100         	97          	0           	Open  	;
 2715            	8910            	8925            	0.222335332544	100         	97          	0           	Open  	;
 2716            	8924            	PM.VRP.PRN.008  	0.259832638132	100         	97          	0           	Open  	;
 2717            	8906            	8924            	0.373503681925	100         	97          	0           	Open  	;
 2718            	1486            	3305            	1.27656805514	150         	137         	0           	Closed	;
 2719            	8923            	6491            	19.6795500376	150         	137         	0           	Open  	;
 2720            	1527            	8923            	22.3579749914	150         	137         	0           	Open  	;
 2721            	5663            	5664            	26.9167448182	60          	135         	0           	Open  	;
 2722            	3663            	7049            	0.741706552577	110         	135         	0           	Open  	;
 2723            	5664            	5665            	22.808645481	60          	135         	0           	Open  	;
 2724            	5665            	5666            	24.1547464486	60          	135         	0           	Open  	;
 2725            	8918            	8914            	0.515503637679	110         	135         	0           	Open  	;
 2726            	8917            	PM.VRP.PRN.006  	0.284288586257	100         	97          	0           	Open  	;
 2727            	5666            	5667            	26.0342176041	60          	135         	0           	Open  	;
 2729            	5667            	5668            	22.3619212372	60          	135         	0           	Open  	;
 2730            	5629            	3307            	1.26555240943	110         	135         	0           	Open  	;
 2731            	2090            	5629            	6.37171622884	110         	135         	0           	Open  	;
 2732            	5668            	5669            	20.764562145	60          	135         	0           	Open  	;
 2734            	3584            	8917            	3.53832064665	110         	135         	0           	Open  	;
 2735            	5635            	5636            	36.3211201281	60          	135         	0           	Open  	;
 2736            	5655            	5656            	9.34869163237	60          	135         	0           	Open  	;
 2737            	5582            	5583            	21.8651843168	200         	137         	0           	Open  	;
 2738            	323             	324             	1.91091513501	110         	135         	0           	Open  	;
 2739            	1035            	1139            	9.46782773074	60          	135         	0           	Open  	;
 2740            	5641            	5642            	26.0631707359	60          	135         	0           	Open  	;
 2741            	5642            	5643            	26.9322496235	60          	135         	0           	Open  	;
 2742            	5650            	5651            	20.1001026683	60          	135         	0           	Open  	;
 2743            	322             	323             	1.59993041019	110         	135         	0           	Open  	;
 2744            	321             	322             	0.833270592395	110         	135         	0           	Open  	;
 2745            	5646            	5647            	23.9589927039	60          	135         	0           	Open  	;
 2746            	5647            	5648            	27.4259028219	60          	135         	0           	Open  	;
 2747            	5657            	5658            	25.3789440718	60          	135         	0           	Open  	;
 2748            	320             	321             	1.07791366106	110         	135         	0           	Open  	;
 2749            	5643            	5644            	33.9009530576	60          	135         	0           	Open  	;
 2750            	5648            	5649            	22.362870043	60          	135         	0           	Open  	;
 2751            	5649            	5650            	25.659451717	60          	135         	0           	Open  	;
 2752            	319             	320             	0.996864734466	110         	135         	0           	Open  	;
 2753            	318             	319             	0.829323122075	110         	135         	0           	Open  	;
 2754            	317             	318             	12.2001850513	110         	135         	0           	Open  	;
 2755            	1486            	8906            	1.15577939024	100         	97          	0           	Open  	;
 2756            	5671            	5672            	22.8475212745	60          	135         	0           	Open  	;
 2757            	5672            	5673            	22.3598237893	60          	135         	0           	Open  	;
 2758            	5651            	5652            	37.6127219022	60          	135         	0           	Open  	;
 2759            	5583            	5584            	43.2041051177	200         	137         	0           	Open  	;
 2760            	5652            	5653            	24.6394999398	60          	135         	0           	Open  	;
 2761            	5239            	5581            	1.93335413493	200         	137         	0           	Open  	;
 2762            	5654            	5655            	25.4002806488	60          	135         	0           	Open  	;
 2763            	5653            	5654            	24.5385829275	60          	135         	0           	Open  	;
 2764            	5661            	5662            	23.5353565135	60          	135         	0           	Open  	;
 2765            	5660            	5661            	24.1636924225	60          	135         	0           	Open  	;
 2766            	5659            	5660            	27.3840300825	60          	135         	0           	Open  	;
 2767            	1150            	1151            	147.850330515	150         	137         	0           	Open  	;
 2768            	1152            	1153            	3.86455689531	60          	135         	0           	Open  	;
 2769            	1153            	1154            	21.4201666203	60          	135         	0           	Open  	;
 2770            	1154            	1155            	7.8651792727	60          	135         	0           	Open  	;
 2771            	1156            	1157            	16.7948856239	60          	135         	0           	Open  	;
 2772            	1132            	1037            	7.3700366578	60          	135         	0           	Open  	;
 2773            	5644            	5645            	25.0854838506	60          	135         	0           	Open  	;
 2774            	8420            	8421            	21.7309608623	60          	135         	0           	Open  	;
 2775            	5669            	5670            	21.8750821356	60          	135         	0           	Open  	;
 2776            	5670            	5671            	26.5740838843	60          	135         	0           	Open  	;
 2777            	1163            	1164            	7.78750951326	85          	135         	0           	Open  	;
 2778            	6792            	8420            	15.9258534408	60          	135         	0           	Open  	;
 2779            	1164            	1165            	3.48573768705	85          	135         	0           	Open  	;
 2780            	1508            	8937            	26.3442246793	150         	137         	0           	Open  	;
 2781            	5645            	5646            	25.0341511654	60          	135         	0           	Open  	;
 2782            	5658            	5659            	24.541407709	60          	135         	0           	Open  	;
 2783            	5581            	5582            	7.3394555797	200         	137         	0           	Open  	;
 2784            	6435            	1443            	29.3583541742	60          	132         	0           	Open  	;
 2785            	203             	204             	32.4617653377	85          	132         	0           	Open  	;
 2786            	261             	259             	6.15277559621	60          	132         	0           	Open  	;
 2787            	140             	141             	5.15006916666	60          	132         	0           	Open  	;
 2788            	141             	100             	25.4484583424	60          	132         	0           	Open  	;
 2789            	3768            	3753            	17.8121776884	85          	132         	0           	Open  	;
 2790            	7634            	7641            	7.32227208333	85          	132         	0           	Open  	;
 2791            	7657            	7652            	3.71328477717	85          	132         	0           	Open  	;
 2792            	883             	884             	13.120833525	85          	132         	0           	Open  	;
 2793            	268             	267             	33.910016058	60          	132         	0           	Open  	;
 2794            	882             	883             	11.980579963	85          	132         	0           	Open  	;
 2795            	200             	268             	35.2268196832	60          	132         	0           	Open  	;
 2796            	267             	205             	66.9010308287	60          	132         	0           	Open  	;
 2797            	2699            	198             	19.0311425818	60          	132         	0           	Closed	;
 2798            	198             	199             	13.9135504097	60          	132         	0           	Open  	;
 2799            	199             	200             	57.0362790446	60          	132         	0           	Open  	;
 2800            	178             	266             	69.1794744699	60          	132         	0           	Open  	;
 2801            	265             	2699            	6.52600030698	60          	132         	0           	Open  	;
 2802            	204             	194             	34.6407175343	85          	132         	0           	Open  	;
 2803            	205             	206             	60.4458520641	85          	132         	0           	Open  	;
 2804            	206             	207             	7.37711982101	85          	132         	0           	Open  	;
 2805            	264             	265             	15.7149628703	60          	132         	0           	Open  	;
 2806            	263             	264             	4.46337720663	60          	132         	0           	Open  	;
 2807            	262             	263             	48.1456875185	60          	132         	0           	Open  	;
 2808            	3764            	6435            	35.8177499863	60          	132         	0           	Open  	;
 2809            	260             	3758            	27.7551705162	60          	132         	0           	Open  	;
 2810            	260             	261             	66.3352812692	60          	132         	0           	Open  	;
 2811            	885             	265             	1.02327171357	60          	132         	0           	Open  	;
 2812            	195             	3748            	68.8658239822	60          	132         	0           	Open  	;
 2813            	3765            	262             	47.1372514453	60          	132         	0           	Open  	;
 2814            	6610            	8029            	7.38170942264	60          	132         	0           	Open  	;
 2815            	8029            	8030            	28.8387201525	60          	132         	0           	Open  	;
 2816            	3766            	178             	67.7359486137	60          	132         	0           	Open  	;
 2817            	101             	102             	12.177712636	85          	132         	0           	Open  	;
 2818            	3761            	3767            	14.1689711765	60          	132         	0           	Open  	;
 2819            	3767            	260             	52.3330211457	60          	132         	0           	Open  	;
 2820            	102             	103             	12.9574443858	85          	132         	0           	Open  	;
 2822            	3748            	140             	69.5592535454	60          	132         	0           	Open  	;
 2823            	7640            	7658            	16.7580846703	85          	132         	0           	Open  	;
 2824            	7656            	7657            	7.39264701151	85          	132         	0           	Open  	;
 2825            	7655            	7656            	20.1588272038	85          	132         	0           	Open  	;
 2826            	7654            	7655            	27.1077910629	85          	132         	0           	Open  	;
 2827            	7633            	7654            	21.2389451193	85          	132         	0           	Open  	;
 2828            	7652            	7653            	34.7813740599	85          	132         	0           	Open  	;
 2829            	92              	93              	8.63189256465	85          	132         	0           	Open  	;
 2830            	93              	94              	46.503365456	85          	132         	0           	Open  	;
 2831            	3756            	3751            	15.0403834725	85          	132         	0           	Open  	;
 2832            	7641            	7642            	16.6373188612	85          	132         	0           	Open  	;
 2833            	94              	95              	46.411174394	85          	132         	0           	Open  	;
 2834            	3758            	3768            	50.0802406674	85          	132         	0           	Open  	;
 2835            	140             	3763            	67.0113345815	60          	132         	0           	Open  	;
 2836            	266             	3765            	23.9505694069	60          	132         	0           	Open  	;
 2837            	3749            	172             	32.3618335792	85          	132         	0           	Open  	;
 2838            	96              	98              	18.2070103816	85          	132         	0           	Open  	;
 2839            	95              	96              	33.9595568791	85          	132         	0           	Open  	;
 2840            	98              	99              	0.259516050101	85          	132         	0           	Open  	;
 2841            	172             	3746            	26.5850765789	85          	132         	0           	Open  	;
 2842            	100             	101             	4.96148340819	85          	132         	0           	Open  	;
 2843            	3746            	3747            	5.38420552424	85          	132         	0           	Open  	;
 2844            	3747            	100             	38.3984586478	85          	132         	0           	Open  	;
 2845            	3748            	47              	27.7938733961	85          	132         	0           	Open  	;
 2846            	7658            	7657            	0.288543515069	85          	132         	0           	Open  	;
 2847            	174             	3749            	39.3599902527	85          	132         	0           	Open  	;
 2848            	3763            	3764            	70.8413145107	60          	132         	0           	Open  	;
 2849            	194             	3750            	19.8806208154	85          	132         	0           	Open  	;
 2850            	103             	92              	9.55590599193	85          	132         	0           	Open  	;
 2851            	882             	3762            	1.43385201478	85          	132         	0           	Open  	;
 2852            	3751            	3752            	27.9527950442	85          	132         	0           	Open  	;
 2853            	3752            	174             	23.155363873	85          	132         	0           	Open  	;
 2854            	3753            	3754            	21.0688327632	85          	132         	0           	Open  	;
 2855            	3760            	3761            	0.636484422892	85          	132         	0           	Open  	;
 2856            	3754            	3755            	23.7320085848	85          	132         	0           	Open  	;
 2857            	259             	203             	69.2453792302	60          	132         	0           	Open  	;
 2858            	3755            	3756            	30.9888123252	85          	132         	0           	Open  	;
 2859            	3750            	174             	6.81815339432	85          	132         	0           	Open  	;
 2860            	884             	3759            	7.70486996248	85          	132         	0           	Open  	;
 2861            	3757            	3758            	61.5842796858	85          	132         	0           	Open  	;
 2862            	5910            	1668            	0.766645295479	60          	132         	0           	Open  	;
 2863            	5965            	4723            	17.0958544678	60          	132         	0           	Open  	;
 2864            	5962            	5965            	20.7478604446	60          	132         	0           	Open  	;
 2865            	5963            	5964            	14.3212559849	60          	132         	0           	Open  	;
 2866            	5192            	259             	100.335759173	60          	132         	0           	Open  	;
 2867            	5137            	201             	72.534160233	60          	132         	0           	Open  	;
 2868            	5634            	2138            	3.9441079768	110         	132         	0           	Open  	;
 2869            	5960            	5961            	24.1480977721	60          	132         	0           	Open  	;
 2870            	4723            	5963            	16.6274662534	60          	132         	0           	Open  	;
 2871            	5084            	5192            	63.0271917061	60          	132         	0           	Open  	;
 2872            	5961            	5962            	11.3464319055	60          	132         	0           	Open  	;
 2873            	5930            	2168            	17.3725213651	110         	132         	0           	Open  	;
 2874            	165             	5191            	58.2981006346	200         	135         	0           	Open  	;
 2875            	5200            	5201            	60.0000172102	32          	135         	0           	Open  	;
 2876            	275             	5200            	60.0000218006	32          	135         	0           	Open  	;
 2877            	218             	5182            	61.1526207668	85          	132         	0           	Open  	;
 2878            	5182            	5183            	60.1078604482	85          	132         	0           	Open  	;
 2879            	5183            	5184            	16.5600185864	85          	132         	0           	Open  	;
 2880            	5184            	5185            	1.78537284818	85          	132         	0           	Open  	;
 2881            	5967            	5959            	13.623848979	60          	132         	0           	Open  	;
 2882            	4713            	5967            	24.4747352388	60          	132         	0           	Open  	;
 2883            	5966            	2871            	16.147869983	60          	132         	0           	Open  	;
 2884            	4719            	5966            	18.5803097935	60          	132         	0           	Open  	;
 2885            	135             	5186            	5.76722840273	85          	132         	0           	Open  	;
 2886            	5199            	135             	21.5561019326	32          	135         	0           	Open  	;
 2887            	5908            	5909            	0.0271073786915	60          	132         	0           	Open  	;
 2888            	5909            	5910            	87.9953310554	60          	132         	0           	Open  	;
 2889            	3766            	5187            	1.32639258514	85          	132         	0           	Open  	;
 2890            	5187            	5188            	49.9999516137	85          	132         	0           	Open  	;
 2891            	5188            	5189            	49.6548545864	85          	132         	0           	Open  	;
 2892            	5189            	5190            	36.2479901859	85          	132         	0           	Open  	;
 2893            	5190            	296             	15.991937615	85          	132         	0           	Open  	;
 2894            	5098            	5084            	72.6557623813	60          	132         	0           	Open  	;
 2895            	5186            	220             	41.9151227734	85          	132         	0           	Open  	;
 2896            	5949            	5950            	15.5392597744	60          	132         	0           	Open  	;
 2897            	5959            	4707            	9.49096496715	60          	132         	0           	Open  	;
 2898            	5925            	5926            	31.6141432241	110         	132         	0           	Open  	;
 2899            	5926            	5927            	41.8118794728	110         	132         	0           	Open  	;
 2900            	5927            	5235            	32.5161401924	110         	132         	0           	Open  	;
 2901            	5942            	5943            	4.73471394723	60          	132         	0           	Open  	;
 2902            	5941            	5942            	52.2738185842	60          	132         	0           	Open  	;
 2903            	5940            	5941            	49.8955170457	60          	132         	0           	Open  	;
 2904            	5235            	5928            	34.3997730464	110         	132         	0           	Open  	;
 2905            	5928            	5929            	39.0807428226	110         	132         	0           	Open  	;
 2906            	5939            	5940            	49.9861354101	60          	132         	0           	Open  	;
 2907            	5938            	5939            	49.9872376263	60          	132         	0           	Open  	;
 2908            	1159            	5938            	50.226676036	60          	132         	0           	Open  	;
 2909            	208             	5137            	64.8825592892	60          	132         	0           	Open  	;
 2910            	292             	5105            	70.6421883313	32          	135         	0           	Open  	;
 2911            	5147            	5193            	4.35942025676	85          	132         	0           	Open  	;
 2912            	5193            	219             	41.5208671628	85          	132         	0           	Open  	;
 2913            	221             	5194            	8.06543695722	85          	132         	0           	Open  	;
 2914            	5194            	5159            	42.7981162339	85          	132         	0           	Open  	;
 2915            	5165            	5195            	7.05720557276	85          	132         	0           	Open  	;
 2916            	5195            	5196            	2.04765327343	85          	132         	0           	Open  	;
 2917            	5196            	5153            	39.1613335711	85          	132         	0           	Open  	;
 2918            	5929            	5930            	37.9900303732	110         	132         	0           	Open  	;
 2919            	5924            	5925            	35.3754468499	110         	132         	0           	Open  	;
 2920            	4707            	5960            	25.2644799864	60          	132         	0           	Open  	;
 2921            	2225            	5924            	35.9574533916	110         	132         	0           	Open  	;
 2922            	5165            	5197            	40.0000531991	32          	135         	0           	Open  	;
 2923            	5958            	1487            	47.0393152483	60          	132         	0           	Open  	;
 2924            	5957            	5958            	21.2729214108	60          	132         	0           	Open  	;
 2925            	5956            	5957            	33.1467637718	60          	132         	0           	Open  	;
 2926            	5955            	5956            	66.6462984088	60          	132         	0           	Open  	;
 2927            	5954            	5955            	60.1923031522	60          	132         	0           	Open  	;
 2928            	1460            	1447            	1.26549950588	60          	132         	0           	Open  	;
 2929            	5913            	5914            	0.808490457692	60          	132         	0           	Open  	;
 2930            	5953            	5954            	17.6881878749	60          	132         	0           	Open  	;
 2931            	5952            	5953            	32.7365969871	60          	132         	0           	Open  	;
 2932            	5951            	5952            	22.5173342506	60          	132         	0           	Open  	;
 2933            	5950            	5951            	27.2592874836	60          	132         	0           	Open  	;
 2934            	5948            	5949            	25.310141507	60          	132         	0           	Open  	;
 2935            	5914            	1451            	0.403240003486	60          	132         	0           	Open  	;
 2936            	5947            	5948            	32.7694250463	60          	132         	0           	Open  	;
 2937            	5946            	5947            	8.32678257793	60          	132         	0           	Open  	;
 2938            	5945            	5946            	35.1780476661	60          	132         	0           	Open  	;
 2939            	4846            	5945            	7.95626595109	60          	132         	0           	Open  	;
 2940            	4486            	1043            	0.980590943876	60          	132         	0           	Open  	;
 2941            	4772            	5915            	8.40004673892	60          	132         	0           	Open  	;
 2942            	5198            	5199            	40.0001441793	32          	135         	0           	Open  	;
 2943            	5197            	5198            	39.9999596179	32          	135         	0           	Open  	;
 2944            	5944            	1174            	33.1918124581	60          	132         	0           	Open  	;
 2945            	5181            	212             	31.1849545273	85          	132         	0           	Open  	;
 2946            	1249            	1245            	14.8446630265	110         	132         	0           	Open  	;
 2947            	1011            	5968            	20.6803594018	60          	132         	0           	Open  	;
 2948            	1332            	8154            	7.63717126978	110         	132         	0           	Open  	;
 2949            	4871            	8153            	0.277973020479	60          	132         	0           	Open  	;
 2950            	5156            	5157            	34.1693210941	60          	132         	0           	Open  	;
 2951            	5155            	5156            	12.0740968376	60          	132         	0           	Open  	;
 2952            	5154            	5155            	21.5836060799	60          	132         	0           	Open  	;
 2953            	5152            	5153            	10.9883950702	60          	132         	0           	Open  	;
 2954            	5151            	5152            	59.2442203833	60          	132         	0           	Open  	;
 2955            	5150            	5151            	15.1748333125	60          	132         	0           	Open  	;
 2956            	8153            	8150            	0.304384624491	60          	132         	0           	Open  	;
 2957            	8151            	8152            	0.637952043883	60          	132         	0           	Open  	;
 2958            	8150            	8151            	1.01547673567	60          	132         	0           	Open  	;
 2959            	7626            	5913            	0.322448445588	60          	132         	0           	Open  	;
 2960            	8148            	4829            	6.76404169145	60          	132         	0           	Open  	;
 2961            	4836            	8148            	6.62323440559	60          	132         	0           	Open  	;
 2962            	5008            	6983            	10.853571808	60          	132         	0           	Open  	;
 2963            	6964            	1105            	7.31369561412	60          	132         	0           	Open  	;
 2964            	5619            	4794            	12.5266455999	60          	132         	0           	Open  	;
 2965            	5423            	913             	8.13560845941	85          	132         	0           	Open  	;
 2966            	5003            	5424            	9.2714431458	60          	132         	0           	Open  	;
 2967            	8154            	8155            	19.7313733176	110         	132         	0           	Open  	;
 2968            	2769            	5364            	8.12416272681	60          	132         	0           	Open  	;
 2969            	1034            	8156            	11.8449746731	60          	132         	0           	Open  	;
 2970            	8156            	2797            	0.366786040523	60          	132         	0           	Open  	;
 2971            	5970            	8030            	2.57566476863	60          	132         	0           	Open  	;
 2972            	1234            	1235            	15.3563291435	60          	132         	0           	Open  	;
 2973            	1335            	5021            	11.3327396959	60          	132         	0           	Open  	;
 2974            	5020            	6783            	11.7818390756	60          	132         	0           	Open  	;
 2975            	2793            	7100            	6.92476714418	85          	132         	0           	Open  	;
 2976            	5153            	221             	0.835592011234	85          	132         	0           	Open  	;
 2977            	5006            	5431            	9.02529290409	60          	132         	0           	Open  	;
 2978            	5161            	5154            	32.7824498226	32          	135         	0           	Open  	;
 2979            	5154            	5142            	1.34412776583	32          	135         	0           	Open  	;
 2980            	5159            	5147            	1.60426505529	85          	132         	0           	Open  	;
 2981            	312             	5148            	52.4611331787	60          	132         	0           	Open  	;
 2982            	5158            	5148            	7.99596826512	60          	132         	0           	Open  	;
 2983            	5157            	5158            	53.797426244	60          	132         	0           	Open  	;
 2984            	2786            	4776            	3.99474166855	60          	132         	0           	Open  	;
 2985            	5368            	2789            	5.13068309241	60          	132         	0           	Open  	;
 2986            	8157            	5369            	7.85111870954	60          	132         	0           	Open  	;
 2987            	2799            	8157            	0.165680415349	60          	132         	0           	Open  	;
 2988            	5160            	5161            	16.5000298083	32          	135         	0           	Open  	;
 2989            	4814            	8305            	5.4411468663	32          	135         	0           	Open  	;
 2990            	1125            	2179            	8.994098065 	60          	132         	0           	Open  	;
 2991            	5501            	4888            	3.44738118002	60          	132         	0           	Open  	;
 2992            	201             	5140            	58.521385429	32          	135         	0           	Open  	;
 2993            	5139            	267             	77.5826322372	32          	135         	0           	Open  	;
 2994            	2858            	5049            	14.884214894	60          	132         	0           	Open  	;
 2995            	5138            	5139            	54.4183888441	32          	135         	0           	Open  	;
 2996            	5137            	5138            	30.405553547	32          	135         	0           	Open  	;
 2997            	8098            	8099            	5.35319739361	32          	135         	0           	Open  	;
 2998            	7020            	8098            	20.0278967444	32          	135         	0           	Open  	;
 2999            	8097            	8067            	34.5846457986	32          	135         	0           	Open  	;
 3000            	8096            	8097            	24.8171649067	32          	135         	0           	Open  	;
 3001            	8095            	8096            	20.7769330264	32          	135         	0           	Open  	;
 3002            	6131            	6132            	14.7846203877	60          	132         	0           	Open  	;
 3003            	6133            	1739            	20.0212387228	85          	132         	0           	Open  	;
 3004            	1739            	6134            	5.89881325372	85          	132         	0           	Open  	;
 3005            	6135            	1230            	38.4930736107	85          	132         	0           	Open  	;
 3006            	8094            	8095            	18.7471888565	32          	135         	0           	Open  	;
 3007            	8093            	8094            	20.0498375056	32          	135         	0           	Open  	;
 3008            	8092            	8093            	20.8794386175	32          	135         	0           	Open  	;
 3009            	8091            	8092            	19.4256923689	32          	135         	0           	Open  	;
 3010            	8090            	8091            	20.7437445635	32          	135         	0           	Open  	;
 3011            	5140            	5141            	82.3724207535	32          	135         	0           	Open  	;
 3012            	5141            	200             	22.2010013048	32          	135         	0           	Open  	;
 3013            	314             	219             	1.38104398924	85          	132         	0           	Open  	;
 3014            	5142            	5143            	36.7133848404	60          	132         	0           	Open  	;
 3015            	1556            	5389            	6.96813891961	60          	132         	0           	Open  	;
 3016            	1554            	5372            	8.2228930427	60          	132         	0           	Open  	;
 3017            	1557            	5443            	7.61522271514	60          	132         	0           	Open  	;
 3018            	1560            	5460            	6.6402259753	60          	132         	0           	Open  	;
 3019            	5481            	5010            	8.96457751347	60          	132         	0           	Open  	;
 3020            	1496            	5482            	8.08180982206	60          	132         	0           	Open  	;
 3021            	1359            	1360            	4.31979335759	60          	132         	0           	Open  	;
 3022            	1360            	1361            	25.5152216803	60          	132         	0           	Open  	;
 3023            	1361            	1362            	11.6979274724	60          	132         	0           	Open  	;
 3024            	4887            	254             	8.08076357831	60          	132         	0           	Open  	;
 3025            	1116            	1363            	40.8265098296	32          	135         	0           	Open  	;
 3026            	1365            	1366            	26.402511354	60          	132         	0           	Open  	;
 3027            	1366            	1367            	8.51043971574	60          	132         	0           	Open  	;
 3028            	5149            	5150            	44.6856528535	60          	132         	0           	Open  	;
 3029            	5148            	5149            	5.46247902847	60          	132         	0           	Open  	;
 3030            	5146            	5147            	35.6537363243	60          	132         	0           	Open  	;
 3031            	5145            	5146            	35.5398153702	60          	132         	0           	Open  	;
 3032            	5144            	5145            	42.7234590455	60          	132         	0           	Open  	;
 3033            	312             	5144            	21.9999016919	60          	132         	0           	Open  	;
 3034            	5143            	88              	10.7247583366	60          	132         	0           	Open  	;
 3035            	1364            	1365            	82.3029874314	60          	132         	0           	Open  	;
 3036            	1129            	4713            	14.3259923916	60          	132         	0           	Open  	;
 3037            	8304            	4717            	4.30479279402	60          	132         	0           	Open  	;
