 6100            	4937            	4938            	16.289596629	60          	132         	0           	Open  	;
 6101            	4935            	4936            	14.1698969109	60          	132         	0           	Open  	;
 6102            	4934            	4935            	23.2642226022	60          	132         	0           	Open  	;
 6103            	4932            	4934            	17.4391869762	60          	132         	0           	Open  	;
 6104            	4933            	4672            	3.06131219584	60          	132         	0           	Open  	;
 6105            	4932            	4933            	33.0431466624	60          	132         	0           	Open  	;
 6106            	4931            	132             	7.00411782132	60          	132         	0           	Open  	;
 6107            	4936            	4937            	19.8063578995	60          	132         	0           	Open  	;
 6108            	4547            	4548            	18.9344596856	60          	132         	0           	Open  	;
 6109            	4593            	4592            	41.2766197807	60          	132         	0           	Open  	;
 6110            	1041            	4462            	16.8897949757	60          	132         	0           	Open  	;
 6111            	4367            	4368            	6.60445770366	110         	132         	0           	Open  	;
 6112            	4534            	4535            	0.74822481208	60          	132         	0           	Open  	;
 6113            	4535            	4536            	46.2380861907	60          	132         	0           	Open  	;
 6114            	4536            	4537            	49.7986892849	60          	132         	0           	Open  	;
 6115            	4366            	4367            	11.3420526247	110         	132         	0           	Open  	;
 6116            	4352            	4366            	26.6025864969	110         	132         	0           	Open  	;
 6117            	4364            	4365            	12.4257805102	110         	132         	0           	Open  	;
 6118            	4363            	4364            	14.9471271686	110         	132         	0           	Open  	;
 6119            	4362            	4363            	5.42988054123	110         	132         	0           	Open  	;
 6120            	4355            	4361            	106.000006092	32          	135         	0           	Open  	;
 6121            	1503            	4355            	41.3061285367	32          	135         	0           	Open  	;
 6122            	4360            	1503            	11.05597718 	32          	135         	0           	Open  	;
 6123            	4359            	4360            	25.8267499472	32          	135         	0           	Open  	;
 6124            	4358            	4359            	16.3345034897	32          	135         	0           	Open  	;
 6125            	4357            	4358            	44.4675800449	32          	135         	0           	Open  	;
 6126            	4356            	4357            	5.94295128136	32          	135         	0           	Open  	;
 6127            	4355            	4348            	38.62028657 	32          	135         	0           	Open  	;
 6128            	4354            	4350            	38.2158960044	32          	135         	0           	Open  	;
 6129            	4353            	4354            	51.1878255982	32          	135         	0           	Open  	;
 6130            	4348            	4353            	40.6828882386	32          	135         	0           	Open  	;
 6131            	4352            	4350            	33.2315909776	110         	132         	0           	Open  	;
 6132            	4350            	4351            	3.60290406339	110         	132         	0           	Open  	;
 6133            	4348            	4349            	31.1488341341	32          	135         	0           	Open  	;
 6134            	2899            	4314            	12.267919166	60          	132         	0           	Open  	;
 6135            	3852            	4317            	42.0600580805	60          	132         	0           	Open  	;
 6136            	4347            	3852            	35.7212549605	60          	132         	0           	Open  	;
 6137            	4346            	4347            	2.39881278995	60          	132         	0           	Open  	;
 6138            	4368            	4356            	1.21101843138	110         	132         	0           	Open  	;
 6139            	4369            	4370            	4.64143268395	110         	132         	0           	Open  	;
 6140            	4370            	4371            	12.6135146009	110         	132         	0           	Open  	;
 6141            	4371            	4110            	23.334448952	110         	132         	0           	Open  	;
 6142            	4380            	4381            	33.6977995062	60          	132         	0           	Open  	;
 6143            	4514            	4515            	15.8122707494	60          	132         	0           	Open  	;
 6144            	4516            	4517            	1.97217695448	60          	132         	0           	Open  	;
 6145            	4517            	4518            	9.41339880521	60          	132         	0           	Open  	;
 6146            	4518            	4519            	36.6145062481	60          	132         	0           	Open  	;
 6147            	4519            	4520            	49.4424422565	60          	132         	0           	Open  	;
 6148            	4520            	4521            	57.378526768	60          	132         	0           	Open  	;
 6149            	4521            	4522            	60.6679528402	60          	132         	0           	Open  	;
 6150            	146             	4380            	10.4556626665	60          	132         	0           	Open  	;
 6151            	4522            	4523            	69.9273416145	60          	132         	0           	Open  	;
 6152            	4523            	4524            	48.8570762364	60          	132         	0           	Open  	;
 6153            	4524            	4525            	4.74968296792	60          	132         	0           	Open  	;
 6154            	4526            	4527            	27.4871898577	60          	132         	0           	Open  	;
 6155            	4344            	4345            	18.0671423304	32          	135         	0           	Open  	;
 6156            	4527            	4528            	54.568810572	60          	132         	0           	Open  	;
 6157            	4378            	4379            	17.7803642606	32          	135         	0           	Open  	;
 6158            	4529            	4530            	68.7459524951	60          	132         	0           	Open  	;
 6159            	4530            	4531            	81.586010797	60          	132         	0           	Open  	;
 6160            	4377            	4378            	8.76501138259	32          	135         	0           	Open  	;
 6161            	4531            	4532            	25.4456296405	60          	132         	0           	Open  	;
 6162            	4532            	4533            	30.2436368924	60          	132         	0           	Open  	;
 6163            	249             	4534            	11.9999880668	60          	132         	0           	Open  	;
 6164            	4376            	4377            	9.34221089716	32          	135         	0           	Open  	;
 6165            	4375            	4376            	38.4766067656	32          	135         	0           	Open  	;
 6166            	4374            	4375            	33.4818297899	32          	135         	0           	Open  	;
 6167            	4373            	4374            	14.8770274093	32          	135         	0           	Open  	;
 6168            	4372            	4373            	6.58511148722	32          	135         	0           	Open  	;
 6169            	4365            	4369            	1.63100362344	110         	132         	0           	Open  	;
 6170            	4528            	4529            	53.0342654448	60          	132         	0           	Open  	;
 6171            	4343            	4344            	15.8305282605	32          	135         	0           	Open  	;
 6172            	4342            	4343            	15.4031199766	32          	135         	0           	Open  	;
 6173            	4341            	4342            	20.7242887937	32          	135         	0           	Open  	;
 6174            	4314            	4315            	17.7696384525	60          	132         	0           	Open  	;
 6175            	4312            	4313            	4.88715586494	32          	135         	0           	Open  	;
 6176            	4311            	4312            	20.2399963685	32          	135         	0           	Open  	;
 6177            	4310            	4311            	18.972290215	32          	135         	0           	Open  	;
 6178            	4309            	4310            	19.568764345	32          	135         	0           	Open  	;
 6179            	4308            	4309            	20.9923828093	32          	135         	0           	Open  	;
 6180            	4307            	4308            	16.8520092569	32          	135         	0           	Open  	;
 6181            	2923            	4307            	9.45149072886	32          	135         	0           	Open  	;
 6182            	4304            	4305            	3.59756749049	110         	132         	0           	Open  	;
 6183            	4303            	4304            	2.24823419613	110         	132         	0           	Open  	;
 6184            	4298            	4299            	6.11980010841	110         	132         	0           	Open  	;
 6185            	4297            	4298            	60.4878732897	110         	132         	0           	Open  	;
 6186            	4296            	237             	8.06361548462	60          	132         	0           	Open  	;
 6187            	4315            	4316            	16.1306036319	60          	132         	0           	Open  	;
 6188            	4295            	4296            	32.2897851457	60          	132         	0           	Open  	;
 6189            	4292            	4286            	65.9610226411	32          	135         	0           	Open  	;
 6190            	4292            	3996            	23.636568819	110         	132         	0           	Open  	;
 6191            	4293            	4286            	25.0454383517	60          	132         	0           	Open  	;
 6192            	1512            	4544            	15.7159867866	60          	132         	0           	Open  	;
 6193            	4544            	4545            	16.499086224	60          	132         	0           	Open  	;
 6194            	4545            	4546            	10.1236386206	60          	132         	0           	Open  	;
 6195            	4546            	4547            	12.165405591	60          	132         	0           	Open  	;
 6196            	139             	4403            	21.827784023	60          	132         	0           	Open  	;
 6197            	4291            	4292            	33.7297070727	110         	132         	0           	Open  	;
 6198            	4290            	4291            	10.9710566423	110         	132         	0           	Open  	;
 6199            	4289            	4290            	7.04856421484	110         	132         	0           	Open  	;
 6200            	4290            	4287            	65.2569030699	32          	135         	0           	Open  	;
 6201            	4285            	4289            	7.61727772881	110         	132         	0           	Open  	;
 6202            	4294            	4295            	7.81384391281	60          	132         	0           	Open  	;
 6203            	4513            	4514            	52.8609292502	60          	132         	0           	Open  	;
 6204            	4317            	4318            	26.3117393002	60          	132         	0           	Open  	;
 6205            	4319            	4320            	14.0539163228	60          	132         	0           	Open  	;
 6206            	4340            	4341            	20.6857858919	32          	135         	0           	Open  	;
 6207            	4339            	4340            	14.9724136333	32          	135         	0           	Open  	;
 6208            	2925            	4339            	20.1202569068	32          	135         	0           	Open  	;
 6209            	4337            	4338            	16.2642054221	32          	135         	0           	Open  	;
 6210            	4336            	4337            	19.95224243 	32          	135         	0           	Open  	;
 6211            	4335            	4336            	18.4146273384	32          	135         	0           	Open  	;
 6212            	4334            	4335            	19.5141952691	32          	135         	0           	Open  	;
 6213            	4333            	4334            	21.6727957121	32          	135         	0           	Open  	;
 6214            	4332            	4333            	19.562985176	32          	135         	0           	Open  	;
 6215            	4331            	4332            	20.8542890074	32          	135         	0           	Open  	;
 6216            	4330            	4331            	21.9599628876	32          	135         	0           	Open  	;
 6217            	2927            	4330            	19.0217606966	32          	135         	0           	Open  	;
 6218            	4329            	4319            	18.737842992	60          	132         	0           	Open  	;
 6219            	4318            	4319            	20.6514643067	60          	132         	0           	Open  	;
 6220            	2927            	4329            	21.4269140334	60          	132         	0           	Open  	;
 6221            	4538            	4539            	60.3107079501	60          	132         	0           	Open  	;
 6222            	4539            	4540            	55.8878708244	60          	132         	0           	Open  	;
 6223            	4540            	4541            	62.9600633042	60          	132         	0           	Open  	;
 6224            	4541            	4542            	13.0706425705	60          	132         	0           	Open  	;
 6225            	4327            	4328            	19.9872944892	60          	132         	0           	Open  	;
 6227            	4326            	4327            	20.125789475	60          	132         	0           	Open  	;
 6228            	4325            	4326            	20.0472364681	60          	132         	0           	Open  	;
 6229            	4324            	4325            	17.1739916148	60          	132         	0           	Open  	;
 6230            	4323            	4324            	21.8234014307	60          	132         	0           	Open  	;
 6231            	4322            	4323            	19.2468795391	60          	132         	0           	Open  	;
 6232            	4321            	4322            	20.2132480319	60          	132         	0           	Open  	;
 6233            	4320            	4321            	20.6809623082	60          	132         	0           	Open  	;
 6234            	4537            	4538            	52.0468951615	60          	132         	0           	Open  	;
 6235            	4512            	4513            	70.9079436976	60          	132         	0           	Open  	;
 6236            	4511            	4512            	62.7605669289	60          	132         	0           	Open  	;
 6237            	4510            	4511            	58.9992958632	60          	132         	0           	Open  	;
 6238            	4434            	4435            	31.5611107447	110         	132         	0           	Open  	;
 6239            	4436            	4433            	3.21321833958	110         	132         	0           	Open  	;
 6240            	4437            	4438            	13.2829495645	110         	132         	0           	Open  	;
 6241            	4438            	4436            	28.8005843936	110         	132         	0           	Open  	;
 6242            	4435            	4439            	50.9999655941	32          	135         	0           	Open  	;
 6243            	4436            	4440            	55.5299862921	32          	135         	0           	Open  	;
 6244            	4437            	4441            	55.7500599764	32          	135         	0           	Open  	;
 6245            	1182            	4442            	35.6042522308	110         	132         	0           	Open  	;
 6246            	4399            	4400            	21.1180176659	60          	132         	0           	Open  	;
 6247            	4299            	1182            	2.21269593241	110         	132         	0           	Open  	;
 6248            	4443            	4444            	11.1982486943	60          	132         	0           	Open  	;
 6249            	4398            	4399            	11.2073782253	60          	132         	0           	Open  	;
 6250            	4444            	4445            	22.8911681772	60          	132         	0           	Open  	;
 6251            	4433            	4434            	6.17923894977	110         	132         	0           	Open  	;
 6252            	4445            	4446            	19.586244092	60          	132         	0           	Open  	;
 6253            	4448            	4449            	2.3089159748	110         	132         	0           	Open  	;
 6254            	4449            	4450            	12.0745381864	110         	132         	0           	Open  	;
 6255            	4450            	4451            	13.2952209226	110         	132         	0           	Open  	;
 6256            	4451            	4194            	33.1412014268	110         	132         	0           	Open  	;
 6257            	4274            	4452            	5.30458799466	110         	132         	0           	Open  	;
 6258            	4452            	4453            	34.4352193522	110         	132         	0           	Open  	;
 6259            	4453            	4454            	4.95351483327	110         	132         	0           	Open  	;
 6260            	4455            	4456            	10.4054694309	60          	132         	0           	Open  	;
 6261            	4456            	4457            	11.5939887464	60          	132         	0           	Open  	;
 6262            	4457            	4443            	11.0318401595	60          	132         	0           	Open  	;
 6263            	912             	4458            	10.4853179945	60          	132         	0           	Open  	;
 6264            	4458            	4459            	9.30138646733	60          	132         	0           	Open  	;
 6265            	4459            	4455            	14.1551662525	60          	132         	0           	Open  	;
 6266            	4446            	4447            	15.2104369909	60          	132         	0           	Open  	;
 6267            	922             	4460            	8.38253122277	60          	132         	0           	Open  	;
 6268            	4431            	4432            	46.9999772682	32          	135         	0           	Open  	;
 6269            	4429            	4430            	18.8375594278	110         	132         	0           	Open  	;
 6270            	4403            	4404            	30.1805783376	60          	132         	0           	Open  	;
 6271            	4404            	4405            	8.68767651839	60          	132         	0           	Open  	;
 6272            	4405            	4406            	14.0950278613	60          	132         	0           	Open  	;
 6273            	4406            	4407            	9.7597253166	60          	132         	0           	Open  	;
 6274            	4407            	4408            	7.47749496096	60          	132         	0           	Open  	;
 6275            	4408            	4409            	11.5343360556	60          	132         	0           	Open  	;
 6276            	4409            	4410            	21.3395904456	60          	132         	0           	Open  	;
 6277            	4401            	4402            	23.170593271	60          	132         	0           	Open  	;
 6278            	4410            	4411            	26.8683275768	60          	132         	0           	Open  	;
 6279            	4411            	4412            	35.1386558687	60          	132         	0           	Open  	;
 6280            	4412            	4413            	18.6914414288	60          	132         	0           	Open  	;
 6281            	4413            	4414            	5.63512901448	60          	132         	0           	Open  	;
 6282            	4414            	4415            	25.7648157037	60          	132         	0           	Open  	;
 6283            	4430            	4431            	10.2579171484	110         	132         	0           	Open  	;
 6284            	4415            	4416            	26.293803917	60          	132         	0           	Open  	;
 6285            	4417            	4418            	21.8944936936	60          	132         	0           	Open  	;
 6286            	4418            	4419            	37.9347077013	60          	132         	0           	Open  	;
 6287            	4419            	4420            	27.1295201567	60          	132         	0           	Open  	;
 6288            	4400            	4401            	18.2483600016	60          	132         	0           	Open  	;
 6289            	4420            	4421            	17.3030938921	60          	132         	0           	Open  	;
 6290            	4421            	4422            	19.0277667346	60          	132         	0           	Open  	;
 6291            	4422            	4423            	20.5372884132	60          	132         	0           	Open  	;
 6292            	4423            	4424            	19.2436179688	60          	132         	0           	Open  	;
 6293            	4424            	4425            	13.827153939	60          	132         	0           	Open  	;
 6294            	4425            	4426            	23.0153779303	60          	132         	0           	Open  	;
 6295            	4426            	4427            	20.4389971694	60          	132         	0           	Open  	;
 6296            	4427            	4428            	12.1995349827	60          	132         	0           	Open  	;
 6297            	4428            	4365            	9.50783778147	60          	132         	0           	Open  	;
 6298            	4416            	4417            	16.5895413164	60          	132         	0           	Open  	;
 6299            	4288            	4275            	29.6485866843	60          	132         	0           	Open  	;
 6300            	4460            	4461            	1.33709696366	60          	132         	0           	Open  	;
 6301            	4462            	4463            	25.8487275861	60          	132         	0           	Open  	;
 6302            	4498            	4499            	25.7453606554	60          	132         	0           	Open  	;
 6303            	4499            	4500            	47.1153860942	60          	132         	0           	Open  	;
 6304            	4500            	4294            	22.1394713977	60          	132         	0           	Open  	;
 6305            	2085            	4501            	87.9229273256	60          	132         	0           	Open  	;
 6306            	4396            	4397            	11.4463822987	60          	132         	0           	Open  	;
 6307            	4501            	4502            	70.6436913567	60          	132         	0           	Open  	;
 6308            	4395            	4396            	19.6826338825	60          	132         	0           	Open  	;
 6309            	4502            	4503            	83.8835025267	60          	132         	0           	Open  	;
 6310            	4503            	4504            	59.5476536045	60          	132         	0           	Open  	;
 6311            	4505            	4506            	0.000199999660254	60          	132         	0           	Open  	;
 6312            	4394            	4395            	6.05346883899	60          	132         	0           	Open  	;
 6313            	4393            	4394            	24.454064763	60          	132         	0           	Open  	;
 6314            	4392            	4393            	14.115577751	60          	132         	0           	Open  	;
 6315            	4497            	4442            	21.2756647029	60          	132         	0           	Open  	;
 6316            	4391            	4392            	24.3553380904	60          	132         	0           	Open  	;
 6317            	4389            	4390            	16.0702492338	60          	132         	0           	Open  	;
 6318            	4388            	4389            	8.30276597419	60          	132         	0           	Open  	;
 6319            	4387            	4388            	22.5251425841	60          	132         	0           	Open  	;
 6320            	4386            	4387            	38.7630702117	60          	132         	0           	Open  	;
 6321            	4385            	4386            	19.6478685779	60          	132         	0           	Open  	;
 6322            	4384            	4385            	46.1732617148	60          	132         	0           	Open  	;
 6323            	4383            	4384            	38.6574985546	60          	132         	0           	Open  	;
 6324            	4382            	4383            	20.1654017612	60          	132         	0           	Open  	;
 6325            	4381            	4382            	24.6309065627	60          	132         	0           	Open  	;
 6326            	4506            	4507            	1.36074004888	60          	132         	0           	Open  	;
 6327            	4507            	4508            	18.3264318408	60          	132         	0           	Open  	;
 6328            	4508            	4509            	15.3175239605	60          	132         	0           	Open  	;
 6329            	4509            	4510            	43.8043318776	60          	132         	0           	Open  	;
 6330            	4390            	4391            	18.9211000954	60          	132         	0           	Open  	;
 6331            	4397            	4398            	29.8015464962	60          	132         	0           	Open  	;
 6332            	4496            	4497            	29.3244613479	60          	132         	0           	Open  	;
 6333            	4494            	4495            	23.2335342243	60          	132         	0           	Open  	;
 6334            	4463            	4464            	30.9912764199	60          	132         	0           	Open  	;
 6335            	4464            	924             	17.4781654128	60          	132         	0           	Open  	;
 6336            	4473            	4474            	24.7422687045	110         	132         	0           	Open  	;
 6337            	4474            	4472            	17.8396973655	110         	132         	0           	Open  	;
 6338            	4475            	4476            	41.5779977328	110         	132         	0           	Open  	;
 6339            	4477            	4476            	109.042752813	60          	132         	0           	Open  	;
 6340            	4478            	4477            	10.299956432	110         	132         	0           	Open  	;
 6341            	4478            	912             	108.842485154	60          	132         	0           	Open  	;
 6342            	4479            	4478            	32.0001225794	110         	132         	0           	Open  	;
 6343            	4479            	4475            	108.889403333	60          	132         	0           	Open  	;
 6344            	4480            	4479            	9.1999746976	110         	132         	0           	Open  	;
 6345            	4480            	4481            	21.0798310094	60          	132         	0           	Open  	;
 6346            	4481            	4482            	43.7922273908	60          	132         	0           	Open  	;
 6347            	4495            	4496            	33.9107284055	60          	132         	0           	Open  	;
 6348            	4482            	909             	44.3402510426	60          	132         	0           	Open  	;
 6349            	4483            	4484            	30.0709081797	60          	132         	0           	Open  	;
 6350            	4484            	4485            	37.8229724712	60          	132         	0           	Open  	;
 6351            	4485            	4429            	40.2424296873	60          	132         	0           	Open  	;
 6352            	4486            	4487            	14.365202928	60          	132         	0           	Open  	;
 6353            	4487            	4488            	28.2490533737	60          	132         	0           	Open  	;
 6354            	4488            	4433            	64.4385383274	60          	132         	0           	Open  	;
 6355            	4489            	4490            	23.3728733333	110         	132         	0           	Open  	;
 6356            	4490            	4486            	21.1272096991	110         	132         	0           	Open  	;
 6357            	4489            	4491            	19.5071486697	60          	132         	0           	Open  	;
 6358            	4491            	4492            	21.154148305	60          	132         	0           	Open  	;
 6359            	4492            	4493            	37.0399733423	60          	132         	0           	Open  	;
 6360            	4493            	4437            	29.6711481275	60          	132         	0           	Open  	;
 6361            	4494            	4489            	41.5298456145	110         	132         	0           	Open  	;
 6362            	4483            	4480            	29.9693539811	110         	132         	0           	Open  	;
 6363            	4287            	4288            	1.05719366226	60          	132         	0           	Open  	;
 6364            	4270            	4293            	19.1035993251	60          	132         	0           	Open  	;
 6365            	4402            	4368            	6.98387311515	60          	132         	0           	Open  	;
 6366            	4251            	4252            	17.4495692  	110         	132         	0           	Open  	;
 6367            	4250            	4251            	32.1594239915	110         	132         	0           	Open  	;
 6368            	4249            	4250            	31.4274941642	110         	132         	0           	Open  	;
 6369            	1170            	4249            	7.47803767443	110         	132         	0           	Open  	;
 6370            	4246            	1426            	25.5484138474	60          	132         	0           	Open  	;
 6371            	4245            	4246            	56.9697575523	60          	132         	0           	Open  	;
 6372            	4244            	4245            	56.3693887875	60          	132         	0           	Open  	;
 6373            	4243            	4244            	51.107483996	60          	132         	0           	Open  	;
 6374            	4242            	4243            	52.2700762823	60          	132         	0           	Open  	;
 6375            	4241            	4242            	50.6676176796	60          	132         	0           	Open  	;
 6376            	4240            	4241            	34.7339028776	60          	132         	0           	Open  	;
 6377            	4277            	4278            	7.47561935144	110         	132         	0           	Open  	;
 6378            	1509            	4240            	6.69333056983	60          	132         	0           	Open  	;
 6379            	4278            	4279            	0.675787311258	110         	132         	0           	Open  	;
 6380            	4279            	4280            	6.12489912575	110         	132         	0           	Open  	;
 6381            	4239            	1513            	45.5501104247	60          	132         	0           	Open  	;
 6382            	4238            	4239            	37.2164519543	60          	132         	0           	Open  	;
 6383            	4252            	4253            	46.3614169581	110         	132         	0           	Open  	;
 6384            	4253            	4254            	58.8022603056	110         	132         	0           	Open  	;
 6385            	4255            	4256            	43.751106972	110         	132         	0           	Open  	;
 6386            	4256            	1427            	28.4672454494	110         	132         	0           	Open  	;
 6387            	4269            	4265            	35.4896597132	110         	132         	0           	Open  	;
 6388            	4268            	4258            	15.4218194123	32          	135         	0           	Open  	;
 6389            	4267            	4268            	29.9144110319	32          	135         	0           	Open  	;
 6390            	4266            	4267            	15.8827510514	32          	135         	0           	Open  	;
 6391            	4263            	4266            	6.00564299768	32          	135         	0           	Open  	;
 6392            	4265            	4263            	48.5883717021	110         	132         	0           	Open  	;
 6393            	4263            	4264            	0.721945295628	110         	132         	0           	Open  	;
 6394            	4262            	4258            	29.456831524	60          	132         	0           	Open  	;
 6395            	4237            	4238            	45.7859986793	60          	132         	0           	Open  	;
 6396            	4260            	4270            	44.5000886577	60          	132         	0           	Open  	;
 6397            	4271            	4272            	19.7472942577	110         	132         	0           	Open  	;
 6398            	4273            	4274            	37.8901479017	60          	132         	0           	Open  	;
 6399            	4275            	4276            	15.9446327414	60          	132         	0           	Open  	;
 6400            	4276            	4273            	14.547128407	60          	132         	0           	Open  	;
 6401            	4261            	4262            	3.89263438424	60          	132         	0           	Open  	;
 6402            	4259            	4260            	15.5478964898	60          	132         	0           	Open  	;
 6403            	4258            	4259            	34.3192357864	60          	132         	0           	Open  	;
 6404            	1170            	4257            	49.8765762841	60          	132         	0           	Open  	;
 6405            	4260            	4265            	66.9663647521	32          	135         	0           	Open  	;
 6406            	4236            	4237            	59.0137498429	60          	132         	0           	Open  	;
 6407            	4254            	4255            	61.9249299251	110         	132         	0           	Open  	;
 6408            	4234            	4235            	33.5767134556	60          	132         	0           	Open  	;
 6409            	4286            	4287            	47.1847894017	60          	132         	0           	Open  	;
 6410            	4284            	4285            	11.9708011446	110         	132         	0           	Open  	;
 6411            	4283            	4276            	22.4622922431	32          	135         	0           	Open  	;
 6412            	4282            	4283            	21.6356869311	32          	135         	0           	Open  	;
 6413            	4219            	4220            	26.0331078808	60          	132         	0           	Open  	;
 6414            	4235            	4236            	23.0061135977	60          	132         	0           	Open  	;
 6415            	4222            	4223            	19.2534870471	60          	132         	0           	Open  	;
 6416            	4223            	4224            	48.6295095442	60          	132         	0           	Open  	;
 6417            	4224            	4225            	41.2316236464	60          	132         	0           	Open  	;
 6418            	4225            	4226            	59.8307819599	60          	132         	0           	Open  	;
 6419            	4281            	4282            	23.439822375	32          	135         	0           	Open  	;
 6420            	4280            	4281            	2.54734318226	110         	132         	0           	Open  	;
 6421            	4226            	4227            	59.0188432529	60          	132         	0           	Open  	;
 6422            	4227            	4228            	58.3596709035	60          	132         	0           	Open  	;
 6423            	4228            	4229            	36.7203357973	60          	132         	0           	Open  	;
 6424            	4221            	4222            	10.7300522946	60          	132         	0           	Open  	;
 6425            	4231            	4232            	28.132327807	60          	132         	0           	Open  	;
 6426            	4230            	4231            	13.6372457429	60          	132         	0           	Open  	;
 6427            	4232            	4233            	31.7317106174	60          	132         	0           	Open  	;
 6428            	4233            	4234            	15.517792771	60          	132         	0           	Open  	;
 6429            	6225            	2960            	18.8726691809	60          	132         	0           	Closed	;
 6430            	8187            	8188            	3.95385059161	110         	132         	0           	Open  	;
 6431            	1609            	8187            	3.95385059161	110         	132         	0           	Open  	;
 6432            	1562            	1563            	93.0552270299	150         	135         	0           	Open  	;
 6433            	1545            	1564            	3.03150364391	100         	132         	0           	Open  	;
 6434            	8185            	8186            	7.55851444977	500         	86          	0           	Open  	;
 6435            	7363            	1946            	12.0032099878	75          	70          	0           	Open  	;
 6436            	1314            	7363            	25.8931338489	75          	70          	0           	Open  	;
 6437            	7411            	8185            	7.57156990904	500         	86          	0           	Open  	;
 6438            	1355            	1356            	187.775979342	85          	132         	0           	Open  	;
 6439            	8188            	8189            	3.45579289008	110         	132         	0           	Open  	;
 6440            	1338            	1339            	0.373232930377	110         	132         	0           	Open  	;
 6441            	1357            	1358            	42.0300000003	60          	132         	0           	Open  	;
 6442            	5548            	5544            	0.924807006267	85          	132         	0           	Open  	;
 6443            	1736            	3014            	10.5952151943	150         	72          	0           	Open  	;
 6444            	3262            	3058            	4.58904652359	110         	132         	0           	Open  	;
 6445            	1947            	7136            	10.0698918415	150         	72          	0           	Closed	;
 6446            	8177            	8178            	0.344571109884	110         	132         	0           	Open  	;
 6447            	1354            	65              	10.0699999994	75          	132         	0           	Open  	;
 6448            	8189            	8190            	3.45579289008	110         	132         	0           	Open  	;
 6449            	8190            	8191            	2.37521520081	110         	132         	0           	Open  	;
 6450            	8191            	8192            	2.37521520047	110         	132         	0           	Open  	;
 6451            	8207            	8208            	4.54126615049	200         	74          	0           	Open  	;
 6452            	703             	8207            	4.54126615049	200         	74          	0           	Open  	;
 6453            	8443            	9315            	3.52842490821	500         	86          	0           	Open  	;
 6454            	8167            	2944            	4.29998947599	200         	74          	0           	Open  	;
 6455            	8204            	8205            	3.76107032632	75          	70          	0           	Open  	;
 6456            	8203            	8204            	3.76107032632	75          	70          	0           	Open  	;
 6457            	8202            	8203            	4.05024110421	75          	70          	0           	Open  	;
 6458            	3248            	546             	5.16204397482	200         	74          	0           	Open  	;
 6459            	8201            	3249            	60.2466791121	400         	83          	0           	Open  	;
 6460            	546             	8201            	2.93959352658	400         	83          	0           	Open  	;
 6461            	5345            	8177            	0.344571110796	110         	132         	0           	Open  	;
 6462            	8199            	8200            	6.8111243196	85          	132         	0           	Open  	;
 6463            	8197            	8199            	6.8111243196	85          	132         	0           	Open  	;
 6464            	8197            	8198            	5.86629763927	85          	132         	0           	Open  	;
 6465            	8196            	8194            	0.446054929089	110         	132         	0           	Open  	;
 6466            	8985            	7185            	2.27376010139	150         	72          	0           	Open  	;
 6467            	8195            	3101            	6.49850769383	110         	132         	0           	Open  	;
 6468            	2649            	2203            	13.2125268575	110         	132         	0           	Open  	;
 6469            	6766            	8195            	6.49850769383	110         	132         	0           	Open  	;
 6470            	8193            	8194            	3.41365061223	110         	132         	0           	Open  	;
 6471            	8192            	8193            	3.41365061214	110         	132         	0           	Open  	;
 6472            	7468            	1729            	8.42293894203	150         	72          	0           	Closed	;
 6473            	8176            	3214            	6.91580626156	300         	78          	0           	Open  	;
 6474            	8175            	6107            	6.51172390771	110         	132         	0           	Open  	;
 6475            	686             	2963            	17.7330936106	75          	70          	0           	Open  	;
 6476            	7248            	1787            	2.69602837026	110         	132         	0           	Open  	;
 6477            	6113            	7061            	3.19982207739	85          	132         	0           	Open  	;
 6478            	1573            	1574            	8.12636113162	50          	70          	0           	Open  	;
 6479            	8208            	5233            	21.8661026476	200         	74          	0           	Open  	;
 6480            	2232            	2213            	4.73430179109	200         	74          	0           	Open  	;
 6481            	1349            	1350            	44.0614492496	60          	132         	0           	Open  	;
 6482            	1210            	1351            	5.1351728311	85          	132         	0           	Open  	;
 6483            	3217            	2027            	11.4509884291	400         	83          	0           	Open  	;
 6484            	1570            	1571            	7.10994397297	75          	70          	0           	Open  	;
 6485            	6068            	7263            	4.38030904099	85          	132         	0           	Open  	;
 6486            	2551            	2122            	1.45627647382	32          	135         	0           	Open  	;
 6487            	682             	2952            	135.701914976	85          	132         	0           	Open  	;
 6488            	7266            	1577            	3.25652857579	110         	132         	0           	Open  	;
 6489            	2989            	7266            	5.07567760304	110         	132         	0           	Open  	;
 6490            	2644            	7251            	67.00948528 	100         	70          	0           	Open  	;
 6491            	5270            	7059            	2.83399792765	110         	132         	0           	Open  	;
 6492            	6215            	8118            	18.64919194 	110         	132         	0           	Open  	;
 6493            	2804            	7296            	150.062084989	85          	132         	0           	Open  	;
 6495            	7150            	2966            	10.6880526289	75          	70          	0           	Open  	;
 6496            	8118            	6161            	8.39181464231	110         	132         	0           	Open  	;
 6497            	2649            	7262            	2.79437422404	110         	132         	0           	Open  	;
 6498            	6156            	8119            	0.725889799177	60          	132         	0           	Open  	;
 6499            	8165            	8166            	0.470205273922	150         	72          	0           	Open  	;
 6500            	8174            	8175            	6.51172390772	110         	132         	0           	Open  	;
 6501            	2652            	8174            	2.48243047259	110         	132         	0           	Open  	;
 6502            	1577            	1578            	1.000002205 	110         	132         	0           	Open  	;
 6503            	7298            	2652            	0.779515265958	110         	132         	0           	Open  	;
 6504            	1735            	8165            	1.83251766775	150         	72          	0           	Open  	;
 6505            	1346            	1347            	100.156640179	110         	132         	0           	Open  	;
 6506            	9055            	6274            	2.23600288  	85          	132         	0           	Open  	;
 6507            	672             	1348            	116.78184605	110         	132         	0           	Open  	;
 6508            	8169            	3237            	3.41140770053	110         	132         	0           	Open  	;
 6509            	1604            	8169            	3.41140770053	110         	132         	0           	Open  	;
 6510            	1786            	3237            	19.4808803957	200         	74          	0           	Open  	;
 6511            	8141            	8142            	5.52424302489	200         	74          	0           	Open  	;
 6512            	8140            	8141            	1.00907977834	200         	74          	0           	Open  	;
 6513            	3221            	8140            	12.0565262534	200         	74          	0           	Open  	;
 6514            	1794            	2988            	8.06393293217	110         	132         	0           	Open  	;
 6515            	8168            	1754            	2.13744151977	200         	74          	0           	Open  	;
 6516            	2999            	8168            	2.13744151977	200         	74          	0           	Open  	;
 6517            	1762            	5251            	7.25568839305	110         	132         	0           	Open  	;
 6518            	5253            	8167            	2.18501313479	200         	74          	0           	Open  	;
 6519            	369             	2007            	5.0119087186	150         	72          	0           	Open  	;
 6520            	8166            	2991            	4.93443679645	150         	72          	0           	Open  	;
 6521            	3217            	8176            	6.91580626156	300         	78          	0           	Open  	;
 6522            	344             	2994            	3.65296838194	200         	74          	0           	Open  	;
 6523            	1761            	7535            	19.8252219153	200         	74          	0           	Open  	;
 6524            	8209            	351             	4.91534711396	75          	70          	0           	Open  	;
 6525            	1311            	1312            	40.0352494687	85          	132         	0           	Open  	;
 6526            	1266            	1264            	104.121822006	85          	132         	0           	Open  	;
 6527            	5553            	8233            	1.63742267019	150         	72          	0           	Open  	;
 6528            	8233            	5549            	14.2787096187	150         	72          	0           	Open  	;
 6529            	2622            	2612            	18.566789629	150         	72          	0           	Open  	;
 6530            	1264            	1310            	42.790004674	110         	132         	0           	Open  	;
 6531            	465             	1313            	9.47337417889	110         	132         	0           	Open  	;
 6532            	1308            	1309            	39.493707093	85          	132         	0           	Open  	;
 6533            	1306            	1301            	43.0779787392	85          	132         	0           	Open  	;
 6534            	574             	1540            	9.90599737579	500         	86          	0           	Open  	;
 6535            	1306            	1305            	90.7570100919	85          	132         	0           	Open  	;
 6536            	1305            	1304            	55.6730725309	60          	132         	0           	Open  	;
 6537            	1304            	1303            	42.1471383606	60          	132         	0           	Open  	;
 6538            	1303            	1302            	60.3602725305	60          	132         	0           	Open  	;
 6539            	1307            	1306            	26.2268222676	85          	132         	0           	Open  	;
 6540            	1302            	1300            	26.9899129309	60          	132         	0           	Open  	;
 6541            	6080            	2947            	20.2415380214	85          	132         	0           	Open  	;
 6542            	8231            	2684            	0.0415463598765	150         	72          	0           	Open  	;
 6543            	67              	68              	0.469601799818	75          	132         	0           	Open  	;
 6544            	68              	69              	20.8508762791	75          	132         	0           	Open  	;
 6545            	1314            	1312            	87.6522631084	85          	132         	0           	Open  	;
 6546            	1313            	1311            	48.1979732185	110         	132         	0           	Open  	;
 6547            	7157            	1573            	13.4191423184	100         	70          	0           	Open  	;
 6548            	9044            	1329            	13.3185135634	85          	132         	0           	Open  	;
 6549            	2685            	2687            	14.5143006026	150         	72          	0           	Open  	;
 6551            	473             	8228            	6.89235882517	85          	132         	0           	Open  	;
 6552            	8228            	5502            	21.2271668165	85          	132         	0           	Open  	;
 6553            	399             	5575            	14.5649730853	110         	132         	0           	Open  	;
 6554            	5572            	8229            	0.0111220501348	110         	132         	0           	Open  	;
 6555            	8229            	492             	4.14158423796	110         	132         	0           	Open  	;
 6556            	8230            	8231            	8.70467104432	150         	72          	0           	Open  	;
 6557            	9035            	8230            	0.917554429494	150         	72          	0           	Open  	;
 6558            	66              	67              	3.48980001253	75          	132         	0           	Open  	;
 6559            	1300            	1301            	58.3877773339	60          	132         	0           	Open  	;
 6560            	7520            	7528            	259.095794423	200         	74          	0           	Open  	;
 6561            	7590            	7591            	3.96095571445	200         	74          	0           	Open  	;
 6562            	7534            	7590            	12.9414411869	200         	74          	0           	Open  	;
 6563            	7543            	5227            	31.0340120835	200         	74          	0           	Open  	;
 6564            	7542            	7543            	21.4821268272	200         	74          	0           	Open  	;
 6565            	7541            	7542            	17.2363850618	200         	74          	0           	Open  	;
 6566            	7540            	7541            	13.5920166638	200         	74          	0           	Open  	;
 6567            	7591            	7532            	7.21900756167	200         	74          	0           	Open  	;
 6568            	7539            	7540            	13.5920166645	200         	74          	0           	Open  	;
 6569            	7537            	7538            	20.9331247781	200         	74          	0           	Open  	;
 6570            	370             	1299            	117.059790278	85          	132         	0           	Open  	;
 6571            	7531            	7532            	725.341237167	200         	74          	0           	Open  	;
 6572            	7533            	7534            	1.89973682327	200         	74          	0           	Open  	;
 6573            	7536            	7537            	24.8008807107	200         	74          	0           	Open  	;
 6574            	7535            	7536            	18.8639189988	200         	74          	0           	Open  	;
 6575            	7538            	7539            	24.2486920269	200         	74          	0           	Open  	;
 6576            	1269            	1425            	45.7962523018	85          	132         	0           	Open  	;
 6577            	1820            	1821            	2.95068666013	150         	72          	0           	Open  	;
 6578            	1268            	2513            	0.598414571806	85          	132         	0           	Open  	;
 6579            	6258            	5510            	4.03124050364	110         	132         	0           	Open  	;
 6580            	7528            	1903            	510.142240309	200         	74          	0           	Open  	;
 6581            	7610            	3059            	44.9674159813	85          	132         	0           	Open  	;
 6582            	3104            	7610            	0.550090901389	85          	132         	0           	Open  	;
 6583            	1802            	3086            	4.92686237753	150         	72          	0           	Open  	;
 6584            	3054            	3006            	1.04004807586	85          	70          	0           	Open  	;
 6585            	3182            	3160            	1.36000211798	110         	132         	0           	Open  	;
 6586            	2145            	6106            	4.66490018135	110         	132         	0           	Open  	;
 6587            	2638            	7609            	30.1037676387	85          	132         	0           	Open  	;
 6588            	1903            	7529            	189.14040037	200         	74          	0           	Open  	;
 6589            	7529            	7530            	1.91727986744	200         	74          	0           	Open  	;
 6590            	7530            	7531            	2.01230544377	200         	74          	0           	Open  	;
 6591            	2574            	2641            	4.53040298386	200         	74          	0           	Open  	;
 6592            	679             	1907            	1.26975495212	150         	72          	0           	Open  	;
 6593            	7609            	6035            	0.510881590715	85          	132         	0           	Open  	;
 6594            	3138            	8209            	4.91534711384	75          	70          	0           	Open  	;
 6595            	65              	66              	14.429600035	75          	132         	0           	Open  	;
 6596            	6782            	9233            	95.6999714422	110         	132         	0           	Open  	;
 6597            	7466            	7060            	1.75840069418	150         	72          	0           	Open  	;
 6598            	7060            	7467            	3.85669434215	150         	72          	0           	Open  	;
 6599            	1545            	1542            	6.96391011135	150         	135         	0           	Open  	;
 6600            	1544            	1545            	7.24082099425	150         	135         	0           	Open  	;
 6601            	1542            	1543            	0.500089041851	150         	135         	0           	Open  	;
 6602            	1540            	1541            	15.5748135458	150         	135         	0           	Closed	;
 6603            	7465            	7466            	0.472025899852	150         	72          	0           	Open  	;
 6604            	7467            	7468            	6.74546384656	150         	72          	0           	Open  	;
 6605            	7469            	7470            	0.176245538881	110         	132         	0           	Open  	;
 6606            	7512            	7513            	2.6678894595	200         	74          	0           	Open  	;
 6607            	7514            	7515            	0.764238293439	150         	72          	0           	Open  	;
 6608            	7515            	1620            	5.30152912018	150         	72          	0           	Open  	;
 6609            	7516            	3170            	41.496521517	150         	72          	0           	Open  	;
 6610            	3194            	7516            	82.520545321	150         	72          	0           	Open  	;
 6611            	1909            	7469            	4.37009364781	110         	132         	0           	Open  	;
 6612            	7518            	5256            	11.0384460595	200         	74          	0           	Open  	;
 6613            	7464            	7465            	0.239980019993	150         	72          	0           	Open  	;
 6614            	2586            	7464            	0.418366167475	150         	72          	0           	Open  	;
 6615            	5596            	3261            	7.68182562921	85          	132         	0           	Open  	;
 6616            	3282            	8210            	0.579655932315	200         	74          	0           	Open  	;
 6617            	3276            	6240            	9.35101203006	85          	132         	0           	Open  	;
 6618            	6242            	3273            	11.5800630394	85          	132         	0           	Open  	;
 6619            	3069            	1757            	6.90688587526	110         	132         	0           	Open  	;
 6620            	7518            	7533            	171.679709503	200         	74          	0           	Open  	;
 6621            	7618            	466             	0.148732814249	50          	70          	0           	Open  	;
 6622            	8211            	3048            	15.8557969842	110         	132         	0           	Open  	;
 6623            	3124            	3122            	4.66019254469	75          	132         	0           	Open  	;
 6624            	8212            	3291            	16.3532804043	200         	74          	0           	Open  	;
 6625            	8212            	3117            	13.7368136035	85          	132         	0           	Open  	;
 6626            	2037            	8213            	0.00500000081956	200         	74          	0           	Open  	;
 6627            	1540            	7410            	12.8471485551	500         	86          	0           	Open  	;
 6628            	7410            	7411            	6.03095382129	500         	86          	0           	Open  	;
 6629            	3125            	2234            	2.19343490684	200         	74          	0           	Open  	;
 6631            	8213            	8212            	8.22564927526	200         	74          	0           	Open  	;
 6632            	7519            	7521            	1.25255738424	200         	74          	0           	Open  	;
 6633            	PM.VRP.PRN.009  	2303            	18.6664915022	100         	70          	0           	Open  	;
 6634            	1327            	1328            	2.08191565904	85          	132         	0           	Open  	;
 6635            	1326            	1327            	0.806960625177	85          	132         	0           	Closed	;
 6637            	3230            	9119            	14.635217888	200         	74          	0           	Open  	;
 6638            	7527            	9120            	11.6159970319	200         	74          	0           	Open  	;
 6640            	9120            	9119            	4.8647058784	200         	74          	0           	Open  	;
 6642            	9234            	9235            	0.999995665224	110         	137         	0           	Open  	;
 6643            	6782            	9234            	1.00002460458	110         	137         	0           	Open  	;
 6644            	1114            	1115            	37.8816692861	60          	132         	0           	Open  	;
 6646            	1298            	234             	112.102438925	60          	132         	0           	Open  	;
 6647            	9119            	2231            	1.32612450779	200         	74          	0           	Open  	;
 6648            	7519            	7520            	1.25255738361	110         	132         	0           	Open  	;
 6649            	6124            	1689            	1.55623091225	85          	132         	0           	Open  	;
 6650            	1254            	1331            	46.5402074349	110         	132         	0           	Open  	;
 6651            	7521            	7522            	20.3141379338	200         	74          	0           	Open  	;
 6652            	7522            	3218            	185.37647681	200         	74          	0           	Open  	;
 6653            	1666            	7523            	134.421284654	150         	72          	0           	Open  	;
 6654            	6173            	7524            	42.9731598213	85          	132         	0           	Open  	;
 6655            	680             	7525            	3.3777533951	200         	74          	0           	Open  	;
 6656            	7525            	7526            	8.94646237339	200         	74          	0           	Open  	;
 6657            	1329            	1330            	82.372863426	85          	132         	0           	Open  	;
 6658            	7526            	7527            	10.9084171555	200         	74          	0           	Open  	;
 6659            	3112            	2031            	5.39093072205	200         	74          	0           	Open  	;
 6660            	3090            	2034            	2.46109999996	150         	72          	0           	Open  	;
 6661            	8205            	2033            	2.94395502883	75          	70          	0           	Open  	;
 6662            	1803            	8202            	5.69433753843	75          	70          	0           	Open  	;
 6663            	8102            	8214            	3.5830068384	200         	74          	0           	Closed	;
 6664            	8214            	2242            	3.58300683747	200         	74          	0           	Open  	;
 6665            	2244            	3112            	36.8913110939	200         	74          	0           	Open  	;
 6666            	1758            	8211            	0.837707377381	110         	132         	0           	Open  	;
 6667            	1689            	1690            	5.20813232204	85          	132         	0           	Open  	;
 6668            	8931            	9055            	1.19613907181	85          	132         	0           	Open  	;
 6669            	466             	467             	0.520753300998	50          	70          	0           	Open  	;
 6670            	3200            	2739            	0.49384839789	250         	76          	0           	Open  	;
 6671            	464             	465             	4.19730450268	75          	70          	0           	Closed	;
 6672            	462             	463             	4.27869664496	80          	70          	0           	Open  	;
 6673            	461             	462             	9.18699829585	80          	70          	0           	Open  	;
 6674            	460             	461             	4.80813172848	80          	70          	0           	Open  	;
 6675            	1656            	1667            	1.75425081988	150         	72          	0           	Open  	;
 6676            	459             	460             	4.8902459455	80          	70          	0           	Open  	;
 6677            	458             	459             	2.48492022034	80          	70          	0           	Open  	;
 6678            	505             	465             	16.858846257	100         	70          	0           	Open  	;
 6679            	467             	468             	0.542005534904	50          	70          	0           	Open  	;
 6680            	452             	1666            	2.62775569797	75          	70          	0           	Open  	;
 6681            	1661            	1665            	3.11448230018	75          	70          	0           	Open  	;
 6682            	1664            	1663            	25.927709116	75          	70          	0           	Open  	;
 6683            	1663            	1255            	78.6517181377	75          	70          	0           	Open  	;
 6684            	1663            	1257            	44.9996188873	75          	70          	0           	Open  	;
 6685            	391             	502             	62.2926247966	75          	70          	0           	Open  	;
 6686            	1661            	1662            	135.286244592	75          	70          	0           	Open  	;
 6687            	1660            	452             	140.764896811	75          	70          	0           	Open  	;
 6688            	1331            	452             	42.5212231245	150         	72          	0           	Open  	;
 6689            	1658            	1659            	52.3614136933	75          	70          	0           	Open  	;
 6690            	1654            	1657            	42.1448383551	150         	72          	0           	Open  	;
 6691            	1664            	1665            	45.5189630822	110         	70          	0           	Open  	;
 6692            	1656            	1652            	76.3005483858	150         	72          	0           	Open  	;
 6694            	470             	471             	4.10661688408	50          	70          	0           	Open  	;
 6695            	488             	489             	2.60930019128	400         	83          	0           	Open  	;
 6696            	PM.VRP.PRN.001  	488             	5.07950039373	400         	83          	0           	Open  	;
 6698            	1684            	1685            	20.0911846591	110         	132         	0           	Open  	;
 6699            	485             	486             	0.326564694472	400         	83          	0           	Open  	;
 6700            	1683            	1684            	18.4406910117	110         	132         	0           	Open  	;
 6701            	483             	484             	6.38540416301	200         	74          	0           	Open  	;
 6703            	481             	482             	22.4331112864	200         	74          	0           	Open  	;
 6704            	480             	481             	20.06461435 	200         	74          	0           	Open  	;
 6705            	PM.VRP.PRN.002  	470             	3.64954926706	50          	70          	0           	Open  	;
 6706            	479             	480             	19.9976040566	200         	74          	0           	Open  	;
 6707            	8375            	8376            	13.5682051193	200         	74          	0           	Open  	;
 6708            	478             	479             	16.1264019543	200         	74          	0           	Open  	;
 6709            	477             	478             	8.28141612249	200         	74          	0           	Open  	;
 6710            	8376            	PM.VRP.PRN.004  	2.57023855948	200         	74          	0           	Open  	;
 6711            	1682            	1683            	19.4581907781	110         	132         	0           	Open  	;
 6712            	472             	473             	3.53982225133	50          	70          	0           	Open  	;
 6713            	1681            	1682            	0.334859030154	110         	132         	0           	Open  	;
 6714            	704             	344             	6.55435435466	200         	74          	0           	Open  	;
 6715            	7297            	3216            	4.25410636905	400         	83          	0           	Open  	;
 6716            	471             	472             	0.505370329749	50          	70          	0           	Open  	;
 6717            	613             	8375            	4.86347971678	200         	74          	0           	Closed	;
 6718            	492             	356             	2.35337247344	160         	140         	0           	Open  	;
 6719            	1654            	1655            	10.1436334716	150         	72          	0           	Open  	;
 6720            	1651            	1649            	46.8969256772	75          	70          	0           	Open  	;
 6721            	1632            	1630            	44.2181161967	75          	70          	0           	Open  	;
 6722            	8930            	691             	0.852685170065	85          	132         	0           	Open  	;
 6723            	691             	8931            	44.7963147815	60          	132         	0           	Open  	;
 6724            	1630            	1631            	41.4306468691	75          	70          	0           	Open  	;
 6725            	699             	1629            	22.7900548486	150         	72          	0           	Open  	;
 6726            	1627            	1628            	69.4571653319	75          	70          	0           	Open  	;
 6727            	450             	1626            	52.00132681 	150         	72          	0           	Open  	;
 6729            	8936            	3147            	1.04888178499	75          	70          	0           	Open  	;
 6730            	3166            	8935            	1.80561372707	75          	70          	0           	Open  	;
 6731            	1298            	5258            	29.1115067452	150         	72          	0           	Open  	;
 6732            	5534            	3189            	4.04242703617	60          	132         	0           	Open  	;
 6733            	788             	399             	10.3556912374	150         	72          	0           	Open  	;
 6734            	8360            	8363            	3.77970147694	200         	74          	0           	Open  	;
 6735            	8361            	8362            	25.9873959722	250         	76          	0           	Open  	;
 6736            	2774            	8361            	19.9200401605	250         	76          	0           	Open  	;
 6737            	451             	1620            	71.3182018911	150         	72          	0           	Open  	;
 6738            	1562            	1619            	5.30810034824	100         	70          	0           	Open  	;
 6739            	8360            	7519            	2.69412754863	85          	132         	0           	Open  	;
 6740            	1616            	1614            	7.52000651617	150         	72          	0           	Open  	;
 6741            	1614            	1615            	4.16114663298	200         	74          	0           	Open  	;
 6742            	1211            	1209            	39.5390180413	85          	70          	0           	Open  	;
 6743            	1626            	1621            	4.69069966325	150         	72          	0           	Open  	;
 6744            	1652            	1653            	40.1541458635	110         	70          	0           	Open  	;
 6745            	1298            	5249            	6.63620561764	150         	72          	0           	Open  	;
 6746            	1633            	1634            	40.0136339265	60          	70          	0           	Open  	;
 6747            	1649            	1650            	19.4800924027	75          	70          	0           	Open  	;
 6748            	1648            	1646            	101.550636187	150         	72          	0           	Open  	;
 6749            	1646            	1647            	16.2200123302	150         	72          	0           	Open  	;
 6750            	787             	788             	3.99207076575	150         	72          	0           	Open  	;
 6751            	538             	3231            	0.467321088562	110         	132         	0           	Open  	;
 6752            	1642            	1643            	92.6485529905	150         	72          	0           	Open  	;
 6753            	1542            	1642            	64.8576169903	150         	72          	0           	Open  	;
 6754            	1641            	1311            	69.6248537373	100         	70          	0           	Open  	;
 6755            	1640            	1629            	15.46       	100         	70          	0           	Open  	;
 6756            	1640            	1638            	7.1646353715	150         	72          	0           	Open  	;
 6757            	8929            	306             	9.99998301268e-05	60          	132         	0           	Open  	;
 6758            	457             	458             	2.48492022005	80          	70          	0           	Open  	;
 6759            	454             	455             	19.1873825988	75          	70          	0           	Open  	;
 6760            	453             	454             	13.3716574582	75          	70          	0           	Open  	;
 6761            	452             	453             	134.491778588	75          	70          	0           	Open  	;
 6762            	450             	451             	5.9962821818	150         	72          	0           	Open  	;
 6763            	1638            	1639            	4.1269148587	150         	72          	0           	Open  	;
 6764            	1638            	1637            	38.1606800513	150         	72          	0           	Open  	;
 6765            	1637            	1634            	94.0849685126	150         	72          	0           	Open  	;
 6766            	1629            	1635            	15.5049185744	100         	70          	0           	Open  	;
 6767            	1635            	1636            	32.300385447	100         	70          	0           	Open  	;
 6768            	393             	1632            	39.3902145211	75          	70          	0           	Open  	;
 6769            	456             	457             	2.48492022005	80          	70          	0           	Open  	;
 6770            	499             	500             	1.38896508954	150         	72          	0           	Open  	;
 6771            	500             	501             	0.751175093137	150         	72          	0           	Open  	;
 6772            	502             	503             	8.99467812902	75          	70          	0           	Open  	;
 6773            	671             	672             	14.2778786296	150         	72          	0           	Open  	;
 6774            	669             	670             	2.98477155734	150         	72          	0           	Open  	;
 6775            	667             	668             	86.689822028	150         	72          	0           	Open  	;
 6776            	644             	645             	2.67135850214	200         	74          	0           	Open  	;
 6777            	643             	644             	2.67135850301	200         	74          	0           	Open  	;
 6778            	642             	643             	5.91653414199	200         	74          	0           	Open  	;
 6779            	641             	642             	5.91653414147	200         	74          	0           	Open  	;
 6780            	640             	641             	16.5176330028	200         	74          	0           	Open  	;
 6781            	615             	616             	20.0562401512	400         	83          	0           	Open  	;
 6782            	614             	615             	28.8188464661	400         	83          	0           	Open  	;
 6783            	676             	677             	2.24856532472	150         	72          	0           	Open  	;
 6784            	1740            	1562            	189.040550782	150         	135         	0           	Open  	;
 6785            	1743            	1744            	0.757693868907	85          	132         	0           	Open  	;
 6786            	1745            	1746            	0.559016994125	85          	132         	0           	Open  	;
 6787            	1747            	1748            	0.917977129339	110         	132         	0           	Open  	;
 6788            	1749            	1750            	21.8329839031	110         	132         	0           	Open  	;
 6789            	1750            	1751            	9.50662929262	110         	132         	0           	Open  	;
 6790            	1751            	1752            	9.50233976519	110         	132         	0           	Open  	;
 6791            	1752            	1753            	1.71093537041	110         	132         	0           	Open  	;
 6792            	1754            	1641            	34.7652701604	110         	132         	0           	Open  	;
 6793            	1755            	1756            	0.177070607524	110         	132         	0           	Open  	;
 6794            	613             	614             	17.5960008355	400         	83          	0           	Open  	;
 6795            	1741            	1742            	20.9999523822	110         	132         	0           	Open  	;
 6796            	573             	574             	4.33643646905	500         	86          	0           	Open  	;
 6797            	677             	678             	2.60101085695	150         	72          	0           	Open  	;
 6798            	680             	681             	2.4311439693	200         	74          	0           	Open  	;
 6799            	1691            	1692            	7.99052564007	60          	132         	0           	Open  	;
 6800            	1692            	1693            	4.29254186651	60          	132         	0           	Open  	;
 6801            	1694            	1695            	2.75287908386	110         	132         	0           	Open  	;
 6802            	703             	704             	1.46882538072	200         	74          	0           	Open  	;
 6803            	700             	702             	13.1823708041	150         	72          	0           	Open  	;
 6804            	1722            	1723            	4.61519298073	110         	132         	0           	Open  	;
 6805            	1724            	1189            	7.86693808365	110         	132         	0           	Open  	;
 6806            	1725            	1726            	6.02891597662	75          	132         	0           	Open  	;
 6807            	1729            	1730            	3.48797064838	150         	72          	0           	Open  	;
 6809            	678             	679             	4.51759908429	150         	72          	0           	Open  	;
 6810            	1733            	1734            	4.14958865068	50          	70          	0           	Open  	;
 6811            	1737            	1738            	30.9315074764	100         	70          	0           	Open  	;
 6812            	700             	701             	8.11074595769	150         	72          	0           	Open  	;
 6813            	698             	699             	89.9901089344	150         	72          	0           	Open  	;
 6814            	694             	695             	96.576031146	100         	70          	0           	Open  	;
 6815            	689             	690             	28.4507912898	160         	140         	0           	Open  	;
 6816            	688             	689             	0.0042190049603	160         	140         	0           	Open  	;
 6817            	359             	687             	37.8501601325	150         	72          	0           	Open  	;
 6818            	685             	686             	25.2611936935	75          	70          	0           	Open  	;
 6819            	683             	684             	38.8171137231	150         	72          	0           	Open  	;
 6820            	681             	682             	1.48623820503	200         	74          	0           	Open  	;
 6821            	1735            	1736            	7.74401091161	150         	72          	0           	Open  	;
 6822            	572             	573             	4.33643646905	500         	86          	0           	Open  	;
 6823            	571             	572             	28.700028502	500         	86          	0           	Open  	;
 6824            	570             	571             	8.69503906174	500         	86          	0           	Open  	;
 6825            	544             	545             	4.83465707064	200         	74          	0           	Open  	;
 6826            	543             	544             	19.2804325684	200         	74          	0           	Open  	;
 6827            	542             	543             	18.067178778	200         	74          	0           	Open  	;
 6828            	541             	542             	20.4669886645	200         	74          	0           	Open  	;
 6829            	540             	541             	20.8895927438	200         	74          	0           	Open  	;
 6830            	539             	540             	20.1931379435	200         	74          	0           	Open  	;
 6831            	538             	539             	28.2762020789	200         	74          	0           	Open  	;
 6833            	8125            	8364            	1.42572998811	100         	70          	0           	Open  	;
 6834            	8364            	8365            	1.30045415122	100         	70          	0           	Open  	;
 6835            	546             	547             	0.808210251116	500         	86          	0           	Open  	;
 6836            	8142            	8125            	0.884382270955	100         	70          	0           	Open  	;
 6837            	8366            	7297            	11.0006922055	250         	76          	0           	Open  	;
 6841            	3186            	6779            	4.90448868764	200         	74          	0           	Open  	;
 6843            	1686            	1687            	6.86216207985	60          	132         	0           	Open  	;
 6844            	506             	507             	8.96263839786	100         	70          	0           	Open  	;
 6845            	505             	506             	10.9468721557	100         	70          	0           	Open  	;
 6846            	503             	504             	16.824003265	75          	70          	0           	Open  	;
 VZ1.DMC.PRN.004 	8362            	8366            	15.2773700946	250         	76          	0           	Open  	;
 6848            	547             	548             	6.61941097101	500         	86          	0           	Open  	;
 6849            	548             	549             	22.1398791779	500         	86          	0           	Open  	;
 6850            	549             	550             	18.4933123048	500         	86          	0           	Open  	;
 6851            	569             	570             	18.8385858359	500         	86          	0           	Open  	;
 6852            	568             	569             	20.6758239494	500         	86          	0           	Open  	;
 6853            	567             	568             	25.5142843324	500         	86          	0           	Open  	;
 6854            	566             	567             	24.7129475579	500         	86          	0           	Open  	;
 6855            	565             	566             	20.8728650641	500         	86          	0           	Open  	;
 6856            	564             	565             	21.2941017659	500         	86          	0           	Open  	;
 6857            	563             	564             	21.1441253542	500         	86          	0           	Open  	;
 6858            	562             	563             	17.1731013216	500         	86          	0           	Open  	;
 6859            	561             	562             	37.3588921814	500         	86          	0           	Open  	;
 6860            	560             	561             	24.0617612405	500         	86          	0           	Open  	;
 6861            	559             	560             	16.3357333779	500         	86          	0           	Open  	;
 6862            	558             	559             	30.484807134	500         	86          	0           	Open  	;
 6863            	557             	558             	21.5766691126	500         	86          	0           	Open  	;
 6864            	556             	557             	30.9472249162	500         	86          	0           	Open  	;
 6865            	1757            	1758            	6.0691784993	110         	132         	0           	Open  	;
 6866            	1759            	1760            	3.99391688046	110         	132         	0           	Open  	;
 6867            	1761            	1762            	12.8135447472	110         	132         	0           	Open  	;
 6868            	555             	556             	18.503650072	500         	86          	0           	Open  	;
 6869            	554             	555             	24.0458281204	500         	86          	0           	Open  	;
 6870            	553             	554             	19.5144674543	500         	86          	0           	Open  	;
 6871            	552             	553             	22.7248743008	500         	86          	0           	Open  	;
 6872            	551             	552             	19.4125065358	500         	86          	0           	Open  	;
 6873            	550             	551             	26.4149183796	500         	86          	0           	Open  	;
 6874            	358             	1207            	27.0178629256	160         	140         	0           	Open  	;
 6875            	1805            	7618            	0.152225654435	50          	70          	0           	Open  	;
 6876            	7534            	8359            	4.77491751635	75          	70          	0           	Open  	;
 6877            	1608            	1609            	32.5385031693	110         	132         	0           	Open  	;
 6878            	1617            	1737            	8.30112009045	100         	70          	0           	Open  	;
 6879            	1806            	1807            	8.50936966516	150         	72          	0           	Open  	;
 6880            	1807            	1808            	1.45457727585	150         	72          	0           	Open  	;
 6881            	1809            	1205            	2.97461005504	150         	72          	0           	Open  	;
 6882            	343             	PM.VRP.PRN.005  	6.35420670826	150         	72          	0           	Open  	;
 6884            	695             	685             	4.11979999952	100         	70          	0           	Open  	;
 6885            	8990            	8991            	1.25890309365	63          	135         	0           	Open  	;
 6886            	969             	8992            	3.02543567205	200         	74          	0           	Open  	;
 6887            	8992            	8993            	5.64526903445	200         	74          	0           	Open  	;
 6888            	1573            	1805            	3.01750774611	100         	70          	0           	Open  	;
 VZ1.DMC.PRN.002 	8993            	8994            	8.84008887326	200         	74          	0           	Open  	;
 6890            	8996            	8997            	4.05301320149	150         	72          	0           	Open  	;
 6891            	8997            	8998            	25.5566970671	150         	72          	0           	Open  	;
 6892            	8998            	8999            	50.2566524353	150         	72          	0           	Open  	;
 6893            	9000            	477             	0.972164594767	200         	74          	0           	Open  	;
 6894            	477             	8995            	1.41301981569	200         	74          	0           	Open  	;
 6896            	8375            	9001            	1.40460000001	200         	74          	0           	Open  	;
 6897            	9001            	9002            	19.5741953598	200         	74          	0           	Open  	;
 6898            	9002            	9003            	4.79444866488	63          	135         	0           	Open  	;
 6899            	9004            	9005            	11.4485000326	150         	72          	0           	Open  	;
 6900            	8995            	8994            	2.58989362746	200         	74          	0           	Open  	;
 6901            	9006            	9003            	3.00056961241	250         	76          	0           	Open  	;
 6902            	1804            	1797            	42.8071956572	85          	70          	0           	Open  	;
 6903            	8988            	8989            	41.0512335622	60          	132         	0           	Open  	;
 6904            	8387            	7523            	0.804930811074	150         	72          	0           	Open  	;
 6905            	2807            	8383            	31.4318834944	200         	74          	0           	Open  	;
 6906            	5256            	8385            	6.52254565197	200         	74          	0           	Open  	;
 6907            	1216            	1217            	4.0         	110         	132         	0           	Open  	;
 6908            	5254            	2806            	2.05549264182	200         	74          	0           	Open  	;
 6909            	3287            	8388            	3.1667848439	200         	74          	0           	Open  	;
 6910            	8388            	6766            	3.16678484482	200         	74          	0           	Open  	;
 6911            	2234            	3288            	12.2204990284	200         	74          	0           	Open  	;
 6912            	PM.VRP.PRN.010  	3224            	7.96977697303	200         	74          	0           	Open  	;
 6913            	3224            	8390            	3.70089948526	200         	74          	0           	Open  	;
 6914            	1802            	1803            	28.6625859042	75          	70          	0           	Open  	;
 6915            	1215            	1216            	10.1917690447	110         	132         	0           	Open  	;
 6916            	7296            	8393            	2.70641147052	85          	132         	0           	Open  	;
 6917            	8393            	8394            	17.9843848415	85          	132         	0           	Open  	;
 6918            	8394            	8395            	2.05189988518	85          	132         	0           	Open  	;
 6920            	1211            	1212            	229.140949867	85          	132         	0           	Open  	;
 6921            	1209            	1210            	93.6015531157	85          	132         	0           	Open  	;
 6922            	3166            	8985            	2.88474160585	63          	135         	0           	Open  	;
 6923            	8986            	3166            	8.31857401958	63          	135         	0           	Open  	;
 6924            	8987            	1944            	6.38322915474	110         	132         	0           	Open  	;
 6925            	2202            	8988            	2.2494234818	110         	132         	0           	Open  	;
 6926            	1213            	1214            	39.430492967	85          	132         	0           	Open  	;
 6928            	9003            	9007            	9.92592615331	250         	76          	0           	Open  	;
 6929            	9005            	9008            	1.78388901067	63          	135         	0           	Open  	;
 6930            	3207            	2935            	3.97989708087	110         	132         	0           	Open  	;
 6931            	8186            	8442            	61.5140791947	500         	86          	0           	Open  	;
 6932            	8442            	8443            	2.09127254298	500         	86          	0           	Open  	;
 6933            	484             	8444            	9.23034330549	200         	74          	0           	Open  	;
 6934            	8444            	703             	24.2635460312	200         	74          	0           	Open  	;
 6935            	1260            	1258            	32.0100140579	85          	132         	0           	Open  	;
 6936            	1261            	1260            	46.8235923443	85          	132         	0           	Open  	;
 6937            	1262            	1263            	36.9501637346	110         	132         	0           	Open  	;
 6938            	1264            	1265            	52.7179563716	110         	132         	0           	Open  	;
 6939            	1266            	1267            	56.7117853713	110         	132         	0           	Open  	;
 6940            	1258            	1259            	68.2406748503	85          	132         	0           	Open  	;
 6941            	1268            	1269            	80.3868367393	60          	132         	0           	Open  	;
 6942            	5262            	645             	7.959299593 	200         	74          	0           	Open  	;
 6943            	7622            	2250            	24.2939849503	500         	86          	0           	Open  	;
 6944            	1687            	1688            	82.9240085106	60          	132         	0           	Open  	;
 6945            	9051            	9052            	1.51097584359	110         	135         	0           	Open  	;
 6946            	5595            	2567            	0.894276244111	63          	135         	0           	Open  	;
 6947            	9012            	9053            	1.91310790614	32          	135         	0           	Open  	;
 6948            	8989            	9054            	6.75474773781	63          	135         	0           	Open  	;
 6949            	9054            	8990            	2.95642385356	63          	135         	0           	Open  	;
 6950            	3299            	8996            	6.7950278197	150         	72          	0           	Open  	;
 6951            	8999            	9000            	7.64062955515	63          	135         	0           	Open  	;
 6952            	6030            	6032            	4.03562758407	85          	132         	0           	Open  	;
 VZ1.DMC.PRN.003 	9008            	9006            	2.44384717178	150         	72          	0           	Open  	;
 6954            	1257            	390             	62.5574617135	75          	132         	0           	Open  	;
 6955            	1253            	1254            	71.1973061818	110         	132         	0           	Open  	;
 6956            	1207            	1208            	111.652206437	85          	132         	0           	Open  	;
 6957            	1205            	1206            	11.3074822568	85          	132         	0           	Open  	;
 6958            	1204            	1196            	41.1326792225	85          	132         	0           	Open  	;
 6959            	1204            	1203            	7.10623669812	110         	132         	0           	Open  	;
 6960            	1203            	1202            	36.8207742988	110         	132         	0           	Open  	;
 6961            	1202            	1199            	67.3092895964	110         	132         	0           	Open  	;
 6962            	1200            	1201            	41.9266180373	85          	132         	0           	Open  	;
 6963            	1199            	1198            	43.5519690257	110         	132         	0           	Open  	;
 6964            	9009            	9010            	29.190052586	32          	135         	0           	Open  	;
 6965            	9010            	9011            	11.3291444514	32          	135         	0           	Open  	;
 6966            	1255            	1256            	43.4030997052	75          	132         	0           	Open  	;
 6967            	9011            	9012            	22.0140211687	32          	135         	0           	Open  	;
 6968            	1197            	1195            	28.4043895906	85          	132         	0           	Open  	;
 6969            	1195            	1196            	49.4656335248	85          	132         	0           	Open  	;
 6970            	1193            	1194            	6.90339611731	110         	132         	0           	Open  	;
 6971            	1191            	1192            	3.09878672535	110         	132         	0           	Open  	;
 6972            	1189            	1190            	16.594245593	110         	132         	0           	Open  	;
 6973            	968             	969             	4.01587014231	200         	74          	0           	Open  	;
 6974            	6226            	6223            	2.12477006992	60          	132         	0           	Open  	;
 6975            	233             	234             	0.326522433952	150         	135         	0           	Open  	;
 6976            	1250            	1251            	41.5290356251	110         	132         	0           	Open  	;
 6977            	1250            	1252            	41.4730141177	85          	132         	0           	Open  	;
 6978            	1198            	1197            	63.0892225339	85          	132         	0           	Open  	;
 6980            	8384            	8386            	196.401213316	150         	72          	0           	Open  	;
 6981            	7516            	2785            	38.672632442	200         	74          	0           	Open  	;
 6982            	1222            	1223            	44.9900100024	110         	132         	0           	Open  	;
 6983            	1581            	1582            	0.866655461999	110         	132         	0           	Open  	;
 6984            	1580            	1581            	0.859094249818	110         	132         	0           	Open  	;
 6985            	1579            	1580            	0.857794340792	110         	132         	0           	Open  	;
 6986            	1224            	1225            	40.4298528323	85          	132         	0           	Open  	;
 6987            	1226            	1227            	39.404929894	60          	132         	0           	Open  	;
 6988            	400             	401             	16.7580005569	150         	72          	0           	Open  	;
 6989            	399             	400             	20.7832911735	150         	72          	0           	Open  	;
 6990            	1228            	1229            	25.9533038363	85          	132         	0           	Open  	;
 6991            	875             	876             	5.07045358526	85          	132         	0           	Open  	;
 6992            	1220            	1221            	91.2500087671	60          	132         	0           	Open  	;
 6993            	877             	878             	4.76609128122	110         	132         	0           	Open  	;
 6994            	390             	391             	27.6325985022	75          	70          	0           	Open  	;
 6995            	389             	387             	44.0912599044	85          	70          	0           	Open  	;
 6996            	387             	388             	41.700340527	85          	70          	0           	Open  	;
 6997            	385             	386             	40.3719880365	75          	70          	0           	Open  	;
 6998            	383             	384             	72.5248369599	85          	70          	0           	Open  	;
 6999            	381             	382             	25.5576415967	75          	70          	0           	Open  	;
 7000            	380             	381             	3.28896640345	75          	70          	0           	Open  	;
 7001            	378             	379             	23.0608672869	75          	70          	0           	Open  	;
 7002            	369             	370             	42.0204652792	150         	72          	0           	Open  	;
 7003            	367             	368             	6.0428221879	75          	70          	0           	Open  	;
 7004            	392             	393             	43.3350252097	75          	70          	0           	Open  	;
 7005            	361             	362             	5.11738112402	150         	72          	0           	Open  	;
 7006            	1582            	1583            	0.520761029621	110         	132         	0           	Open  	;
 7007            	1584            	1585            	0.520728489688	110         	132         	0           	Open  	;
 7008            	1607            	1608            	31.0001216056	110         	132         	0           	Open  	;
 7009            	1606            	1607            	31.0000218426	110         	132         	0           	Open  	;
 7010            	1577            	1605            	16.2251895313	110         	132         	0           	Open  	;
 7011            	1603            	1604            	4.11015924279	110         	132         	0           	Open  	;
 7012            	1602            	1603            	2.52973263425	110         	132         	0           	Open  	;
 7013            	1601            	1602            	1.88062028553	110         	132         	0           	Open  	;
 7014            	1600            	1601            	1.89353671801	110         	132         	0           	Open  	;
 7015            	1599            	1600            	1.88155166804	110         	132         	0           	Open  	;
 7016            	1598            	1599            	1.05683529948	110         	132         	0           	Open  	;
 7017            	1597            	1598            	1.05563130392	110         	132         	0           	Open  	;
 7018            	1583            	1584            	0.521101112784	110         	132         	0           	Open  	;
 7019            	1596            	1597            	1.05631908082	110         	132         	0           	Open  	;
 7020            	1594            	1595            	0.601139825404	110         	132         	0           	Open  	;
 7021            	1593            	1594            	0.601333858736	110         	132         	0           	Open  	;
 7022            	1592            	1593            	0.510340846816	110         	132         	0           	Open  	;
 7023            	1591            	1592            	0.509148348244	110         	132         	0           	Open  	;
 7024            	1590            	1591            	0.514256375575	110         	132         	0           	Open  	;
 7025            	1589            	1590            	1.17461876805	110         	132         	0           	Open  	;
 7026            	1588            	1589            	1.16735518179	110         	132         	0           	Open  	;
 7027            	1587            	1588            	1.16958517875	110         	132         	0           	Open  	;
 7028            	1586            	1587            	0.212121662916	110         	132         	0           	Open  	;
 7029            	1585            	1586            	0.212276894907	110         	132         	0           	Open  	;
 7030            	1595            	1596            	0.601374633562	110         	132         	0           	Open  	;
 7031            	359             	360             	46.1700097465	150         	72          	0           	Open  	;
 7032            	357             	358             	20.5531218551	160         	140         	0           	Open  	;
 7033            	356             	357             	4.28265198275	160         	140         	0           	Open  	;
 7035            	311             	310             	31.0238505022	60          	132         	0           	Open  	;
 7036            	309             	310             	45.4665459426	60          	132         	0           	Open  	;
 7037            	307             	308             	39.4057226427	110         	132         	0           	Open  	;
 7038            	1785            	1786            	114.334434081	200         	74          	0           	Open  	;
 7039            	1787            	1191            	3.24973709187	110         	132         	0           	Open  	;
 7040            	1788            	1789            	53.0579251859	150         	72          	0           	Open  	;
 7041            	305             	306             	5.20424673617	110         	132         	0           	Open  	;
 7042            	303             	304             	11.9253721117	110         	132         	0           	Open  	;
 7043            	301             	302             	8.99694392544	110         	132         	0           	Open  	;
 7044            	2771            	8103            	3.0432016817	200         	74          	0           	Open  	;
 7045            	299             	300             	42.7313058546	60          	132         	0           	Open  	;
 7046            	1795            	1796            	3.98085231298	110         	132         	0           	Open  	;
 7047            	1797            	354             	36.7686482561	75          	132         	0           	Open  	;
 7048            	1800            	1801            	45.4300011003	75          	70          	0           	Open  	;
 7049            	298             	299             	35.3822384825	60          	132         	0           	Open  	;
 7050            	888             	234             	21.6326668351	60          	132         	0           	Open  	;
 7051            	8383            	8384            	4.11325904856	200         	74          	0           	Closed	;
 7052            	8385            	8383            	7.41026067073	200         	74          	0           	Open  	;
 7054            	7524            	2804            	19.0103897121	200         	74          	0           	Open  	;
 7056            	7524            	7514            	80.6250735155	200         	74          	0           	Open  	;
 7057            	8380            	6771            	0.571126081115	200         	74          	0           	Open  	;
 7058            	8196            	8380            	0.956669744756	200         	74          	0           	Open  	;
 7059            	354             	355             	10.6086497722	200         	74          	0           	Open  	;
 7060            	352             	353             	5.96094370502	150         	72          	0           	Open  	;
 7061            	350             	351             	15.4256287073	200         	74          	0           	Open  	;
 7062            	349             	350             	23.6223904377	200         	74          	0           	Open  	;
 7063            	348             	349             	26.9711523856	200         	74          	0           	Open  	;
 7064            	347             	348             	22.8118900797	200         	74          	0           	Open  	;
 7065            	346             	347             	21.1802338271	200         	74          	0           	Open  	;
 7066            	345             	346             	22.3002297974	200         	74          	0           	Open  	;
 7067            	344             	345             	7.96449351848	200         	74          	0           	Open  	;
 7068            	342             	343             	6.5344089253	150         	72          	0           	Open  	;
 7069            	340             	341             	3.76240375213	200         	74          	0           	Open  	;
 7070            	339             	340             	9.39238462798	200         	74          	0           	Closed	;
 7071            	338             	339             	0.945010714522	200         	74          	0           	Open  	;
 7072            	337             	338             	0.70320774347	200         	74          	0           	Open  	;
 7073            	336             	337             	0.241802977608	200         	74          	0           	Open  	;
 7074            	335             	336             	12.0056741995	200         	74          	0           	Open  	;
 7075            	1230            	1231            	5.89274978219	85          	132         	0           	Open  	;
 7076            	3189            	8984            	48.0620046103	110         	132         	0           	Open  	;
 7077            	8984            	6778            	48.9554382602	110         	132         	0           	Open  	;
 7078            	300             	888             	23.0184903933	60          	132         	0           	Open  	;
 7080            	8378            	8379            	1.54051939297	200         	74          	0           	Open  	;
 7081            	8379            	8196            	0.294742259952	200         	74          	0           	Open  	;
 7082            	1218            	1219            	31.6300015807	75          	132         	0           	Open  	;
 7083            	2680            	5540            	4.4630775499	75          	132         	0           	Open  	;
 7084            	2216            	2217            	26.1635851524	400         	83          	0           	Open  	;
 7085            	3160            	3139            	2.99774069084	110         	132         	0           	Open  	;
 7086            	3265            	3266            	21.3047278327	200         	74          	0           	Open  	;
 7087            	3266            	3267            	22.1994109152	200         	74          	0           	Open  	;
 7088            	3267            	3268            	23.9698572792	200         	74          	0           	Open  	;
 7089            	3268            	3269            	26.058463597	200         	74          	0           	Open  	;
 7090            	3269            	3270            	27.9173306211	200         	74          	0           	Open  	;
 7091            	3270            	3271            	21.4031160812	200         	74          	0           	Open  	;
 7092            	3271            	3272            	19.0804306296	200         	74          	0           	Open  	;
 7093            	3272            	335             	30.0770063837	200         	74          	0           	Open  	;
 7094            	3273            	3274            	20.2170645988	200         	74          	0           	Open  	;
 7095            	3274            	3275            	22.5898850147	200         	74          	0           	Open  	;
 7096            	3275            	1758            	7.26148519655	200         	74          	0           	Open  	;
 7097            	3276            	3277            	14.026086874	200         	74          	0           	Open  	;
 7098            	3277            	3278            	16.8575285559	200         	74          	0           	Open  	;
 7099            	3278            	3279            	20.993231671	200         	74          	0           	Open  	;
 7100            	3279            	3273            	29.9063209711	200         	74          	0           	Open  	;
 7101            	355             	3280            	15.6059028899	200         	74          	0           	Open  	;
 7102            	3280            	3281            	22.7476219639	200         	74          	0           	Open  	;
 7103            	3281            	3276            	24.4190422823	200         	74          	0           	Open  	;
 7104            	3259            	3282            	0.683143469761	200         	74          	0           	Open  	;
 7105            	3261            	3283            	7.29584347504	200         	74          	0           	Open  	;
 7106            	3283            	3284            	7.29584347413	200         	74          	0           	Open  	;
 7107            	3284            	3285            	7.33632939519	200         	74          	0           	Open  	;
 7108            	3285            	355             	7.33632939519	200         	74          	0           	Open  	;
 7109            	3286            	3287            	118.616616404	200         	74          	0           	Open  	;
 7110            	3288            	3286            	38.325398345	200         	74          	0           	Open  	;
 7111            	3264            	3265            	24.6754796706	200         	74          	0           	Open  	;
 7112            	3263            	3264            	20.7684532169	200         	74          	0           	Open  	;
 7113            	3257            	3262            	5.53338232903	400         	83          	0           	Closed	;
 7114            	3261            	3259            	5.89408559456	200         	74          	0           	Open  	;
 7115            	3235            	3236            	4.12941254951	200         	74          	0           	Open  	;
 7116            	3236            	3237            	0.409469168299	200         	74          	0           	Open  	;
 7117            	3238            	3239            	22.1072638066	400         	83          	0           	Open  	;
 7118            	3239            	3240            	18.6573622194	400         	83          	0           	Open  	;
 7119            	3240            	3241            	32.9130119709	400         	83          	0           	Open  	;
 7120            	3241            	3242            	25.878207241	400         	83          	0           	Open  	;
 7121            	3242            	3243            	41.2662675799	400         	83          	0           	Open  	;
 7122            	3243            	3244            	11.543236483	400         	83          	0           	Open  	;
 7123            	3244            	3245            	11.5432364828	400         	83          	0           	Open  	;
 7124            	3245            	616             	24.9762055165	400         	83          	0           	Open  	;
 7125            	2222            	3246            	4.89540286844	200         	74          	0           	Open  	;
 7126            	3246            	3247            	4.19406708736	200         	74          	0           	Open  	;
 7127            	3123            	3289            	21.6591847723	200         	74          	0           	Open  	;
 7128            	3247            	3248            	0.70133578277	200         	74          	0           	Open  	;
 7129            	3250            	3251            	33.6329225019	400         	83          	0           	Open  	;
 7130            	3251            	3252            	16.4113214884	400         	83          	0           	Open  	;
 7131            	3252            	3253            	17.8166001526	400         	83          	0           	Open  	;
 7132            	3253            	1328            	25.4643607618	400         	83          	0           	Open  	;
 7133            	1328            	3238            	20.2452630013	400         	83          	0           	Open  	;
 7134            	3072            	3254            	5.9733414944	200         	74          	0           	Open  	;
 7135            	3254            	3255            	16.2701835576	200         	74          	0           	Open  	;
 7136            	3255            	3256            	23.8291138949	200         	74          	0           	Open  	;
 7137            	3256            	351             	24.0374811486	200         	74          	0           	Open  	;
 7138            	3257            	3258            	3.6511073668	400         	83          	0           	Open  	;
 7139            	3259            	3260            	7.3379234114	200         	74          	0           	Open  	;
 7140            	3260            	3072            	1.36458191827	200         	74          	0           	Open  	;
 7141            	3249            	3250            	21.5311291855	400         	83          	0           	Open  	;
 7142            	3234            	3235            	4.12941254858	200         	74          	0           	Open  	;
 7143            	3289            	3290            	20.3121515607	200         	74          	0           	Open  	;
 7144            	3291            	3123            	43.3520648758	200         	74          	0           	Open  	;
 7145            	2038            	1740            	5.40293324512	150         	72          	0           	Open  	;
 7146            	5248            	5249            	224.573237669	60          	132         	0           	Open  	;
 7147            	5248            	5250            	90.6012340356	60          	132         	0           	Open  	;
 7148            	5253            	5254            	5.17222895848	200         	74          	0           	Open  	;
 7149            	5254            	5255            	19.3041319154	200         	74          	0           	Open  	;
 7150            	5256            	5255            	27.8143937558	200         	74          	0           	Open  	;
 7151            	5227            	5257            	20.4747698398	200         	74          	0           	Open  	;
 7152            	5257            	5258            	6.53611092353	200         	74          	0           	Open  	;
 7153            	5258            	5259            	24.3200760688	200         	74          	0           	Open  	;
 7154            	5259            	5260            	21.3899108227	200         	74          	0           	Open  	;
 7155            	5260            	5261            	34.5916841156	200         	74          	0           	Open  	;
 7156            	5261            	5262            	35.6844085003	200         	74          	0           	Open  	;
 7157            	5263            	5253            	5.2632757256	200         	74          	0           	Open  	;
 7158            	309             	308             	120.921632985	60          	132         	0           	Open  	;
 7159            	304             	309             	30.8162976363	60          	132         	0           	Open  	;
 7160            	2503            	304             	38.2907106162	110         	132         	0           	Open  	;
 7161            	5223            	305             	35.2693094912	110         	132         	0           	Open  	;
 7162            	5264            	5223            	8.29957227807	110         	132         	0           	Open  	;
 7163            	307             	5264            	36.6159157059	110         	132         	0           	Open  	;
 7164            	2495            	307             	59.6070402729	110         	132         	0           	Open  	;
 7165            	2503            	2495            	85.8458134059	110         	132         	0           	Open  	;
 7166            	5265            	298             	16.097333879	60          	132         	0           	Open  	;
 7167            	5266            	5265            	23.6607140208	60          	132         	0           	Open  	;
 7168            	302             	5266            	74.2994234301	60          	132         	0           	Open  	;
 7169            	5267            	302             	78.7571795081	60          	132         	0           	Open  	;
 7170            	2039            	2040            	11.2424610295	150         	72          	0           	Open  	;
 7171            	5233            	3073            	179.132589916	85          	132         	0           	Open  	;
 7172            	3085            	5230            	120.791707356	85          	132         	0           	Open  	;
 7173            	5230            	5232            	40.1758634008	85          	132         	0           	Open  	;
 7174            	3258            	3206            	46.9175539958	400         	83          	0           	Open  	;
 7175            	3292            	3293            	35.934119496	400         	83          	0           	Open  	;
 7176            	3293            	3258            	21.3041616831	400         	83          	0           	Open  	;
 7177            	613             	3294            	23.5011602272	400         	83          	0           	Open  	;
 7178            	3294            	3295            	20.262235834	400         	83          	0           	Open  	;
 7179            	3295            	3292            	57.0300439069	400         	83          	0           	Open  	;
 7180            	3296            	3297            	19.7677622664	200         	74          	0           	Open  	;
 7181            	3297            	3298            	25.9313711548	200         	74          	0           	Open  	;
 7182            	3298            	1761            	19.5191770577	200         	74          	0           	Open  	;
 7183            	2008            	3299            	4.45730200147	200         	74          	0           	Closed	;
 7184            	3299            	3300            	5.97120055717	200         	74          	0           	Open  	;
 7185            	3192            	2781            	47.4404804776	200         	74          	0           	Open  	;
 7186            	3290            	2234            	11.5853890263	200         	74          	0           	Open  	;
 7187            	2959            	3301            	0.141396817251	100         	70          	0           	Open  	;
 7188            	3302            	3303            	1.09510118158	100         	70          	0           	Open  	;
 7189            	3303            	2683            	47.948998709	60          	132         	0           	Open  	;
 7190            	2040            	1945            	10.2892035161	150         	72          	0           	Open  	;
 7191            	5222            	5223            	224.97894885	85          	132         	0           	Open  	;
 7192            	5224            	5225            	4.29930226968	110         	132         	0           	Open  	;
 7193            	463             	5226            	6.7301866618	80          	70          	0           	Open  	;
 7194            	5226            	5227            	6.7301866618	80          	70          	0           	Open  	;
 7195            	353             	5228            	3.12130487114	150         	72          	0           	Open  	;
 7196            	5228            	2580            	159.213444471	150         	72          	0           	Open  	;
 7197            	5229            	5230            	43.0705628013	60          	132         	0           	Open  	;
 7198            	5229            	5231            	43.1237301268	85          	132         	0           	Open  	;
 7199            	3084            	5229            	112.299101385	85          	132         	0           	Open  	;
 7200            	3301            	3302            	9.26537322574	100         	70          	0           	Open  	;
 7201            	341             	3234            	22.7210056344	200         	74          	0           	Open  	;
 7202            	2972            	3233            	38.4405117173	200         	74          	0           	Open  	;
 7203            	3233            	2778            	44.5100909905	200         	74          	0           	Open  	;
 7204            	3161            	1544            	43.8215995441	75          	70          	0           	Open  	;
 7205            	3162            	3163            	42.5206686218	75          	70          	0           	Open  	;
 7206            	3164            	3165            	16.3028145444	75          	70          	0           	Open  	;
 7207            	3165            	3166            	19.7277914054	75          	70          	0           	Open  	;
 7208            	1656            	1657            	33.2063849283	150         	72          	0           	Open  	;
 7209            	3167            	3168            	3.11854157193	75          	70          	0           	Open  	;
 7210            	3168            	3169            	52.1131521222	75          	70          	0           	Open  	;
 7211            	3170            	3171            	4.0246365113	150         	72          	0           	Open  	;
 7212            	3171            	3172            	2.13280792647	150         	72          	0           	Open  	;
 7213            	1263            	3142            	47.0335763049	85          	132         	0           	Open  	;
 7214            	3173            	2773            	46.4201776386	110         	132         	0           	Open  	;
 7215            	3153            	3174            	44.8334878064	60          	132         	0           	Open  	;
 7216            	3162            	3151            	68.6997733035	75          	70          	0           	Open  	;
 7217            	1544            	3167            	38.5443816806	75          	70          	0           	Open  	;
 7218            	3162            	3161            	59.3305267127	75          	70          	0           	Open  	;
 7219            	3164            	3163            	45.1981366041	75          	70          	0           	Open  	;
 7220            	1267            	3175            	64.6063704295	110         	70          	0           	Open  	;
 7221            	3176            	3141            	1.68585289973	150         	135         	0           	Open  	;
 7222            	3175            	3176            	35.3619357505	150         	72          	0           	Open  	;
 7223            	1648            	1265            	49.529111642	110         	132         	0           	Open  	;
 7224            	3177            	3178            	56.0106319196	110         	132         	0           	Open  	;
 7225            	3179            	3177            	48.9568677513	110         	132         	0           	Open  	;
 7226            	1653            	3179            	50.8304387739	110         	132         	0           	Open  	;
 7227            	3180            	3177            	41.6928794875	85          	132         	0           	Open  	;
 7228            	3158            	3180            	63.9712888261	85          	132         	0           	Open  	;
 7229            	3160            	1695            	32.8500547941	110         	132         	0           	Open  	;
 7230            	3158            	3159            	43.0000046978	110         	132         	0           	Open  	;
 7231            	3157            	1948            	9.29019375474	110         	132         	0           	Open  	;
 7232            	2773            	3156            	50.6601421239	100         	70          	0           	Open  	;
 7233            	3114            	3126            	43.4212874062	60          	132         	0           	Open  	;
 7234            	3131            	700             	42.9100000003	75          	132         	0           	Open  	;
 7235            	3132            	3133            	42.7571728013	60          	132         	0           	Open  	;
 7236            	3134            	3135            	42.8209461591	60          	132         	0           	Open  	;
 7237            	388             	3021            	43.7338358704	85          	132         	0           	Open  	;
 7238            	382             	3023            	15.3732815625	60          	132         	0           	Open  	;
 7239            	3136            	384             	21.8956896672	60          	132         	0           	Open  	;
 7240            	3137            	3138            	12.9682651075	75          	70          	0           	Open  	;
 7241            	1649            	1694            	14.4088100568	75          	70          	0           	Open  	;
 7242            	3139            	3140            	40.5012641778	75          	70          	0           	Open  	;
 7243            	3141            	1544            	12.2170129169	150         	135         	0           	Open  	;
 7244            	2974            	3142            	40.2507012361	85          	132         	0           	Open  	;
 7245            	3159            	3179            	106.580657251	85          	132         	0           	Open  	;
 7246            	1261            	3143            	65.6703578659	110         	132         	0           	Open  	;
 7247            	3146            	3144            	21.6000700227	85          	132         	0           	Open  	;
 7248            	3144            	3143            	40.3335429747	60          	132         	0           	Open  	;
 7249            	3147            	3148            	10.8127066447	110         	132         	0           	Open  	;
 7250            	3148            	1605            	194.427787804	110         	132         	0           	Open  	;
 7251            	3149            	3150            	19.8707339251	60          	132         	0           	Open  	;
 7252            	3151            	3152            	23.9207023307	85          	132         	0           	Open  	;
 7253            	1259            	2981            	40.7102768597	60          	132         	0           	Open  	;
 7254            	2782            	3061            	49.0901466699	110         	132         	0           	Open  	;
 7255            	3153            	3043            	135.99014626	85          	132         	0           	Open  	;
 7256            	3154            	3013            	69.2373905487	85          	132         	0           	Open  	;
 7257            	3155            	1902            	9.72726584884	150         	72          	0           	Open  	;
 7258            	1654            	3155            	2.86094370802	150         	72          	0           	Open  	;
 7259            	3144            	3145            	29.3100835896	85          	132         	0           	Open  	;
 7260            	3181            	1653            	107.896009917	85          	132         	0           	Open  	;
 7261            	3158            	3182            	21.4600329394	110         	132         	0           	Open  	;
 7262            	1657            	3181            	56.083317484	110         	132         	0           	Open  	;
 7263            	3207            	3208            	96.6551731677	250         	76          	0           	Open  	;
 7264            	3200            	3209            	17.8874727397	250         	76          	0           	Open  	;
 7265            	3209            	3210            	20.6141214222	250         	76          	0           	Open  	;
 7266            	3210            	3211            	23.4559285892	250         	76          	0           	Open  	;
 7267            	3211            	3212            	21.1249892309	250         	76          	0           	Open  	;
 7268            	3212            	3213            	17.7010068924	250         	76          	0           	Open  	;
 7269            	3213            	545             	24.0896476733	250         	76          	0           	Open  	;
 7270            	3214            	3215            	17.3212085611	300         	78          	0           	Open  	;
 7271            	3215            	3195            	0.858329773347	300         	78          	0           	Open  	;
 7272            	3216            	3217            	8.26910666243	400         	83          	0           	Open  	;
 7273            	2737            	2774            	4.460649281 	200         	74          	0           	Open  	;
 7274            	3208            	2737            	139.5764436 	250         	76          	0           	Open  	;
 7275            	3207            	342             	1.98123698687	250         	76          	0           	Open  	;
 7276            	3218            	3219            	21.9356745786	200         	74          	0           	Open  	;
 7277            	3220            	3221            	20.6806908812	200         	74          	0           	Open  	;
 7278            	680             	3222            	3.43659788211	200         	74          	0           	Open  	;
 7279            	3222            	3223            	6.7784307915	200         	74          	0           	Open  	;
 7280            	3223            	3224            	12.987649518	200         	74          	0           	Open  	;
 7281            	3224            	1685            	6.29467028574	200         	74          	0           	Open  	;
 7282            	2805            	3225            	8.30602558671	200         	74          	0           	Open  	;
 7283            	538             	3226            	7.3232785006	200         	74          	0           	Open  	;
 7284            	3226            	3227            	20.605468449	200         	74          	0           	Open  	;
 7285            	3227            	3228            	18.2423762158	200         	74          	0           	Open  	;
 7286            	3228            	3229            	30.0615908098	200         	74          	0           	Open  	;
 7287            	3229            	3230            	19.0002497299	200         	74          	0           	Open  	;
 7288            	3231            	3232            	0.784073975826	110         	132         	0           	Open  	;
 7289            	3219            	3220            	11.4772963407	200         	74          	0           	Open  	;
 7290            	2501            	5267            	54.3719927909	60          	132         	0           	Open  	;
 7291            	679             	2713            	159.397254179	200         	74          	0           	Open  	;
 7292            	3204            	3205            	20.6413845716	400         	83          	0           	Open  	;
 7293            	1655            	3183            	167.399524748	110         	132         	0           	Open  	;
 7294            	3147            	3184            	20.213153267	75          	70          	0           	Open  	;
 7295            	3184            	3185            	14.5050391056	75          	70          	0           	Open  	;
 7296            	3185            	3186            	4.77353581724	75          	70          	0           	Open  	;
 7297            	3170            	3187            	169.995240298	110         	132         	0           	Open  	;
 7298            	3187            	3188            	19.6264331202	110         	132         	0           	Open  	;
 7299            	3188            	3149            	6.28894818016	110         	132         	0           	Open  	;
 7300            	3149            	3147            	1.23132368684	110         	132         	0           	Open  	;
 7301            	3189            	2782            	108.571046068	60          	132         	0           	Open  	;
 7302            	3190            	3191            	20.2997641608	60          	132         	0           	Open  	;
 7303            	3191            	3192            	89.975002005	60          	132         	0           	Open  	;
 7304            	2784            	3145            	95.3492142597	60          	132         	0           	Open  	;
 7305            	3205            	3206            	19.7737076442	400         	83          	0           	Open  	;
 7306            	2783            	3146            	90.7534388326	60          	132         	0           	Open  	;
 7307            	3193            	3146            	45.8100024554	85          	132         	0           	Open  	;
 7308            	3157            	3194            	40.3338501262	150         	72          	0           	Open  	;
 7309            	504             	464             	6.39580483801	100         	70          	0           	Open  	;
 7310            	3195            	3196            	1.07524369361	300         	78          	0           	Open  	;
 7311            	3196            	3197            	22.7176844766	300         	78          	0           	Open  	;
 VZ1.DMC.PRN.005 	3197            	3198            	18.0776933263	300         	78          	0           	Open  	;
 7313            	3198            	3199            	14.9084408976	300         	78          	0           	Open  	;
 7314            	3199            	3200            	20.7228243727	300         	78          	0           	Open  	;
 7315            	2221            	3201            	22.9879051892	400         	83          	0           	Open  	;
 7316            	3201            	3202            	18.7184240793	400         	83          	0           	Open  	;
 7317            	3202            	3203            	20.7624132751	400         	83          	0           	Open  	;
 7318            	3203            	3204            	24.5883076477	400         	83          	0           	Open  	;
 7319            	2785            	3193            	86.1100051905	60          	132         	0           	Open  	;
 7320            	2501            	300             	153.61386778	60          	132         	0           	Open  	;
 7321            	2982            	5268            	8.35002395262	60          	132         	0           	Open  	;
 7322            	3025            	3017            	174.740141135	110         	132         	0           	Open  	;
 7323            	1261            	3157            	41.2001983006	110         	132         	0           	Open  	;
 7324            	1308            	1310            	7.30951434772	85          	132         	0           	Open  	;
 7325            	69              	5911            	3.78020171412	75          	132         	0           	Open  	;
 7326            	2254            	1787            	33.7484047817	110         	132         	0           	Open  	;
 7327            	1723            	5912            	18.3008545769	110         	132         	0           	Open  	;
 7328            	5991            	5992            	89.8625505397	110         	132         	0           	Open  	;
 7329            	1339            	5993            	25.2495168533	110         	132         	0           	Open  	;
 7330            	5993            	5994            	18.6411482106	110         	132         	0           	Open  	;
 7331            	5994            	5995            	17.1265965232	110         	132         	0           	Open  	;
 7332            	5995            	5996            	9.28053492119	110         	132         	0           	Open  	;
 7333            	5996            	5992            	9.0032866761	110         	132         	0           	Open  	;
 7334            	1339            	5997            	3.99137303971	110         	132         	0           	Open  	;
 7335            	5998            	5999            	38.1416241647	110         	132         	0           	Open  	;
 7336            	5999            	5991            	38.3108009882	110         	132         	0           	Open  	;
 7337            	6001            	6002            	59.9278655593	110         	132         	0           	Open  	;
 7338            	6002            	6003            	25.423355725	110         	132         	0           	Open  	;
 7339            	6003            	6004            	14.9211861303	110         	132         	0           	Open  	;
 7340            	6004            	5998            	36.7743944228	110         	132         	0           	Open  	;
 7341            	6005            	6006            	21.010737603	110         	132         	0           	Open  	;
 7342            	6006            	6007            	18.4067609365	110         	132         	0           	Open  	;
 7343            	6007            	6001            	60.6106290565	110         	132         	0           	Open  	;
 7344            	2533            	6008            	57.6543564527	110         	132         	0           	Open  	;
 7345            	6008            	6009            	23.4620012743	110         	132         	0           	Open  	;
 7346            	6009            	6010            	2.61040454443	110         	132         	0           	Open  	;
 7347            	6010            	6005            	16.9468486312	110         	132         	0           	Open  	;
 7348            	3181            	3159            	50.8909262841	110         	132         	0           	Open  	;
 7349            	5601            	3045            	39.1337537175	60          	132         	0           	Open  	;
 7350            	5599            	5600            	14.4118354139	60          	132         	0           	Open  	;
 7351            	3122            	3119            	19.4824099131	75          	132         	0           	Open  	;
 7352            	5574            	1809            	30.6720263431	150         	72          	0           	Open  	;
 7353            	5574            	1208            	55.5363200978	85          	132         	0           	Open  	;
 7354            	2949            	1207            	54.3635350417	160         	140         	0           	Open  	;
 7355            	1200            	2617            	118.912392769	110         	132         	0           	Open  	;
 7356            	1201            	1229            	92.7947922787	85          	132         	0           	Open  	;
 7357            	5575            	5576            	187.201999921	110         	132         	0           	Open  	;
 7358            	2235            	5577            	186.826871465	85          	132         	0           	Open  	;
 7359            	5578            	PM1.DMC.PRN.004 	124.302475365	85          	132         	0           	Open  	;
 7360            	2613            	401             	194.932434975	110         	132         	0           	Open  	;
 7361            	5580            	1208            	50.4956998166	85          	132         	0           	Open  	;
 7362            	5580            	2949            	122.333106  	85          	132         	0           	Open  	;
 7363            	5573            	2616            	66.8933815861	150         	72          	0           	Open  	;
 7364            	1724            	1200            	6.93814096159	110         	132         	0           	Open  	;
 7365            	1227            	2618            	96.683973067	75          	70          	0           	Open  	;
 7366            	5587            	1250            	132.390034323	110         	132         	0           	Open  	;
 7367            	303             	5588            	1.70451619217	110         	132         	0           	Open  	;
 7368            	303             	311             	33.3657848701	110         	132         	0           	Open  	;
 7369            	2500            	2499            	1.98822476091	60          	132         	0           	Open  	;
 7370            	5589            	5590            	20.3579222913	85          	132         	0           	Open  	;
 7371            	5591            	5592            	7.60909994656	60          	132         	0           	Open  	;
 7372            	5592            	5593            	20.1861625127	60          	132         	0           	Open  	;
 7373            	5593            	5594            	16.32590607 	60          	132         	0           	Open  	;
 7374            	1627            	5595            	42.7730327423	60          	132         	0           	Open  	;
 7375            	5536            	5596            	11.9574455572	85          	132         	0           	Open  	;
 7376            	3085            	3081            	41.1410379063	60          	132         	0           	Open  	;
 7377            	3095            	3087            	41.3402380679	85          	132         	0           	Open  	;
 7378            	5586            	311             	83.4814695963	110         	132         	0           	Open  	;
 7379            	1199            	1724            	6.37803261215	110         	132         	0           	Open  	;
 7380            	1220            	6022            	45.1400275816	60          	132         	0           	Open  	;
 7381            	6023            	6022            	91.5105917473	60          	132         	0           	Open  	;
 7382            	6047            	6048            	16.0229085996	32          	135         	0           	Open  	;
 7383            	6048            	6049            	26.9779539623	32          	135         	0           	Open  	;
 7384            	6049            	6050            	26.0181761088	32          	135         	0           	Open  	;
 7385            	6050            	6051            	19.1400731454	32          	135         	0           	Open  	;
 7386            	6051            	6052            	4.46013452715	32          	135         	0           	Open  	;
 7387            	6052            	6053            	1.92509739946	32          	135         	0           	Open  	;
 7388            	6053            	2121            	8.69549308568	32          	135         	0           	Open  	;
 7389            	6054            	2534            	90.003420002	110         	132         	0           	Open  	;
 7390            	6055            	6054            	20.0011824646	110         	132         	0           	Open  	;
 7391            	6056            	6057            	87.5163135874	110         	132         	0           	Open  	;
 7392            	2582            	6066            	65.2601007667	60          	132         	0           	Open  	;
 7393            	6022            	3008            	31.3400015953	60          	132         	0           	Open  	;
 7394            	6046            	6047            	14.9380052217	32          	135         	0           	Open  	;
 7395            	6025            	3008            	45.1506378696	60          	132         	0           	Open  	;
 7396            	6070            	2577            	28.0501445627	85          	132         	0           	Open  	;
 7397            	3001            	6071            	32.3000015487	85          	132         	0           	Open  	;
 7398            	1222            	3001            	44.9102347134	85          	132         	0           	Open  	;
 7399            	2595            	1222            	56.3900080331	85          	132         	0           	Open  	;
 7400            	2596            	1215            	40.1788744523	110         	132         	0           	Open  	;
 7401            	2599            	6072            	21.0300023769	85          	132         	0           	Open  	;
 7402            	2598            	6073            	70.2906580849	85          	132         	0           	Open  	;
 7403            	6073            	6074            	22.3800357461	85          	132         	0           	Open  	;
 7404            	360             	6073            	37.9901644905	85          	132         	0           	Open  	;
 7405            	2603            	2600            	29.3799999999	85          	132         	0           	Open  	;
 7406            	2605            	2603            	66.1802699909	85          	132         	0           	Open  	;
 7407            	360             	2605            	30.2100148957	85          	132         	0           	Open  	;
 7408            	6069            	1800            	11.5105343934	60          	132         	0           	Open  	;
 7409            	1809            	2235            	14.7410081916	150         	72          	0           	Open  	;
 7410            	6045            	6046            	14.1865288213	32          	135         	0           	Open  	;
 7411            	6043            	6044            	10.7251107222	32          	135         	0           	Open  	;
 7412            	1221            	6023            	45.4010583581	60          	132         	0           	Open  	;
 7413            	6024            	6025            	38.7801633574	60          	132         	0           	Open  	;
 7414            	6024            	6026            	43.5731029414	60          	132         	0           	Open  	;
 7415            	2587            	6024            	33.9000943946	60          	132         	0           	Open  	;
 7416            	6026            	6027            	14.8900000006	60          	132         	0           	Open  	;
 7417            	2590            	6026            	33.3900134777	60          	132         	0           	Open  	;
 7418            	6028            	PM1.DMC.PRN.004 	39.0431171915	85          	132         	0           	Open  	;
 7419            	6029            	6028            	108.275532001	85          	132         	0           	Open  	;
 7420            	1225            	6029            	2.82285316578	85          	132         	0           	Open  	;
 7421            	6030            	6031            	0.0920977736668	85          	132         	0           	Open  	;
 7422            	6031            	5578            	42.0069985603	85          	132         	0           	Open  	;
 7423            	6032            	6033            	37.2886376798	85          	132         	0           	Open  	;
 7424            	6044            	6045            	15.4865231734	32          	135         	0           	Open  	;
 7425            	1225            	6030            	19.4342105069	85          	132         	0           	Open  	;
 7426            	5274            	2637            	28.6670996095	85          	132         	0           	Open  	;
 7427            	6035            	5274            	44.0996531739	60          	132         	0           	Open  	;
 7428            	6035            	5567            	87.3903026657	85          	132         	0           	Open  	;
 7429            	5565            	1909            	40.3580532237	110         	132         	0           	Open  	;
 7430            	2632            	6036            	41.8000586122	60          	132         	0           	Open  	;
 7431            	2633            	5565            	39.2232999998	85          	132         	0           	Open  	;
 7432            	6037            	6038            	5.36033581071	32          	135         	0           	Open  	;
 7433            	6038            	6039            	10.9699954415	32          	135         	0           	Open  	;
 7434            	6039            	6040            	4.19552666729	32          	135         	0           	Open  	;
 7435            	6040            	6041            	2.93646045411	32          	135         	0           	Open  	;
 7436            	6041            	6042            	2.76448910276	32          	135         	0           	Open  	;
 7437            	6042            	6043            	4.22800189193	32          	135         	0           	Open  	;
 7438            	2630            	6034            	44.5511695247	60          	132         	0           	Open  	;
 7439            	3126            	3131            	36.1210091222	85          	132         	0           	Open  	;
 7440            	401             	1204            	5.62105297073	110         	132         	0           	Open  	;
 7441            	3140            	3183            	3.042944832 	110         	132         	0           	Open  	;
 7442            	5354            	5355            	0.0131529458324	200         	74          	0           	Open  	;
 7443            	5355            	5356            	16.5455764782	200         	74          	0           	Open  	;
 7444            	5356            	5357            	22.3188725753	200         	74          	0           	Open  	;
 7445            	5357            	5358            	24.5513050568	200         	74          	0           	Open  	;
 7446            	5358            	5359            	19.9832545144	200         	74          	0           	Open  	;
 7447            	5359            	5360            	22.1976783694	200         	74          	0           	Open  	;
 7448            	5360            	2008            	17.8573155038	200         	74          	0           	Open  	;
 7449            	5361            	5362            	3.57609966975	200         	74          	0           	Open  	;
 7450            	9315            	7622            	14.5047235426	500         	86          	0           	Open  	;
 7451            	5502            	5503            	0.0402125598957	85          	132         	0           	Open  	;
 7452            	5503            	5504            	342.955227039	85          	132         	0           	Open  	;
 7453            	5504            	5505            	254.898680343	85          	132         	0           	Open  	;
 7454            	5505            	5506            	96.4276428833	85          	132         	0           	Open  	;
 7455            	3050            	5509            	1.79759252571	60          	132         	0           	Open  	;
 7456            	5510            	5511            	3.2293873793	60          	132         	0           	Open  	;
 7457            	5512            	5361            	1.64030888821	200         	74          	0           	Open  	;
 7458            	1749            	1326            	113.224738418	110         	132         	0           	Open  	;
 7459            	5513            	5284            	37.1346286137	110         	132         	0           	Open  	;
 7460            	1326            	5514            	28.9788422822	110         	132         	0           	Open  	;
 7461            	5515            	3071            	47.7367439997	110         	132         	0           	Open  	;
 7462            	5515            	5513            	55.2449399065	110         	132         	0           	Open  	;
 7463            	3300            	5516            	16.2783750655	200         	74          	0           	Open  	;
 7464            	5516            	5517            	29.6412986395	200         	74          	0           	Open  	;
 7465            	5517            	5518            	22.3318017629	200         	74          	0           	Open  	;
 7466            	5518            	5519            	21.3779427687	200         	74          	0           	Open  	;
 7467            	3296            	5354            	22.8092144541	200         	74          	0           	Open  	;
 7468            	5353            	2237            	5.57351758312	400         	83          	0           	Open  	;
 7469            	5352            	5353            	5.57351758312	400         	83          	0           	Open  	;
 7470            	5351            	5352            	25.1170078039	400         	83          	0           	Open  	;
 7471            	3037            	2990            	63.8521359702	110         	132         	0           	Open  	;
 7472            	5269            	5270            	43.5425044531	110         	132         	0           	Open  	;
 7473            	1348            	5271            	5.05811787264	110         	132         	0           	Open  	;
 7474            	5272            	5273            	108.89817746	75          	132         	0           	Open  	;
 7475            	5274            	5275            	87.8691523468	85          	132         	0           	Open  	;
 7476            	2643            	1214            	104.821336282	85          	132         	0           	Open  	;
 7477            	5276            	5277            	28.3600158678	60          	132         	0           	Open  	;
 7478            	1746            	5279            	43.1545096139	85          	132         	0           	Open  	;
 7479            	5281            	5282            	238.620553728	85          	132         	0           	Open  	;
 7480            	1231            	5283            	0.947945145968	85          	132         	0           	Open  	;
 7481            	5284            	1641            	40.1135492076	110         	132         	0           	Open  	;
 7482            	5285            	5286            	11.0080141173	85          	132         	0           	Open  	;
 7483            	5519            	5520            	23.3732791447	200         	74          	0           	Open  	;
 7484            	1300            	391             	40.5628820473	60          	132         	0           	Open  	;
 7485            	3089            	5338            	2.98400665063	150         	72          	0           	Open  	;
 7486            	2971            	5339            	2.10391266499	200         	74          	0           	Open  	;
 7487            	2519            	5340            	1.25080174261	100         	70          	0           	Open  	;
 7488            	5340            	5341            	2.84204916407	100         	70          	0           	Open  	;
 7489            	3055            	5342            	1.84020131754	100         	70          	0           	Open  	;
 7490            	5343            	5344            	1.62848272945	85          	132         	0           	Open  	;
 7491            	2221            	5345            	0.983734212068	110         	132         	0           	Open  	;
 7492            	2583            	2581            	4.07494785283	150         	72          	0           	Open  	;
 7493            	2036            	2037            	57.1900084013	200         	74          	0           	Open  	;
 7494            	2035            	2036            	1.35542489642	200         	74          	0           	Open  	;
 7495            	2034            	2035            	4.23112119675	200         	74          	0           	Open  	;
 7496            	2030            	5351            	24.6100005073	400         	83          	0           	Open  	;
 7497            	3017            	5337            	2.31911594575	110         	132         	0           	Open  	;
 7498            	5520            	5521            	21.5556512318	200         	74          	0           	Open  	;
 7499            	5521            	5522            	26.856272042	200         	74          	0           	Open  	;
 7500            	5522            	3263            	22.0348402757	200         	74          	0           	Open  	;
 7501            	5544            	5545            	0.698396020145	85          	132         	0           	Open  	;
 7502            	2966            	5546            	17.0394171853	75          	70          	0           	Open  	;
 7503            	5546            	5547            	26.8635506401	75          	70          	0           	Open  	;
 7504            	5547            	5548            	15.3228669964	75          	70          	0           	Open  	;
 7505            	5549            	5550            	0.00315753006571	150         	72          	0           	Open  	;
 7506            	5550            	2620            	25.2453012628	150         	72          	0           	Open  	;
 7507            	2033            	2034            	5.49453676295	200         	74          	0           	Open  	;
 7508            	2032            	2033            	52.8625629364	200         	74          	0           	Open  	;
 7509            	2031            	2032            	6.1061958251	200         	74          	0           	Open  	;
 7510            	2029            	2030            	25.5195078718	400         	83          	0           	Open  	;
 7511            	2028            	2029            	30.8712872587	400         	83          	0           	Open  	;
 7512            	2027            	2028            	13.1889842297	400         	83          	0           	Open  	;
 7513            	5543            	5541            	137.217107534	85          	132         	0           	Open  	;
 7514            	5559            	5560            	28.1026223293	150         	72          	0           	Open  	;
 7515            	1820            	5559            	129.390252543	150         	72          	0           	Open  	;
 7516            	5562            	2630            	18.7753881458	85          	132         	0           	Open  	;
 7517            	5563            	5562            	25.7801474004	85          	132         	0           	Open  	;
 7518            	5564            	5563            	44.7772308216	110         	132         	0           	Open  	;
 7519            	1349            	5564            	31.3193757913	85          	132         	0           	Open  	;
 7520            	5565            	5566            	124.982983906	110         	132         	0           	Open  	;
 7521            	5567            	5275            	43.3685434183	60          	132         	0           	Open  	;
 7522            	5568            	2548            	9.2520251039	85          	132         	0           	Open  	;
 7523            	492             	5569            	8.04360926465	85          	132         	0           	Open  	;
 7524            	5569            	5568            	8.44465523262	85          	132         	0           	Open  	;
 7525            	2550            	5570            	111.308012678	110         	132         	0           	Open  	;
 7526            	5570            	5571            	122.783160088	110         	132         	0           	Open  	;
 7527            	5559            	5561            	1.7396077173	150         	72          	0           	Open  	;
 7528            	401             	5573            	34.8443425968	150         	72          	0           	Open  	;
 7529            	5541            	5542            	47.7593658032	85          	132         	0           	Open  	;
 7530            	5539            	5540            	73.4873915993	60          	132         	0           	Open  	;
 7531            	5523            	1643            	12.5804765725	150         	72          	0           	Open  	;
 7532            	2993            	5523            	1.12791843663	110         	70          	0           	Open  	;
 7533            	5524            	5525            	173.211486966	110         	132         	0           	Open  	;
 7534            	5525            	1806            	6.23047239458	110         	132         	0           	Open  	;
 7535            	1806            	5526            	6.23047239367	110         	132         	0           	Open  	;
 7536            	5524            	PM1.DMC.PRN.002 	46.5904020373	75          	132         	0           	Open  	;
 7537            	5514            	5524            	39.7682366214	110         	132         	0           	Open  	;
 7538            	3046            	5514            	47.782567951	85          	132         	0           	Open  	;
 7539            	5527            	5528            	44.7807697127	85          	132         	0           	Open  	;
 7540            	2505            	5527            	48.8485414314	85          	132         	0           	Open  	;
 7541            	1299            	5529            	84.5439474595	60          	132         	0           	Open  	;
 7542            	5530            	3061            	118.041117439	60          	132         	0           	Open  	;
 7543            	2954            	2953            	6.27449303224	75          	132         	0           	Open  	;
 7544            	5531            	5530            	42.1872066863	110         	132         	0           	Open  	;
 7545            	1605            	5531            	42.2234075128	85          	132         	0           	Open  	;
 7546            	3190            	5532            	7.35373320214	110         	132         	0           	Open  	;
 7547            	5532            	5533            	18.7277737326	110         	132         	0           	Open  	;
 7548            	5533            	5534            	21.5460054853	110         	132         	0           	Open  	;
 7549            	3073            	3047            	40.6632038824	85          	132         	0           	Open  	;
 7550            	3021            	3135            	71.9412123328	85          	132         	0           	Open  	;
 7551            	3135            	3133            	32.2665926308	85          	132         	0           	Open  	;
 7552            	5535            	3133            	42.4298015314	85          	132         	0           	Open  	;
 7553            	5536            	5535            	16.9943094518	85          	132         	0           	Open  	;
 7554            	5231            	5536            	24.1419315635	85          	132         	0           	Open  	;
 7555            	5537            	2670            	48.3401258581	60          	132         	0           	Open  	;
 7556            	5538            	5537            	41.5902457313	60          	132         	0           	Open  	;
 7557            	5531            	3060            	122.836710165	85          	132         	0           	Open  	;
 7558            	3131            	3053            	29.8508386813	85          	132         	0           	Open  	;
 7559            	3053            	3052            	42.6822650531	60          	132         	0           	Open  	;
 7560            	3052            	3051            	41.7400586959	60          	132         	0           	Open  	;
 7561            	2589            	2591            	14.6000000006	75          	132         	0           	Open  	;
 7562            	2593            	2589            	39.0001115383	75          	132         	0           	Open  	;
 7563            	1219            	2593            	2.9304265898	75          	132         	0           	Open  	;
 7564            	668             	2594            	5.65415017117	150         	72          	0           	Open  	;
 7565            	1215            	2595            	69.0314851109	150         	72          	0           	Open  	;
 7566            	2596            	2597            	107.987749676	150         	72          	0           	Open  	;
 7567            	2598            	2595            	45.0301000001	150         	72          	0           	Open  	;
 7568            	2599            	2598            	55.5299999993	150         	72          	0           	Open  	;
 7569            	2600            	2599            	37.8300052869	150         	72          	0           	Open  	;
 7570            	2585            	2600            	46.0201043462	150         	72          	0           	Open  	;
 7571            	2601            	2585            	3.26024538931	150         	72          	0           	Open  	;
 7572            	2602            	2603            	46.0300043019	150         	72          	0           	Open  	;
 7573            	2604            	2605            	46.2001828993	150         	72          	0           	Open  	;
 7574            	2606            	2596            	180.290333074	150         	72          	0           	Open  	;
 7575            	2607            	2606            	38.5700012966	150         	72          	0           	Open  	;
 7576            	2604            	359             	30.1100000003	150         	72          	0           	Open  	;
 7577            	2602            	2604            	66.3300030153	150         	72          	0           	Open  	;
 7578            	2601            	2602            	26.0801477376	150         	72          	0           	Open  	;
 7579            	687             	2607            	13.5500036898	150         	72          	0           	Open  	;
 7580            	2608            	2609            	35.5194397476	150         	72          	0           	Open  	;
 7581            	2608            	2610            	4.18331162711	150         	72          	0           	Open  	;
 7582            	2611            	2612            	181.765250607	85          	132         	0           	Open  	;
 7583            	2613            	2611            	45.934808153	110         	132         	0           	Open  	;
 7584            	2614            	1224            	14.1733058957	150         	72          	0           	Open  	;
 7585            	2614            	2615            	4.45554979428	150         	72          	0           	Open  	;
 7586            	2591            	2592            	11.1800999995	75          	132         	0           	Open  	;
 7587            	1219            	2590            	47.0100382895	60          	132         	0           	Open  	;
 7588            	2590            	2587            	43.5200011494	60          	132         	0           	Open  	;
 7589            	2589            	2588            	40.6201306499	60          	132         	0           	Open  	;
 7590            	2559            	1722            	8.38449163674	110         	132         	0           	Open  	;
 7591            	2560            	2559            	58.3142042387	110         	132         	0           	Open  	;
 7592            	1193            	2560            	33.4701210036	110         	132         	0           	Open  	;
 7593            	2562            	2563            	39.3901318604	60          	132         	0           	Open  	;
 7594            	2564            	2565            	39.3802488564	60          	132         	0           	Open  	;
 7595            	2562            	2564            	44.7401000001	60          	132         	0           	Open  	;
 7596            	2566            	2567            	69.8260557248	60          	132         	0           	Open  	;
 7597            	1628            	2566            	43.7100285975	60          	132         	0           	Open  	;
 7598            	2568            	1627            	15.5608527308	60          	132         	0           	Open  	;
 7599            	698             	2569            	14.4100138794	85          	132         	0           	Open  	;
 7600            	2570            	699             	40.7101768603	85          	132         	0           	Open  	;
 7601            	2571            	2572            	15.0900033133	85          	132         	0           	Open  	;
 7602            	2616            	2614            	8.5293669164	150         	72          	0           	Open  	;
 7603            	2573            	2571            	38.4800324848	60          	132         	0           	Open  	;
 7604            	2575            	2576            	1.96022957834	150         	72          	0           	Open  	;
 7605            	1216            	2577            	34.6967217466	150         	72          	0           	Open  	;
 7606            	1344            	2578            	4.62520000059	150         	72          	0           	Open  	;
 7607            	1223            	2579            	177.522857909	110         	132         	0           	Open  	;
 7608            	1730            	2580            	99.2498896925	150         	72          	0           	Open  	;
 7609            	2581            	1730            	77.1000162133	150         	72          	0           	Open  	;
 7610            	2582            	2583            	1.3437261626	150         	72          	0           	Open  	;
 7611            	2584            	2582            	42.1887584082	150         	72          	0           	Open  	;
 7612            	1344            	2584            	47.2072585729	150         	72          	0           	Open  	;
 7613            	1634            	1344            	12.4641325412	150         	72          	0           	Open  	;
 7614            	2585            	2586            	40.5962879387	150         	72          	0           	Open  	;
 7615            	2587            	2588            	86.1200000002	60          	132         	0           	Open  	;
 7616            	1614            	2574            	13.0096084189	200         	74          	0           	Open  	;
 7617            	2616            	1229            	39.869192367	150         	72          	0           	Open  	;
 7618            	1227            	1228            	16.3619955993	75          	132         	0           	Open  	;
 7619            	2617            	1228            	41.8971199013	60          	132         	0           	Open  	;
 7620            	2650            	687             	122.620297537	85          	132         	0           	Open  	;
 7621            	2651            	2652            	158.066398449	60          	132         	0           	Open  	;
 7622            	2653            	2651            	39.0601548901	60          	132         	0           	Open  	;
 7623            	2654            	2653            	62.6100288447	85          	132         	0           	Open  	;
 7624            	2655            	2656            	28.4301439679	60          	132         	0           	Open  	;
 7625            	2657            	2658            	29.5902433243	60          	132         	0           	Open  	;
 7626            	2659            	2660            	36.3692864929	60          	132         	0           	Open  	;
 7627            	2659            	2661            	7.89696144109	60          	132         	0           	Open  	;
 7628            	2662            	2659            	19.2246358879	60          	132         	0           	Open  	;
 7629            	2662            	1633            	41.1003620056	60          	132         	0           	Open  	;
 7630            	1631            	2662            	90.682355153	60          	132         	0           	Open  	;
 7631            	2663            	2664            	50.8592391504	75          	132         	0           	Open  	;
 7632            	2648            	2649            	185.308709541	110         	132         	0           	Open  	;
 7633            	2665            	2666            	127.41010157	85          	132         	0           	Open  	;
 7634            	2669            	2667            	36.9000013284	150         	72          	0           	Open  	;
 7635            	2668            	2253            	8.5736923207	100         	70          	0           	Open  	;
 7636            	2670            	2668            	5.16163733652	100         	70          	0           	Open  	;
 7637            	2671            	2670            	42.7685304873	100         	70          	0           	Open  	;
 7638            	2672            	2671            	46.1017085584	100         	70          	0           	Open  	;
 7639            	2646            	2672            	48.6935005929	100         	70          	0           	Open  	;
 7640            	2673            	2674            	45.0673094511	100         	70          	0           	Open  	;
 7641            	2674            	2675            	8.40008608576	100         	70          	0           	Open  	;
 7642            	2675            	2676            	16.0144521688	100         	70          	0           	Open  	;
 7643            	2676            	2677            	10.1208981742	100         	70          	0           	Open  	;
 7644            	2677            	2678            	5.24025423999	100         	70          	0           	Open  	;
 7645            	2678            	1917            	10.7066056866	100         	70          	0           	Open  	;
 7646            	2667            	2668            	89.8306009442	150         	72          	0           	Open  	;
 7647            	1722            	1346            	44.8863119453	110         	132         	0           	Open  	;
 7648            	1214            	2647            	50.3021033356	85          	132         	0           	Open  	;
 7649            	2647            	2646            	114.834784155	60          	132         	0           	Open  	;
 7650            	2618            	2619            	38.722820817	150         	72          	0           	Open  	;
 7651            	2620            	2618            	5.08205381868	150         	72          	0           	Open  	;
 7652            	2621            	2622            	22.6784309866	150         	72          	0           	Open  	;
 7653            	2625            	2626            	15.0281901771	60          	132         	0           	Open  	;
 7654            	2627            	2628            	34.1671776423	60          	132         	0           	Open  	;
 7655            	2627            	2629            	28.7445647038	60          	132         	0           	Open  	;
 7656            	2625            	2627            	4.43112852412	85          	132         	0           	Open  	;
 7657            	2630            	2625            	47.1744625617	85          	132         	0           	Open  	;
 7658            	361             	2623            	105.452883792	150         	72          	0           	Open  	;
 7659            	2631            	361             	45.3136734111	150         	72          	0           	Open  	;
 7660            	2632            	2633            	33.4871315121	85          	132         	0           	Open  	;
 7661            	2634            	2632            	11.8209517386	85          	132         	0           	Open  	;
 7662            	2647            	1210            	120.529486002	60          	132         	0           	Open  	;
 7663            	2635            	2634            	87.0612118679	85          	132         	0           	Open  	;
 7664            	2637            	2636            	19.5009256191	85          	132         	0           	Open  	;
 7665            	2638            	2637            	43.5601936871	85          	132         	0           	Open  	;
 7666            	2631            	2639            	45.2702590445	85          	132         	0           	Open  	;
 7667            	2639            	2638            	0.219999999739	85          	132         	0           	Open  	;
 7668            	2576            	2631            	44.1510135788	150         	72          	0           	Open  	;
 7669            	2640            	2576            	0.73027392074	150         	72          	0           	Open  	;
 7670            	2641            	2640            	114.963943009	150         	72          	0           	Open  	;
 7671            	2641            	2636            	42.2165943677	75          	132         	0           	Open  	;
 7672            	2574            	2642            	0.264800302119	200         	74          	0           	Open  	;
 7673            	2643            	2644            	43.8969907851	100         	70          	0           	Open  	;
 7674            	1214            	2645            	105.776472024	75          	132         	0           	Open  	;
 7675            	2643            	2646            	51.7077766301	100         	70          	0           	Open  	;
 7676            	2636            	2635            	22.8628344703	85          	132         	0           	Open  	;
 7677            	2679            	2680            	46.355507354	75          	70          	0           	Open  	;
 7678            	2557            	2558            	43.1820809501	32          	135         	0           	Open  	;
 7679            	2555            	2556            	5.99600960126	32          	135         	0           	Open  	;
 7680            	2307            	2308            	15.5316474903	100         	70          	0           	Open  	;
 7681            	2308            	2309            	70.3599129741	100         	70          	0           	Open  	;
 7682            	2309            	2310            	85.3662345425	100         	70          	0           	Open  	;
 7683            	2310            	2311            	66.2365382251	100         	70          	0           	Open  	;
 7685            	2204            	2205            	0.870933407289	110         	132         	0           	Open  	;
 7686            	2203            	2204            	12.9367798953	110         	132         	0           	Open  	;
 7687            	2201            	2202            	18.4880710186	110         	132         	0           	Open  	;
 7688            	1266            	2201            	39.8979965652	110         	132         	0           	Open  	;
 7689            	1217            	2178            	4.1553033807	110         	132         	0           	Open  	;
 7690            	1338            	2177            	2.01981558127	110         	132         	0           	Open  	;
 7691            	2145            	2146            	0.678717688045	110         	132         	0           	Open  	;
 7692            	2477            	2478            	2.80633323926	150         	135         	0           	Open  	;
 7693            	2478            	2479            	4.2373105485	150         	135         	0           	Open  	;
 7694            	2479            	2480            	4.23744314059	150         	135         	0           	Open  	;
 7695            	2480            	2481            	1.98660605347	150         	135         	0           	Open  	;
 7696            	2481            	2482            	1.98865533651	150         	135         	0           	Open  	;
 7697            	2482            	2483            	1.98836787673	150         	135         	0           	Open  	;
 7698            	2483            	2484            	1.86204242918	150         	135         	0           	Open  	;
 7699            	2484            	2485            	1.86012541835	150         	135         	0           	Open  	;
 7700            	2485            	2486            	1.8601272563	150         	135         	0           	Open  	;
 7701            	2486            	2487            	2.03762866334	150         	135         	0           	Open  	;
 7702            	2487            	2488            	2.08722199304	150         	135         	0           	Open  	;
 7703            	2488            	2489            	2.03803643314	150         	135         	0           	Open  	;
 7704            	2489            	2490            	13.0227564424	150         	135         	0           	Open  	;
 7705            	2306            	2307            	25.9441244783	100         	70          	0           	Open  	;
 7706            	2305            	2306            	13.870953069	100         	70          	0           	Open  	;
 7707            	2304            	2305            	14.0307524495	100         	70          	0           	Open  	;
 7708            	2303            	2304            	50.0434339176	100         	70          	0           	Open  	;
 7709            	2217            	2218            	26.1186271651	400         	83          	0           	Open  	;
 7710            	2218            	2219            	28.504024277	400         	83          	0           	Open  	;
 7711            	2219            	2220            	21.4860528019	400         	83          	0           	Open  	;
 7712            	2220            	2221            	12.56562963 	400         	83          	0           	Open  	;
 7713            	968             	2222            	21.3303761337	200         	74          	0           	Open  	;
 7714            	1758            	2226            	0.761145616545	200         	74          	0           	Open  	;
 7715            	2226            	2227            	8.02263080256	200         	74          	0           	Open  	;
 7717            	2231            	2232            	7.82523313687	200         	74          	0           	Open  	;
 7718            	2228            	2233            	7.0118077016	200         	74          	0           	Open  	;
 7719            	2233            	2234            	0.370766085146	200         	74          	0           	Open  	;
 7720            	2235            	2236            	0.996436294298	150         	72          	0           	Open  	;
 7721            	2490            	2491            	13.0226238924	150         	135         	0           	Open  	;
 7722            	2236            	787             	12.9917377208	150         	72          	0           	Open  	;
 7723            	2238            	2239            	0.952017583761	400         	83          	0           	Open  	;
 7724            	2239            	2240            	1.34637315766	400         	83          	0           	Open  	;
 7725            	2240            	2241            	0.314143677584	400         	83          	0           	Open  	;
 7726            	2241            	485             	0.314143677556	400         	83          	0           	Open  	;
 7727            	2242            	2243            	13.5773560701	200         	74          	0           	Open  	;
 7728            	2243            	2244            	156.509596545	200         	74          	0           	Open  	;
 7729            	2253            	2254            	6.63025831294	110         	70          	0           	Open  	;
 7730            	683             	1788            	4.85750398902	150         	72          	0           	Open  	;
 7731            	2255            	2256            	23.0501204042	100         	70          	0           	Open  	;
 7732            	489             	2215            	2.47020020274	400         	83          	0           	Open  	;
 7733            	2213            	2214            	5.98898727754	200         	74          	0           	Open  	;
 7734            	1563            	1916            	5.34578104467	110         	132         	0           	Open  	;
 7735            	2237            	2238            	2.29839074113	400         	83          	0           	Open  	;
 7736            	2491            	2492            	13.0227564424	150         	135         	0           	Open  	;
 7737            	1541            	2493            	1.44647226011	150         	135         	0           	Open  	;
 7738            	2493            	2477            	8.7901655645	150         	135         	0           	Open  	;
 7739            	2520            	2521            	25.9416847564	150         	72          	0           	Open  	;
 7740            	2521            	1945            	14.4031009513	150         	72          	0           	Open  	;
 7741            	2530            	2531            	100.000150844	110         	132         	0           	Open  	;
 7742            	2531            	2532            	78.6778401109	110         	132         	0           	Open  	;
 7743            	2532            	2533            	21.4198779073	110         	132         	0           	Open  	;
 7744            	2530            	2534            	15.0982088378	110         	132         	0           	Open  	;
 7745            	2535            	2536            	36.0676503312	85          	132         	0           	Open  	;
 7746            	2536            	2537            	66.3253603827	85          	132         	0           	Open  	;
 7747            	2535            	2538            	41.639700896	110         	132         	0           	Open  	;
 7748            	2538            	2539            	1.87537811639	110         	132         	0           	Open  	;
 7749            	2539            	2540            	1.64526014075	110         	132         	0           	Open  	;
 7750            	2540            	2541            	1.69615360457	110         	132         	0           	Open  	;
 7751            	2519            	2520            	12.2871005526	150         	72          	0           	Open  	;
 7752            	2541            	2542            	1.73000164726	110         	132         	0           	Open  	;
 7753            	2543            	2544            	3.26836978538	110         	132         	0           	Open  	;
 7754            	2544            	2545            	22.8497522701	110         	132         	0           	Open  	;
 7755            	2546            	2547            	75.2453441651	85          	132         	0           	Open  	;
 7756            	2548            	2546            	61.8117174601	85          	132         	0           	Open  	;
 7757            	2547            	2549            	102.645326298	85          	132         	0           	Open  	;
 7758            	2549            	2537            	146.680665845	85          	132         	0           	Open  	;
 7759            	2545            	2550            	6.4248510495	110         	132         	0           	Open  	;
 7760            	1193            	2550            	17.9999717899	110         	132         	0           	Open  	;
 7761            	2551            	2552            	15.087809261	32          	135         	0           	Open  	;
 7762            	2552            	2553            	18.0422410277	32          	135         	0           	Open  	;
 7763            	2553            	2554            	9.77932550434	32          	135         	0           	Open  	;
 7764            	2554            	2555            	6.14636974014	32          	135         	0           	Open  	;
 7765            	2542            	2543            	3.23700756976	110         	132         	0           	Open  	;
 7766            	2556            	2557            	7.06631368199	32          	135         	0           	Open  	;
 7767            	504             	2519            	10.9232781823	150         	72          	0           	Open  	;
 7768            	2039            	2517            	6.61343639889	150         	72          	0           	Open  	;
 7769            	2477            	888             	8.09834582442	150         	135         	0           	Open  	;
 7770            	301             	2494            	3.39927015752	110         	132         	0           	Open  	;
 7771            	2495            	301             	46.0635919135	110         	132         	0           	Open  	;
 7772            	2496            	2497            	2.2927529866	110         	132         	0           	Open  	;
 7773            	2498            	2499            	10.8815714842	60          	132         	0           	Open  	;
 7774            	2492            	2500            	105.53210169	150         	135         	0           	Open  	;
 7775            	2498            	2501            	12.1602014784	60          	132         	0           	Open  	;
 7776            	2502            	2498            	47.3783980103	60          	132         	0           	Open  	;
 7777            	366             	2502            	124.589194973	60          	132         	0           	Open  	;
 7778            	366             	2503            	40.2428856216	110         	132         	0           	Open  	;
 7779            	305             	2496            	1.7211969005	110         	132         	0           	Open  	;
 7780            	2504            	2505            	49.3760363335	85          	132         	0           	Open  	;
 7781            	2517            	2518            	89.255236547	150         	72          	0           	Open  	;
 7782            	2506            	2504            	17.5627588943	85          	132         	0           	Open  	;
 7783            	2508            	1660            	42.8067842985	75          	132         	0           	Open  	;
 7784            	2509            	1664            	42.7604134081	75          	70          	0           	Open  	;
 7785            	2510            	2511            	87.2698334939	60          	132         	0           	Open  	;
 7786            	2510            	2512            	28.1239223793	85          	132         	0           	Open  	;
 7787            	2512            	2039            	10.0541757499	85          	132         	0           	Open  	;
 7788            	2513            	2510            	42.461298426	85          	132         	0           	Open  	;
 7789            	2514            	1268            	15.0787267376	85          	132         	0           	Open  	;
 7790            	2515            	2514            	40.0674084013	85          	132         	0           	Open  	;
 7791            	2516            	2515            	67.2556503199	85          	132         	0           	Open  	;
 7792            	502             	2516            	45.3566544182	85          	70          	0           	Open  	;
 7793            	1302            	390             	39.5259016344	60          	132         	0           	Open  	;
 7794            	1307            	370             	39.9260782945	150         	72          	0           	Open  	;
 7795            	2507            	2506            	2.93865615605	85          	132         	0           	Open  	;
 7796            	2650            	2601            	38.140001337	85          	132         	0           	Open  	;
 7797            	694             	2681            	54.6813697711	100         	70          	0           	Open  	;
 7798            	2682            	2683            	7.8583898699	75          	70          	0           	Open  	;
 7799            	1785            	3060            	39.1906626383	110         	132         	0           	Open  	;
 7800            	3056            	352             	35.3013027627	100         	70          	0           	Open  	;
 7801            	1785            	353             	40.3200049606	150         	72          	0           	Open  	;
 7802            	3062            	3063            	123.448283334	60          	132         	0           	Open  	;
 7803            	3064            	3065            	123.152011124	60          	132         	0           	Open  	;
 7804            	1804            	3066            	121.953210069	60          	132         	0           	Open  	;
 7805            	3064            	1804            	50.8948205419	85          	70          	0           	Open  	;
 7806            	3062            	3064            	47.6109346891	85          	70          	0           	Open  	;
 7807            	3067            	3062            	53.5351883177	85          	70          	0           	Open  	;
 7808            	3066            	PM1.DMC.PRN.002 	47.2247469028	85          	132         	0           	Open  	;
 7809            	3065            	3066            	50.5257676834	85          	132         	0           	Open  	;
 7810            	3063            	3065            	51.0465767713	85          	132         	0           	Open  	;
 7811            	3067            	3069            	34.0195474439	200         	74          	0           	Open  	;
 7812            	3070            	2993            	29.0264651909	110         	70          	0           	Open  	;
 7813            	3071            	2993            	11.6611363079	110         	70          	0           	Open  	;
 7814            	3072            	3073            	6.77588222  	200         	74          	0           	Open  	;
 7815            	3074            	3075            	71.1271584  	85          	132         	0           	Open  	;
 7816            	3076            	3074            	36.2452120971	85          	132         	0           	Open  	;
 7817            	3077            	3076            	71.8714963112	85          	132         	0           	Open  	;
 7818            	3078            	3074            	41.3349065559	60          	132         	0           	Open  	;
 7819            	3079            	3076            	42.3122196534	60          	132         	0           	Open  	;
 7820            	3078            	3080            	70.4604889998	75          	70          	0           	Open  	;
 7821            	3079            	3078            	35.8806556521	60          	132         	0           	Open  	;
 7822            	3081            	3079            	63.3675350631	60          	132         	0           	Open  	;
 7823            	3082            	3080            	16.0084178629	85          	132         	0           	Open  	;
 7824            	3060            	3061            	43.5882151498	110         	132         	0           	Open  	;
 7825            	3058            	3059            	29.5565591064	110         	132         	0           	Open  	;
 7826            	2579            	1606            	56.6106924533	110         	132         	0           	Open  	;
 7827            	702             	3057            	13.9001290649	75          	132         	0           	Open  	;
 7828            	1795            	3031            	2.03687726786	110         	70          	0           	Open  	;
 7829            	3032            	2648            	15.1546461522	110         	132         	0           	Open  	;
 7830            	3027            	3032            	30.5892409523	110         	132         	0           	Open  	;
 7831            	3033            	3034            	21.2100622349	150         	72          	0           	Open  	;
 7832            	3032            	3035            	2.2367062793	110         	132         	0           	Open  	;
 7833            	3033            	3036            	22.3808936371	85          	132         	0           	Open  	;
 7834            	3037            	3033            	23.450008529	150         	72          	0           	Open  	;
 7835            	3038            	3039            	21.0719603743	85          	132         	0           	Open  	;
 7836            	3038            	3040            	20.9300000006	85          	132         	0           	Open  	;
 7837            	3011            	3038            	27.8700645856	85          	132         	0           	Open  	;
 7838            	3041            	3037            	62.9300127132	110         	132         	0           	Open  	;
 7839            	3029            	3041            	8.21049328599	110         	132         	0           	Open  	;
 7840            	3081            	3077            	44.0885132435	85          	70          	0           	Open  	;
 7841            	3018            	1795            	213.135471845	110         	132         	0           	Open  	;
 7842            	3013            	3043            	45.0689449622	60          	132         	0           	Open  	;
 7843            	3044            	3045            	44.4565753511	60          	132         	0           	Open  	;
 7844            	3046            	383             	60.4123340056	85          	132         	0           	Open  	;
 7845            	3047            	381             	56.0642485899	85          	132         	0           	Open  	;
 7846            	3048            	3030            	205.273994396	110         	132         	0           	Open  	;
 7847            	3049            	3050            	22.0710715647	60          	132         	0           	Open  	;
 7848            	1358            	3040            	85.7601471204	85          	132         	0           	Open  	;
 7849            	3051            	3039            	59.7408038773	85          	132         	0           	Open  	;
 7850            	3052            	3028            	87.5202651051	85          	132         	0           	Open  	;
 7851            	3053            	3036            	72.9072774561	85          	132         	0           	Open  	;
 7852            	3054            	2990            	137.811237793	85          	132         	0           	Open  	;
 7853            	3055            	3056            	20.6606957475	100         	70          	0           	Open  	;
 7854            	3042            	3043            	34.7012406122	85          	132         	0           	Open  	;
 7855            	3083            	3084            	14.1147086399	85          	132         	0           	Open  	;
 7856            	3083            	3085            	27.7522071193	85          	132         	0           	Open  	;
 7857            	3018            	3083            	38.3629920882	60          	132         	0           	Open  	;
 7858            	3110            	3102            	28.9301399934	85          	132         	0           	Open  	;
 7859            	3109            	3108            	62.0200008067	85          	132         	0           	Open  	;
 7860            	3111            	3109            	29.9006688883	85          	132         	0           	Open  	;
 7861            	3112            	2597            	11.646327872	75          	70          	0           	Open  	;
 7862            	3006            	2032            	134.250989974	75          	70          	0           	Open  	;
 7863            	3113            	3114            	92.9476193235	150         	72          	0           	Open  	;
 7864            	3115            	3113            	23.4200999998	150         	72          	0           	Open  	;
 7865            	3115            	3116            	21.34000239 	85          	132         	0           	Open  	;
 7866            	2035            	3115            	20.4112794534	150         	72          	0           	Open  	;
 7867            	3117            	3118            	75.6375550291	85          	132         	0           	Open  	;
 7868            	3119            	378             	63.4006327092	75          	70          	0           	Open  	;
 7869            	3120            	3121            	85.9981958998	85          	132         	0           	Open  	;
 7870            	3108            	3110            	0.439999999478	85          	132         	0           	Open  	;
 7871            	3122            	3120            	23.5457108623	85          	132         	0           	Open  	;
 7872            	3049            	3125            	133.159295637	150         	72          	0           	Open  	;
 7873            	3126            	3127            	23.8101028982	85          	132         	0           	Open  	;
 7874            	3128            	3049            	48.3114413152	60          	132         	0           	Open  	;
 7875            	3128            	3121            	23.5226040221	85          	132         	0           	Open  	;
 7876            	1358            	3128            	17.5809214776	85          	132         	0           	Open  	;
 7877            	379             	3121            	41.8900966813	60          	132         	0           	Open  	;
 7878            	1357            	3051            	26.302328795	85          	132         	0           	Open  	;
 7879            	3129            	3130            	15.0713270819	85          	132         	0           	Open  	;
 7880            	3129            	1357            	18.5802179751	85          	132         	0           	Open  	;
 7881            	3118            	3127            	42.4812052555	60          	132         	0           	Open  	;
 7882            	3118            	378             	41.6501972388	60          	132         	0           	Open  	;
 7883            	3052            	3118            	90.5302433328	85          	132         	0           	Open  	;
 7884            	3123            	3124            	20.1024944969	75          	132         	0           	Open  	;
 7885            	3030            	1355            	47.7526377448	85          	132         	0           	Open  	;
 7886            	3109            	3107            	45.6107797447	60          	132         	0           	Open  	;
 7887            	3103            	3107            	30.4682769823	85          	132         	0           	Open  	;
 7888            	3086            	3087            	45.8978140759	85          	132         	0           	Open  	;
 7889            	3088            	3089            	11.9499101824	150         	72          	0           	Open  	;
 7890            	3089            	3090            	4.70152221899	150         	72          	0           	Open  	;
 7891            	3086            	3088            	29.6279013133	150         	72          	0           	Open  	;
 7892            	3091            	3000            	25.9104738455	85          	132         	0           	Open  	;
 7893            	3092            	3091            	64.2401317405	85          	132         	0           	Open  	;
 7894            	3002            	3092            	31.8003264132	85          	132         	0           	Open  	;
 7895            	3093            	3002            	39.0201281388	85          	132         	0           	Open  	;
 7896            	3094            	3095            	42.74143306 	60          	132         	0           	Open  	;
 7897            	3096            	3097            	42.9123595251	60          	132         	0           	Open  	;
 7898            	3096            	3094            	39.6310891345	60          	132         	0           	Open  	;
 7899            	3098            	3094            	48.6604531423	60          	132         	0           	Open  	;
 7900            	3108            	3106            	45.6844831432	60          	132         	0           	Open  	;
 7901            	3096            	3099            	48.6411890066	60          	132         	0           	Open  	;
 7902            	3098            	3100            	40.401516061	75          	132         	0           	Open  	;
 7903            	3099            	3098            	39.080864883	85          	132         	0           	Open  	;
 7904            	3093            	3099            	41.451259957	85          	132         	0           	Open  	;
 7905            	3059            	3093            	46.6717294943	85          	132         	0           	Open  	;
 7906            	3101            	3102            	25.5963913763	85          	132         	0           	Open  	;
 7907            	3103            	3087            	37.8967646488	85          	132         	0           	Open  	;
 7908            	3097            	3095            	38.8302558075	85          	132         	0           	Open  	;
 7909            	3104            	3097            	40.3911141215	85          	132         	0           	Open  	;
 7910            	3105            	3104            	38.7136280914	85          	132         	0           	Open  	;
 7911            	3102            	3105            	45.5039251054	85          	132         	0           	Open  	;
 7912            	3106            	3105            	29.4201373553	85          	132         	0           	Open  	;
 7913            	3107            	3106            	61.1133523621	85          	132         	0           	Open  	;
 7914            	3100            	3009            	41.5504344148	75          	70          	0           	Open  	;
 7915            	1636            	1924            	42.9611562571	100         	70          	0           	Open  	;
 7916            	3028            	3029            	1.38032604833	110         	132         	0           	Open  	;
 7917            	3025            	3026            	40.472622846	110         	132         	0           	Open  	;
 7918            	2776            	2570            	89.2501022407	85          	132         	0           	Open  	;
 7919            	2571            	2810            	41.0113484545	60          	132         	0           	Open  	;
 7920            	2811            	2573            	40.8302069552	60          	132         	0           	Open  	;
 7921            	2810            	2811            	38.0306961024	60          	132         	0           	Open  	;
 7922            	2812            	2810            	12.6000158736	60          	132         	0           	Open  	;
 7923            	2813            	2812            	38.0839716942	60          	132         	0           	Open  	;
 7924            	2814            	2813            	74.300946009	85          	132         	0           	Open  	;
 7925            	1625            	2815            	11.0719894515	150         	72          	0           	Open  	;
 7926            	2815            	2816            	1.08829878744	150         	72          	0           	Open  	;
 7927            	1579            	1578            	15.5318464954	110         	132         	0           	Open  	;
 7928            	2123            	2124            	37.3964075815	85          	132         	0           	Open  	;
 7929            	2121            	2122            	57.4561804437	32          	135         	0           	Open  	;
 VZ1.DMC.PRN.001 	2944            	2945            	10.1717143633	200         	74          	0           	Open  	;
 7931            	2945            	640             	18.3525248937	200         	74          	0           	Open  	;
 7932            	2947            	2948            	16.2863373727	160         	140         	0           	Open  	;
 7933            	2948            	2690            	24.977859426	160         	140         	0           	Open  	;
 7934            	2949            	2950            	38.5178962097	160         	140         	0           	Open  	;
 7935            	2950            	2951            	0.0158294032834	160         	140         	0           	Open  	;
 7936            	2952            	2953            	60.0017453815	85          	132         	0           	Open  	;
 7937            	2954            	2955            	27.8936910425	75          	70          	0           	Open  	;
 7938            	2956            	694             	9.63265280135	150         	72          	0           	Open  	;
 7939            	2956            	2957            	4.71529426442	100         	70          	0           	Open  	;
 7940            	2958            	2956            	42.7721989152	150         	72          	0           	Open  	;
 7941            	1789            	2958            	74.0901354559	150         	72          	0           	Open  	;
 7942            	2959            	695             	29.7086515633	100         	70          	0           	Open  	;
 7943            	2806            	2807            	11.5252648929	150         	72          	0           	Open  	;
 7944            	2804            	2805            	5.06227013577	200         	74          	0           	Open  	;
 7945            	2781            	2772            	38.3018436924	200         	74          	0           	Open  	;
 7946            	2713            	1823            	48.7653612066	200         	74          	0           	Open  	;
 7947            	2684            	2685            	60.0562031578	150         	72          	0           	Open  	;
 7948            	690             	2686            	42.363006414	160         	140         	0           	Open  	;
 7949            	2686            	2687            	16.4444679146	150         	72          	0           	Open  	;
 7950            	2688            	2689            	0.777277942678	160         	140         	0           	Open  	;
 7951            	2690            	2691            	2.43676783603	160         	140         	0           	Open  	;
 7952            	2691            	2688            	1.74946163136	160         	140         	0           	Open  	;
 7953            	2713            	2714            	4.29350000061	110         	132         	0           	Open  	;
 7954            	2737            	2738            	4.0347014323	250         	76          	0           	Open  	;
 7955            	2739            	2740            	0.771610328882	250         	76          	0           	Open  	;
 7959            	2960            	2961            	11.335441103	75          	70          	0           	Open  	;
 7961            	2767            	2768            	3.96420000028	200         	74          	0           	Open  	;
 7962            	1801            	2771            	80.9506515342	200         	74          	0           	Open  	;
 7963            	2772            	2773            	2.87565649035	200         	74          	0           	Open  	;
 7964            	2774            	2775            	9.96983548518	200         	74          	0           	Open  	;
 7965            	2776            	698             	40.7348185949	200         	74          	0           	Open  	;
 7966            	2777            	2776            	13.1352122174	200         	74          	0           	Open  	;
 7967            	2778            	2777            	44.4901359856	200         	74          	0           	Open  	;
 7968            	2779            	2780            	3.25006153788	200         	74          	0           	Open  	;
 7969            	2781            	2782            	2.50001999992	200         	74          	0           	Open  	;
 7970            	2783            	2784            	50.4242253289	200         	74          	0           	Open  	;
 7971            	2785            	2783            	49.7613276148	200         	74          	0           	Open  	;
 7972            	2803            	1823            	69.1546592473	200         	74          	0           	Open  	;
 7974            	2961            	2962            	19.5502873644	75          	70          	0           	Open  	;
 7975            	2962            	2963            	26.9761014972	75          	70          	0           	Open  	;
 7976            	2964            	2965            	18.4825999248	75          	70          	0           	Open  	;
 7977            	2994            	1748            	58.1137321418	75          	70          	0           	Open  	;
 7978            	344             	2995            	1.41631537726	150         	72          	0           	Open  	;
 7979            	2996            	2997            	0.560892146196	150         	72          	0           	Open  	;
 7980            	1756            	2998            	2.37427689402	200         	74          	0           	Open  	;
 7981            	2998            	2999            	2.35792819388	200         	74          	0           	Open  	;
 7982            	2577            	3000            	47.365199612	150         	72          	0           	Open  	;
 7983            	3001            	3002            	47.2528601887	85          	132         	0           	Open  	;
 7984            	1691            	3003            	5.95030427775	60          	132         	0           	Open  	;
 7985            	1693            	3004            	12.3625755202	60          	132         	0           	Open  	;
 7986            	3004            	3005            	126.733119254	60          	132         	0           	Open  	;
 7987            	3006            	702             	41.7003884867	75          	132         	0           	Open  	;
 7988            	3000            	1802            	81.3075364948	150         	72          	0           	Open  	;
 7989            	2992            	2993            	0.75186434983	110         	70          	0           	Open  	;
 7990            	3007            	3008            	40.0499999998	60          	132         	0           	Open  	;
 7991            	1802            	3009            	1.56012820039	75          	70          	0           	Open  	;
 7992            	3010            	3011            	6.36007075466	85          	132         	0           	Open  	;
 7993            	3012            	3013            	31.3591103187	85          	132         	0           	Open  	;
 7994            	3014            	3015            	0.00109999999404	150         	72          	0           	Open  	;
 7995            	3015            	3016            	23.5078841044	150         	72          	0           	Open  	;
 7996            	3017            	3007            	12.2306377591	110         	132         	0           	Open  	;
 7997            	3018            	3019            	6.99829264934	85          	132         	0           	Open  	;
 7998            	3020            	3019            	42.5611007846	110         	132         	0           	Open  	;
 7999            	1759            	3020            	9.66542808092	110         	132         	0           	Open  	;
 8000            	3021            	3020            	39.1945473765	85          	132         	0           	Open  	;
 8001            	3022            	3023            	74.2171073808	60          	132         	0           	Open  	;
 8002            	3024            	3022            	18.6653823963	60          	132         	0           	Open  	;
 8003            	384             	1753            	6.2269173753	85          	132         	0           	Open  	;
 8004            	3027            	3025            	4.82403358167	110         	132         	0           	Open  	;
 8005            	2991            	1938            	4.93443679748	150         	72          	0           	Open  	;
 8006            	2988            	2989            	4.44929072329	110         	132         	0           	Open  	;
 8007            	2965            	2966            	20.4946402749	75          	70          	0           	Open  	;
 8008            	2960            	2967            	28.8729401511	75          	70          	0           	Open  	;
 8009            	2967            	2964            	11.5423909572	75          	70          	0           	Open  	;
 8010            	2968            	2255            	8.08053024763	100         	70          	0           	Open  	;
 8011            	2969            	2968            	28.4519662403	75          	70          	0           	Open  	;
 8012            	2970            	2969            	42.0611705968	75          	70          	0           	Open  	;
 8013            	2971            	2972            	5.49266723661	200         	74          	0           	Open  	;
 8014            	1948            	2971            	195.563392448	150         	72          	0           	Open  	;
 8015            	2970            	2973            	40.6299999999	75          	70          	0           	Open  	;
 8016            	2973            	2974            	41.4721267848	85          	132         	0           	Open  	;
 8017            	2975            	2973            	34.1956210642	75          	70          	0           	Open  	;
 8018            	2976            	2975            	8.5430966283	60          	132         	0           	Open  	;
 8019            	2990            	1741            	9.00024999841	110         	132         	0           	Open  	;
 8020            	2977            	2976            	42.0000047619	60          	132         	0           	Open  	;
 8021            	2979            	2980            	14.5300999992	85          	132         	0           	Open  	;
 8022            	2980            	2976            	49.8802255416	85          	132         	0           	Open  	;
 8023            	2981            	2974            	32.142129674	60          	132         	0           	Open  	;
 8024            	2977            	2981            	10.1501231523	60          	132         	0           	Open  	;
 8025            	2982            	2977            	49.9358837507	60          	132         	0           	Open  	;
 8026            	2980            	2982            	41.3900109454	60          	132         	0           	Open  	;
 8027            	2983            	2978            	25.3605704594	85          	132         	0           	Open  	;
 8028            	1260            	2983            	82.6704199455	85          	132         	0           	Open  	;
 8029            	1115            	2984            	101.691268097	60          	132         	0           	Open  	;
 8030            	2985            	2986            	59.9916742076	85          	132         	0           	Open  	;
 8031            	2985            	2984            	17.3999716354	60          	132         	0           	Open  	;
 8032            	2985            	2987            	147.490047146	60          	132         	0           	Open  	;
 8033            	2978            	2979            	0.200000000186	85          	132         	0           	Open  	;
 8034            	6075            	2609            	58.3274113601	85          	132         	0           	Open  	;
 8035            	5571            	5572            	24.2865351973	110         	132         	0           	Open  	;
 8036            	6076            	2690            	134.134241864	85          	132         	0           	Open  	;
 8037            	6278            	6277            	41.4012522997	85          	132         	0           	Open  	;
 8038            	5279            	6278            	108.208588809	85          	132         	0           	Open  	;
 8039            	5279            	389             	41.7732621188	85          	132         	0           	Open  	;
 8040            	1746            	1744            	37.2742109242	85          	132         	0           	Open  	;
 8041            	1748            	1746            	60.9666141421	85          	132         	0           	Open  	;
 8042            	455             	2009            	4.30001162771	75          	70          	0           	Open  	;
 8043            	2007            	2008            	2.98430980269	150         	72          	0           	Open  	;
 8044            	6263            	6246            	40.5436517845	110         	132         	0           	Open  	;
 8045            	5586            	6263            	50.6083897983	110         	132         	0           	Open  	;
 8046            	6255            	6283            	44.2935579394	60          	132         	0           	Open  	;
 8047            	PM1.DMC.PRN.001 	5224            	35.3098414039	85          	132         	0           	Open  	;
 8048            	6243            	6286            	82.5419443933	60          	132         	0           	Open  	;
 8049            	6287            	6288            	74.6783422015	60          	132         	0           	Open  	;
 8050            	6286            	5586            	41.7812764634	85          	132         	0           	Open  	;
 8051            	6288            	6286            	42.8720905277	85          	132         	0           	Open  	;
 8052            	6289            	6288            	33.7275332627	85          	132         	0           	Open  	;
 8053            	6287            	6243            	42.5656398995	60          	132         	0           	Open  	;
 8054            	6277            	6271            	41.6441016228	85          	132         	0           	Open  	;
 8055            	6290            	6287            	54.2839856126	60          	132         	0           	Open  	;
 8056            	6271            	6270            	27.1167107152	85          	132         	0           	Open  	;
 8057            	6271            	385             	42.953409644	60          	132         	0           	Open  	;
 8058            	6264            	6250            	15.5693320339	60          	132         	0           	Open  	;
 8059            	6265            	6264            	74.6967362605	60          	132         	0           	Open  	;
 8060            	3024            	6265            	15.941016279	60          	132         	0           	Open  	;
 8061            	383             	3024            	22.6403931054	60          	132         	0           	Open  	;
 8062            	380             	6251            	67.9614352557	85          	132         	0           	Open  	;
 8063            	5600            	6251            	25.7812974844	60          	132         	0           	Open  	;
 8064            	6266            	5599            	73.8816743176	60          	132         	0           	Open  	;
 8065            	6267            	6266            	12.5354098457	60          	132         	0           	Open  	;
 8066            	3136            	6267            	5.16767839586	60          	132         	0           	Open  	;
 8067            	3134            	388             	63.5782329106	85          	132         	0           	Open  	;
 8068            	3132            	3134            	31.344462382	85          	132         	0           	Open  	;
 8069            	6268            	3132            	39.9941120658	85          	132         	0           	Open  	;
 8070            	3137            	6268            	21.4340033589	85          	132         	0           	Open  	;
 8071            	386             	6245            	20.1644141997	75          	132         	0           	Open  	;
 8072            	385             	6269            	26.2730375094	85          	132         	0           	Open  	;
 8073            	387             	6269            	57.8736609523	85          	132         	0           	Open  	;
 8074            	6270            	6269            	42.8966490535	60          	132         	0           	Open  	;
 8075            	6270            	389             	48.9485460667	85          	132         	0           	Open  	;
 8076            	6291            	6290            	3.70752909808	60          	132         	0           	Open  	;
 8077            	6258            	6291            	22.5053626943	60          	132         	0           	Open  	;
 8078            	6431            	3182            	5.97300604735	110         	132         	0           	Open  	;
 8079            	5285            	1642            	43.3524353073	85          	132         	0           	Open  	;
 8080            	1659            	2507            	3.06778421699	85          	132         	0           	Open  	;
 8081            	6443            	6444            	3.53079918524	85          	132         	0           	Open  	;
 8082            	1256            	2514            	5.90526036671	85          	132         	0           	Open  	;
 8083            	6446            	3070            	41.1331885151	85          	132         	0           	Open  	;
 8084            	5286            	6446            	41.4889394897	85          	132         	0           	Open  	;
 8085            	3161            	5285            	87.1279559967	85          	132         	0           	Open  	;
 8086            	6447            	3161            	45.8558458656	110         	132         	0           	Open  	;
 8087            	5534            	5530            	46.4418589598	110         	132         	0           	Open  	;
 8088            	5268            	1258            	41.1200595818	60          	132         	0           	Open  	;
 8089            	3143            	1263            	66.6204414643	110         	132         	0           	Open  	;
 8090            	3164            	3153            	30.9613165184	85          	132         	0           	Open  	;
 8091            	3154            	3152            	42.4644663226	60          	132         	0           	Open  	;
 8092            	3174            	3154            	66.8177790787	85          	132         	0           	Open  	;
 8093            	3163            	3174            	30.5759924916	85          	132         	0           	Open  	;
 8094            	3045            	6446            	71.487806136	60          	132         	0           	Open  	;
 8095            	5601            	5286            	67.6854184886	60          	132         	0           	Open  	;
 8096            	3168            	6441            	67.8027959237	85          	132         	0           	Open  	;
 8097            	6441            	6442            	36.690750328	85          	132         	0           	Open  	;
 8098            	6442            	5515            	62.6636495556	85          	132         	0           	Open  	;
 8099            	6442            	6439            	49.5211851969	85          	132         	0           	Open  	;
 8100            	6432            	6433            	9.04790040909	110         	132         	0           	Open  	;
 8101            	2518            	6434            	1.77160307312	85          	132         	0           	Open  	;
 8102            	5528            	6436            	40.2635839723	85          	132         	0           	Open  	;
 8103            	876             	6437            	139.107706715	85          	132         	0           	Open  	;
 8104            	876             	6434            	39.7640909248	85          	132         	0           	Open  	;
 8105            	1695            	1648            	49.9629111641	110         	132         	0           	Open  	;
 8106            	1309            	3183            	216.580731683	110         	132         	0           	Open  	;
 8107            	6076            	6075            	50.6152091767	85          	132         	0           	Open  	;
 8108            	6250            	380             	25.4164598247	60          	132         	0           	Open  	;
 8109            	6436            	1304            	30.1943619613	60          	132         	0           	Open  	;
 8110            	6438            	1303            	27.2918576159	60          	132         	0           	Open  	;
 8111            	878             	6436            	39.251536251	110         	132         	0           	Open  	;
 8112            	6438            	878             	3.4634333096	60          	132         	0           	Open  	;
 8113            	1312            	5284            	64.1000280807	85          	132         	0           	Open  	;
 8114            	6439            	5513            	65.2374986026	85          	132         	0           	Open  	;
 8115            	6440            	6439            	36.7661616892	85          	132         	0           	Open  	;
 8116            	3169            	6440            	54.4616696895	85          	132         	0           	Open  	;
 8117            	6441            	6440            	47.2228793706	85          	132         	0           	Open  	;
 8118            	1665            	6438            	38.9679776736	110         	132         	0           	Open  	;
 8119            	6263            	6255            	157.104252539	85          	132         	0           	Open  	;
 8120            	308             	6258            	47.0180401552	110         	132         	0           	Open  	;
 8121            	5510            	6257            	56.797134312	110         	132         	0           	Open  	;
 8122            	6219            	6218            	11.5788816385	85          	132         	0           	Open  	;
 8123            	6155            	6219            	53.259561583	60          	132         	0           	Open  	;
 8124            	1789            	6219            	42.8774719405	85          	132         	0           	Open  	;
 8125            	6155            	6220            	17.2507767938	60          	132         	0           	Open  	;
 8126            	6223            	6224            	22.4236761039	63          	135         	0           	Open  	;
 8127            	6224            	6225            	0.345092740885	63          	135         	0           	Open  	;
 8128            	2563            	6226            	13.8600324678	60          	132         	0           	Open  	;
 8129            	2565            	2563            	44.8300011378	60          	132         	0           	Open  	;
 8130            	5541            	2958            	45.0241146504	85          	132         	0           	Open  	;
 8131            	5543            	683             	45.1174741972	85          	132         	0           	Open  	;
 8132            	2123            	5542            	143.449828714	85          	132         	0           	Open  	;
 8133            	1633            	1630            	86.0427603457	60          	132         	0           	Open  	;
 8134            	6227            	1633            	42.9373415572	60          	132         	0           	Open  	;
 8135            	6227            	1632            	78.9519207751	60          	132         	0           	Open  	;
 8136            	6130            	6227            	47.9176961046	60          	132         	0           	Open  	;
 8137            	6130            	393             	73.212546876	60          	132         	0           	Open  	;
 8138            	6228            	2970            	34.1945858282	85          	132         	0           	Open  	;
 8139            	6218            	2679            	7.40586929466	85          	132         	0           	Open  	;
 8140            	2679            	2954            	36.0856894354	75          	132         	0           	Open  	;
 8141            	2680            	1725            	42.7953326899	75          	132         	0           	Open  	;
 8142            	1726            	6217            	66.4067231282	60          	132         	0           	Open  	;
 8143            	6204            	6146            	4.95854676274	85          	132         	0           	Open  	;
 8144            	6201            	6205            	18.2773961497	110         	132         	0           	Open  	;
 8145            	6205            	6161            	19.1769967408	110         	132         	0           	Open  	;
 8146            	5548            	6206            	21.301514148	110         	132         	0           	Open  	;
 8147            	6206            	6207            	19.460033299	110         	132         	0           	Open  	;
 8148            	6207            	6208            	15.4072687397	110         	132         	0           	Open  	;
 8149            	6208            	6209            	20.1601508924	110         	132         	0           	Open  	;
 8150            	6209            	6210            	21.0663708546	110         	132         	0           	Open  	;
 8151            	2975            	6228            	40.5699999994	60          	132         	0           	Open  	;
 8152            	6210            	6211            	0.552014492703	110         	132         	0           	Open  	;
 8153            	6212            	6213            	12.0699292874	110         	132         	0           	Open  	;
 8154            	6213            	6214            	19.4773541583	110         	132         	0           	Open  	;
 8155            	6214            	6201            	16.8900319119	110         	132         	0           	Open  	;
 8156            	2681            	6215            	76.6952329328	110         	132         	0           	Open  	;
 8157            	1725            	2681            	31.2722832546	75          	132         	0           	Open  	;
 8158            	6216            	6160            	108.416093565	60          	132         	0           	Open  	;
 8159            	6163            	6216            	39.4683791529	60          	132         	0           	Open  	;
 8160            	6217            	5539            	43.0537989035	60          	132         	0           	Open  	;
 8161            	6211            	6212            	6.39641376037	110         	132         	0           	Open  	;
 8162            	3152            	5601            	14.4025344997	60          	132         	0           	Open  	;
 8163            	6229            	6228            	72.7916499196	85          	132         	0           	Open  	;
 8164            	6230            	6229            	25.9007968993	85          	132         	0           	Open  	;
 8165            	6241            	1356            	18.3908310026	85          	132         	0           	Open  	;
 8166            	3075            	6241            	24.8093892649	85          	132         	0           	Open  	;
 8167            	5232            	3082            	23.5461768559	85          	132         	0           	Open  	;
 8168            	3077            	1355            	43.3247107554	85          	132         	0           	Open  	;
 8169            	6243            	310             	11.2605728095	60          	132         	0           	Open  	;
 8170            	3111            	3103            	45.5109894429	85          	132         	0           	Open  	;
 8171            	3286            	3111            	52.7617232698	85          	132         	0           	Open  	;
 8172            	3007            	3112            	38.4744424121	110         	132         	0           	Open  	;
 8173            	3116            	3127            	68.150488113	85          	132         	0           	Open  	;
 8174            	3137            	6245            	1.15412304332	85          	132         	0           	Open  	;
 8175            	6246            	6247            	2.60537905117	110         	132         	0           	Open  	;
 8176            	1744            	1759            	207.799294427	110         	132         	0           	Open  	;
 8177            	382             	6249            	21.0960778346	60          	132         	0           	Open  	;
 8178            	6250            	382             	3.74065502315	60          	132         	0           	Open  	;
 8179            	6251            	6252            	6.2269173753	85          	132         	0           	Open  	;
 8180            	6246            	6254            	3.22733469729	110         	132         	0           	Open  	;
 8181            	6255            	PM1.DMC.PRN.001 	28.174686862	85          	132         	0           	Open  	;
 8182            	6241            	6242            	11.6714529797	85          	132         	0           	Open  	;
 8183            	3019            	3084            	37.4061539324	85          	132         	0           	Open  	;
 8184            	6240            	3082            	13.8602362509	85          	132         	0           	Open  	;
 8185            	3047            	6239            	57.1010700425	85          	132         	0           	Open  	;
 8186            	2983            	6230            	40.7003980326	85          	132         	0           	Open  	;
 8187            	2112            	6234            	105.160216926	110         	132         	0           	Open  	;
 8188            	6070            	3091            	47.2472162991	60          	132         	0           	Open  	;
 8189            	6071            	3092            	47.1400042433	60          	132         	0           	Open  	;
 8190            	3010            	6235            	2.06512139377	85          	132         	0           	Open  	;
 8191            	3010            	3028            	56.5105680556	110         	132         	0           	Open  	;
 8192            	3003            	6236            	20.6076867695	110         	132         	0           	Open  	;
 8193            	6236            	3011            	58.2670973306	110         	132         	0           	Open  	;
 8194            	6229            	2978            	40.6816937698	60          	132         	0           	Open  	;
 8195            	3030            	6237            	11.7707989447	110         	132         	0           	Open  	;
 8196            	3044            	3070            	74.8312160873	110         	132         	0           	Open  	;
 8197            	3012            	3044            	40.7978203103	110         	132         	0           	Open  	;
 8198            	3042            	3012            	46.4395488782	110         	132         	0           	Open  	;
 8199            	3016            	3042            	38.843491316	110         	132         	0           	Open  	;
 8200            	6238            	6239            	41.2037109984	60          	132         	0           	Open  	;
 8201            	6238            	1797            	57.5726410712	75          	132         	0           	Open  	;
 8202            	PM1.DMC.PRN.002 	6238            	65.2973040031	75          	132         	0           	Open  	;
 8203            	6239            	3046            	64.685410813	85          	132         	0           	Open  	;
 8204            	6237            	1795            	29.0063337212	110         	132         	0           	Open  	;
 8205            	6203            	6204            	14.8364222444	85          	132         	0           	Open  	;
 8206            	3175            	6447            	39.6480718317	110         	132         	0           	Open  	;
 8207            	1251            	456             	7.3981791014	110         	132         	0           	Open  	;
 8208            	2814            	7158            	95.8239109438	150         	72          	0           	Open  	;
 8209            	1570            	1640            	42.66005743 	100         	70          	0           	Open  	;
 8210            	2256            	1570            	4.29029937014	100         	70          	0           	Open  	;
 8211            	2255            	1262            	211.132966033	100         	70          	0           	Open  	;
 8212            	701             	7159            	1.76010432038	150         	72          	0           	Open  	;
 8213            	3050            	7160            	84.6875835007	150         	72          	0           	Open  	;
 8214            	7160            	3003            	22.5350880632	150         	72          	0           	Open  	;
 8215            	701             	3034            	95.0903554519	150         	72          	0           	Open  	;
 8216            	3055            	3156            	20.9791634721	100         	70          	0           	Open  	;
 8217            	5224            	368             	99.209484557	75          	70          	0           	Open  	;
 8218            	6283            	6289            	30.6762094611	75          	70          	0           	Open  	;
 8219            	6257            	6283            	26.3534404374	75          	70          	0           	Open  	;
 8220            	6433            	5587            	56.4358092434	110         	70          	0           	Open  	;
 8221            	1331            	6433            	18.0682644707	110         	70          	0           	Open  	;
 8222            	1662            	1658            	40.3184734332	75          	70          	0           	Open  	;
 8223            	6436            	7161            	13.8297570667	100         	70          	0           	Open  	;
 8224            	7161            	5529            	26.7453670344	100         	70          	0           	Open  	;
 8225            	PM1.DMC.PRN.001 	6257            	44.2760390503	75          	70          	0           	Open  	;
 8226            	379             	3129            	22.6103184403	75          	70          	0           	Open  	;
 8227            	7156            	7157            	0.0240074990348	100         	70          	0           	Open  	;
 8228            	1574            	1734            	21.8569994058	50          	70          	0           	Closed	;
 8229            	7146            	6036            	30.127902349	150         	72          	0           	Open  	;
 8230            	1909            	7146            	39.5761154489	150         	72          	0           	Open  	;
 8231            	343             	7147            	4.1517059162	150         	72          	0           	Open  	;
 8232            	667             	7148            	4.39329999965	75          	70          	0           	Open  	;
 8233            	2669            	667             	168.43033104	150         	72          	0           	Open  	;
 8234            	1620            	1617            	16.5396127227	150         	72          	0           	Open  	;
 8235            	7149            	1621            	6.02110416852	150         	72          	0           	Open  	;
 8236            	6141            	6145            	32.1382326832	150         	72          	0           	Open  	;
 8237            	2804            	6171            	10.5796116287	85          	132         	0           	Open  	;
 8238            	65              	7150            	85.4140158856	75          	70          	0           	Open  	;
 8239            	2955            	5589            	10.5948100502	75          	70          	0           	Open  	;
 8240            	7151            	2609            	4.75386158804	150         	72          	0           	Open  	;
 8241            	7152            	7151            	7.88843457174	150         	72          	0           	Open  	;
 8242            	7153            	7152            	58.3073040018	150         	72          	0           	Open  	;
 8243            	7154            	7153            	12.5575731862	150         	72          	0           	Open  	;
 8244            	2687            	7155            	17.0053845884	150         	72          	0           	Open  	;
 8245            	7155            	7154            	23.3308074873	150         	72          	0           	Open  	;
 8246            	2311            	7156            	16.1330602533	100         	70          	0           	Open  	;
 8247            	473             	1733            	3.92209282184	50          	70          	0           	Open  	;
 8248            	1924            	392             	4.52828728069	75          	70          	0           	Open  	;
 8249            	1916            	1917            	162.037847915	100         	70          	0           	Open  	;
 8251            	684             	545             	4.36046476906	150         	72          	0           	Open  	;
 8252            	1822            	1823            	2.20957693934	150         	72          	0           	Open  	;
 8253            	1821            	1822            	2.73745604759	150         	72          	0           	Open  	;
 8254            	2986            	7240            	21.0082848403	85          	132         	0           	Open  	;
 8255            	702             	3114            	21.9501091116	150         	72          	0           	Open  	;
 8256            	6444            	2508            	1.88767052198	85          	132         	0           	Open  	;
 8257            	2508            	5343            	2.07217405213	85          	132         	0           	Open  	;
 8258            	7146            	7244            	2.55440795467	110         	132         	0           	Open  	;
 8259            	5343            	1254            	110.951375589	110         	132         	0           	Open  	;
 8260            	7245            	2641            	1.06712757044	75          	132         	0           	Open  	;
 8261            	7246            	7247            	85.9796077328	110         	132         	0           	Open  	;
 8262            	7247            	7248            	149.467105476	110         	132         	0           	Open  	;
 8263            	7249            	5577            	3.98551145081	85          	132         	0           	Open  	;
 8264            	7063            	7140            	7.14143439045	110         	132         	0           	Open  	;
 8265            	5542            	2682            	35.546518191	85          	132         	0           	Open  	;
 8266            	7251            	1213            	28.6813600688	85          	132         	0           	Open  	;
 8268            	2009            	7218            	30.6852043823	75          	70          	0           	Open  	;
 8269            	3169            	1314            	48.6411485151	75          	70          	0           	Open  	;
 8270            	1659            	7188            	17.0009170932	75          	70          	0           	Open  	;
 8271            	1616            	1915            	1.22046876701	200         	74          	0           	Open  	;
 8272            	1914            	504             	1.22341957316	150         	72          	0           	Open  	;
 8273            	1913            	1914            	16.1829084215	150         	72          	0           	Open  	;
 8274            	1307            	1913            	64.6796458589	150         	72          	0           	Open  	;
 8275            	675             	1910            	3.48432821668	150         	72          	0           	Open  	;
 8276            	1908            	1909            	4.34346262314	150         	72          	0           	Open  	;
 8277            	1907            	1908            	3.64991323814	150         	72          	0           	Open  	;
 8278            	1905            	1906            	3.22731093228	150         	72          	0           	Open  	;
 8279            	6036            	1616            	97.935622151	150         	72          	0           	Open  	;
 8280            	670             	1905            	21.3155526183	150         	72          	0           	Open  	;
 8281            	1651            	3180            	56.3201035513	75          	70          	0           	Open  	;
 8282            	3178            	1651            	38.9001555271	75          	70          	0           	Open  	;
 8283            	3151            	7184            	17.8002387625	75          	70          	0           	Open  	;
 8284            	3175            	1647            	3.01026576877	150         	72          	0           	Open  	;
 8285            	7185            	7186            	20.6084227445	150         	72          	0           	Open  	;
 8286            	7186            	3016            	181.359335433	150         	72          	0           	Open  	;
 8287            	1654            	7187            	7.62197480928	150         	72          	0           	Open  	;
 8288            	3173            	1262            	52.1800002393	100         	70          	0           	Open  	;
 8289            	1257            	1665            	25.2288247847	75          	70          	0           	Open  	;
 8290            	1738            	7145            	162.673888661	100         	70          	0           	Open  	;
 8291            	1224            	1226            	19.4761470529	150         	72          	0           	Open  	;
 8292            	1226            	2619            	94.0507123835	150         	72          	0           	Open  	;
 8293            	6766            	6767            	4.77593120647	200         	74          	0           	Open  	;
 8294            	6767            	6768            	2.21287190959	200         	74          	0           	Open  	;
 8295            	6768            	6769            	6.98880311691	200         	74          	0           	Open  	;
 8296            	6769            	6770            	0.352097287393	200         	74          	0           	Open  	;
 8297            	6770            	6771            	0.352097287393	200         	74          	0           	Open  	;
 8298            	2779            	6772            	3.91701249401	200         	74          	0           	Open  	;
 8299            	6773            	6774            	35.9133078678	60          	132         	0           	Open  	;
 8300            	6773            	6775            	43.6032484334	60          	132         	0           	Open  	;
 8301            	6765            	6773            	55.1980044933	60          	132         	0           	Open  	;
 8302            	6775            	2780            	37.3800013109	85          	132         	0           	Open  	;
 8303            	3145            	6775            	44.6622674302	85          	132         	0           	Open  	;
 8304            	6774            	2779            	40.8105403048	200         	74          	0           	Open  	;
 8305            	6778            	6774            	57.7097608907	200         	74          	0           	Open  	;
 8306            	6779            	6778            	21.4216095306	200         	74          	0           	Open  	;
 8307            	6765            	6779            	14.0438638163	200         	74          	0           	Open  	;
 8308            	2780            	3192            	42.7417793268	200         	74          	0           	Open  	;
 8309            	2767            	2669            	43.2801000001	200         	74          	0           	Open  	;
 8310            	2784            	6765            	42.5391537296	200         	74          	0           	Open  	;
 8311            	2518            	2511            	44.2524959748	85          	132         	0           	Open  	;
 8312            	2511            	1269            	41.4373321325	85          	132         	0           	Open  	;
 8313            	1425            	6449            	40.0771995392	85          	132         	0           	Open  	;
 8314            	1662            	2508            	11.3899078138	110         	132         	0           	Open  	;
 8315            	1251            	5529            	215.820277652	85          	132         	0           	Open  	;
 8316            	6448            	6449            	66.246453683	60          	132         	0           	Open  	;
 8317            	1259            	3142            	32.0401264043	85          	132         	0           	Open  	;
 8318            	6452            	1253            	42.7771058138	110         	132         	0           	Open  	;
 8319            	6453            	6452            	52.6176056111	110         	132         	0           	Open  	;
 8320            	1252            	6453            	49.9636277706	110         	132         	0           	Open  	;
 8321            	5528            	1252            	125.989550884	85          	132         	0           	Open  	;
 8322            	6105            	2767            	4.83001035203	200         	74          	0           	Open  	;
 8323            	5527            	6453            	114.845842459	60          	132         	0           	Open  	;
 8324            	2504            	1253            	93.6447768517	60          	132         	0           	Open  	;
 8325            	6437            	1660            	94.353658117	60          	132         	0           	Open  	;
 8326            	6454            	1256            	23.5214806266	60          	132         	0           	Open  	;
 8327            	6454            	1425            	72.6796042015	60          	132         	0           	Open  	;
 8328            	6448            	6454            	39.7813533654	60          	132         	0           	Open  	;
 8329            	2509            	6448            	41.0962387436	60          	132         	0           	Open  	;
 8330            	6443            	2509            	59.0372923537	110         	132         	0           	Open  	;
 8331            	6449            	6443            	41.8504452789	85          	132         	0           	Open  	;
 8332            	2505            	6452            	102.914836531	60          	132         	0           	Open  	;
 8333            	1265            	1267            	102.739950914	85          	132         	0           	Open  	;
 8334            	PM2.DMC.PRN.004 	6105            	81.770000611	200         	74          	0           	Open  	;
 8335            	2778            	2969            	88.6702826993	110         	132         	0           	Open  	;
 8336            	7061            	PM2.DMC.PRN.004 	3.98104224186	85          	132         	0           	Open  	;
 8337            	2206            	7062            	16.8397102707	110         	132         	0           	Open  	;
 8338            	7062            	7063            	18.1285096098	110         	132         	0           	Open  	;
 8339            	7064            	2518            	14.9499681848	85          	132         	0           	Open  	;
 8340            	7136            	7137            	3.49342514568	150         	135         	0           	Open  	;
 8341            	7137            	7138            	3.49342514568	150         	135         	0           	Open  	;
 8342            	7138            	3206            	3.68952950983	150         	135         	0           	Open  	;
 8344            	2640            	7141            	0.794292137843	150         	72          	0           	Open  	;
 8345            	1330            	2608            	6.25799488628	150         	72          	0           	Open  	;
 8346            	669             	7142            	102.436825029	150         	72          	0           	Open  	;
 8347            	7142            	1330            	1.25992063264	150         	72          	0           	Open  	;
 8348            	1906            	2803            	16.6801404674	150         	72          	0           	Open  	;
 8349            	7143            	669             	34.5133032322	150         	72          	0           	Open  	;
 8350            	5577            	7143            	7.12858935346	150         	72          	0           	Open  	;
 8351            	1820            	5566            	44.0848329933	110         	132         	0           	Open  	;
 8352            	2612            	2618            	5.20158629645	150         	72          	0           	Open  	;
 8353            	6071            	6070            	63.4400070928	85          	132         	0           	Open  	;
 8354            	6025            	1220            	31.5301000001	60          	132         	0           	Open  	;
 8355            	7060            	1223            	128.905979457	110         	132         	0           	Open  	;
 8356            	6037            	6056            	3.80320917137	110         	132         	0           	Open  	;
 8357            	6230            	3233            	40.9100000003	85          	132         	0           	Open  	;
 8358            	3194            	3193            	38.7701464278	85          	132         	0           	Open  	;
 8359            	6057            	6781            	26.8154318982	110         	132         	0           	Open  	;
 8360            	6781            	6782            	226.663392156	110         	132         	0           	Open  	;
 8361            	1948            	1949            	1.70050000027	150         	72          	0           	Open  	;
 8362            	353             	1947            	11.2298131719	150         	72          	0           	Open  	;
 8363            	1946            	505             	1.67223951593	75          	70          	0           	Open  	;
 8364            	1944            	1945            	0.433415504996	150         	72          	0           	Open  	;
 8365            	2775            	PM2.DMC.PRN.004 	66.2803013543	200         	74          	0           	Open  	;
 8366            	1652            	1943            	38.3766540498	150         	72          	0           	Open  	;
 8367            	1941            	1808            	4.41998091029	150         	72          	0           	Open  	;
 8368            	1940            	1941            	4.41998091022	150         	72          	0           	Closed	;
 8369            	1939            	1940            	3.97838048128	150         	72          	0           	Open  	;
 8370            	1938            	1939            	3.9783804802	150         	72          	0           	Open  	;
 8371            	373             	1937            	0.503587132432	75          	70          	0           	Open  	;
 8372            	6088            	5564            	45.3281042617	110         	132         	0           	Open  	;
 8373            	7059            	1820            	2.84808782289	110         	132         	0           	Open  	;
 8374            	5912            	6037            	8.20035365059	110         	132         	0           	Open  	;
 8375            	1904            	1942            	6.08437880651	150         	72          	0           	Open  	;
 8376            	6202            	6203            	15.6605749574	85          	132         	0           	Open  	;
 8377            	6102            	6100            	35.0900056995	60          	132         	0           	Open  	;
 8378            	6200            	6190            	3.07583679746	85          	132         	0           	Open  	;
 8379            	5567            	6083            	27.7753004307	85          	132         	0           	Open  	;
 8380            	6083            	2623            	25.6264258137	110         	132         	0           	Open  	;
 8381            	6084            	6083            	42.3145795312	110         	132         	0           	Open  	;
 8382            	6084            	5275            	25.1819498847	85          	132         	0           	Open  	;
 8383            	5273            	6084            	41.7366331044	110         	132         	0           	Open  	;
 8384            	6122            	6120            	180.028729244	85          	132         	0           	Open  	;
 8385            	5563            	5273            	41.3163502742	110         	132         	0           	Open  	;
 8386            	2635            	5272            	29.4813856528	75          	132         	0           	Open  	;
 8387            	2626            	5272            	39.7342333516	85          	132         	0           	Open  	;
 8388            	6034            	1349            	10.6389988254	85          	132         	0           	Open  	;
 8389            	6086            	6034            	60.452614402	85          	132         	0           	Open  	;
 8390            	2666            	6104            	41.0701438276	85          	132         	0           	Open  	;
 8391            	6104            	6103            	31.2699999996	60          	132         	0           	Open  	;
 8392            	6103            	6102            	60.9101000001	60          	132         	0           	Open  	;
 8393            	6086            	2634            	28.7135037917	85          	132         	0           	Open  	;
 8394            	6087            	6086            	43.8887972949	60          	132         	0           	Open  	;
 8395            	6087            	2633            	25.6301216323	85          	132         	0           	Open  	;
 8396            	1350            	6087            	73.4339410633	85          	132         	0           	Open  	;
 8397            	6088            	1350            	28.7470763732	85          	132         	0           	Open  	;
 8398            	6105            	2666            	41.5201204233	85          	132         	0           	Open  	;
 8399            	6106            	2665            	30.530104815	85          	132         	0           	Open  	;
 8400            	6106            	6100            	10.5412143513	85          	132         	0           	Open  	;
 8401            	6201            	6202            	11.4120175252	85          	132         	0           	Open  	;
 8402            	6149            	6150            	14.8480538794	85          	70          	0           	Open  	;
 8403            	6148            	6149            	11.694056268	85          	70          	0           	Open  	;
 8404            	6147            	6148            	8.36276563084	85          	70          	0           	Open  	;
 8405            	6146            	6147            	16.0862341769	85          	70          	0           	Open  	;
 8406            	6144            	6145            	38.0407882411	85          	132         	0           	Open  	;
 8407            	499             	450             	2.91331426394	85          	132         	0           	Open  	;
 8408            	6142            	6133            	5.3599951497	85          	132         	0           	Open  	;
 8409            	6141            	6142            	67.3898830358	85          	132         	0           	Open  	;
 8410            	6140            	1112            	4.92779749309	85          	132         	0           	Open  	;
 8411            	5566            	6089            	39.9974191913	110         	132         	0           	Open  	;
 8412            	6139            	6140            	67.7987246139	85          	132         	0           	Open  	;
 8413            	6136            	6137            	65.4867439871	85          	132         	0           	Open  	;
 8414            	6111            	6108            	114.75014366	85          	132         	0           	Open  	;
 8415            	1637            	6130            	40.0638003687	60          	132         	0           	Open  	;
 8416            	6129            	6121            	8.46639216142	85          	132         	0           	Open  	;
 8417            	5506            	6110            	30.7001233463	85          	132         	0           	Open  	;
 8418            	6109            	6108            	45.9221079655	85          	132         	0           	Open  	;
 8419            	6108            	5538            	94.0601765471	85          	132         	0           	Open  	;
 8420            	5538            	2671            	38.4699999999	85          	132         	0           	Open  	;
 8421            	6107            	2145            	16.3809799745	110         	132         	0           	Open  	;
 8422            	6137            	6138            	5.16782555886	85          	132         	0           	Open  	;
 8423            	6089            	6088            	0.2308679281	110         	132         	0           	Open  	;
 8424            	2215            	2216            	20.880000383	400         	83          	0           	Open  	;
 8425            	6104            	6097            	45.1300709061	85          	132         	0           	Open  	;
 8426            	6102            	6099            	45.1501177179	60          	132         	0           	Open  	;
 8427            	1348            	2617            	35.4848037894	110         	132         	0           	Open  	;
 8428            	6117            	1114            	52.1117043475	60          	132         	0           	Open  	;
 8429            	2987            	5282            	295.628073226	85          	132         	0           	Open  	;
 8430            	6128            	6129            	5.06953169041	85          	132         	0           	Open  	;
 8431            	6127            	6128            	8.20684055269	85          	132         	0           	Open  	;
 8432            	6119            	2565            	15.2100821825	60          	132         	0           	Open  	;
 8433            	6126            	6127            	11.5082158872	85          	132         	0           	Open  	;
 8434            	6125            	6126            	12.9972467022	85          	132         	0           	Open  	;
 8435            	6097            	6101            	31.1599999992	60          	132         	0           	Open  	;
 8436            	2572            	6119            	42.760074836	60          	132         	0           	Open  	;
 8437            	1916            	6124            	2.61503117519	85          	132         	0           	Open  	;
 8438            	1690            	6123            	10.8299792635	110         	132         	0           	Open  	;
 8439            	6123            	6122            	3.24997898627	110         	132         	0           	Open  	;
 8440            	2569            	2568            	42.9403772684	60          	132         	0           	Open  	;
 8441            	5282            	1686            	11.9213025145	85          	132         	0           	Open  	;
 8442            	5577            	6077            	42.599160886	85          	132         	0           	Open  	;
 8443            	6120            	6121            	119.968067962	85          	132         	0           	Open  	;
 8444            	5576            	5270            	98.3877026153	110         	132         	0           	Open  	;
 8445            	2611            	5269            	38.3180897225	110         	132         	0           	Open  	;
 8446            	5281            	6125            	6.82836020263	85          	132         	0           	Open  	;
 8447            	6150            	6151            	19.9450994987	85          	70          	0           	Open  	;
 8448            	6101            	6099            	60.9001032843	60          	132         	0           	Open  	;
 8449            	6099            	6098            	35.1700014216	60          	132         	0           	Open  	;
 8450            	6103            	6101            	45.1300099711	60          	132         	0           	Open  	;
 8451            	2663            	6094            	1.90664283137	75          	132         	0           	Open  	;
 8452            	1631            	2663            	23.1156639292	75          	132         	0           	Open  	;
 8453            	5543            	2123            	52.4830220165	85          	132         	0           	Open  	;
 8454            	3026            	6095            	106.735763728	110         	132         	0           	Open  	;
 8455            	6095            	6096            	22.2161804097	110         	132         	0           	Open  	;
 8456            	3026            	6023            	55.6131255913	60          	132         	0           	Open  	;
 8457            	6097            	6069            	39.1700012764	85          	132         	0           	Open  	;
 8458            	2655            	6069            	5.58000000007	60          	132         	0           	Open  	;
 8459            	6100            	6098            	45.1201177304	85          	132         	0           	Open  	;
 8460            	2657            	2655            	36.2801344542	60          	132         	0           	Open  	;
 8461            	2654            	5276            	43.8100559238	60          	132         	0           	Open  	;
 8462            	6078            	6077            	33.210962015	85          	132         	0           	Open  	;
 8463            	6078            	6079            	111.456556105	85          	132         	0           	Open  	;
 8464            	6098            	2654            	39.1800625325	85          	132         	0           	Open  	;
 8465            	6079            	6080            	0.0475446107336	85          	132         	0           	Open  	;
 8466            	5580            	6078            	51.3004191999	85          	132         	0           	Open  	;
 8467            	1906            	6081            	55.2156360834	60          	132         	0           	Open  	;
 8468            	1688            	6116            	95.289656946	60          	132         	0           	Open  	;
 8469            	6116            	6117            	174.70960967	60          	132         	0           	Open  	;
 8470            	5276            	2657            	41.4799999995	60          	132         	0           	Open  	;
 8471            	6151            	6152            	21.3910302929	85          	70          	0           	Open  	;
 8472            	5562            	6085            	29.6013242943	60          	132         	0           	Open  	;
 8473            	6112            	6109            	117.590115359	60          	132         	0           	Open  	;
 8474            	5591            	6189            	17.2629920068	85          	132         	0           	Open  	;
 8475            	6164            	6165            	0.28427952789	110         	132         	0           	Open  	;
 8476            	6188            	6154            	23.2804269938	60          	132         	0           	Open  	;
 8477            	5594            	6188            	18.6682074122	60          	132         	0           	Open  	;
 8478            	6145            	6170            	178.176444274	85          	132         	0           	Open  	;
 8479            	6177            	6176            	43.583534735	85          	132         	0           	Open  	;
 8480            	6187            	2964            	19.1020964562	85          	70          	0           	Open  	;
 8481            	6154            	6187            	16.8043280432	85          	70          	0           	Open  	;
 8482            	6169            	1681            	19.0813213644	110         	132         	0           	Open  	;
 8483            	6168            	6169            	24.3282553832	110         	132         	0           	Open  	;
 8484            	6167            	6168            	17.2416677846	110         	132         	0           	Open  	;
 8485            	6174            	6175            	13.0747585069	85          	132         	0           	Open  	;
 8486            	6189            	2963            	21.3895529868	85          	132         	0           	Open  	;
 8487            	499             	6174            	25.4080007089	85          	132         	0           	Open  	;
 8488            	6166            	6167            	20.8398989683	110         	132         	0           	Open  	;
 8489            	6165            	6166            	21.2344103717	110         	132         	0           	Open  	;
 8490            	6112            	6111            	45.9427295662	85          	132         	0           	Open  	;
 8491            	6171            	6144            	23.9404594775	85          	132         	0           	Open  	;
 8492            	2647            	6109            	52.6901009492	85          	132         	0           	Open  	;
 8493            	6157            	6186            	45.81959009 	85          	132         	0           	Open  	;
 8494            	6186            	6170            	15.9442936505	85          	132         	0           	Open  	;
 8495            	6111            	6113            	39.4142344336	85          	132         	0           	Open  	;
 8496            	6172            	6173            	55.7358101764	85          	132         	0           	Open  	;
 8497            	6174            	6172            	25.4562369568	85          	132         	0           	Open  	;
 8498            	6175            	6176            	57.1435757729	85          	132         	0           	Open  	;
 8499            	1212            	6113            	39.3126043146	85          	132         	0           	Open  	;
 8500            	1621            	6177            	83.9601180472	85          	132         	0           	Open  	;
 8501            	6190            	6191            	13.5736885552	85          	132         	0           	Open  	;
 8502            	6191            	6192            	20.5881956707	85          	132         	0           	Open  	;
 8503            	6146            	6198            	5.62057941877	85          	132         	0           	Open  	;
 8504            	6152            	6153            	18.6690052491	85          	70          	0           	Open  	;
 8505            	6153            	6154            	22.8381812984	85          	70          	0           	Open  	;
 8506            	2952            	6155            	43.7607482572	85          	132         	0           	Open  	;
 8507            	690             	6075            	120.561183103	85          	132         	0           	Open  	;
 8508            	1681            	6156            	3.72893148226	60          	132         	0           	Open  	;
 8509            	5283            	6157            	50.9714988986	85          	132         	0           	Open  	;
 8510            	6158            	6159            	2.68404545419	85          	132         	0           	Open  	;
 8511            	6077            	6076            	15.5411003472	85          	132         	0           	Open  	;
 8512            	6136            	6158            	24.3391837175	85          	132         	0           	Open  	;
 8513            	6139            	6159            	72.5221546155	85          	132         	0           	Open  	;
 8514            	6198            	6199            	18.6228541312	85          	132         	0           	Open  	;
 8515            	6192            	6193            	19.2767785696	85          	132         	0           	Open  	;
 8516            	6109            	2672            	122.823252538	60          	132         	0           	Open  	;
 8517            	6197            	5594            	23.3240061954	60          	132         	0           	Open  	;
 8518            	6195            	6196            	20.6183305827	60          	132         	0           	Open  	;
 8519            	6190            	6195            	18.9627513294	60          	132         	0           	Open  	;
 8520            	1924            	6115            	0.343477408685	60          	132         	0           	Open  	;
 8521            	6114            	6110            	2.84952851225	85          	132         	0           	Open  	;
 8522            	6194            	5591            	17.2194383474	85          	132         	0           	Open  	;
 8523            	6139            	6141            	37.907215672	85          	132         	0           	Open  	;
 8524            	1682            	6160            	40.3149988818	60          	132         	0           	Open  	;
 8525            	6161            	6162            	9.44595204251	110         	132         	0           	Open  	;
 8526            	1351            	6112            	44.1399637517	85          	132         	0           	Open  	;
 8527            	6193            	6194            	17.5644792687	85          	132         	0           	Open  	;
 8528            	6162            	6163            	0.126047808742	110         	132         	0           	Open  	;
 8529            	6163            	6164            	1.81350167662	110         	132         	0           	Open  	;
 8530            	6196            	6197            	13.9983156126	60          	132         	0           	Open  	;
 8531            	6199            	6200            	21.0571470285	85          	132         	0           	Open  	;
 8532            	6951            	6952            	4.32671132533	110         	132         	0           	Open  	;
 8533            	1576            	6275            	42.3909285113	60          	132         	0           	Open  	;
 8534            	1787            	7144            	260.108190963	110         	62          	0           	Open  	;
 8535            	6276            	1575            	15.5625479924	110         	132         	0           	Open  	;
 8536            	375             	6276            	40.8638740206	110         	132         	0           	Open  	;
 8537            	6272            	375             	49.1645536748	110         	132         	0           	Open  	;
 8538            	2997            	373             	66.3500970912	150         	64          	0           	Open  	;
 8539            	371             	1576            	52.0798546277	75          	62          	0           	Open  	;
 8540            	697             	2526            	54.4308827778	75          	62          	0           	Open  	;
 8541            	6016            	6017            	8.25067934274	110         	132         	0           	Open  	;
 8542            	6015            	6014            	20.8001698798	110         	132         	0           	Open  	;
 8543            	6014            	6012            	5.73570979395	110         	132         	0           	Open  	;
 8544            	2253            	2120            	38.1809756292	100         	62          	0           	Open  	;
 8545            	2120            	1798            	51.3589901381	100         	62          	0           	Open  	;
 8546            	7144            	2206            	0.905428627266	110         	62          	0           	Open  	;
 8547            	6276            	372             	47.4869287276	60          	132         	0           	Open  	;
 8548            	2937            	6013            	8.75215042968	110         	132         	0           	Open  	;
 8549            	1575            	6280            	31.2363122022	110         	132         	0           	Open  	;
 8550            	6275            	6253            	132.907395716	85          	132         	0           	Open  	;
 8551            	1791            	1792            	2.18476543339	110         	132         	0           	Open  	;
 8552            	2584            	6064            	138.133467495	60          	132         	0           	Open  	;
 8553            	5597            	5598            	44.9679708235	110         	132         	0           	Open  	;
 8554            	1233            	6118            	26.6100075154	85          	132         	0           	Open  	;
 8555            	6067            	6068            	60.0898080482	85          	132         	0           	Open  	;
 8556            	6951            	2936            	63.949034068	110         	132         	0           	Open  	;
 8557            	6018            	6019            	53.5384083353	110         	132         	0           	Open  	;
 8558            	9156            	1791            	1.15088510798	110         	62          	0           	Open  	;
 8559            	1936            	9156            	0.820133238909	110         	62          	0           	Open  	;
 8560            	6020            	6016            	6.30001712554	110         	132         	0           	Open  	;
 8561            	6021            	6020            	47.149988546	110         	132         	0           	Open  	;
 8562            	6274            	6231            	129.660057208	110         	132         	0           	Open  	;
 8563            	2938            	6951            	42.5194943528	110         	132         	0           	Open  	;
 8564            	2118            	2997            	163.063541296	110         	132         	0           	Open  	;
 8565            	6272            	5597            	131.386345121	85          	132         	0           	Open  	;
 8566            	6273            	6274            	3.17011435127	110         	132         	0           	Open  	;
 8567            	6060            	6061            	1.93300256831	110         	132         	0           	Open  	;
 8568            	6061            	6062            	2.02673230828	110         	132         	0           	Open  	;
 8569            	6062            	6063            	14.0757949926	110         	132         	0           	Open  	;
 8570            	6063            	6015            	28.8689456099	110         	132         	0           	Open  	;
 8571            	6064            	6011            	27.0026739417	60          	132         	0           	Open  	;
 8572            	2528            	6064            	44.7802515619	60          	132         	0           	Open  	;
 8573            	1935            	1936            	5.67566736136	150         	64          	0           	Open  	;
 8574            	5278            	2529            	50.210015933	85          	132         	0           	Open  	;
 8575            	2194            	2195            	14.0899303194	60          	132         	0           	Open  	;
 8576            	6093            	2194            	96.7324203464	60          	132         	0           	Open  	;
 8577            	2526            	2527            	75.2531723583	85          	132         	0           	Open  	;
 8578            	697             	2528            	97.8644244455	60          	132         	0           	Open  	;
 8579            	1232            	2561            	32.6362978604	85          	132         	0           	Open  	;
 8580            	2529            	2111            	100.4498131 	60          	132         	0           	Open  	;
 8581            	6955            	6090            	58.1734045767	110         	132         	0           	Open  	;
 8582            	6091            	7241            	4.46225939588	110         	132         	0           	Open  	;
 8583            	1345            	2528            	46.0200043464	85          	132         	0           	Open  	;
 8584            	6184            	6955            	24.8200987108	110         	132         	0           	Open  	;
 8585            	696             	1927            	71.0617302493	75          	62          	0           	Open  	;
 8586            	6183            	6118            	22.3543306772	110         	132         	0           	Open  	;
 8587            	6061            	6183            	0.796708133343	110         	132         	0           	Open  	;
 8588            	6954            	6061            	34.8339721802	110         	132         	0           	Open  	;
 8589            	2943            	1232            	27.1087293632	85          	132         	0           	Open  	;
 8590            	2941            	2942            	67.6456683614	110         	132         	0           	Open  	;
 8591            	2938            	2941            	29.2534497796	110         	132         	0           	Open  	;
 8592            	2526            	2524            	25.6404387644	60          	132         	0           	Open  	;
 8593            	2524            	2525            	15.2505721206	60          	132         	0           	Open  	;
 8594            	6019            	6058            	4.2596260797	110         	132         	0           	Open  	;
 8595            	6058            	2133            	13.6300582087	110         	132         	0           	Open  	;
 8596            	374             	1935            	25.5257301565	150         	64          	0           	Open  	;
 8597            	1798            	1799            	49.8886540209	100         	62          	0           	Open  	;
 8598            	371             	377             	80.609738865	75          	62          	0           	Open  	;
 8599            	375             	376             	131.367259171	85          	62          	0           	Open  	;
 8600            	373             	374             	60.5671725271	150         	64          	0           	Open  	;
 8601            	371             	372             	64.0415208446	60          	62          	0           	Open  	;
 8602            	5252            	5222            	6.18945366579	110         	132         	0           	Open  	;
 8603            	2939            	2940            	14.4580463479	110         	132         	0           	Open  	;
 8604            	6953            	6021            	5.65003511664	110         	132         	0           	Open  	;
 8605            	7608            	2943            	0.00710633526573	110         	132         	0           	Open  	;
 8606            	7607            	696             	0.200000000186	75          	62          	0           	Open  	;
 8607            	1571            	7607            	42.2604968867	75          	62          	0           	Open  	;
 8608            	5225            	367             	99.4175955058	110         	132         	0           	Open  	;
 8609            	2580            	6011            	44.7400044705	85          	132         	0           	Open  	;
 8610            	2524            	2522            	15.2300295474	60          	132         	0           	Open  	;
 8611            	6059            	6060            	3.05153339856	110         	132         	0           	Open  	;
 8612            	2522            	2523            	44.250236474	60          	132         	0           	Open  	;
 8613            	2529            	6093            	49.7302003419	85          	132         	0           	Open  	;
 8614            	2132            	2939            	48.6826712664	110         	132         	0           	Open  	;
 8615            	2561            	2937            	2.85588943959	85          	132         	0           	Open  	;
 8616            	3056            	6011            	161.748412666	60          	132         	0           	Open  	;
 8617            	6012            	2937            	110.806268897	110         	132         	0           	Open  	;
 8618            	2194            	6092            	52.0200086501	60          	132         	0           	Open  	;
 8619            	1792            	1793            	9.0068767269	110         	132         	0           	Open  	;
 8620            	6445            	6221            	16.6407692127	60          	132         	0           	Open  	;
 8621            	1232            	1233            	60.8494559223	85          	132         	0           	Open  	;
 8622            	1575            	1576            	41.2021034411	75          	62          	0           	Open  	;
 8623            	6248            	5598            	131.049799008	110         	132         	0           	Open  	;
 8624            	5280            	6281            	148.868981598	60          	132         	0           	Open  	;
 8625            	6282            	6259            	17.1007755675	60          	132         	0           	Open  	;
 8626            	6281            	6282            	124.519708192	60          	132         	0           	Open  	;
 8627            	6248            	6272            	55.7283839883	110         	132         	0           	Open  	;
 8628            	6067            	6092            	96.8001253105	60          	132         	0           	Open  	;
 8629            	6093            	6067            	51.4200155581	85          	132         	0           	Open  	;
 8630            	1352            	1353            	15.2306434528	60          	132         	0           	Open  	;
 8631            	1110            	6065            	73.4376489827	85          	132         	0           	Open  	;
 8632            	2528            	1110            	54.1801083052	85          	132         	0           	Open  	;
 8633            	1345            	1927            	27.3045783705	85          	132         	0           	Open  	;
 8634            	2527            	3173            	61.0050296041	85          	132         	0           	Open  	;
 8635            	2935            	2936            	17.6913558393	110         	132         	0           	Open  	;
 8636            	2117            	2118            	8.91564981935	110         	132         	0           	Open  	;
 8637            	2119            	2120            	4.19030313946	60          	132         	0           	Open  	;
 8638            	6178            	6954            	6.45000775212	110         	132         	0           	Open  	;
 8639            	2940            	6178            	44.9038459381	110         	132         	0           	Open  	;
 8640            	367             	6281            	39.7145109254	75          	62          	0           	Open  	;
 8641            	2132            	2133            	1.60984641522	110         	132         	0           	Open  	;
 8642            	2937            	2938            	48.9874746487	85          	132         	0           	Open  	;
 8643            	1799            	7139            	119.45764234	100         	62          	0           	Open  	;
 8644            	2942            	6091            	48.1997367833	110         	132         	0           	Open  	;
 8645            	6090            	6091            	52.0714989229	110         	132         	0           	Open  	;
 8646            	6013            	6090            	35.5073020656	110         	132         	0           	Open  	;
 8647            	1353            	6451            	16.4433117106	60          	132         	0           	Open  	;
 8648            	6451            	6450            	49.2801988626	60          	132         	0           	Open  	;
 8649            	6450            	6445            	15.4900516464	60          	132         	0           	Open  	;
 8650            	6445            	2527            	22.0507346814	60          	132         	0           	Open  	;
 8651            	7139            	7140            	1.37770208991	100         	62          	0           	Open  	;
 8652            	6017            	6018            	38.5795245542	110         	132         	0           	Open  	;
 8653            	2936            	6953            	51.8404002512	110         	132         	0           	Open  	;
 8654            	2523            	1111            	15.8500127444	60          	132         	0           	Open  	;
 8655            	6178            	6179            	21.0500023751	110         	132         	0           	Open  	;
 8656            	2525            	6222            	43.0647558921	60          	132         	0           	Open  	;
 8657            	2195            	1799            	9.45021991263	60          	132         	0           	Open  	;
 8658            	7241            	7242            	5.71701381109	110         	132         	0           	Open  	;
 8659            	3156            	6065            	61.9563498764	85          	132         	0           	Open  	;
 8660            	1344            	1345            	80.5601620649	85          	132         	0           	Open  	;
 8661            	6065            	1353            	26.2051597974	85          	132         	0           	Open  	;
 8662            	5222            	5280            	41.2020688052	60          	132         	0           	Open  	;
 8663            	2667            	5278            	45.9100098019	85          	132         	0           	Open  	;
 8664            	6231            	1936            	44.4388354926	110         	132         	0           	Open  	;
 8665            	5252            	6232            	7.06252332032	110         	132         	0           	Open  	;
 8666            	6233            	376             	6.96132889563	110         	132         	0           	Open  	;
 8667            	5248            	5252            	41.4803137782	110         	132         	0           	Open  	;
 8668            	5251            	5248            	0.763447194818	110         	132         	0           	Open  	;
 8669            	2111            	1798            	9.89037478899	60          	132         	0           	Open  	;
 8670            	2112            	2113            	5.42202893583	110         	132         	0           	Open  	;
 8671            	2113            	2114            	5.425018424 	110         	132         	0           	Open  	;
 8672            	2114            	2115            	5.4209019936	110         	132         	0           	Open  	;
 8673            	2115            	2116            	8.914025987 	110         	132         	0           	Open  	;
 8674            	2116            	2117            	8.92079272333	110         	132         	0           	Open  	;
 8675            	6233            	6244            	2.82373600086	110         	132         	0           	Open  	;
 8676            	1110            	1111            	27.6801018068	60          	132         	0           	Open  	;
 8677            	6180            	6181            	20.29       	85          	132         	0           	Open  	;
 8678            	5278            	2119            	96.1599022069	60          	132         	0           	Open  	;
 8679            	6222            	1111            	15.413786037	60          	132         	0           	Open  	;
 8680            	8441            	6184            	10.7039291853	110         	132         	0           	Open  	;
 8681            	374             	7265            	0.509901951469	85          	132         	0           	Open  	;
 8682            	1793            	7264            	9.00100996382	110         	132         	0           	Open  	;
 8683            	696             	697             	47.7221217054	75          	62          	0           	Open  	;
 8684            	6247            	367             	92.4179214221	110         	132         	0           	Open  	;
 8685            	6253            	377             	52.1188792085	110         	132         	0           	Open  	;
 8686            	6231            	6253            	47.4655770009	110         	132         	0           	Open  	;
 8687            	7608            	8441            	8.22358345474	110         	132         	0           	Open  	;
 8688            	377             	6233            	122.647984884	110         	132         	0           	Open  	;
 8689            	376             	5597            	49.6664484341	110         	132         	0           	Open  	;
 8690            	5598            	2118            	40.9553088875	110         	132         	0           	Open  	;
 8691            	6182            	6180            	17.3208342758	85          	132         	0           	Open  	;
 8692            	377             	373             	41.8403166819	110         	132         	0           	Open  	;
 8693            	6248            	5280            	1.0340696297	110         	132         	0           	Open  	;
 8694            	6118            	8440            	13.532497921	110         	132         	0           	Open  	;
 8695            	6221            	1352            	49.633626706	60          	132         	0           	Open  	;
 8696            	6954            	8439            	4.05976048152	110         	132         	0           	Open  	;
 8697            	6184            	6185            	25.5308852576	85          	132         	0           	Open  	;
 8698            	8440            	2943            	47.3181016738	110         	132         	0           	Open  	;
 8699            	6183            	6182            	34.7299999995	85          	132         	0           	Open  	;
 8700            	3734            	3735            	8.74204269112	110         	132         	0           	Open  	;
 8701            	3739            	1040            	15.1198067536	110         	132         	0           	Open  	;
 8702            	3735            	3736            	3.9382239048	110         	132         	0           	Open  	;
 8703            	42              	3740            	6.68914378959	60          	132         	0           	Open  	;
 8704            	7083            	7084            	5.28972008012	32          	135         	0           	Open  	;
 8705            	3738            	3733            	41.1952479934	110         	132         	0           	Open  	;
 8706            	1038            	3738            	0.357248162866	110         	132         	0           	Open  	;
 8707            	972             	973             	25.870033633	32          	135         	0           	Open  	;
 8708            	3736            	3737            	5.90687897721	110         	132         	0           	Open  	;
 8709            	1439            	7083            	46.3448749476	32          	135         	0           	Open  	;
 8710            	3740            	3741            	6.37279863373	60          	132         	0           	Open  	;
 8711            	5770            	5771            	20.0819653149	60          	132         	0           	Open  	;
 8712            	2056            	3743            	9.01965954227	60          	132         	0           	Open  	;
 8713            	6513            	3722            	2.56813510927	32          	135         	0           	Open  	;
 8714            	6512            	6513            	3.50515642665	32          	135         	0           	Open  	;
 8715            	6511            	6512            	2.76939520635	32          	135         	0           	Open  	;
 8716            	6510            	6511            	2.8691536473	32          	135         	0           	Open  	;
 8717            	6509            	6510            	2.26254966106	32          	135         	0           	Open  	;
 8718            	6508            	6509            	1.2802830938	32          	135         	0           	Open  	;
 8719            	6507            	6508            	3.65182156396	32          	135         	0           	Open  	;
 8720            	3733            	3734            	9.1414920059	110         	132         	0           	Open  	;
 8721            	6505            	6506            	20.4655775967	60          	132         	0           	Open  	;
 8722            	2104            	2105            	50.000135464	110         	132         	0           	Open  	;
 8723            	2105            	2106            	49.9999974654	110         	132         	0           	Open  	;
 8724            	5774            	1070            	3.18027401474	60          	132         	0           	Open  	;
 8725            	2106            	2107            	58.5958934722	110         	132         	0           	Open  	;
 8726            	3744            	3745            	30.3216961315	60          	132         	0           	Open  	;
 8727            	3743            	3744            	24.2508699346	60          	132         	0           	Open  	;
 8728            	3741            	3742            	63.6073438503	60          	132         	0           	Open  	;
 8729            	3731            	3732            	8.40015228745	110         	132         	0           	Open  	;
 8730            	2881            	2882            	14.3507388693	60          	132         	0           	Open  	;
 8731            	3729            	3730            	49.9999428808	110         	132         	0           	Open  	;
 8732            	3718            	1434            	8.57070346132	32          	135         	0           	Open  	;
 8733            	951             	925             	10.092303018	60          	132         	0           	Open  	;
 8734            	945             	951             	26.7880072541	60          	132         	0           	Open  	;
 8735            	950             	944             	1.58191687539	60          	132         	0           	Open  	;
 8736            	949             	950             	1.25310136817	60          	132         	0           	Open  	;
 8737            	948             	949             	1.25310136909	60          	132         	0           	Open  	;
 8738            	43              	44              	6.52029568897	60          	132         	0           	Open  	;
 8739            	1432            	3718            	28.3501205359	60          	132         	0           	Open  	;
 8740            	42              	43              	12.230813352	60          	132         	0           	Open  	;
 8741            	946             	947             	16.1824756599	60          	132         	0           	Open  	;
 8742            	5900            	5901            	21.6475129064	60          	132         	0           	Open  	;
 8743            	5899            	5900            	18.5936784378	60          	132         	0           	Open  	;
 8744            	5898            	5899            	6.78704341037	60          	132         	0           	Open  	;
 8745            	3745            	5898            	14.5627951172	60          	132         	0           	Open  	;
 8746            	5777            	5778            	107.676132285	60          	132         	0           	Open  	;
 8747            	5776            	5769            	19.5782009086	60          	132         	0           	Open  	;
 8748            	947             	948             	10.4182948126	60          	132         	0           	Open  	;
 8749            	3719            	1432            	21.3994426899	60          	132         	0           	Open  	;
 8750            	2876            	2877            	4.46090414733	60          	132         	0           	Open  	;
 8751            	2877            	2878            	10.4166484561	60          	132         	0           	Open  	;
 8752            	3728            	3729            	50.0000770207	110         	132         	0           	Open  	;
 8753            	3727            	3728            	50.0000950945	110         	132         	0           	Open  	;
 8754            	3726            	3727            	49.9999603746	110         	132         	0           	Open  	;
 8755            	3725            	3726            	50.0000893947	110         	132         	0           	Open  	;
 8756            	3724            	3725            	49.999997595	110         	132         	0           	Open  	;
 8757            	3723            	3724            	50.0000673112	110         	132         	0           	Open  	;
 8758            	1080            	3723            	39.044853595	110         	132         	0           	Open  	;
 8759            	3719            	3722            	70.1130386307	32          	135         	0           	Open  	;
 8760            	3720            	3721            	6.85658086343	32          	135         	0           	Open  	;
 8761            	2885            	2886            	19.306948765	60          	132         	0           	Open  	;
 8762            	2884            	2885            	6.2144523951	60          	132         	0           	Open  	;
 8763            	2883            	2884            	8.46705567269	60          	132         	0           	Open  	;
 8764            	2882            	2883            	11.9315891436	60          	132         	0           	Open  	;
 8765            	1435            	6514            	4.80328488952	32          	135         	0           	Open  	;
 8766            	2880            	2881            	25.5100376857	60          	132         	0           	Open  	;
 8767            	2879            	2880            	13.2334734158	60          	132         	0           	Open  	;
 8768            	2878            	2879            	12.6698464077	60          	132         	0           	Open  	;
 8769            	3730            	3731            	50.0000177057	110         	132         	0           	Open  	;
 8770            	6515            	6516            	4.37820036996	32          	135         	0           	Open  	;
 8771            	2058            	2059            	20.8451343197	60          	132         	0           	Open  	;
 8772            	3718            	6515            	44.1900003176	32          	135         	0           	Open  	;
 8773            	1078            	1079            	24.404304743	85          	132         	0           	Open  	;
 8774            	1077            	929             	8.61827280429	60          	132         	0           	Open  	;
 8775            	1076            	1077            	6.0169945086	60          	132         	0           	Open  	;
 8776            	1075            	1076            	10.0766889094	60          	132         	0           	Open  	;
 8777            	1108            	1102            	4.78905191962	110         	132         	0           	Open  	;
 8778            	1074            	1075            	14.6825956436	60          	132         	0           	Open  	;
 8779            	1073            	1074            	15.0615285813	60          	132         	0           	Open  	;
 8780            	1072            	1073            	11.7699695516	60          	132         	0           	Open  	;
 8781            	1071            	1072            	4.96790399503	60          	132         	0           	Open  	;
 8782            	1070            	1071            	10.4881625175	60          	132         	0           	Open  	;
 8783            	800             	5774            	19.0700860991	60          	132         	0           	Open  	;
 8784            	1431            	1432            	32.9205912389	32          	135         	0           	Open  	;
 8785            	1433            	1434            	35.9708400737	32          	135         	0           	Open  	;
 8786            	5907            	3689            	26.9013378918	60          	132         	0           	Open  	;
 8787            	5906            	5907            	29.6973767702	60          	132         	0           	Open  	;
 8788            	5932            	5933            	20.5416644168	85          	132         	0           	Open  	;
 8789            	5933            	5934            	21.9240274813	85          	132         	0           	Open  	;
 8790            	5934            	5935            	10.2150302002	85          	132         	0           	Open  	;
 8791            	5935            	5936            	12.569771876	85          	132         	0           	Open  	;
 8792            	1102            	1340            	3.37662404743	110         	132         	0           	Open  	;
 8793            	1109            	9179            	4.43566670736	110         	132         	0           	Open  	;
 8794            	1108            	1109            	9.07951460238	110         	132         	0           	Open  	;
 8795            	6567            	3958            	7.84348500261	85          	132         	0           	Open  	;
 8796            	5985            	5905            	12.690962583	60          	132         	0           	Open  	;
 8797            	5984            	5985            	13.4870691144	60          	132         	0           	Open  	;
 8798            	5983            	5984            	8.30526251284	60          	132         	0           	Open  	;
 8799            	5905            	5906            	15.1210056096	60          	132         	0           	Open  	;
 8800            	5982            	5983            	2.47364728695	60          	132         	0           	Open  	;
 8801            	5980            	5981            	21.2686815888	60          	132         	0           	Open  	;
 8802            	3745            	5980            	11.1257517946	60          	132         	0           	Open  	;
 8803            	1080            	1081            	20.0511095254	85          	132         	0           	Open  	;
 8804            	3958            	5932            	14.3524872412	85          	132         	0           	Open  	;
 8805            	5937            	3940            	17.7312585564	85          	132         	0           	Open  	;
 8806            	3957            	5937            	10.7525901993	85          	132         	0           	Open  	;
 8807            	5936            	3957            	8.05184711805	85          	132         	0           	Open  	;
 8808            	5981            	5982            	6.36288265616	60          	132         	0           	Open  	;
 8809            	5904            	3686            	20.7299562074	60          	132         	0           	Open  	;
 8810            	5903            	5904            	26.3007935461	60          	132         	0           	Open  	;
 8811            	973             	1435            	47.5463002452	32          	135         	0           	Open  	;
 8812            	2061            	2062            	21.5029737195	60          	132         	0           	Open  	;
 8813            	972             	6567            	9.38938042944	85          	132         	0           	Open  	;
 8814            	6506            	3719            	74.530428109	60          	132         	0           	Open  	;
 8815            	6506            	3720            	115.300107976	32          	135         	0           	Open  	;
 8816            	2062            	2063            	20.0829167626	60          	132         	0           	Open  	;
 8817            	2063            	2064            	23.346068   	60          	132         	0           	Open  	;
 8818            	1078            	2101            	38.4745708336	110         	132         	0           	Open  	;
 8819            	2060            	2061            	19.6359842153	60          	132         	0           	Open  	;
 8820            	2101            	2102            	49.99996748 	110         	132         	0           	Open  	;
 8821            	2103            	2104            	50.000030102	110         	132         	0           	Open  	;
 8822            	1340            	1341            	10.8367214256	110         	132         	0           	Open  	;
 8823            	5602            	6505            	94.484473515	60          	132         	0           	Open  	;
 8824            	1439            	5605            	21.900050179	32          	135         	0           	Open  	;
 8825            	6534            	1438            	10.1409431989	85          	132         	0           	Open  	;
 8826            	5605            	6534            	27.6059283096	85          	132         	0           	Open  	;
 8827            	1438            	972             	44.9993236455	85          	132         	0           	Open  	;
 8828            	2102            	2103            	49.99999388 	110         	132         	0           	Open  	;
 8829            	1434            	917             	22.0500391556	32          	135         	0           	Open  	;
 8830            	2059            	2060            	21.8929669254	60          	132         	0           	Open  	;
 8831            	9164            	940             	17.4672600263	85          	132         	0           	Open  	;
 8832            	940             	1436            	2.20411017219	110         	132         	0           	Open  	;
 8833            	1436            	1437            	47.0671046684	110         	132         	0           	Open  	;
 8834            	1438            	1433            	42.7492969421	32          	135         	0           	Open  	;
 8835            	5902            	5903            	17.3484863253	60          	132         	0           	Open  	;
 8836            	5901            	5902            	20.2915685316	60          	132         	0           	Open  	;
 8837            	6730            	2052            	7.29851448769	60          	132         	0           	Open  	;
 8838            	1439            	1431            	34.9294253541	32          	135         	0           	Open  	;
 8839            	5775            	5776            	21.2831073206	60          	132         	0           	Open  	;
 8840            	3742            	6730            	6.8252091259	60          	132         	0           	Open  	;
 8841            	1038            	1039            	0.83178173215	110         	132         	0           	Open  	;
 8842            	2052            	2053            	19.9641211982	60          	132         	0           	Open  	;
 8843            	2053            	2054            	23.9583856065	60          	132         	0           	Open  	;
 8844            	2054            	2055            	20.3280737516	60          	132         	0           	Open  	;
 8845            	2055            	789             	16.2746627  	60          	132         	0           	Open  	;
 8846            	2056            	2057            	16.7438746676	60          	132         	0           	Open  	;
 8847            	2057            	2058            	18.1472040668	60          	132         	0           	Open  	;
 8848            	1039            	1040            	7.77336571906	110         	132         	0           	Open  	;
 8849            	789             	5775            	21.271238902	60          	132         	0           	Open  	;
 8850            	5700            	5701            	22.0125799709	60          	132         	0           	Open  	;
 8851            	5773            	5774            	3.82710763414	60          	132         	0           	Open  	;
 8852            	9163            	9164            	0.020359273481	85          	132         	0           	Open  	;
 8853            	5697            	9163            	25.0095123603	85          	132         	0           	Open  	;
 8854            	9162            	3703            	0.00412310571416	60          	132         	0           	Open  	;
 8855            	6298            	9162            	17.2698619353	60          	132         	0           	Open  	;
 8856            	3715            	3716            	17.47732078 	60          	132         	0           	Open  	;
 8857            	3714            	3715            	29.1094707834	60          	132         	0           	Open  	;
 8858            	3713            	3714            	30.1508323349	60          	132         	0           	Open  	;
 8859            	917             	918             	4.86127721901	32          	135         	0           	Open  	;
 8860            	1437            	9165            	0.027485450248	110         	132         	0           	Open  	;
 8861            	3712            	3713            	18.5141165733	60          	132         	0           	Open  	;
 8862            	3710            	3711            	20.2232583489	60          	132         	0           	Open  	;
 8863            	3709            	3710            	23.4671259772	60          	132         	0           	Open  	;
 8864            	3708            	3709            	24.2314847045	60          	132         	0           	Open  	;
 8865            	3707            	3708            	21.6155667106	60          	132         	0           	Open  	;
 8866            	3706            	3707            	23.068899385	60          	132         	0           	Open  	;
 8867            	3705            	3706            	22.9941195555	60          	132         	0           	Open  	;
 8868            	3704            	3705            	25.3131505958	60          	132         	0           	Open  	;
 8869            	3703            	3704            	24.9445585783	60          	132         	0           	Open  	;
 8870            	3711            	3712            	22.0459189664	60          	132         	0           	Open  	;
 8871            	9165            	9166            	11.2625261688	110         	132         	0           	Open  	;
 8872            	3716            	3717            	19.5816225784	60          	132         	0           	Open  	;
 8873            	5702            	5703            	20.9221155785	60          	132         	0           	Open  	;
 8874            	5714            	6297            	22.0568932727	60          	132         	0           	Open  	;
 8875            	5769            	3681            	12.1392495606	60          	132         	0           	Open  	;
 8876            	1079            	5715            	17.9259640352	85          	132         	0           	Open  	;
 8877            	5713            	5714            	8.83630485931	60          	132         	0           	Open  	;
 8878            	5712            	5713            	21.0887289599	60          	132         	0           	Open  	;
 8879            	5711            	5712            	22.0447407208	60          	132         	0           	Open  	;
 8880            	5710            	5711            	28.8224616884	60          	132         	0           	Open  	;
 8881            	5709            	5710            	24.86922966 	60          	132         	0           	Open  	;
 8882            	5708            	5709            	24.2076933234	60          	132         	0           	Open  	;
 8883            	5707            	5708            	21.0485603837	60          	132         	0           	Open  	;
 8884            	5706            	5707            	26.1351640509	60          	132         	0           	Open  	;
 8885            	5705            	5706            	19.3925838827	60          	132         	0           	Open  	;
 8886            	6284            	6285            	37.4125840859	85          	132         	0           	Open  	;
 8887            	5704            	5705            	18.7883054291	60          	132         	0           	Open  	;
 8888            	5703            	5704            	25.6021033708	60          	132         	0           	Open  	;
 8889            	928             	929             	25.065835963	110         	132         	0           	Open  	;
 8890            	927             	928             	25.2784856477	110         	132         	0           	Open  	;
 8891            	926             	927             	7.8552245445	110         	132         	0           	Open  	;
 8892            	925             	926             	10.076881829	110         	132         	0           	Open  	;
 8893            	3701            	3702            	22.2059068481	60          	132         	0           	Open  	;
 8894            	3700            	3701            	15.6226265718	60          	132         	0           	Open  	;
 8895            	3695            	3700            	20.9707749648	60          	132         	0           	Open  	;
 8896            	3699            	2064            	17.7360144627	60          	132         	0           	Open  	;
 8897            	3683            	3684            	12.9843991139	85          	132         	0           	Open  	;
 8898            	941             	3683            	16.995906806	85          	132         	0           	Open  	;
 8899            	3682            	932             	22.4509201781	60          	132         	0           	Open  	;
 8900            	3681            	3682            	7.35918026406	60          	132         	0           	Open  	;
 8901            	3680            	941             	44.4515166735	85          	132         	0           	Open  	;
 8902            	799             	800             	14.2712690013	60          	132         	0           	Open  	;
 8903            	798             	799             	16.2539374016	60          	132         	0           	Open  	;
 8904            	797             	798             	11.2559696042	60          	132         	0           	Open  	;
 8905            	796             	797             	2.18003772396	60          	132         	0           	Open  	;
 8906            	795             	796             	3.03836985886	60          	132         	0           	Open  	;
 8907            	794             	795             	0.0265369547648	60          	132         	0           	Open  	;
 8908            	793             	794             	17.5109777353	60          	132         	0           	Open  	;
 8909            	792             	793             	0.0187387293509	60          	132         	0           	Open  	;
 8910            	791             	792             	16.1765016707	60          	132         	0           	Open  	;
 8911            	790             	791             	25.8780996594	60          	132         	0           	Open  	;
 8912            	3679            	945             	18.5666808288	60          	132         	0           	Open  	;
 8913            	3678            	3679            	26.9002801538	60          	132         	0           	Open  	;
 8914            	932             	3678            	23.0268836115	60          	132         	0           	Open  	;
 8915            	789             	790             	20.7139898776	60          	132         	0           	Open  	;
 8916            	3685            	3686            	11.0161580398	60          	132         	0           	Open  	;
 8917            	2107            	1341            	86.2042439904	110         	132         	0           	Open  	;
 8918            	2064            	3687            	21.9225060111	60          	132         	0           	Open  	;
 8919            	3688            	3685            	22.440127255	60          	132         	0           	Open  	;
 8920            	3698            	3699            	21.1127627688	60          	132         	0           	Open  	;
 8921            	3697            	3698            	23.7776910525	60          	132         	0           	Open  	;
 8922            	3696            	3697            	20.6487138731	60          	132         	0           	Open  	;
 8923            	3695            	3696            	15.2412314266	60          	132         	0           	Open  	;
 8924            	3694            	3686            	14.8030416794	60          	132         	0           	Open  	;
 8925            	3693            	3694            	4.33296649974	60          	132         	0           	Open  	;
 8926            	3692            	3693            	18.9850858557	60          	132         	0           	Open  	;
 8927            	3691            	3692            	23.3264272482	60          	132         	0           	Open  	;
 8928            	5701            	5702            	23.2802499098	60          	132         	0           	Open  	;
 8929            	3690            	3691            	21.0484712839	60          	132         	0           	Open  	;
 8930            	5699            	5700            	19.794699277	60          	132         	0           	Open  	;
 8931            	5698            	5699            	19.8666033832	60          	132         	0           	Open  	;
 8932            	3702            	5698            	24.5851345566	60          	132         	0           	Open  	;
 8933            	1081            	5697            	10.9220683175	85          	132         	0           	Open  	;
 8934            	5697            	1079            	8.32959268206	85          	132         	0           	Open  	;
 8935            	5604            	5605            	9.68570646298	85          	132         	0           	Open  	;
 8936            	5603            	5604            	55.6136261073	85          	132         	0           	Open  	;
 8937            	5602            	5603            	33.9416263156	85          	132         	0           	Open  	;
 8938            	3689            	3690            	13.0456086485	60          	132         	0           	Open  	;
 8939            	3687            	3688            	18.3951951601	60          	132         	0           	Open  	;
 8940            	5714            	2107            	56.2556302628	60          	132         	0           	Open  	;
 8941            	6297            	6298            	41.0516607979	60          	132         	0           	Open  	;
 8942            	3732            	6299            	11.2005586736	85          	132         	0           	Open  	;
 8943            	940             	941             	7.05727577837	60          	132         	0           	Open  	;
 8944            	939             	940             	15.4444610252	60          	132         	0           	Open  	;
 8945            	5746            	5747            	18.9787942805	60          	132         	0           	Open  	;
 8946            	5745            	5746            	24.9426368944	60          	132         	0           	Open  	;
 8947            	5744            	5745            	22.4228591152	60          	132         	0           	Open  	;
 8948            	5743            	5744            	22.9716890104	60          	132         	0           	Open  	;
 8949            	938             	939             	26.122285567	60          	132         	0           	Open  	;
 8950            	937             	938             	22.1950805726	60          	132         	0           	Open  	;
 8951            	5747            	5748            	20.0606373073	60          	132         	0           	Open  	;
 8952            	5742            	5721            	25.0775380211	60          	132         	0           	Open  	;
 8953            	935             	936             	23.2563158863	60          	132         	0           	Open  	;
 8954            	9169            	941             	16.545030996	60          	132         	0           	Open  	;
 8955            	5741            	5742            	25.6479658106	60          	132         	0           	Open  	;
 8956            	5740            	5741            	21.4854376332	60          	132         	0           	Open  	;
 8957            	5738            	5739            	21.230312314	60          	132         	0           	Open  	;
 8958            	5737            	5738            	20.7990923381	60          	132         	0           	Open  	;
 8959            	1341            	3732            	19.4444185856	110         	132         	0           	Open  	;
 8960            	934             	935             	22.132868945	60          	132         	0           	Open  	;
 8961            	936             	937             	17.7018402101	60          	132         	0           	Open  	;
 8962            	5748            	5749            	28.5955816968	60          	132         	0           	Open  	;
 8963            	5749            	5750            	29.2230977481	60          	132         	0           	Open  	;
 8964            	5750            	5751            	23.1868197567	60          	132         	0           	Open  	;
 8965            	5772            	5773            	22.3343215834	60          	132         	0           	Open  	;
 8966            	5771            	5772            	25.3769728696	60          	132         	0           	Open  	;
 8967            	5769            	5770            	14.093704995	60          	132         	0           	Open  	;
 8968            	5768            	2886            	5.82302756467	60          	132         	0           	Open  	;
 8969            	5767            	5768            	4.20960372546	60          	132         	0           	Open  	;
 8970            	5766            	5767            	9.20857146011	60          	132         	0           	Open  	;
 8971            	930             	5766            	9.47401667695	60          	132         	0           	Open  	;
 8972            	945             	946             	23.5686352138	60          	132         	0           	Open  	;
 8973            	943             	944             	13.0725053225	60          	132         	0           	Open  	;
 8974            	942             	943             	22.5430520847	60          	132         	0           	Open  	;
 8975            	3717            	3695            	19.0057774692	60          	132         	0           	Open  	;
 8976            	933             	942             	25.0584517639	60          	132         	0           	Open  	;
 8977            	5757            	5740            	30.6862297536	60          	132         	0           	Open  	;
 8978            	5756            	5757            	25.5657628317	60          	132         	0           	Open  	;
 8979            	5755            	5756            	26.3682858068	60          	132         	0           	Open  	;
 8980            	5754            	5755            	23.2359582198	60          	132         	0           	Open  	;
 8981            	5753            	5754            	22.6470258304	60          	132         	0           	Open  	;
 8982            	5752            	5753            	26.5536429329	60          	132         	0           	Open  	;
 8983            	5751            	5752            	23.0110495201	60          	132         	0           	Open  	;
 8984            	9168            	5777            	21.3789483884	60          	132         	0           	Open  	;
 8985            	933             	934             	17.4984523306	60          	132         	0           	Open  	;
 8986            	5778            	9169            	23.9273471675	60          	132         	0           	Open  	;
 8987            	5735            	5736            	20.8679808794	60          	132         	0           	Open  	;
 8988            	9167            	3739            	7.48024614044	110         	132         	0           	Open  	;
 8989            	5721            	5724            	24.5339896882	60          	132         	0           	Open  	;
 8990            	5736            	5737            	17.9938309344	60          	132         	0           	Open  	;
 8991            	3682            	9167            	2.0973648227	110         	132         	0           	Open  	;
 8992            	9166            	3682            	1.71007408377	110         	132         	0           	Open  	;
 8993            	5723            	1081            	1.22808809187	85          	132         	0           	Open  	;
 8994            	1079            	5722            	9.20602488954	85          	132         	0           	Open  	;
 8995            	5720            	5721            	20.4470661574	60          	132         	0           	Open  	;
 8996            	5719            	5720            	20.4335488907	60          	132         	0           	Open  	;
 8997            	5718            	5719            	21.0078870078	60          	132         	0           	Open  	;
 8998            	5717            	5718            	7.97925153761	60          	132         	0           	Open  	;
 8999            	5716            	3702            	15.3316875379	85          	132         	0           	Open  	;
 9000            	5715            	5716            	23.5398745765	85          	132         	0           	Open  	;
 9001            	6300            	5743            	196.227115911	60          	132         	0           	Open  	;
 9002            	930             	931             	24.5644008634	110         	132         	0           	Open  	;
 9003            	5739            	6301            	118.910611106	60          	132         	0           	Open  	;
 9004            	6301            	6284            	17.7249224609	60          	132         	0           	Open  	;
 9005            	6284            	6300            	97.8541450438	85          	132         	0           	Open  	;
 9006            	6299            	6285            	26.5387510008	85          	132         	0           	Open  	;
 9007            	5724            	5725            	22.9534271349	60          	132         	0           	Open  	;
 9008            	3681            	3680            	17.7485768758	85          	132         	0           	Open  	;
 9009            	5717            	5723            	1.72839736155	85          	132         	0           	Open  	;
 9010            	9270            	9271            	2.37878428009	60          	132         	0           	Open  	;
 9011            	2886            	3737            	0.357474824254	60          	132         	0           	Open  	;
 9012            	3737            	9270            	2.74757779905	60          	132         	0           	Open  	;
 9013            	5734            	5735            	18.6126569248	60          	132         	0           	Open  	;
 9014            	5733            	5734            	27.4096282291	60          	132         	0           	Open  	;
 9015            	44              	9168            	31.300532614	60          	132         	0           	Open  	;
 9016            	5731            	5732            	23.0009653056	60          	132         	0           	Open  	;
 9017            	5730            	5731            	28.0975525674	60          	132         	0           	Open  	;
 9018            	5729            	5730            	23.863950272	60          	132         	0           	Open  	;
 9019            	5732            	5733            	21.6943144345	60          	132         	0           	Open  	;
 9020            	931             	932             	24.4712799996	110         	132         	0           	Open  	;
 9021            	5725            	5726            	23.0897964532	60          	132         	0           	Open  	;
 9022            	5728            	5729            	26.8380026768	60          	132         	0           	Open  	;
 9023            	5727            	5728            	25.0452762455	60          	132         	0           	Open  	;
 9024            	5726            	5727            	30.0556392134	60          	132         	0           	Open  	;
 9025            	1919            	1920            	23.0260656651	150         	135         	0           	Open  	;
 9026            	2252            	9088            	6.18300668054	500         	71          	0           	Open  	;
 9027            	1923            	8888            	40.305248005	150         	135         	0           	Open  	;
 9028            	1932            	1933            	20.443671436	150         	55          	0           	Open  	;
 9029            	1920            	1921            	20.1986126253	150         	135         	0           	Open  	;
 9030            	9087            	1931            	14.1703526354	150         	55          	0           	Open  	;
 9031            	1922            	1923            	23.5071573143	150         	135         	0           	Open  	;
 9032            	1921            	1922            	18.7749348067	150         	135         	0           	Open  	;
 9033            	1931            	1932            	0.0192010411887	150         	55          	0           	Open  	;
 9034            	9088            	8110            	4.72726063284	500         	71          	0           	Open  	;
 9056            	9086            	9087            	1.55952455576	150         	55          	0           	Open  	;
 9082            	2251            	2252            	16.4954950539	500         	71          	0           	Open  	;
 9083            	2250            	2251            	11.6386133792	500         	71          	0           	Open  	;
 9084            	2247            	624             	15.3954227617	400         	66          	0           	Open  	;
 9085            	2245            	2246            	11.4881631188	500         	71          	0           	Open  	;
 9166            	2246            	9086            	4.22280681981	150         	55          	0           	Open  	;
 VZ1.AAT.PRN.070 	1783            	1784            	6.34980910759	500         	71          	0           	Open  	;
 9175            	8108            	8882            	0.391410845368	500         	71          	0           	Open  	;
 9176            	8882            	8883            	1.30448854782	500         	71          	0           	Open  	;
 9177            	8883            	1783            	0.762019421812	500         	71          	0           	Open  	;
 9178            	8888            	1673            	22.2962429998	150         	135         	0           	Open  	;
 9219            	490             	491             	10.7276697946	300         	62          	0           	Open  	;
 9221            	639             	490             	6.38712207227	500         	71          	0           	Open  	;
 9222            	624             	625             	4.14427810369	400         	66          	0           	Open  	;
 9235            	810             	811             	9.48340213718	400         	66          	0           	Open  	;
 9236            	8106            	8107            	1.79448169643	500         	71          	0           	Open  	;
 9237            	8107            	8108            	2.77301973503	500         	71          	0           	Open  	;
 9238            	490             	8106            	4.75383890033	500         	71          	0           	Open  	;
 9239            	2246            	639             	3.22320849383	500         	71          	0           	Open  	;
 9240            	491             	8109            	3.18404322339	300         	62          	0           	Open  	;
 9241            	8110            	2245            	3.12834529576	500         	71          	0           	Open  	;
 9242            	639             	8111            	13.0973497404	300         	62          	0           	Open  	;
 9243            	8111            	8112            	7.53179769549	300         	62          	0           	Open  	;
 9245            	1933            	1919            	24.9752207192	150         	55          	0           	Open  	;
 9264            	625             	810             	3.91016045938	400         	66          	0           	Open  	;
 9273            	7517            	811             	19.6001492709	200         	57          	0           	Open  	;
 9274            	7512            	7517            	33.9279887872	200         	57          	0           	Open  	;
 9275            	1441            	5921            	11.7697148689	110         	132         	0           	Open  	;
 9276            	7068            	7069            	22.0050840533	32          	135         	0           	Open  	;
 9277            	7069            	6846            	20.2520870279	32          	135         	0           	Open  	;
 9278            	1502            	7070            	10.9279690945	110         	132         	0           	Open  	;
 9279            	7070            	2895            	264.460678939	110         	132         	0           	Open  	;
 9280            	7075            	7076            	1.50449236892	110         	132         	0           	Open  	;
 9281            	801             	802             	20.4911219799	300         	58          	0           	Open  	;
 9282            	7076            	5987            	1.28101549218	110         	132         	0           	Open  	;
 9283            	5987            	7077            	9.02252041139	110         	132         	0           	Open  	;
 9284            	5923            	7075            	1.47976284903	110         	132         	0           	Open  	;
 9285            	5989            	5986            	1.59163419138	110         	132         	0           	Open  	;
 9286            	6390            	1546            	12.4161354977	150         	135         	0           	Open  	;
 9287            	5921            	5922            	62.3832131135	110         	132         	0           	Open  	;
 9288            	5922            	5923            	80.6789948985	110         	132         	0           	Open  	;
 9289            	6365            	7068            	14.7636325316	32          	135         	0           	Open  	;
 9290            	7065            	7066            	88.5516089231	110         	132         	0           	Open  	;
 9291            	6851            	2905            	3.60411749266	32          	135         	0           	Open  	;
 9292            	6850            	6851            	0.501281078481	32          	135         	0           	Open  	;
 9293            	6849            	6850            	0.397130772359	32          	135         	0           	Open  	;
 9294            	6848            	6849            	2.07879230788	32          	135         	0           	Open  	;
 9295            	6846            	6847            	2.07875385017	32          	135         	0           	Open  	;
 9296            	5988            	7065            	74.5447635205	110         	132         	0           	Open  	;
 9297            	1464            	5989            	2.03740667046	110         	132         	0           	Open  	;
 9298            	5986            	5987            	1.89341385058	110         	132         	0           	Open  	;
 9299            	7066            	2265            	17.2300769715	110         	132         	0           	Open  	;
 9300            	1446            	5581            	2.63595689118	60          	132         	0           	Open  	;
 9301            	1497            	1498            	64.5290871621	150         	135         	0           	Open  	;
 9302            	5581            	7067            	50.7126673993	60          	132         	0           	Open  	;
 9303            	7067            	1364            	39.1563619544	60          	132         	0           	Open  	;
 9304            	5987            	5988            	2.06725538891	110         	132         	0           	Open  	;
 9305            	6847            	6848            	2.07866154057	32          	135         	0           	Open  	;
 812             	1784            	RAP.PRN.002     	3           	500         	71          	0           	Open  	;
 921             	RAR.PRP.001     	7852            	1           	200         	140         	0           	Open  	;
 926             	8780            	RAR.PRP.001     	3           	180         	137         	0           	Closed	;
 931             	8759            	625             	2           	180         	137         	0           	Open  	;
 952             	EPO.CNH.002     	9239            	0.1         	110         	132         	0           	Open  	;
 963             	9265            	9243            	0.1         	225         	142         	0           	Open  	;
 964             	EPO.ITP.009     	9237            	0.1         	125         	135         	0           	Open  	;
 965             	8397            	8753            	0.1         	200         	142         	0           	Open  	;
 968             	6114            	2673            	0.1         	85          	132         	0           	Open  	;
 970             	9053            	2205            	0.1         	32          	135         	0           	Open  	;
 971             	7780            	7842            	20          	200         	140         	0           	Open  	;
 972             	7842            	7840            	180         	200         	140         	0           	Open  	;
 973             	8756            	810             	0.1         	200         	120         	0           	Open  	;
 974             	5060            	5049            	0.1         	200         	83          	0           	Open  	;
 975             	2805            	9052            	0.1         	110         	135         	0           	Open  	;
 976             	5512            	8995            	0.1         	200         	74          	0           	Open  	;
 977             	482             	483             	10          	200         	74          	0           	Open  	;
 978             	9007            	1794            	0.1         	250         	76          	0           	Open  	;
 979             	9004            	3294            	0.1         	150         	72          	0           	Open  	;
 981             	1902            	1904            	5           	150         	72          	0           	Open  	;
 982             	8991            	506             	1000        	12          	100         	0           	Open  	;
 984             	5249            	8929            	0.1         	60          	132         	0           	Open  	;
 986             	8387            	8386            	0.1         	150         	72          	0           	Open  	;
 987             	7513            	5255            	0.1         	200         	74          	0           	Open  	;
 988             	3300            	1755            	0.1         	110         	132         	0           	Open  	;
 989             	5271            	48              	235         	90          	140         	0           	Open  	;
 990             	48              	45              	1           	90          	140         	0           	Open  	;
 991             	45              	50              	1           	90          	140         	0           	Open  	;
 992             	50              	49              	1           	90          	140         	0           	Open  	;
 993             	49              	48              	1           	90          	140         	0           	Open  	;
 994             	51              	52              	1           	63          	140         	0           	Open  	;
 995             	9415            	9433            	20          	63          	135         	0           	Open  	;
 325             	5049            	8113            	1           	60          	132         	0           	Open  	;
 327             	8843            	5214            	5           	60          	132         	0           	Open  	;
 328             	5050            	5072            	0.1         	60          	132         	0           	Open  	;
 329             	5077            	5073            	2           	60          	130         	0           	Open  	;
 339             	8557            	47              	5.7         	160         	140         	0           	Open  	;
 340             	8556            	4056            	0.1         	160         	140         	0           	Open  	;
 521             	8692            	6727            	0.1         	200         	142         	0           	Open  	;
 528             	497             	9015            	0.1         	63          	132         	0           	Open  	;
 322             	1159            	54              	0.1         	60          	132         	0           	Open  	;
 707             	54              	4585            	0.1         	60          	132         	0           	Open  	;
 946             	4657            	8643            	0.1         	110         	140         	0           	Open  	;
 996             	56              	4590            	1           	110         	132         	0           	Open  	;
 998             	9302            	4064            	2           	60          	132         	0           	Open  	;
 999             	8996            	547             	10          	250         	130         	0           	Closed	;
 347             	8227            	30              	10.9        	60          	135         	0           	Open  	;
 355             	8986            	1943            	1           	63          	135         	0           	Open  	;
 370             	4595            	237             	2           	200         	135         	0           	Open  	;
 387             	3759            	3757            	1           	85          	132         	0           	Open  	;
 441             	3762            	8683            	1           	85          	132         	0           	Open  	;
 466             	232             	8648            	1           	110         	140         	0           	Open  	;
 467             	231             	37              	1           	200         	135         	0           	Open  	;
 530             	37              	6536            	48          	110         	140         	0           	Open  	;
 885             	8414            	9152            	91          	110         	140         	0           	Open  	;
 886             	9209            	38              	1           	450         	130         	0           	Open  	;
 889             	47              	172             	1           	85          	132         	0           	Open  	;
 88              	6595            	4597            	1           	110         	132         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 EBO.ITP.001(A)  	8115            	8116            	HEAD EBO.ITP.001(A)	;
 EBO.ITP.001(B)  	46              	9198            	HEAD EBO.ITP.001(B)	;
 EPO.ITP.009     	9237            	8396            	HEAD EPO.ITP.009	;
 EPO.CNH.002     	9239            	9240            	HEAD EPO.CNH.002	;
 EBO.PRP.001     	7853            	7848            	HEAD EBO.PRP.001	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VRP.PRN.002     	PM.VRP.PRN.002  	468             	101.6       	PRV 	13.2        	0           	;
 VRP.ACAODIRETA  	9233            	6055            	38          	PRV 	10          	0           	;
 VRP.PRN.010     	PM.VRP.PRN.010  	3225            	50.8        	PRV 	12.4        	0           	;
 VRP.PRN.005     	PM.VRP.PRN.005  	676             	101.6       	PRV 	8.7         	0           	;
 VRP.PRN.001     	PM.VRP.PRN.001  	486             	152.4       	PRV 	19.6        	0           	;
 VRP.PRN.004     	PM.VRP.PRN.004  	8378            	50.8        	PRV 	8           	0           	;
 VRP.RLF.001     	PM.VRP.RLF.001  	8941            	76.2        	PRV 	16.2        	0           	;
 VRP.PRN.013     	8969            	51              	101.6       	PRV 	40          	0           	;
 VRP.NSM.001     	PM.VRP.NSM.001  	9385            	50.8        	PRV 	38.1        	0           	;
 VRP.NCE.002     	PM.VRP.NCE.002  	9393            	50.8        	PRV 	37.8        	0           	;
 VRP.NCE.001     	PM.VRP.NCE.001  	9436            	50.8        	PRV 	62.7        	0           	;
 VRP.PRN.007     	PM.VRP.PRN.007  	3663            	50.8        	PRV 	9.3         	0           	;
 VRP.PRN.006     	PM.VRP.PRN.006  	8914            	101.6       	PRV 	9.3         	0           	;
 VRP.PRN.008     	PM.VRP.PRN.008  	8909            	76.2        	PRV 	14.4        	0           	;
 VRP.PRN.009     	PM.VRP.PRN.009  	8218            	101.6       	PRV 	15          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;RAP.PRN.002
 RAP.PRN.002     	0.85        	0.76        	0.67        	0.63        	0.60        	0.61        
 RAP.PRN.002     	0.68        	0.83        	0.90        	1.00        	1.11        	1.21        
 RAP.PRN.002     	1.27        	1.27        	1.22        	1.18        	1.15        	1.16        
 RAP.PRN.002     	1.19        	1.23        	1.22        	1.17        	1.10        	0.98        
;RAP.PRP.001
 RAP.PRP.001     	0.89        	0.64        	0.58        	0.92        	1.01        	1.00        
 RAP.PRP.001     	1.07        	1.09        	1.02        	1.06        	1.09        	0.97        
 RAP.PRP.001     	1.06        	1.09        	1.08        	1.08        	1.08        	1.09        
 RAP.PRP.001     	1.09        	1.00        	0.95        	1.07        	1.07        	1.00        
;VZ1.DMC.PRN.001
 VZ1.DMC.PRN.001 	0.79        	0.66        	0.57        	0.53        	0.52        	0.55        
 VZ1.DMC.PRN.001 	0.67        	0.83        	0.94        	1.07        	1.19        	1.29        
 VZ1.DMC.PRN.001 	1.35        	1.31        	1.23        	1.20        	1.19        	1.20        
 VZ1.DMC.PRN.001 	1.24        	1.27        	1.23        	1.17        	1.06        	0.94        
;VZ1.DMC.PRN.002
 VZ1.DMC.PRN.002 	0.86        	0.77        	0.73        	0.72        	0.72        	0.73        
 VZ1.DMC.PRN.002 	0.82        	0.92        	0.99        	1.06        	1.13        	1.20        
 VZ1.DMC.PRN.002 	1.23        	1.18        	1.14        	1.12        	1.10        	1.11        
 VZ1.DMC.PRN.002 	1.13        	1.16        	1.13        	1.10        	1.02        	0.95        
;VZ1.DMC.PRN.003
 VZ1.DMC.PRN.003 	0.79        	0.72        	0.69        	0.66        	0.66        	0.68        
 VZ1.DMC.PRN.003 	0.76        	0.95        	0.99        	1.06        	1.14        	1.20        
 VZ1.DMC.PRN.003 	1.25        	1.21        	1.17        	1.13        	1.13        	1.15        
 VZ1.DMC.PRN.003 	1.19        	1.21        	1.19        	1.15        	1.05        	0.88        
;VZ1.DMC.PRN.004
 VZ1.DMC.PRN.004 	0.83        	0.77        	0.73        	0.72        	0.70        	0.71        
 VZ1.DMC.PRN.004 	0.77        	0.96        	1.00        	1.06        	1.11        	1.14        
 VZ1.DMC.PRN.004 	1.16        	1.15        	1.13        	1.14        	1.14        	1.15        
 VZ1.DMC.PRN.004 	1.19        	1.18        	1.16        	1.13        	1.07        	0.89        

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: CURVA BOOSTER
 EBO.ITP.001(A)  	26          	27          
;PUMP: Modelo S40-10 (27,5cv)
 EPO.ITP.009     	0           	204         
 EPO.ITP.009     	8.3         	148         
 EPO.ITP.009     	9.7         	137         
 EPO.ITP.009     	11.1        	124.5       
 EPO.ITP.009     	12.5        	112         
 EPO.ITP.009     	13.9        	98          
 EPO.ITP.009     	15.3        	82          
 EPO.ITP.009     	16.7        	63          
;PUMP: MODELO S30-07 15CV
 EPO.CNH.002     	0           	159         
 EPO.CNH.002     	5.5         	115         
 EPO.CNH.002     	6.9         	106         
 EPO.CNH.002     	8.3         	94.5        
 EPO.CNH.002     	9.7         	82.5        
 EPO.CNH.002     	11.1        	66.5        
 EPO.CNH.002     	12.5        	51.5        
 EPO.CNH.002     	13.9        	37          
;PUMP: Curva do Booster 
 EBO.ITP.001(B)  	22.2        	27          
;PUMP: 
 EBO.PRP.001     	10          	10          

[CONTROLS]
VALVE VRP.NCE.001 63.66 AT TIME 00:00
VALVE VRP.NCE.001 63.72 AT TIME 01:00
VALVE VRP.NCE.001 63.77 AT TIME 02:00
VALVE VRP.NCE.001 63.80 AT TIME 03:00
VALVE VRP.NCE.001 63.78 AT TIME 04:00
VALVE VRP.NCE.001 63.83 AT TIME 05:00
VALVE VRP.NCE.001 63.68 AT TIME 06:00
VALVE VRP.NCE.001 61.82 AT TIME 07:00
VALVE VRP.NCE.001 59.96 AT TIME 08:00
VALVE VRP.NCE.001 61.42 AT TIME 09:00
VALVE VRP.NCE.001 60.88 AT TIME 10:00
VALVE VRP.NCE.001 60.82 AT TIME 11:00
VALVE VRP.NCE.001 61.43 AT TIME 12:00
VALVE VRP.NCE.001 60.65 AT TIME 13:00
VALVE VRP.NCE.001 61.15 AT TIME 14:00
VALVE VRP.NCE.001 60.95 AT TIME 15:00
VALVE VRP.NCE.001 60.60 AT TIME 16:00
VALVE VRP.NCE.001 60.35 AT TIME 17:00
VALVE VRP.NCE.001 60.45 AT TIME 18:00
VALVE VRP.NCE.001 62.01 AT TIME 19:00
VALVE VRP.NCE.001 62.86 AT TIME 20:00
VALVE VRP.NCE.001 63.28 AT TIME 21:00
VALVE VRP.NCE.001 63.49 AT TIME 22:00
VALVE VRP.NCE.001 63.60 AT TIME 23:00
VALVE VRP.NCE.002 40.46 AT TIME 00:00
VALVE VRP.NCE.002 40.52 AT TIME 01:00
VALVE VRP.NCE.002 40.57 AT TIME 02:00
VALVE VRP.NCE.002 40.61 AT TIME 03:00
VALVE VRP.NCE.002 40.67 AT TIME 04:00
VALVE VRP.NCE.002 40.72 AT TIME 05:00
VALVE VRP.NCE.002 40.56 AT TIME 06:00
VALVE VRP.NCE.002 38.75 AT TIME 07:00
VALVE VRP.NCE.002 35.26 AT TIME 08:00
VALVE VRP.NCE.002 33.80 AT TIME 09:00
VALVE VRP.NCE.002 34.04 AT TIME 10:00
VALVE VRP.NCE.002 34.39 AT TIME 11:00
VALVE VRP.NCE.002 33.99 AT TIME 12:00
VALVE VRP.NCE.002 34.44 AT TIME 13:00
VALVE VRP.NCE.002 34.60 AT TIME 14:00
VALVE VRP.NCE.002 35.19 AT TIME 15:00
VALVE VRP.NCE.002 35.74 AT TIME 16:00
VALVE VRP.NCE.002 35.72 AT TIME 17:00
VALVE VRP.NCE.002 37.33 AT TIME 18:00
VALVE VRP.NCE.002 38.95 AT TIME 19:00
VALVE VRP.NCE.002 39.75 AT TIME 20:00
VALVE VRP.NCE.002 40.13 AT TIME 21:00
VALVE VRP.NCE.002 40.32 AT TIME 22:00
VALVE VRP.NCE.002 40.41 AT TIME 23:00
VALVE VRP.NSM.001 38.83 AT TIME 00:00
VALVE VRP.NSM.001 38.81 AT TIME 01:00
VALVE VRP.NSM.001 38.81 AT TIME 02:00
VALVE VRP.NSM.001 38.81 AT TIME 03:00
VALVE VRP.NSM.001 38.80 AT TIME 04:00
VALVE VRP.NSM.001 38.82 AT TIME 05:00
VALVE VRP.NSM.001 38.71 AT TIME 06:00
VALVE VRP.NSM.001 38.01 AT TIME 07:00
VALVE VRP.NSM.001 37.39 AT TIME 08:00
VALVE VRP.NSM.001 37.33 AT TIME 09:00
VALVE VRP.NSM.001 37.31 AT TIME 10:00
VALVE VRP.NSM.001 37.37 AT TIME 11:00
VALVE VRP.NSM.001 37.42 AT TIME 12:00
VALVE VRP.NSM.001 37.41 AT TIME 13:00
VALVE VRP.NSM.001 37.48 AT TIME 14:00
VALVE VRP.NSM.001 37.55 AT TIME 15:00
VALVE VRP.NSM.001 37.59 AT TIME 16:00
VALVE VRP.NSM.001 37.62 AT TIME 17:00
VALVE VRP.NSM.001 37.84 AT TIME 18:00
VALVE VRP.NSM.001 38.30 AT TIME 19:00
VALVE VRP.NSM.001 38.61 AT TIME 20:00
VALVE VRP.NSM.001 38.77 AT TIME 21:00
VALVE VRP.NSM.001 38.82 AT TIME 22:00
VALVE VRP.NSM.001 38.83 AT TIME 23:00
VALVE VRP.PRN.001 19.65 AT TIME 00:00
VALVE VRP.PRN.001 19.67 AT TIME 01:00
VALVE VRP.PRN.001 19.66 AT TIME 02:00
VALVE VRP.PRN.001 19.63 AT TIME 03:00
VALVE VRP.PRN.001 19.67 AT TIME 04:00
VALVE VRP.PRN.001 19.63 AT TIME 05:00
VALVE VRP.PRN.001 19.68 AT TIME 06:00
VALVE VRP.PRN.001 19.70 AT TIME 07:00
VALVE VRP.PRN.001 19.68 AT TIME 08:00
VALVE VRP.PRN.001 19.64 AT TIME 09:00
VALVE VRP.PRN.001 19.70 AT TIME 10:00
VALVE VRP.PRN.001 19.62 AT TIME 11:00
VALVE VRP.PRN.001 19.64 AT TIME 12:00
VALVE VRP.PRN.001 19.67 AT TIME 13:00
VALVE VRP.PRN.001 19.62 AT TIME 14:00
VALVE VRP.PRN.001 19.62 AT TIME 15:00
VALVE VRP.PRN.001 19.66 AT TIME 16:00
VALVE VRP.PRN.001 19.61 AT TIME 17:00
VALVE VRP.PRN.001 19.57 AT TIME 18:00
VALVE VRP.PRN.001 19.66 AT TIME 19:00
VALVE VRP.PRN.001 19.70 AT TIME 20:00
VALVE VRP.PRN.001 19.65 AT TIME 21:00
VALVE VRP.PRN.001 19.70 AT TIME 22:00
VALVE VRP.PRN.001 19.70 AT TIME 23:00
VALVE VRP.PRN.002 13.42 AT TIME 00:00
VALVE VRP.PRN.002 13.46 AT TIME 01:00
VALVE VRP.PRN.002 13.47 AT TIME 02:00
VALVE VRP.PRN.002 13.53 AT TIME 03:00
VALVE VRP.PRN.002 13.51 AT TIME 04:00
VALVE VRP.PRN.002 13.40 AT TIME 05:00
VALVE VRP.PRN.002 13.30 AT TIME 06:00
VALVE VRP.PRN.002 13.29 AT TIME 07:00
VALVE VRP.PRN.002 13.20 AT TIME 08:00
VALVE VRP.PRN.002 13.17 AT TIME 09:00
VALVE VRP.PRN.002 13.13 AT TIME 10:00
VALVE VRP.PRN.002 13.08 AT TIME 11:00
VALVE VRP.PRN.002 13.03 AT TIME 12:00
VALVE VRP.PRN.002 13.08 AT TIME 13:00
VALVE VRP.PRN.002 13.13 AT TIME 14:00
VALVE VRP.PRN.002 13.17 AT TIME 15:00
VALVE VRP.PRN.002 13.14 AT TIME 16:00
VALVE VRP.PRN.002 13.15 AT TIME 17:00
VALVE VRP.PRN.002 13.12 AT TIME 18:00
VALVE VRP.PRN.002 13.23 AT TIME 19:00
VALVE VRP.PRN.002 13.19 AT TIME 20:00
VALVE VRP.PRN.002 13.24 AT TIME 21:00
VALVE VRP.PRN.002 13.30 AT TIME 22:00
VALVE VRP.PRN.002 13.35 AT TIME 23:00
VALVE VRP.PRN.004 6.18 AT TIME 00:00
VALVE VRP.PRN.004 6.14 AT TIME 01:00
VALVE VRP.PRN.004 5.94 AT TIME 02:00
VALVE VRP.PRN.004 6.03 AT TIME 03:00
VALVE VRP.PRN.004 5.80 AT TIME 04:00
VALVE VRP.PRN.004 5.79 AT TIME 05:00
VALVE VRP.PRN.004 14.13 AT TIME 06:00
VALVE VRP.PRN.004 16.75 AT TIME 07:00
VALVE VRP.PRN.004 16.38 AT TIME 08:00
VALVE VRP.PRN.004 15.92 AT TIME 09:00
VALVE VRP.PRN.004 15.73 AT TIME 10:00
VALVE VRP.PRN.004 15.70 AT TIME 11:00
VALVE VRP.PRN.004 15.16 AT TIME 12:00
VALVE VRP.PRN.004 14.83 AT TIME 13:00
VALVE VRP.PRN.004 15.41 AT TIME 14:00
VALVE VRP.PRN.004 15.92 AT TIME 15:00
VALVE VRP.PRN.004 15.56 AT TIME 16:00
VALVE VRP.PRN.004 15.34 AT TIME 17:00
VALVE VRP.PRN.004 15.39 AT TIME 18:00
VALVE VRP.PRN.004 15.54 AT TIME 19:00
VALVE VRP.PRN.004 15.91 AT TIME 20:00
VALVE VRP.PRN.004 16.00 AT TIME 21:00
VALVE VRP.PRN.004 7.79 AT TIME 22:00
VALVE VRP.PRN.004 5.99 AT TIME 23:00
VALVE VRP.PRN.005 5.50 AT TIME 00:00
VALVE VRP.PRN.005 5.54 AT TIME 01:00
VALVE VRP.PRN.005 5.54 AT TIME 02:00
VALVE VRP.PRN.005 5.55 AT TIME 03:00
VALVE VRP.PRN.005 5.53 AT TIME 04:00
VALVE VRP.PRN.005 5.54 AT TIME 05:00
VALVE VRP.PRN.005 15.02 AT TIME 06:00
VALVE VRP.PRN.005 18.05 AT TIME 07:00
VALVE VRP.PRN.005 17.84 AT TIME 08:00
VALVE VRP.PRN.005 17.54 AT TIME 09:00
VALVE VRP.PRN.005 17.17 AT TIME 10:00
VALVE VRP.PRN.005 16.84 AT TIME 11:00
VALVE VRP.PRN.005 16.85 AT TIME 12:00
VALVE VRP.PRN.005 17.05 AT TIME 13:00
VALVE VRP.PRN.005 17.31 AT TIME 14:00
VALVE VRP.PRN.005 17.39 AT TIME 15:00
VALVE VRP.PRN.005 17.40 AT TIME 16:00
VALVE VRP.PRN.005 17.38 AT TIME 17:00
VALVE VRP.PRN.005 17.05 AT TIME 18:00
VALVE VRP.PRN.005 17.12 AT TIME 19:00
VALVE VRP.PRN.005 17.42 AT TIME 20:00
VALVE VRP.PRN.005 17.71 AT TIME 21:00
VALVE VRP.PRN.005 8.49 AT TIME 22:00
VALVE VRP.PRN.005 5.48 AT TIME 23:00
VALVE VRP.PRN.006 9.42 AT TIME 00:00
VALVE VRP.PRN.006 9.39 AT TIME 01:00
VALVE VRP.PRN.006 9.41 AT TIME 02:00
VALVE VRP.PRN.006 9.36 AT TIME 03:00
VALVE VRP.PRN.006 9.36 AT TIME 04:00
VALVE VRP.PRN.006 9.15 AT TIME 05:00
VALVE VRP.PRN.006 9.07 AT TIME 06:00
VALVE VRP.PRN.006 9.05 AT TIME 07:00
VALVE VRP.PRN.006 9.07 AT TIME 08:00
VALVE VRP.PRN.006 9.19 AT TIME 09:00
VALVE VRP.PRN.006 9.32 AT TIME 10:00
VALVE VRP.PRN.006 9.33 AT TIME 11:00
VALVE VRP.PRN.006 9.43 AT TIME 12:00
VALVE VRP.PRN.006 9.45 AT TIME 13:00
VALVE VRP.PRN.006 9.47 AT TIME 14:00
VALVE VRP.PRN.006 9.43 AT TIME 15:00
VALVE VRP.PRN.006 9.40 AT TIME 16:00
VALVE VRP.PRN.006 9.36 AT TIME 17:00
VALVE VRP.PRN.006 9.36 AT TIME 18:00
VALVE VRP.PRN.006 9.46 AT TIME 19:00
VALVE VRP.PRN.006 9.46 AT TIME 20:00
VALVE VRP.PRN.006 9.47 AT TIME 21:00
VALVE VRP.PRN.006 9.51 AT TIME 22:00
VALVE VRP.PRN.006 9.47 AT TIME 23:00
VALVE VRP.PRN.007 11.86 AT TIME 00:00
VALVE VRP.PRN.007 12.85 AT TIME 01:00
VALVE VRP.PRN.007 12.96 AT TIME 02:00
VALVE VRP.PRN.007 12.73 AT TIME 03:00
VALVE VRP.PRN.007 13.02 AT TIME 04:00
VALVE VRP.PRN.007 12.40 AT TIME 05:00
VALVE VRP.PRN.007 11.16 AT TIME 06:00
VALVE VRP.PRN.007 9.95 AT TIME 07:00
VALVE VRP.PRN.007 9.03 AT TIME 08:00
VALVE VRP.PRN.007 8.62 AT TIME 09:00
VALVE VRP.PRN.007 8.48 AT TIME 10:00
VALVE VRP.PRN.007 8.49 AT TIME 11:00
VALVE VRP.PRN.007 8.47 AT TIME 12:00
VALVE VRP.PRN.007 8.53 AT TIME 13:00
VALVE VRP.PRN.007 8.55 AT TIME 14:00
VALVE VRP.PRN.007 8.55 AT TIME 15:00
VALVE VRP.PRN.007 8.55 AT TIME 16:00
VALVE VRP.PRN.007 8.60 AT TIME 17:00
VALVE VRP.PRN.007 8.53 AT TIME 18:00
VALVE VRP.PRN.007 8.57 AT TIME 19:00
VALVE VRP.PRN.007 8.68 AT TIME 20:00
VALVE VRP.PRN.007 8.92 AT TIME 21:00
VALVE VRP.PRN.007 9.21 AT TIME 22:00
VALVE VRP.PRN.007 10.22 AT TIME 23:00
VALVE VRP.PRN.008 14.41 AT TIME 00:00
VALVE VRP.PRN.008 14.39 AT TIME 01:00
VALVE VRP.PRN.008 14.35 AT TIME 02:00
VALVE VRP.PRN.008 14.33 AT TIME 03:00
VALVE VRP.PRN.008 14.31 AT TIME 04:00
VALVE VRP.PRN.008 14.31 AT TIME 05:00
VALVE VRP.PRN.008 14.30 AT TIME 06:00
VALVE VRP.PRN.008 14.34 AT TIME 07:00
VALVE VRP.PRN.008 14.38 AT TIME 08:00
VALVE VRP.PRN.008 14.43 AT TIME 09:00
VALVE VRP.PRN.008 14.46 AT TIME 10:00
VALVE VRP.PRN.008 14.49 AT TIME 11:00
VALVE VRP.PRN.008 14.51 AT TIME 12:00
VALVE VRP.PRN.008 14.51 AT TIME 13:00
VALVE VRP.PRN.008 14.49 AT TIME 14:00
VALVE VRP.PRN.008 14.47 AT TIME 15:00
VALVE VRP.PRN.008 14.46 AT TIME 16:00
VALVE VRP.PRN.008 14.50 AT TIME 17:00
VALVE VRP.PRN.008 14.49 AT TIME 18:00
VALVE VRP.PRN.008 14.52 AT TIME 19:00
VALVE VRP.PRN.008 14.51 AT TIME 20:00
VALVE VRP.PRN.008 14.50 AT TIME 21:00
VALVE VRP.PRN.008 14.49 AT TIME 22:00
VALVE VRP.PRN.008 14.44 AT TIME 23:00
VALVE VRP.PRN.009 15.18 AT TIME 00:00
VALVE VRP.PRN.009 15.21 AT TIME 01:00
VALVE VRP.PRN.009 15.24 AT TIME 02:00
VALVE VRP.PRN.009 15.34 AT TIME 03:00
VALVE VRP.PRN.009 15.35 AT TIME 04:00
VALVE VRP.PRN.009 15.12 AT TIME 05:00
VALVE VRP.PRN.009 15.00 AT TIME 06:00
VALVE VRP.PRN.009 15.00 AT TIME 07:00
VALVE VRP.PRN.009 14.94 AT TIME 08:00
VALVE VRP.PRN.009 14.92 AT TIME 09:00
VALVE VRP.PRN.009 14.84 AT TIME 10:00
VALVE VRP.PRN.009 14.82 AT TIME 11:00
VALVE VRP.PRN.009 14.87 AT TIME 12:00
VALVE VRP.PRN.009 14.83 AT TIME 13:00
VALVE VRP.PRN.009 14.79 AT TIME 14:00
VALVE VRP.PRN.009 14.85 AT TIME 15:00
VALVE VRP.PRN.009 14.82 AT TIME 16:00
VALVE VRP.PRN.009 14.89 AT TIME 17:00
VALVE VRP.PRN.009 14.78 AT TIME 18:00
VALVE VRP.PRN.009 14.88 AT TIME 19:00
VALVE VRP.PRN.009 14.87 AT TIME 20:00
VALVE VRP.PRN.009 14.90 AT TIME 21:00
VALVE VRP.PRN.009 14.93 AT TIME 22:00
VALVE VRP.PRN.009 15.02 AT TIME 23:00
VALVE VRP.PRN.010 12.41 AT TIME 00:00
VALVE VRP.PRN.010 12.39 AT TIME 01:00
VALVE VRP.PRN.010 12.38 AT TIME 02:00
VALVE VRP.PRN.010 12.38 AT TIME 03:00
VALVE VRP.PRN.010 12.37 AT TIME 04:00
VALVE VRP.PRN.010 12.37 AT TIME 05:00
VALVE VRP.PRN.010 12.42 AT TIME 06:00
VALVE VRP.PRN.010 12.43 AT TIME 07:00
VALVE VRP.PRN.010 12.43 AT TIME 08:00
VALVE VRP.PRN.010 12.43 AT TIME 09:00
VALVE VRP.PRN.010 12.40 AT TIME 10:00
VALVE VRP.PRN.010 12.39 AT TIME 11:00
VALVE VRP.PRN.010 12.41 AT TIME 12:00
VALVE VRP.PRN.010 12.41 AT TIME 13:00
VALVE VRP.PRN.010 12.41 AT TIME 14:00
VALVE VRP.PRN.010 12.39 AT TIME 15:00
VALVE VRP.PRN.010 12.41 AT TIME 16:00
VALVE VRP.PRN.010 12.41 AT TIME 17:00
VALVE VRP.PRN.010 12.42 AT TIME 18:00
VALVE VRP.PRN.010 12.43 AT TIME 19:00
VALVE VRP.PRN.010 12.43 AT TIME 20:00
VALVE VRP.PRN.010 12.44 AT TIME 21:00
VALVE VRP.PRN.010 12.44 AT TIME 22:00
VALVE VRP.PRN.010 12.44 AT TIME 23:00
VALVE VRP.RLF.001 16.53 AT TIME 00:00
VALVE VRP.RLF.001 16.57 AT TIME 01:00
VALVE VRP.RLF.001 16.55 AT TIME 02:00
VALVE VRP.RLF.001 16.54 AT TIME 03:00
VALVE VRP.RLF.001 16.50 AT TIME 04:00
VALVE VRP.RLF.001 16.35 AT TIME 05:00
VALVE VRP.RLF.001 16.17 AT TIME 06:00
VALVE VRP.RLF.001 16.06 AT TIME 07:00
VALVE VRP.RLF.001 15.92 AT TIME 08:00
VALVE VRP.RLF.001 15.88 AT TIME 09:00
VALVE VRP.RLF.001 15.89 AT TIME 10:00
VALVE VRP.RLF.001 15.97 AT TIME 11:00
VALVE VRP.RLF.001 16.04 AT TIME 12:00
VALVE VRP.RLF.001 16.08 AT TIME 13:00
VALVE VRP.RLF.001 16.08 AT TIME 14:00
VALVE VRP.RLF.001 16.07 AT TIME 15:00
VALVE VRP.RLF.001 16.05 AT TIME 16:00
VALVE VRP.RLF.001 16.07 AT TIME 17:00
VALVE VRP.RLF.001 16.08 AT TIME 18:00
VALVE VRP.RLF.001 16.14 AT TIME 19:00
VALVE VRP.RLF.001 16.20 AT TIME 20:00
VALVE VRP.RLF.001 16.26 AT TIME 21:00
VALVE VRP.RLF.001 16.32 AT TIME 22:00
VALVE VRP.RLF.001 16.42 AT TIME 23:00

[RULES]




[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:06 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40.000000
 Accuracy           	0.001000
 CHECKFREQ          	10
 MAXCHECK           	10
 DAMPLIMIT          	0.000000
 Unbalanced         	Continue 10
 Pattern            	Consumo
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.010000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
0               	200880.366        	8252685.964       
1               	200884.859        	8252680.571       
2               	200886.090        	8252677.864       
3               	200887.813        	8252675.402       
4               	200888.798        	8252673.925       
5               	200890.767        	8252669.249       
6               	200891.505        	8252666.049       
7               	200891.998        	8252663.587       
8               	200892.727        	8252661.177       
9               	200893.228        	8252657.680       
10              	200893.228        	8252655.464       
11              	200893.277        	8252654.377       
12              	200892.736        	8252650.049       
13              	200892.490        	8252647.096       
14              	200892.167        	8252644.907       
15              	200891.259        	8252642.173       
16              	200890.157        	8252638.887       
17              	200888.552        	8252636.019       
18              	200856.117        	8252550.967       
19              	200855.717        	8252550.077       
20              	200855.347        	8252549.154       
21              	200854.936        	8252548.549       
22              	200854.580        	8252548.214       
23              	200853.724        	8252547.752       
24              	200853.248        	8252547.639       
25              	200852.517        	8252547.628       
26              	200851.807        	8252547.807       
27              	200790.617        	8252593.667       
28              	200788.777        	8252766.428       
29              	200716.554        	8252829.419       
30              	200630.494        	8252905.162       
31              	200630.391        	8252905.263       
32              	200568.045        	8252656.510       
33              	200564.550        	8252675.184       
34              	200612.807        	8252905.865       
35              	200575.382        	8252638.576       
36              	200575.806        	8252643.061       
39              	200790.137        	8252768.168       
40              	200574.209        	8252637.668       
41              	200795.955        	8252775.037       
42              	204068.040        	8256996.304       
43              	204080.142        	8256998.071       
44              	204086.091        	8257000.742       
63              	204923.500        	8258311.958       
64              	204920.726        	8258320.157       
65              	201709.629        	8254126.723       
66              	201705.890        	8254126.675       
67              	201688.393        	8254126.839       
68              	201684.959        	8254127.002       
69              	201670.377        	8254126.633       
70              	206065.613        	8255619.179       
71              	206057.925        	8255600.874       
72              	205663.786        	8255858.335       
73              	205741.425        	8255825.862       
76              	202612.067        	8256629.778       
77              	202597.644        	8256628.048       
78              	202588.809        	8256625.858       
79              	202572.598        	8256620.506       
80              	202546.498        	8256608.263       
81              	202532.962        	8256602.180       
82              	202518.115        	8256596.050       
83              	202500.334        	8256589.150       
84              	202487.345        	8256583.699       
85              	202905.882        	8256486.030       
86              	202967.491        	8256510.300       
87              	202968.970        	8256510.875       
88              	202161.200        	8256303.368       
89              	202211.249        	8256320.472       
90              	202246.426        	8256335.222       
91              	202280.867        	8256348.947       
92              	203009.397        	8256319.463       
93              	203017.420        	8256322.648       
94              	203061.000        	8256338.877       
95              	203104.705        	8256354.494       
96              	203136.275        	8256367.006       
97              	203153.857        	8256372.938       
98              	203154.557        	8256372.219       
99              	203155.409        	8256372.427       
100             	202973.080        	8256303.895       
101             	202977.184        	8256306.683       
102             	202988.263        	8256311.739       
103             	203000.550        	8256315.853       
104             	202223.598        	8256225.244       
105             	202209.569        	8256220.182       
106             	202206.165        	8256218.919       
107             	202209.518        	8256210.869       
108             	202197.056        	8256218.001       
109             	202183.099        	8256246.762       
110             	202179.821        	8256255.895       
111             	202198.016        	8256215.841       
112             	202212.892        	8256580.812       
113             	202196.222        	8256575.430       
114             	202156.753        	8256561.039       
115             	202074.428        	8256530.150       
116             	202114.723        	8256559.295       
117             	202145.029        	8256571.444       
118             	202147.552        	8256572.276       
119             	202106.246        	8256556.083       
120             	202106.240        	8256555.647       
121             	202106.556        	8256555.075       
122             	202380.136        	8256664.159       
123             	202381.474        	8256664.695       
124             	202346.672        	8256651.974       
125             	202372.445        	8256661.436       
126             	202380.594        	8256662.407       
127             	202420.627        	8256679.656       
128             	202425.972        	8256681.641       
129             	202460.232        	8256694.030       
130             	202426.637        	8256680.266       
131             	202614.552        	8256615.402       
132             	202603.742        	8256683.236       
133             	202608.472        	8256650.581       
134             	202486.638        	8256586.137       
135             	202505.757        	8256540.323       
136             	202488.685        	8256579.080       
137             	203050.502        	8256710.933       
138             	203055.235        	8256697.010       
139             	203062.621        	8256674.242       
140             	202961.411        	8256332.178       
141             	202963.230        	8256327.360       
142             	203090.287        	8256598.986       
143             	203089.325        	8256601.571       
144             	203083.968        	8256615.971       
145             	203080.073        	8256627.364       
146             	203077.253        	8256635.245       
147             	202199.599        	8256186.382       
148             	202189.120        	8256215.281       
149             	202181.209        	8256235.878       
150             	202166.141        	8256263.977       
151             	202162.302        	8256275.489       
152             	202154.487        	8256297.697       
153             	202143.617        	8256325.871       
154             	202135.014        	8256349.184       
155             	202120.297        	8256389.546       
156             	202103.155        	8256432.952       
157             	202096.479        	8256451.257       
158             	202089.630        	8256470.706       
159             	202081.688        	8256492.177       
160             	202075.472        	8256508.945       
161             	202068.400        	8256524.999       
162             	203166.711        	8256202.952       
163             	203161.840        	8256200.450       
164             	203155.933        	8256197.416       
165             	202974.528        	8256104.233       
166             	202981.695        	8256282.453       
167             	202996.688        	8256244.452       
168             	203007.211        	8256216.931       
169             	203014.962        	8256195.693       
170             	203022.257        	8256175.567       
171             	203027.407        	8256161.201       
172             	202906.619        	8256280.961       
173             	202964.900        	8256129.954       
174             	202839.714        	8256255.118       
175             	202854.203        	8256214.440       
176             	202871.321        	8256167.462       
177             	202896.071        	8256112.398       
178             	202514.650        	8256129.210       
179             	202527.352        	8256098.575       
180             	202549.797        	8256040.831       
181             	202562.949        	8256009.107       
182             	202568.355        	8255994.069       
183             	202573.387        	8255984.114       
184             	202911.857        	8256467.698       
185             	202929.039        	8256421.947       
186             	202942.008        	8256387.378       
187             	202959.132        	8256337.899       
188             	202838.425        	8256457.652       
189             	202868.829        	8256471.434       
190             	202775.663        	8256431.791       
191             	202787.369        	8256436.165       
192             	202708.583        	8256408.336       
193             	202733.863        	8256416.176       
194             	202829.647        	8256279.836       
195             	202832.759        	8256281.094       
196             	202793.047        	8256386.222       
197             	202820.402        	8256313.766       
198             	202311.013        	8256077.429       
199             	202323.830        	8256082.843       
200             	202375.649        	8256106.675       
201             	202315.282        	8256258.180       
202             	202251.915        	8256233.644       
203             	202766.705        	8256256.579       
204             	202797.238        	8256267.601       
205             	202502.279        	8256156.369       
206             	202557.116        	8256173.694       
207             	202563.390        	8256176.014       
208             	202443.428        	8256307.797       
209             	202440.782        	8256314.954       
210             	202823.243        	8256506.177       
211             	202951.611        	8256559.098       
212             	202691.202        	8256458.147       
213             	202705.666        	8256463.408       
214             	202561.501        	8256402.131       
215             	202670.614        	8256449.375       
216             	202687.367        	8256456.628       
217             	202554.849        	8256403.316       
218             	202540.055        	8256447.964       
219             	202426.709        	8256353.082       
220             	202520.820        	8256495.112       
221             	202391.435        	8256444.853       
222             	202966.964        	8256124.441       
223             	202806.406        	8256551.050       
224             	202820.968        	8256556.353       
225             	202876.211        	8256579.768       
226             	202933.645        	8256604.164       
227             	202673.963        	8256503.123       
228             	202682.921        	8256506.398       
229             	202708.421        	8256514.727       
230             	202764.591        	8256535.820       
231             	203391.917        	8257004.505       
232             	203438.489        	8257022.114       
233             	202026.862        	8255669.583       
234             	202027.186        	8255669.622       
235             	203174.835        	8257645.983       
236             	203188.426        	8257610.900       
237             	203203.151        	8257570.495       
238             	203165.179        	8257666.018       
239             	203171.903        	8257668.482       
240             	203180.539        	8257672.501       
241             	203193.752        	8257677.533       
242             	203197.507        	8257678.929       
243             	203358.271        	8257087.202       
244             	203370.336        	8257056.631       
245             	203343.229        	8257124.479       
246             	203356.343        	8257092.086       
247             	203326.785        	8257166.429       
248             	203333.873        	8257147.588       
249             	203312.120        	8257205.478       
250             	203313.802        	8257200.947       
251             	203296.930        	8257246.451       
252             	203297.569        	8257245.304       
253             	203326.180        	8257258.495       
254             	202676.186        	8257166.690       
255             	202695.798        	8257173.971       
256             	202701.351        	8257176.290       
257             	205288.031        	8256903.098       
258             	205285.693        	8256905.778       
259             	202701.942        	8256232.070       
260             	202634.667        	8256205.082       
261             	202696.188        	8256229.892       
262             	202383.746        	8256079.083       
263             	202339.122        	8256061.007       
264             	202335.014        	8256059.262       
265             	202320.341        	8256053.635       
266             	202449.970        	8256104.667       
267             	202439.867        	8256132.275       
268             	202408.233        	8256120.062       
269             	202632.878        	8256618.834       
270             	202639.007        	8256631.836       
271             	202646.440        	8256641.960       
272             	202647.679        	8256658.696       
273             	202638.757        	8256704.891       
274             	202293.915        	8256516.289       
275             	202355.212        	8256537.439       
276             	202303.293        	8256615.685       
277             	202260.636        	8256602.782       
278             	202323.142        	8256622.775       
279             	202310.912        	8256618.478       
280             	202317.722        	8256557.532       
281             	203060.488        	8256591.165       
282             	203017.121        	8256576.361       
283             	202250.122        	8256492.201       
284             	202109.251        	8256436.829       
285             	202329.596        	8256624.974       
286             	202445.357        	8256669.790       
287             	202346.134        	8256562.719       
288             	202341.366        	8256574.725       
289             	202339.147        	8256581.299       
290             	202984.292        	8256674.676       
291             	202962.281        	8256667.173       
292             	202979.927        	8256688.712       
293             	202680.374        	8256022.221       
294             	202642.297        	8256006.399       
295             	202635.233        	8256003.622       
296             	202632.766        	8256010.204       
297             	202638.991        	8255993.619       
298             	202083.606        	8255597.880       
299             	202078.286        	8255632.860       
300             	202071.506        	8255675.050       
301             	202164.916        	8255642.560       
302             	202161.566        	8255650.910       
303             	202280.007        	8255583.660       
304             	202275.597        	8255594.740       
305             	202049.636        	8255557.560       
306             	202047.420        	8255557.236       
307             	202126.411        	8255578.405       
308             	202134.166        	8255539.770       
309             	202246.807        	8255583.750       
310             	202263.427        	8255541.430       
311             	202292.347        	8255552.660       
312             	202281.690        	8256349.275       
313             	202297.404        	8256303.569       
314             	202427.188        	8256351.787       
315             	204065.285        	8257830.468       
316             	204030.419        	8257816.878       
317             	205478.115        	8257555.703       
318             	205474.552        	8257567.371       
319             	205474.669        	8257568.192       
320             	205475.138        	8257569.072       
321             	205475.900        	8257569.835       
322             	205476.544        	8257570.362       
323             	205477.951        	8257571.125       
324             	205479.772        	8257571.705       
325             	204956.539        	8256381.212       
326             	204965.763        	8256377.041       
327             	204971.322        	8256374.609       
328             	204978.162        	8256371.402       
329             	204984.524        	8256368.334       
330             	205001.811        	8256358.138       
331             	205018.784        	8256347.377       
332             	205035.383        	8256337.130       
333             	205052.453        	8256326.546       
334             	205071.989        	8256314.108       
335             	202154.981        	8254690.287       
336             	202155.278        	8254678.285       
337             	202155.277        	8254678.043       
338             	202155.274        	8254677.340       
339             	202155.269        	8254676.395       
340             	202155.184        	8254667.003       
341             	202154.941        	8254664.853       
342             	202181.957        	8253715.199       
343             	202188.487        	8253715.439       
344             	202320.723        	8255153.514       
345             	202321.817        	8255145.625       
346             	202325.652        	8255123.657       
347             	202329.229        	8255102.781       
348             	202333.077        	8255080.296       
349             	202337.347        	8255053.665       
350             	202341.096        	8255030.342       
351             	202343.810        	8255015.157       
352             	202144.337        	8254457.902       
353             	202150.297        	8254457.989       
354             	202351.263        	8254900.995       
355             	202361.748        	8254902.610       
356             	202118.358        	8253136.839       
357             	202115.936        	8253140.371       
358             	202106.613        	8253158.688       
359             	202350.947        	8254196.539       
360             	202350.917        	8254242.709       
361             	202508.358        	8253632.379       
362             	202513.463        	8253632.036       
363             	202396.092        	8255395.865       
364             	202393.972        	8255401.364       
365             	202389.004        	8255414.721       
366             	202299.717        	8255645.100       
367             	202263.447        	8255368.280       
368             	202262.337        	8255374.220       
369             	202079.425        	8255114.800       
370             	202038.687        	8255104.500       
371             	202340.687        	8255289.100       
372             	202277.227        	8255280.490       
373             	202380.227        	8255173.210       
374             	202439.667        	8255184.840       
375             	202228.717        	8255318.900       
376             	202239.667        	8255187.990       
377             	202366.867        	8255212.860       
378             	202484.357        	8254613.250       
379             	202507.417        	8254613.450       
380             	202298.287        	8254997.340       
381             	202298.907        	8254994.110       
382             	202273.687        	8254989.970       
383             	202176.937        	8254978.320       
384             	202165.707        	8255049.970       
385             	202404.527        	8255041.470       
386             	202364.617        	8255035.380       
387             	202487.627        	8255054.700       
388             	202502.907        	8255015.900       
389             	202471.767        	8255095.840       
390             	201900.106        	8255197.110       
391             	201903.446        	8255169.680       
392             	201909.329        	8254070.392       
393             	201949.357        	8254053.789       
394             	202995.750        	8256860.989       
395             	203005.664        	8256835.517       
396             	202985.630        	8256888.394       
397             	202993.970        	8256905.106       
398             	202995.425        	8256900.855       
399             	202278.812        	8253217.087       
400             	202297.558        	8253226.061       
401             	202312.586        	8253233.476       
402             	204252.555        	8256546.462       
403             	204272.531        	8256549.485       
404             	204292.554        	8256552.614       
405             	204311.862        	8256555.379       
406             	204327.791        	8256557.902       
407             	205319.694        	8256159.988       
408             	205335.161        	8256150.500       
409             	205355.797        	8256137.674       
410             	205373.821        	8256126.550       
411             	205198.748        	8256235.495       
412             	205216.332        	8256224.408       
413             	205233.774        	8256213.599       
414             	205250.828        	8256202.946       
415             	205267.803        	8256192.282       
416             	205285.193        	8256181.681       
417             	205301.888        	8256171.003       
418             	205089.160        	8256303.717       
419             	205107.848        	8256291.704       
420             	205123.980        	8256281.802       
421             	205142.200        	8256270.296       
422             	205164.584        	8256256.630       
423             	205181.471        	8256245.767       
424             	204782.879        	8256461.494       
425             	204791.641        	8256457.237       
426             	204809.425        	8256449.021       
427             	204826.574        	8256440.125       
428             	204847.467        	8256430.687       
429             	204777.312        	8256464.536       
430             	204675.914        	8256519.201       
431             	204695.839        	8256514.076       
432             	204715.964        	8256506.963       
433             	204728.973        	8256502.186       
434             	204742.645        	8256497.897       
435             	204753.986        	8256493.615       
436             	204761.104        	8256491.662       
437             	204765.424        	8256490.369       
438             	204771.361        	8256477.183       
439             	204537.391        	8256550.393       
440             	204558.628        	8256545.742       
441             	204577.099        	8256541.416       
442             	204596.202        	8256537.242       
443             	204615.283        	8256532.896       
444             	204635.190        	8256528.545       
445             	204655.376        	8256523.873       
446             	204342.618        	8256559.913       
447             	204353.093        	8256561.645       
448             	204373.714        	8256561.325       
449             	204788.918        	8256487.627       
450             	201863.417        	8253547.909       
451             	201859.187        	8253543.659       
452             	201699.556        	8255410.830       
453             	201699.897        	8255540.385       
454             	201698.628        	8255567.822       
455             	201699.066        	8255577.880       
456             	201977.526        	8255519.110       
457             	201979.883        	8255519.899       
458             	201982.239        	8255520.688       
459             	201984.595        	8255521.477       
460             	201989.232        	8255523.030       
461             	201993.942        	8255523.999       
462             	202002.991        	8255525.586       
463             	202007.255        	8255525.937       
464             	201919.873        	8255076.642       
465             	201920.825        	8255072.554       
466             	200718.101        	8253288.263       
467             	200718.621        	8253288.235       
468             	200719.160        	8253288.178       
PM.VRP.PRN.002  	200724.739        	8253287.576       
470             	200728.365        	8253287.161       
471             	200732.445        	8253286.694       
472             	200732.947        	8253286.637       
473             	200736.356        	8253286.298       
477             	202169.876        	8255123.167       
478             	202177.993        	8255124.809       
479             	202193.867        	8255127.651       
480             	202213.469        	8255131.609       
481             	202233.114        	8255135.691       
482             	202255.175        	8255139.760       
483             	202273.784        	8255143.987       
484             	202280.045        	8255145.240       
485             	202183.432        	8254188.319       
486             	202183.439        	8254188.646       
PM.VRP.PRN.001  	202183.444        	8254191.571       
488             	202183.443        	8254194.052       
489             	202183.514        	8254197.834       
490             	201886.540        	8255705.528       
491             	201916.973        	8255716.596       
492             	202119.247        	8253134.660       
497             	202377.652        	8253491.044       
498             	202377.387        	8253488.533       
499             	201861.347        	8253549.959       
500             	201860.302        	8253550.874       
501             	201859.737        	8253551.369       
502             	201913.226        	8255108.160       
503             	201915.286        	8255099.404       
504             	201918.658        	8255082.921       
505             	201904.279        	8255069.323       
506             	201902.998        	8255069.138       
507             	201884.601        	8255066.164       
508             	204863.207        	8256424.436       
509             	204869.975        	8256421.052       
510             	204885.018        	8256414.163       
511             	204911.838        	8256401.920       
512             	204927.992        	8256394.445       
513             	204947.770        	8256385.178       
538             	201999.828        	8253742.590       
539             	202013.678        	8253767.242       
540             	202022.924        	8253785.194       
541             	202032.553        	8253803.732       
542             	202041.798        	8253821.992       
543             	202050.055        	8253838.062       
544             	202059.177        	8253855.048       
545             	202061.055        	8253859.503       
546             	202112.464        	8255115.626       
547             	202112.305        	8255116.499       
548             	202111.207        	8255122.918       
549             	202107.950        	8255144.817       
550             	202104.960        	8255163.067       
551             	202100.693        	8255189.135       
552             	202097.566        	8255208.294       
553             	202093.820        	8255230.708       
554             	202091.086        	8255250.030       
555             	202087.111        	8255273.745       
556             	202084.186        	8255292.016       
557             	202079.225        	8255322.563       
558             	202075.750        	8255343.858       
559             	202070.829        	8255373.943       
560             	202068.353        	8255390.090       
561             	202064.780        	8255413.885       
562             	202058.695        	8255450.745       
563             	202055.998        	8255467.705       
564             	202052.629        	8255488.579       
565             	202049.330        	8255509.616       
566             	202045.966        	8255530.216       
567             	202042.102        	8255554.625       
568             	202038.135        	8255579.829       
569             	202034.995        	8255600.265       
570             	202031.944        	8255618.855       
571             	202030.535        	8255627.435       
572             	202026.355        	8255655.829       
573             	202025.900        	8255660.142       
574             	202025.445        	8255664.454       
613             	202180.360        	8254667.171       
614             	202179.867        	8254673.680       
615             	202176.079        	8254713.388       
616             	202173.479        	8254733.275       
624             	201851.791        	8255679.090       
625             	201853.271        	8255675.219       
639             	201888.974        	8255699.623       
640             	201964.907        	8255664.590       
641             	201980.325        	8255670.516       
642             	201985.817        	8255672.718       
643             	201991.308        	8255674.920       
644             	201993.798        	8255675.888       
645             	201996.288        	8255676.855       
667             	202399.377        	8254126.059       
668             	202399.315        	8254212.749       
669             	202159.937        	8253411.749       
670             	202162.212        	8253413.682       
671             	202476.745        	8253481.812       
672             	202473.924        	8253467.816       
673             	202477.900        	8253487.797       
674             	202485.204        	8253487.300       
675             	202485.865        	8253487.155       
676             	202198.308        	8253715.833       
677             	202200.547        	8253716.039       
678             	202203.145        	8253716.168       
679             	202207.657        	8253716.389       
680             	201920.421        	8253671.259       
681             	201921.527        	8253673.424       
682             	201922.229        	8253674.734       
683             	202020.457        	8253874.199       
684             	202056.918        	8253860.881       
685             	201889.497        	8254032.429       
686             	201864.303        	8254030.589       
687             	202351.057        	8254158.689       
688             	202008.617        	8253324.958       
689             	202008.615        	8253324.962       
690             	201994.835        	8253349.853       
691             	202400.929        	8255397.213       
692             	202402.436        	8255397.609       
693             	202416.178        	8255400.112       
694             	201850.587        	8253945.969       
695             	201893.617        	8254032.429       
696             	201968.947        	8254219.999       
697             	201969.397        	8254267.719       
698             	201806.667        	8254161.819       
699             	201896.657        	8254161.859       
700             	202544.697        	8254486.010       
701             	202552.807        	8254485.900       
702             	202531.517        	8254485.760       
703             	202312.825        	8255152.117       
704             	202314.283        	8255152.295       
705             	204144.751        	8256526.638       
706             	204172.656        	8256533.645       
707             	204126.530        	8256520.844       
787             	202265.806        	8253211.047       
788             	202269.333        	8253212.917       
789             	204174.572        	8257110.893       
790             	204165.893        	8257129.701       
791             	204154.994        	8257153.172       
792             	204147.717        	8257167.619       
793             	204147.708        	8257167.636       
794             	204140.577        	8257183.629       
795             	204140.586        	8257183.604       
796             	204139.419        	8257186.409       
797             	204141.322        	8257187.473       
798             	204151.346        	8257192.592       
799             	204165.809        	8257200.010       
800             	204178.603        	8257206.334       
801             	203400.508        	8256291.688       
802             	203419.644        	8256299.016       
810             	201854.725        	8255671.356       
811             	201858.197        	8255662.764       
864             	205711.712        	8254805.623       
865             	205708.959        	8254799.231       
875             	201697.512        	8255035.606       
876             	201702.474        	8255036.651       
877             	201928.757        	8255284.945       
878             	201927.986        	8255289.649       
879             	202261.089        	8256617.313       
880             	202287.072        	8256626.771       
881             	202835.172        	8256466.939       
882             	202567.905        	8256176.704       
883             	202572.553        	8256165.848       
884             	202577.763        	8256153.806       
885             	202320.584        	8256052.641       
886             	202308.912        	8256048.424       
887             	202291.326        	8256043.930       
888             	202048.656        	8255672.270       
889             	205578.415        	8257603.686       
890             	205107.889        	8259795.248       
891             	205091.677        	8259804.955       
892             	205107.560        	8259446.070       
893             	205053.790        	8259751.880       
894             	204830.973        	8259436.264       
895             	204880.478        	8259444.590       
896             	204839.552        	8259386.702       
897             	204955.179        	8259403.909       
898             	204836.139        	8259405.697       
899             	204618.462        	8259373.884       
900             	204689.549        	8259384.598       
901             	204735.866        	8259391.265       
902             	204783.946        	8259400.622       
903             	204742.586        	8259351.401       
904             	204759.354        	8259248.661       
905             	204765.463        	8259212.384       
906             	204787.904        	8259086.779       
907             	203143.908        	8257421.498       
908             	203148.061        	8257423.082       
909             	203432.065        	8257659.663       
910             	203449.014        	8257665.999       
911             	203460.848        	8257670.885       
912             	203470.162        	8257674.626       
913             	202828.296        	8257226.082       
914             	202838.196        	8257230.439       
915             	202839.922        	8257230.878       
916             	202991.301        	8256652.141       
917             	204283.583        	8257443.789       
918             	204278.747        	8257444.278       
919             	203209.018        	8257554.092       
920             	203210.692        	8257550.489       
921             	203211.808        	8257551.160       
922             	203361.617        	8257641.702       
923             	203360.899        	8257643.481       
924             	203360.136        	8257645.373       
925             	204329.622        	8257219.638       
926             	204319.592        	8257220.601       
927             	204311.772        	8257221.351       
928             	204286.610        	8257223.776       
929             	204261.707        	8257226.625       
930             	204249.381        	8257198.989       
931             	204259.233        	8257176.487       
932             	204269.211        	8257154.142       
933             	204406.241        	8257147.580       
934             	204390.312        	8257140.336       
935             	204370.265        	8257130.957       
936             	204349.187        	8257121.130       
937             	204333.013        	8257113.936       
938             	204312.676        	8257105.046       
939             	204288.909        	8257094.205       
940             	204274.984        	8257087.526       
941             	204268.567        	8257084.589       
942             	204396.402        	8257170.626       
943             	204386.864        	8257191.052       
944             	204380.916        	8257202.693       
945             	204331.379        	8257182.883       
946             	204352.827        	8257192.654       
947             	204367.471        	8257199.540       
948             	204377.021        	8257203.706       
949             	204378.265        	8257203.562       
950             	204379.510        	8257203.418       
951             	204328.999        	8257209.565       
952             	205636.791        	8257638.831       
953             	205629.090        	8257662.057       
954             	205620.461        	8257687.952       
955             	205611.972        	8257713.908       
956             	205601.496        	8257745.333       
957             	205595.810        	8257763.345       
958             	205587.062        	8257789.817       
959             	205578.496        	8257815.853       
960             	205570.198        	8257842.251       
961             	205561.725        	8257867.042       
962             	205555.291        	8257883.182       
963             	205547.126        	8257909.800       
964             	205536.719        	8257939.215       
965             	205526.717        	8257967.373       
966             	205518.192        	8257991.871       
