[TITLE]
asa_norte_se Apr-2017        

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 700001          	1108.6864   	0.061238058521219135	PRN_SE          	;
 700002          	1105.6071   	0.7761204191473765	PRN_SE          	;
 700003          	1105.5164   	0.0219647904996142	PRN_SE          	;
 700004          	1099.6949   	0.023256836998456792	PRN_SE          	;
 700005          	1099.4526   	0.04328355774884259	PRN_SE          	;
 700006          	1102.8470   	0.22287802124614198	PRN_SE          	;
 700007          	1101.0293   	0.2015592539884259	PRN_SE          	;
 700008          	1100.4104   	0.06266425524112654	PRN_SE          	;
 700009          	1100.0128   	0.22675416075038582	PRN_SE          	;
 700010          	1157.4315   	0.047159697255015426	PRN_SE          	;
 700011          	1157.4385   	0           	                	;
 700012          	1148.4254   	0.13501885923341048	PRN_SE          	;
 700013          	1148.4860   	0.13178874300154322	PRN_SE          	;
 700014          	1146.5459   	0.3443303922175926	PRN_SE          	;
 700015          	1147.2507   	0.06977051099344136	PRN_SE          	;
 700016          	1146.3494   	0.19251492849922844	PRN_SE          	;
 700018          	1147.2657   	0.1705501379996142	PRN_SE          	;
 700022          	1144.9438   	0.0529739065007716	PRN_SE          	;
 700023          	1144.9114   	0.31202922974729935	PRN_SE          	;
 700025          	1141.8885   	0.08333699924768519	PRN_SE          	;
 700026          	1152.0244   	0.30621502050655863	PRN_SE          	;
 700028          	1094.6488   	0.0         	PRN_SE          	;
 700031          	1155.6067   	0           	                	;
 700033          	1128.2732   	0.3727554152503857	PRN_SE          	;
 700036          	1108.6656   	0           	                	;
 700037          	1109.1245   	0.08887496480131173	PRN_SE          	;
 700040          	1122.6835   	0.21254164924961422	PRN_SE          	;
 700050          	1125.1757   	0           	                	;
 700051          	1125.2461   	0           	                	;
 700052          	1145.3801   	0.04328355775655864	PRN_SE          	;
 700053          	1145.3801   	0           	                	;
 700054          	1156.4750   	0.13695692899421294	PRN_SE          	;
 700056          	1156.1248   	0.2913564857418981	PRN_SE          	;
 700064          	1137.3229   	0.1912228820023148	PRN_SE          	;
 700065          	1136.3538   	0.07106255749807099	PRN_SE          	;
 700074          	1148.1897   	0.12468248724537037	PRN_SE          	;
 700075          	1148.1816   	0.028425022999614195	PRN_SE          	;
 700076          	1140.7543   	0.008398302249228395	PRN_SE          	;
 700077          	1140.1964   	0.18670071923804016	PRN_SE          	;
 700078          	1139.0618   	0.12274441750115739	PRN_SE          	;
 700079          	1143.7581   	0.2086655097337963	PRN_SE          	;
 700080          	1144.0903   	0.3798616710030865	PRN_SE          	;
 700081          	1148.4702   	0.05232788324845679	PRN_SE          	;
 700082          	1143.9495   	0.7577852722345677	PRN_SE          	;
 700083          	1144.1056   	0.5478277159992284	PRN_SE          	;
 700084          	1144.1382   	0.26422350923996907	PRN_SE          	;
 700085          	1145.6182   	0.22869223049266976	PRN_SE          	;
 700088          	1139.3879   	0.18734674247337962	PRN_SE          	;
 700089          	1152.7177   	0.04909776699382716	PRN_SE          	;
 700090          	1152.6851   	0.03359320899884259	PRN_SE          	;
 700091          	1131.4647   	0.04845174375385803	PRN_SE          	;
 700092          	1131.9006   	0.04845174375385803	PRN_SE          	;
 700093          	1100.8221   	0.058788115744598766	PRN_SE          	;
 700094          	1144.2677   	0.18928481226041666	PRN_SE          	;
 700095          	1145.1150   	0.2177098352411265	PRN_SE          	;
 700096          	1122.5306   	0.10465576649305554	PRN_SE          	;
 700098          	1159.5137   	0.018734674249614197	PRN_SE          	;
 700099          	1159.6791   	0.7985191953692129	PRN_SE          	;
 700102          	1106.3107   	0.02099408617476852	PRN_SE          	;
 700103          	1086.5383   	0           	                	;
 700104          	1158.1079   	0.4547277431298225	PRN_SE          	;
 700105          	1159.0531   	0.3587818590065586	PRN_SE          	;
 700106          	1135.0621   	0.20866550973302467	PRN_SE          	;
 700108          	1106.1378   	0.11305406874614196	PRN_SE          	;
 700109          	1104.6871   	0.057496069249614194	PRN_SE          	;
 700112          	1128.3495   	0.24484281174344133	PRN_SE          	;
 700113          	1133.5228   	0.17571832399691356	PRN_SE          	;
 700114          	1124.6550   	0.0542659529996142	PRN_SE          	;
 700115          	1090.1624   	0           	                	;
 700116          	1090.1785   	0           	                	;
 700118          	1097.3239   	0.21770983525270068	PRN_SE          	;
 700119          	1108.5048   	0.14083306849459876	PRN_SE          	;
 700120          	1100.3293   	0           	                	;
 700121          	1114.2440   	0.1472933009864969	PRN_SE          	;
 700122          	1110.0103   	0.20672743998263887	PRN_SE          	;
 700123          	1121.1732   	0.014858534749228394	PRN_SE          	;
 700124          	1123.7432   	0.3753395082484568	PRN_SE          	;
 700125          	1156.3104   	0.27843602074652785	PRN_SE          	;
 700126          	1158.2292   	0.2894184160069444	PRN_SE          	;
 700127          	1112.1106   	0.032947185750385806	PRN_SE          	;
 700128          	1112.8180   	0.07170858074652776	PRN_SE          	;
 700129          	1122.0582   	0.269391695236497	PRN_SE          	;
 700130          	1128.1960   	0.2945866019996142	PRN_SE          	;
 700132          	1111.2155   	0.09754951074845679	PRN_SE          	;
 700133          	1102.4174   	0.06912448774691358	PRN_SE          	;
 700134          	1104.0266   	0.05749606924768518	PRN_SE          	;
 700135          	1112.8741   	0.15181546373842592	PRN_SE          	;
 700137          	1120.1276   	0.12453924915123457	PRN_SE          	;
 700140          	1109.2773   	0.23450643975810184	PRN_SE          	;
 700141          	1126.5581   	0           	                	;
 700142          	1127.9272   	0           	                	;
 700143          	1100.1147   	0           	                	;
 700144          	1100.4290   	0           	                	;
 700145          	1109.2272   	0.33787015973186724	PRN_SE          	;
 700146          	1099.7747   	0.017442627750771607	PRN_SE          	;
 700147          	1108.2950   	0.0607261854988426	PRN_SE          	;
 700148          	1129.3429   	0.14923137074074072	PRN_SE          	;
 700149          	1109.1774   	0           	                	;
 700152          	1150.6995   	0           	                	;
 700153          	1154.5464   	0.3643571129876543	PRN_SE          	;
 700154          	1155.1930   	0.1201603245023148	PRN_SE          	;
 700155          	1129.8416   	0.04457560424768518	PRN_SE          	;
 700156          	1129.6909   	0.13954102199459878	PRN_SE          	;
 700157          	1148.6257   	0.16861206825424382	PRN_SE          	;
 700158          	1149.3578   	0.35143664799074065	PRN_SE          	;
 700159          	1130.4399   	0.18024048674189813	PRN_SE          	;
 700160          	1131.5823   	0.2842502299834105	PRN_SE          	;
 700161          	1148.7539   	0.1053017897492284	PRN_SE          	;
 700162          	1147.6381   	0.08462904575038581	PRN_SE          	;
 700163          	1153.3134   	0.21770983523611107	PRN_SE          	;
 700164          	1119.9473   	0.36112699673495374	PRN_SE          	;
 700165          	1118.8325   	0.2584092999988426	PRN_SE          	;
 700166          	1149.0616   	0.020672743998842592	PRN_SE          	;
 700167          	1104.6871   	0           	                	;
 700168          	1120.1049   	0.6331027849903548	PRN_SE          	;
 700169          	1121.6107   	0.5917572969456019	PRN_SE          	;
 700170          	1144.7065   	0.018088650998842593	PRN_SE          	;
 700171          	1144.2526   	0.10982395249228392	PRN_SE          	;
 700175          	1126.1819   	0.2945866019934412	PRN_SE          	;
 700176          	1127.1394   	0.06912448776041666	PRN_SE          	;
 700177          	1149.4677   	0.3230116249853395	PRN_SE          	;
 700178          	1146.4948   	0.37210939199189824	PRN_SE          	;
 700179          	1130.0000   	0.3275337877256944	PRN_SE          	;
 700180          	1128.4093   	0.3036309274749228	PRN_SE          	;
 700181          	1128.9625   	0.1220983942361111	PRN_SE          	;
 700182          	1123.9207   	0.07946085974729938	PRN_SE          	;
 700183          	1125.2653   	0.37146336871875	PRN_SE          	;
 700185          	1142.8835   	0.21060357948688266	PRN_SE          	;
 700186          	1120.0000   	0.17571832398341047	PRN_SE          	;
 700187          	1119.8068   	0           	                	;
 700188          	1125.9474   	0.16796604499537038	PRN_SE          	;
 700189          	1127.5629   	0.1027176967472994	PRN_SE          	;
 700190          	1150.3816   	0.06847846449614198	PRN_SE          	;
 700191          	1115.8752   	0.15439955673804012	PRN_SE          	;
 700192          	1117.8438   	0.14729330098958332	PRN_SE          	;
 700193          	1151.6195   	0.3482065318190586	PRN_SE          	;
 700194          	1151.2585   	0           	                	;
 700195          	1115.7419   	0.12246550268518519	PRN_SE          	;
 700196          	1115.4720   	0.15465643480536267	PRN_SE          	;
 700197          	1152.5281   	0.2506570209915124	PRN_SE          	;
 700198          	1104.9583   	0.023256837000385798	PRN_SE          	;
 700199          	1125.1409   	0           	                	;
 700200          	1125.0366   	0           	                	;
 700201          	1151.5638   	0.29523262525617294	PRN_SE          	;
 700202          	1118.6976   	0.16279785900077157	PRN_SE          	;
 700203          	1117.9634   	0.21318767248958337	PRN_SE          	;
 700204          	1156.0457   	0.13566488249421296	PRN_SE          	;
 700205          	1154.1454   	0.10917792924575616	PRN_SE          	;
 700206          	1123.0081   	0.2816661369899691	PRN_SE          	;
 700207          	1124.7552   	0.16085978924575614	PRN_SE          	;
 700209          	1156.8048   	0           	                	;
 700210          	1121.8322   	0.21706381200617283	PRN_SE          	;
 700211          	1125.9482   	0.09108927823765432	PRN_SE          	;
 700212          	1118.7954   	0.09431939448996914	PRN_SE          	;
 700213          	1120.1416   	0.14406318474344135	PRN_SE          	;
 700214          	1101.0151   	0.03230116249807099	PRN_SE          	;
 700215          	1103.0870   	0.3876139499837963	PRN_SE          	;
 700216          	1125.1274   	0.11240804549382716	PRN_SE          	;
 700218          	1100.1533   	0.255825206994213	PRN_SE          	;
 700219          	1109.3268   	0.345622438732253	PRN_SE          	;
 700220          	1105.0328   	0.38632190348495377	PRN_SE          	;
 700221          	1103.1914   	0.11757623149498457	PRN_SE          	;
 700222          	1126.3602   	0.029071046244212962	PRN_SE          	;
 700224          	1105.0907   	0.21577176548533944	PRN_SE          	;
 700225          	1126.5582   	0.06912448774498456	PRN_SE          	;
 700226          	1134.0084   	0.049097766994598765	PRN_SE          	;
 700227          	1134.7451   	0.18734674249228392	PRN_SE          	;
 700228          	1150.9019   	0.005814209249614197	PRN_SE          	;
 700229          	1151.2114   	0.261639416242284	PRN_SE          	;
 700239          	1156.7499   	0.05685004599652777	PRN_SE          	;
 700240          	1151.8306   	0.3675872292488425	PRN_SE          	;
 700241          	1151.2627   	0.28554227651466046	PRN_SE          	;
 700244          	1149.8875   	0.16861206824266978	PRN_SE          	;
 700245          	1150.9038   	0.18799276574266974	PRN_SE          	;
 700246          	1143.3323   	0.047159697247299376	PRN_SE          	;
 700247          	1143.6298   	0.09561144099729937	PRN_SE          	;
 700249          	1135.0237   	0.21512574224537034	PRN_SE          	;
 700250          	1154.5673   	0.029071046248070987	PRN_SE          	;
 700252          	1163.0197   	0           	                	;
 700257          	1147.3270   	0.04651367399884259	PRN_SE          	;
 700258          	1147.9010   	0.17765639374035494	PRN_SE          	;
 700265          	1139.7433   	0.021964790499614195	PRN_SE          	;
 700266          	1140.0057   	0.06912448774652778	PRN_SE          	;
 700267          	1153.6095   	0.26357748599652775	PRN_SE          	;
 700268          	1155.4332   	0.27585192776157397	PRN_SE          	;
 700270          	1155.8127   	0.13437283599151234	PRN_SE          	;
 700271          	1156.5601   	0.11111599899305555	PRN_SE          	;
 700272          	1163.7990   	0           	                	;
 700273          	1152.2736   	0.22223199799537033	PRN_SE          	;
 700274          	1153.2769   	0.1640899055015432	PRN_SE          	;
 700275          	1106.1552   	0.09108927823996915	PRN_SE          	;
 700277          	1144.6169   	0.024548883499228392	PRN_SE          	;
 700278          	1152.3650   	0.03359320899884259	PRN_SE          	;
 700279          	1032.4855   	0           	                	;
 700281          	1035.0000   	0           	                	;
 700282          	1134.2225   	0.17378025424537039	PRN_SE          	;
 700283          	1135.0000   	0.10853190599922839	PRN_SE          	;
 700284          	1147.2213   	0.16796604499151233	PRN_SE          	;
 700285          	1146.7992   	0.07041653424961421	PRN_SE          	;
 700286          	1143.6625   	0.25001099774228397	PRN_SE          	;
 700287          	1144.6069   	0.25647123023341045	PRN_SE          	;
 700288          	1127.3214   	0.25711725348341047	PRN_SE          	;
 700290          	1121.9121   	0.05749606925733025	PRN_SE          	;
 700291          	1122.0582   	0           	                	;
 700292          	1143.9783   	0           	                	;
 700293          	1131.5511   	0.07946085973958333	PRN_SE          	;
 700294          	1132.2126   	0.003876139500385803	PRN_SE          	;
 700295          	1122.2092   	0.2513030442361111	PRN_SE          	;
 700296          	1123.5662   	0.275205904478395	PRN_SE          	;
 700297          	1150.7610   	0           	                	;
 700299          	1148.1906   	0.9748490842172061	PRN_SE          	;
 700300          	1141.5284   	0.0736466504996142	PRN_SE          	;
 700301          	1141.4894   	0           	                	;
 700303          	1131.8676   	0.0917353015007716	PRN_SE          	;
 700304          	1143.4397   	0.13889499874614197	PRN_SE          	;
 700307          	1130.2756   	0.1699041147492284	PRN_SE          	;
 700309          	1134.9502   	0           	                	;
 700311          	1155.6067   	0           	                	;
 700316          	1125.0057   	0.125974533748071	PRN_SE          	;
 700317          	1123.4865   	0.41926908924266965	PRN_SE          	;
 700318          	1124.4366   	0.21383369573804015	PRN_SE          	;
 700319          	1124.2924   	0           	                	;
 700320          	1150.6688   	0.302984904224537	PRN_SE          	;
 700321          	1151.6886   	0.33011788072530857	PRN_SE          	;
 700322          	1045.1760   	0           	                	;
 700323          	1044.5311   	0           	                	;
 700324          	1050.0000   	0           	                	;
 700327          	1046.9814   	0           	                	;
 700328          	1152.5647   	0.07881483649884259	PRN_SE          	;
 700329          	1067.3080   	0           	                	;
 700330          	1064.3251   	0           	                	;
 700331          	1128.4626   	0           	                	;
 700333          	1127.9946   	0           	                	;
 700334          	1134.4307   	0.4664287864969136	PRN_SE          	;
 700335          	1137.1501   	0.43606569373456777	PRN_SE          	;
 700336          	1136.5870   	0.17313423099151234	PRN_SE          	;
 700337          	1137.4398   	0.21641778872800926	PRN_SE          	;
 700338          	1107.1909   	0.23644450948611112	PRN_SE          	;
 700339          	1108.5446   	0.03294718574845679	PRN_SE          	;
 700340          	1110.8781   	0.03488525549922839	PRN_SE          	;
 700341          	1113.3135   	0.02777899974922839	PRN_SE          	;
 700342          	1111.1249   	0.3805076942322531	PRN_SE          	;
 700343          	1112.4580   	0.06654039474151234	PRN_SE          	;
 700345          	1100.2262   	0.24936497447337963	PRN_SE          	;
 700347          	1115.5898   	0.11822225475424382	PRN_SE          	;
 700348          	1114.4565   	0.2177098352445987	PRN_SE          	;
 700349          	1123.3890   	0.18605469599729935	PRN_SE          	;
 700350          	1124.8385   	0.11563816174266975	PRN_SE          	;
 700351          	1131.4025   	0.14729330100462962	PRN_SE          	;
 700352          	1131.1676   	0.1408330685027006	PRN_SE          	;
 700353          	1127.9034   	0.30040081122646606	PRN_SE          	;
 700354          	1126.1274   	0.1679660449903549	PRN_SE          	;
 700355          	1150.1870   	0.3023388809915123	PRN_SE          	;
 700356          	1146.1649   	0.1472933009849537	PRN_SE          	;
 700357          	1146.1295   	0.09173530149498457	PRN_SE          	;
 700358          	1030.3363   	0           	                	;
 700359          	1030.3363   	0.024262781674382717	PRN_SE          	;
 700360          	1160.5986   	0.20672744000462967	PRN_SE          	;
 700361          	1159.7378   	0.3617730199841821	PRN_SE          	;
 700362          	1150.9188   	0.3940741824710648	PRN_SE          	;
 700363          	1149.6615   	0.3494985782403549	PRN_SE          	;
 700364          	1150.1163   	0.3281798109834105	PRN_SE          	;
 700365          	1146.4410   	0.025194906749614193	PRN_SE          	;
 700366          	1144.0297   	0.17119616124035494	PRN_SE          	;
 700367          	1145.0848   	0.1208063477507716	PRN_SE          	;
 700368          	1094.2721   	0.06654039474729938	PRN_SE          	;
 700369          	1096.6462   	0           	                	;
 700370          	1134.0566   	0.058142092488425924	PRN_SE          	;
 700371          	1133.9175   	0.011628418499228394	PRN_SE          	;
 700372          	1107.7721   	0.0853759504363426	PRN_SE          	;
 700373          	1108.1365   	0           	                	;
 700375          	1126.4885   	0           	                	;
 700376          	1125.0582   	0           	                	;
 700377          	1124.8688   	0.26122866898148145	PRN_SE          	;
 700378          	1137.4231   	0.8223875971408179	PRN_SE          	;
 700379          	1144.5760   	0.18993083547723766	PRN_SE          	;
 700380          	1131.3138   	0           	                	;
 700381          	1133.1853   	0           	                	;
 700382          	1143.6801   	0.29781671822800915	PRN_SE          	;
 700383          	1144.4376   	0.19832913774845679	PRN_SE          	;
 700384          	1106.4275   	0.23063030024305556	PRN_SE          	;
 700385          	1120.0000   	0.031655139249228394	PRN_SE          	;
 700386          	1120.3824   	0.09173530149266976	PRN_SE          	;
 700387          	1116.1379   	0           	                	;
 700388          	1163.0571   	0           	                	;
 700389          	1163.0541   	0           	                	;
 700390          	1149.3173   	0.11240804549922839	PRN_SE          	;
 700391          	1135.2603   	0.0587881157503858	PRN_SE          	;
 700392          	1156.0515   	0.1679660449934413	PRN_SE          	;
 700393          	1156.6312   	0.06072618550540124	PRN_SE          	;
 700394          	1135.2419   	0.08333699924344135	PRN_SE          	;
 700395          	1134.5664   	0.054911976246141976	PRN_SE          	;
 700396          	1145.9929   	0.1369569289972994	PRN_SE          	;
 700397          	1140.1401   	0.06524834824807098	PRN_SE          	;
 700398          	1139.7834   	0.013566488250385804	PRN_SE          	;
 700400          	1130.3101   	0.016150581248070988	PRN_SE          	;
 700401          	1138.5905   	0.1912228819918981	PRN_SE          	;
 700402          	1154.5890   	0.11305406874228394	PRN_SE          	;
 700403          	1159.8160   	0.26745362549729934	PRN_SE          	;
 700404          	1159.5791   	0.3204275319942129	PRN_SE          	;
 700406          	1079.2312   	0           	                	;
 700407          	1102.8907   	0.7823796114488814	PRN_SE          	;
 700408          	1088.3184   	0           	                	;
 700409          	1086.6405   	0           	                	;
 700410          	1155.8373   	0.17184218450424382	PRN_SE          	;
 700411          	1155.1110   	0.11499213849537038	PRN_SE          	;
 700412          	1125.7043   	0.09884155724537039	PRN_SE          	;
 700413          	1127.1490   	0.10982395248649691	PRN_SE          	;
 700415          	1130.4868   	0.009044325498842593	PRN_SE          	;
 700416          	1128.6423   	0.06072618550077159	PRN_SE          	;
 700417          	1129.8770   	0.058142092501157414	PRN_SE          	;
 700418          	1130.1736   	0.06783244124807097	PRN_SE          	;
 700419          	1132.8315   	0.05620402274691358	PRN_SE          	;
 700420          	1131.5555   	0.009044325499614196	PRN_SE          	;
 700421          	1130.6526   	0.12726658024498458	PRN_SE          	;
 700422          	1158.5525   	0.13822015091242287	PRN_SE          	;
 700423          	1159.5131   	0.033395472702546294	PRN_SE          	;
 700426          	1153.1578   	0.2403206489834105	PRN_SE          	;
 700427          	1152.2738   	0.2758519277357253	PRN_SE          	;
 700428          	1111.7576   	0           	                	;
 700429          	1111.8083   	0.04005344149305555	PRN_SE          	;
 700431          	1111.3036   	0.008398302250385802	PRN_SE          	;
 700432          	1114.4594   	0.05814209249729938	PRN_SE          	;
 700433          	1133.7101   	0.10917792926041667	PRN_SE          	;
 700434          	1133.6121   	0           	                	;
 700435          	1136.9607   	0.32688776448495366	PRN_SE          	;
 700436          	1137.3126   	0.3359320899884259	PRN_SE          	;
 700437          	1127.3573   	0.07816881324652777	PRN_SE          	;
 700438          	1128.1613   	0.33980822948881173	PRN_SE          	;
 700440          	1128.5021   	0.05361992974729937	PRN_SE          	;
 700441          	1142.2106   	0.32494969474498453	PRN_SE          	;
 700442          	1141.6254   	0.18799276574729934	PRN_SE          	;
 700443          	1130.6407   	0.040053441506558644	PRN_SE          	;
 700444          	1145.2640   	0.1201603244984568	PRN_SE          	;
 700445          	1146.0854   	0.14923137074652776	PRN_SE          	;
 700446          	1132.8326   	0.3714633687299383	PRN_SE          	;
 700447          	1135.1320   	0.13631090573611113	PRN_SE          	;
 700448          	1133.4514   	0.16408990549112654	PRN_SE          	;
 700449          	1131.9897   	0.19768311449382714	PRN_SE          	;
 700450          	1142.9504   	0.3159053692395834	PRN_SE          	;
 700451          	1105.1752   	0.23838257923804015	PRN_SE          	;
 700453          	1140.4696   	0.2900644392276234	PRN_SE          	;
 700454          	1101.8689   	0.16602797524691357	PRN_SE          	;
 700455          	1101.9438   	0.010336372000385802	PRN_SE          	;
 700456          	1138.2925   	0.24096667223996915	PRN_SE          	;
 700457          	1115.0671   	0.08592109224344135	PRN_SE          	;
 700458          	1116.4493   	0.06072618549382716	PRN_SE          	;
 700459          	1134.9698   	0.14018704524691358	PRN_SE          	;
 700460          	1134.0038   	0.12145237099537036	PRN_SE          	;
 700462          	1103.3273   	0           	                	;
 700463          	1106.1823   	0.09587299353009257	PRN_SE          	;
 700464          	1107.2557   	0.2386327795007716	PRN_SE          	;
 700465          	1108.8051   	0           	                	;
 700466          	1108.6696   	0.028691917770061727	PRN_SE          	;
 700467          	1118.0750   	0.006460232499999999	PRN_SE          	;
 700468          	1118.6515   	0           	                	;
 700469          	1070.1921   	0           	                	;
 700470          	1110.9492   	0.12106589692148921	PRN_SE          	;
 700472          	1123.4174   	0           	                	;
 700473          	1124.6560   	0.1259745337492284	PRN_SE          	;
 700474          	1115.5066   	0.13372681273341047	PRN_SE          	;
 700475          	1115.8396   	0.12339044075617285	PRN_SE          	;
 700476          	1115.9681   	0.37275541523726846	PRN_SE          	;
 700477          	1122.2546   	0.22675416073495375	PRN_SE          	;
 700478          	1115.7919   	0.024548883506944445	PRN_SE          	;
 700479          	1118.5413   	0.11046997575424383	PRN_SE          	;
 700480          	1120.5728   	0.10336372000578703	PRN_SE          	;
 700481          	1135.0881   	0           	                	;
 700483          	1118.7759   	0.3086615761207562	PRN_SE          	;
 700485          	1115.3458   	0.2630984361902006	PRN_SE          	;
 700486          	1134.4685   	0.20672743998919751	PRN_SE          	;
 700487          	1132.0345   	0.178948440244213	PRN_SE          	;
 700489          	1134.9502   	0           	                	;
 700490          	1140.5909   	0.5872351342233797	PRN_SE          	;
 700491          	1137.6226   	0.5271549719741511	PRN_SE          	;
 700492          	1126.1951   	0.26122866898148145	PRN_SE          	;
 700493          	1126.4564   	0           	                	;
 700495          	1162.6310   	0           	                	;
 700496          	1130.7498   	0.1453552312364969	PRN_SE          	;
 700497          	1130.4041   	0.06266425524112654	PRN_SE          	;
 700498          	1107.7523   	0.24871895124729937	PRN_SE          	;
 700499          	1108.9406   	0.1886387889907407	PRN_SE          	;
 700501          	1124.9825   	0.023256837000385805	PRN_SE          	;
 700503          	1151.8032   	0           	                	;
 700504          	1108.6566   	0.15698364975231477	PRN_SE          	;
 700505          	1106.8040   	0.09625746424575618	PRN_SE          	;
 700506          	1105.6934   	0.14793932424884257	PRN_SE          	;
 700507          	1108.3279   	0.11499213849344138	PRN_SE          	;
 700508          	1111.0873   	0.019380697500000002	PRN_SE          	;
 700509          	1115.6375   	0.04069946474922839	PRN_SE          	;
 700510          	1118.3142   	0.17894844023919754	PRN_SE          	;
 700511          	1116.9221   	0.022610813748070988	PRN_SE          	;
 700512          	1119.5282   	0.11499213849537036	PRN_SE          	;
 700514          	1130.8820   	0           	                	;
 700515          	1115.1479   	0.20995755623996915	PRN_SE          	;
 700516          	1116.0927   	0           	                	;
 700517          	1129.6464   	0.2764979509895833	PRN_SE          	;
 700518          	1130.8228   	0.19703709124035493	PRN_SE          	;
 700519          	1122.6619   	0.5148805302349536	PRN_SE          	;
 700520          	1125.4583   	0.0626642552488426	PRN_SE          	;
 700521          	1125.5804   	0.0         	PRN_SE          	;
 700522          	1126.6023   	0.2958786485030863	PRN_SE          	;
 700523          	1123.1691   	0.22158597472993824	PRN_SE          	;
 700524          	1113.9431   	0.11240804548804012	PRN_SE          	;
 700525          	1135.1591   	0.21318767250578705	PRN_SE          	;
 700526          	1073.5665   	0           	                	;
 700527          	1071.9659   	0           	                	;
 700528          	1072.5648   	0.13086313714564046	PRN_SE          	;
 700529          	1078.1425   	0.20294283300617277	PRN_SE          	;
 700530          	1132.3678   	0           	                	;
 700531          	1132.2336   	0.16021376600887346	PRN_SE          	;
 700532          	1146.3949   	0.20672743998379628	PRN_SE          	;
 700533          	1146.5555   	0.2357984862222222	PRN_SE          	;
 700534          	1131.6425   	0.07946085975115741	PRN_SE          	;
 700535          	1131.2740   	0.1292046499864969	PRN_SE          	;
 700537          	1160.2153   	0.9281144831537423	PRN_SE          	;
 700538          	1133.1714   	0.1453552312345679	PRN_SE          	;
 700540          	1126.9470   	0.19057685875771602	PRN_SE          	;
 700542          	1141.4189   	0.2099575562368827	PRN_SE          	;
 700543          	1141.6874   	0.39213611273533955	PRN_SE          	;
 700544          	1141.0469   	0.0762307435003858	PRN_SE          	;
 700545          	1140.3254   	0.08785916200501542	PRN_SE          	;
 700546          	1142.7916   	0.4690128794591049	PRN_SE          	;
 700547          	1145.2269   	0.49162369322492283	PRN_SE          	;
 700548          	1140.8199   	0.2629314627249228	PRN_SE          	;
 700549          	1141.8828   	0.4496321819868827	PRN_SE          	;
 700550          	1138.0935   	0.16344388224498457	PRN_SE          	;
 700551          	1138.9946   	0.17313423099652775	PRN_SE          	;
 700553          	1138.2715   	0.15956774274189817	PRN_SE          	;
 700554          	1140.0980   	0.17571832399691356	PRN_SE          	;
 700555          	1139.1908   	0.18540867274884262	PRN_SE          	;
 700558          	1146.4624   	0.18024048675347218	PRN_SE          	;
 700559          	1070.3654   	0           	                	;
 700560          	1144.1440   	0.2881263695088735	PRN_SE          	;
 700561          	1131.1475   	0.031655139249614196	PRN_SE          	;
 700562          	1131.4647   	0.0077522789988425924	PRN_SE          	;
 700564          	1114.9146   	0.048451743755787036	PRN_SE          	;
 700565          	1118.3394   	0.3727554152507717	PRN_SE          	;
 700566          	1133.8984   	0.26939169525077156	PRN_SE          	;
 700567          	1134.7831   	0.5613942042341821	PRN_SE          	;
 700568          	1132.5239   	0.13824897550308643	PRN_SE          	;
 700569          	1129.5472   	0.3029849042260802	PRN_SE          	;
 700570          	1126.1233   	0.2513030442353395	PRN_SE          	;
 700571          	1120.0000   	0.13695692899112655	PRN_SE          	;
 700573          	1151.8093   	0.055557999500385806	PRN_SE          	;
 700575          	1104.0828   	0.22869223049691353	PRN_SE          	;
 700576          	1129.3680   	0.044575604249614195	PRN_SE          	;
 700577          	1128.1808   	0.09884155725308642	PRN_SE          	;
 700578          	1103.3643   	0.07364665048996913	PRN_SE          	;
 700579          	1101.8892   	0.07364665048996913	PRN_SE          	;
 700580          	1132.2318   	0.06395630175347222	PRN_SE          	;
 700581          	1132.5009   	0           	                	;
 700582          	1111.3589   	0.14923137074266973	PRN_SE          	;
 700583          	1107.7795   	0.19057685875578703	PRN_SE          	;
 700584          	1144.2238   	0.4509242284830247	PRN_SE          	;
 700585          	1124.0037   	0           	                	;
 700591          	1139.8425   	0.2674536254837963	PRN_SE          	;
 700592          	1137.2791   	0.03876139500385802	PRN_SE          	;
 700593          	1137.2974   	0.1950990214849537	PRN_SE          	;
 700594          	1136.2827   	0.2441967884880401	PRN_SE          	;
 700595          	1132.1150   	0.06847846450540124	PRN_SE          	;
 700596          	1137.4456   	0.20478937024884258	PRN_SE          	;
 700597          	1138.3037   	0.038761394998070985	PRN_SE          	;
 700598          	1130.0354   	0.0788148365007716	PRN_SE          	;
 700599          	1135.5442   	0.19380697499575614	PRN_SE          	;
 700600          	1134.8574   	0.16344388222993825	PRN_SE          	;
 700603          	1135.6025   	0.2054353934992284	PRN_SE          	;
 700604          	1134.4341   	0.17636434725115738	PRN_SE          	;
 700605          	1135.0735   	0.11693020823726849	PRN_SE          	;
 700606          	1156.6471   	0           	                	;
 700607          	1157.9203   	0.21964790498765432	PRN_SE          	;
 700608          	1158.8458   	0.051035836747685186	PRN_SE          	;
 700610          	1136.1158   	0.2196479049961419	PRN_SE          	;
 700611          	1136.1580   	0           	                	;
 700612          	1133.8672   	0           	                	;
 700613          	1159.3503   	0.07513981357619598	PRN_SE          	;
 700614          	1159.6173   	0.611322680861304	PRN_SE          	;
 700615          	1155.2115   	0.06331027849729938	PRN_SE          	;
 700616          	1131.5200   	0.0297170695003858	PRN_SE          	;
 700617          	1131.5200   	0           	                	;
 700618          	1082.0493   	0.09027457054031636	PRN_SE          	;
 700621          	1074.6021   	0.09027457054031637	PRN_SE          	;
 700622          	1122.6691   	0.12453924915123457	PRN_SE          	;
 700623          	1123.0552   	0.06378839591049383	PRN_SE          	;
 700625          	1110.8448   	0.13086313714699074	PRN_SE          	;
 700626          	1111.0387   	0.010497043086419754	PRN_SE          	;
 700627          	1145.2325   	0.16861206825038577	PRN_SE          	;
 700628          	1144.0651   	0.37727757797762346	PRN_SE          	;
 700629          	1110.7644   	0.018894677555941354	PRN_SE          	;
 700630          	1113.6171   	0           	                	;
 700631          	1114.3717   	0.0         	PRN_SE          	;
 700632          	1127.5988   	0.031655139249228394	PRN_SE          	;
 700633          	1138.5618   	0.09690348749807097	PRN_SE          	;
 700634          	1138.6638   	0.09044325499807099	PRN_SE          	;
 700635          	1150.4479   	0.18863878899305553	PRN_SE          	;
 700637          	1155.5453   	0           	                	;
 700638          	1156.8962   	0.1324347662357253	PRN_SE          	;
 700639          	1156.7865   	0.08592109224652779	PRN_SE          	;
 700640          	1139.4674   	0.08204495274112655	PRN_SE          	;
 700644          	1148.4089   	0.10723985949459876	PRN_SE          	;
 700645          	1159.0750   	0.25647123024884266	PRN_SE          	;
 700646          	1149.8503   	0.22546211423611107	PRN_SE          	;
 700647          	1148.1647   	0.2383825792341821	PRN_SE          	;
 700648          	1144.1534   	0.06331027850501543	PRN_SE          	;
 700649          	1138.8817   	0.21641778873842596	PRN_SE          	;
 700650          	1148.7509   	0.3604809734930557	PRN_SE          	;
 700651          	1160.3861   	0.204789370251929	PRN_SE          	;
 700652          	1137.3656   	0.14858534749614197	PRN_SE          	;
 700653          	1157.6346   	0.29329455549305544	PRN_SE          	;
 700654          	1143.0933   	0           	                	;
 700655          	1143.4972   	0.3740474617299383	PRN_SE          	;
 700656          	1154.2881   	0.15246148699845677	PRN_SE          	;
 700659          	1085.9026   	0           	                	;
 700660          	1095.5632   	0           	                	;
 700661          	1111.8997   	0.24225871873996913	PRN_SE          	;
 700662          	1135.0000   	0.1821785564976852	PRN_SE          	;
 700665          	1087.8481   	0.06132238914544753	PRN_SE          	;
 700666          	1092.3433   	0.06132238914544753	PRN_SE          	;
 700667          	1117.8282   	0           	                	;
 700668          	1133.3429   	0.20737346325424386	PRN_SE          	;
 700669          	1131.2795   	0.1621518357403549	PRN_SE          	;
 700670          	1130.4833   	0.27778999749999994	PRN_SE          	;
 700672          	1115.6085   	0           	                	;
 700674          	1035.4200   	0           	                	;
 700675          	1151.1523   	0           	                	;
 700676          	1146.4904   	0.15956774272762345	PRN_SE          	;
 700677          	1147.5931   	0.4328355774729939	PRN_SE          	;
 700678          	1150.5483   	0.2299842770011574	PRN_SE          	;
 700679          	1136.2405   	0.028425022999614195	PRN_SE          	;
 700680          	1137.0999   	0.15310751024035493	PRN_SE          	;
 700681          	1145.5837   	0.4076406707445988	PRN_SE          	;
 700682          	1157.4735   	0.13760295224498456	PRN_SE          	;
 700684          	1130.9388   	0.19057685875578706	PRN_SE          	;
 700685          	1131.7578   	0.032947185748456786	PRN_SE          	;
 700687          	1125.0717   	0.24871895122762344	PRN_SE          	;
 700690          	1130.3141   	0           	                	;
 700691          	1123.6133   	0.06847846449652778	PRN_SE          	;
 700692          	1160.3190   	0.08534398579224536	PRN_SE          	;
 700694          	1161.6971   	0.45640479362210673	PRN_SE          	;
 700696          	1133.2708   	0.09431939449459875	PRN_SE          	;
 700697          	1130.6931   	0.04974379024691358	PRN_SE          	;
 700698          	1130.6421   	0           	                	;
 700699          	1139.1417   	0.23386041647723763	PRN_SE          	;
 700700          	1138.3636   	0.21254164922376537	PRN_SE          	;
 700701          	1146.5219   	0.25324111400000004	PRN_SE          	;
 700702          	1145.5092   	0.25324111399112653	PRN_SE          	;
 700703          	1127.1877   	0.06137220874421297	PRN_SE          	;
 700704          	1127.7603   	0.050389813501157406	PRN_SE          	;
 700705          	1139.4082   	0.1311427197492284	PRN_SE          	;
 700706          	1140.2622   	0.06912448773919752	PRN_SE          	;
 700707          	1139.8676   	0.40893271721759267	PRN_SE          	;
 700708          	1160.3859   	0.021964790499614195	PRN_SE          	;
 700717          	1131.6661   	0.16085978924537037	PRN_SE          	;
 700718          	1136.5117   	0.09044325499614196	PRN_SE          	;
 700719          	1137.3341   	0.033593209000771604	PRN_SE          	;
 700720          	1144.7065   	0.02002672075	PRN_SE          	;
 700721          	1138.4066   	0.15569160324614195	PRN_SE          	;
 700722          	1137.4802   	0.17959446349344135	PRN_SE          	;
 700723          	1147.7642   	0.2816661369911266	PRN_SE          	;
 700724          	1147.5046   	0.0219647904996142	PRN_SE          	;
 700725          	1157.2502   	0.390844066222608	PRN_SE          	;
 700726          	1140.9603   	0.19509902147955244	PRN_SE          	;
 700727          	1150.3300   	0.0         	PRN_SE          	;
 700728          	1142.6031   	0.12274441749614196	PRN_SE          	;
 700729          	1136.2500   	0.1072398594984568	PRN_SE          	;
 700730          	1135.7867   	0.08010688298958332	PRN_SE          	;
 700731          	1143.2942   	0.16150581249421297	PRN_SE          	;
 700732          	1147.2603   	0.12468248723688269	PRN_SE          	;
 700733          	1133.7666   	0.09108927824845678	PRN_SE          	;
 700734          	1134.5110   	0.1634438822434413	PRN_SE          	;
 700735          	1151.0439   	0.23386041649999997	PRN_SE          	;
 700736          	1148.1117   	0.2829581834972993	PRN_SE          	;
 700737          	1135.2513   	0.06395630174729937	PRN_SE          	;
 700738          	1135.9301   	0.1983291377395833	PRN_SE          	;
 700739          	1153.2352   	0.32817981097993815	PRN_SE          	;
 700740          	1139.7043   	0.23386041649112652	PRN_SE          	;
 700741          	1141.0013   	0.2403206489911265	PRN_SE          	;
 700742          	1134.8529   	0           	                	;
 700743          	1155.0844   	0.20285130050540123	PRN_SE          	;
 700744          	1132.4756   	0.3507906247445986	PRN_SE          	;
 700745          	1132.6473   	0.08398302249807098	PRN_SE          	;
 700746          	1131.6960   	0.18476264949421292	PRN_SE          	;
 700747          	1142.4731   	0.12597453374228396	PRN_SE          	;
 700748          	1141.8523   	0.1873467424864969	PRN_SE          	;
 700749          	1121.0049   	0.08656711549189816	PRN_SE          	;
 700750          	1120.0000   	0.18799276573881177	PRN_SE          	;
 700751          	1099.6500   	0.1505234172472994	PRN_SE          	;
 700754          	1155.8893   	0.41022476375308653	PRN_SE          	;
 700756          	1151.0344   	0.0         	PRN_SE          	;
 700757          	1151.1785   	0.04457560424729938	PRN_SE          	;
 700762          	1140.4475   	0.27520590449729937	PRN_SE          	;
 700763          	1140.7452   	0           	                	;
 700764          	1143.2405   	0.017442627748842594	PRN_SE          	;
 700766          	1144.4182   	0           	                	;
 700768          	1138.7598   	0.12145237099459875	PRN_SE          	;
 700769          	1142.0079   	0.19962118423148148	PRN_SE          	;
 700771          	1129.1884   	0.008398302249228395	PRN_SE          	;
 700772          	1128.5443   	0.06718641798611111	PRN_SE          	;
 700773          	1151.5552   	0.3992423684961419	PRN_SE          	;
 700779          	1141.2894   	0.3281798109656637	PRN_SE          	;
 700780          	1142.3220   	0.3527286944756944	PRN_SE          	;
 700781          	1105.4343   	0.14275978597820216	PRN_SE          	;
 700782          	1105.9225   	0.11336806533950616	PRN_SE          	;
 700784          	1111.2946   	0.17145170374035493	PRN_SE          	;
 700785          	1111.6573   	0.12456491129648918	PRN_SE          	;
 700786          	1162.9886   	0           	                	;
 700787          	1114.7600   	0.0         	PRN_SE          	;
 700788          	1132.9565   	0.152461487003858	PRN_SE          	;
 700789          	1115.4476   	0           	                	;
 700791          	1122.7197   	0.0         	PRN_SE          	;
 700792          	1138.3967   	0.027132976489197533	PRN_SE          	;
 700793          	1126.0989   	0.1414790917438272	PRN_SE          	;
 700794          	1140.7006   	0.09238132474151234	PRN_SE          	;
 700795          	1140.7498   	0.013566488250385804	PRN_SE          	;
 700796          	1149.0371   	0           	                	;
 700797          	1135.9316   	0.09690348749614197	PRN_SE          	;
 700798          	1134.5364   	0           	                	;
 700799          	1151.4301   	0           	                	;
 700800          	1151.3868   	0           	                	;
 700801          	1130.0000   	0.31073718324151234	PRN_SE          	;
 700802          	1131.0201   	0.03165513924961419	PRN_SE          	;
 700803          	1125.3680   	0.1524614870003858	PRN_SE          	;
 700804          	1134.8984   	0           	                	;
 700805          	1110.5255   	0.1892848122341821	PRN_SE          	;
 700808          	1131.8850   	0.012920464999999999	PRN_SE          	;
 700809          	1134.7950   	0           	                	;
 700810          	1134.6917   	0           	                	;
 700811          	1121.6084   	0.12016032449266978	PRN_SE          	;
 700812          	1134.6398   	0           	                	;
 700813          	1134.5881   	0           	                	;
 700814          	1112.9596   	0           	                	;
 700815          	1113.1902   	0.06912448774266976	PRN_SE          	;
 700816          	1111.1124   	0.034239232239583334	PRN_SE          	;
 700817          	1111.0313   	0.035531278738425924	PRN_SE          	;
 700818          	1141.7882   	0           	                	;
 700819          	1141.7635   	0           	                	;
 700820          	1137.9734   	0.29006443923418207	PRN_SE          	;
 700821          	1151.7559   	0           	                	;
 700824          	1155.5549   	0.09496541774112655	PRN_SE          	;
 700825          	1155.5798   	0.617598226988426	PRN_SE          	;
 700827          	1109.3671   	0.15375353349652776	PRN_SE          	;
 700828          	1109.1421   	0           	                	;
 700829          	1132.2250   	0.17765639373225312	PRN_SE          	;
 700830          	1132.9406   	0.24678088149305555	PRN_SE          	;
 700831          	1114.6093   	0.29587864848572526	PRN_SE          	;
 700832          	1114.2916   	0.07364665049575618	PRN_SE          	;
 700833          	1115.5070   	0.22804620723919752	PRN_SE          	;
 700835          	1114.1187   	0.14212511499614197	PRN_SE          	;
 700836          	1131.0959   	0           	                	;
 700837          	1130.6776   	0.07816881324074074	PRN_SE          	;
 700838          	1128.4771   	0.2351524629822531	PRN_SE          	;
 700839          	1129.3809   	0.20737346324074074	PRN_SE          	;
 700840          	1127.0948   	0.17119616124189815	PRN_SE          	;
 700841          	1125.1517   	0.2241700677341821	PRN_SE          	;
 700842          	1117.6447   	0.3785696244729939	PRN_SE          	;
 700843          	1155.5708   	0.08785916199845678	PRN_SE          	;
 700844          	1155.5247   	0.0         	PRN_SE          	;
 700845          	1154.6571   	0.20155925399498456	PRN_SE          	;
 700846          	1108.9965   	0.0012920465	PRN_SE          	;
 700847          	1121.0076   	0.05685004600694444	PRN_SE          	;
 700848          	1157.5544   	0.37081734549344136	PRN_SE          	;
 700849          	1127.1534   	0.071062557498071	PRN_SE          	;
 700850          	1134.2336   	0.0607261854996142	PRN_SE          	;
 700856          	1145.6569   	0.0529739065007716	PRN_SE          	;
 700858          	1150.1613   	0.2913564857411265	PRN_SE          	;
 700859          	1148.0938   	0.20155925399961422	PRN_SE          	;
 700860          	1138.1823   	0.19057685873533955	PRN_SE          	;
 700861          	1130.5952   	0.33334799698996925	PRN_SE          	;
 700862          	1131.4229   	0.11434611524498456	PRN_SE          	;
 700863          	1100.3447   	0.08927065664351852	PRN_SE          	;
 700864          	1041.8770   	0           	                	;
 700865          	1030.5067   	0.024262781674382717	PRN_SE          	;
 700866          	1118.6497   	0.10013360375578703	PRN_SE          	;
 700867          	1120.2236   	0.1279126035011574	PRN_SE          	;
 700868          	1150.8618   	0           	                	;
 700870          	1085.4238   	0           	                	;
 700871          	1085.2026   	0           	                	;
 700872          	1108.3113   	0.02099408617476852	PRN_SE          	;
 700873          	1138.3157   	0.2868343229818673	PRN_SE          	;
 700874          	1136.9329   	0.19832913774999994	PRN_SE          	;
 700875          	1133.8553   	0.12145237100694443	PRN_SE          	;
 700876          	1133.0212   	0.3462684619938271	PRN_SE          	;
 700877          	1133.2008   	0.2383825792534722	PRN_SE          	;
 700878          	1134.0284   	0.034239232249228396	PRN_SE          	;
 700879          	1104.4302   	0.8245721628869597	PRN_SE          	;
 700880          	1119.0476   	0.078976109220679	PRN_SE          	;
 700881          	1117.9668   	0.0         	PRN_SE          	;
 700882          	1127.8365   	0.2286922304830247	PRN_SE          	;
 700883          	1127.9709   	0.22610813749228392	PRN_SE          	;
 700886          	1135.5668   	0.20026720749421295	PRN_SE          	;
 700887          	1136.1094   	0.08915120849614197	PRN_SE          	;
 700888          	1145.5247   	0.18928481224922838	PRN_SE          	;
 700891          	1141.8024   	0.032947185754243824	PRN_SE          	;
 700893          	1138.8282   	0.2506570209988426	PRN_SE          	;
 700894          	1147.8887   	0.004522162750771605	PRN_SE          	;
 700895          	1147.3855   	0.1640899054853395	PRN_SE          	;
 700896          	1140.9661   	0.23709053272762348	PRN_SE          	;
 700897          	1143.2496   	0.14277113824266977	PRN_SE          	;
 700898          	1122.9584   	0.0         	PRN_SE          	;
 700899          	1144.2450   	0.15569160324266973	PRN_SE          	;
 700900          	1150.7478   	0           	                	;
 700901          	1127.6335   	0.054911976248070996	PRN_SE          	;
 700902          	1128.5021   	0.1543995567534722	PRN_SE          	;
 700903          	1155.3793   	0.306861043746142	PRN_SE          	;
 700904          	1152.5046   	0.05038981350501543	PRN_SE          	;
 700905          	1152.2487   	0.22352404449344135	PRN_SE          	;
 700906          	1098.8564   	0           	                	;
 700907          	1093.8691   	0.006040101768904321	PRN_SE          	;
 700908          	1157.6853   	0           	                	;
 700910          	1156.4153   	0.2073734632349537	PRN_SE          	;
 700911          	1155.1586   	0.1673200217361111	PRN_SE          	;
 700912          	1130.8624   	0.16215183574382716	PRN_SE          	;
 700913          	1128.4916   	0.1511694404876543	PRN_SE          	;
 700914          	1136.2875   	0.1686120682503858	PRN_SE          	;
 700915          	1132.0408   	0.14083306849537036	PRN_SE          	;
 700916          	1134.4092   	0.14341716149498454	PRN_SE          	;
 700917          	1152.6512   	0.23192234674189818	PRN_SE          	;
 700918          	1135.4418   	0.0         	PRN_SE          	;
 700919          	1121.0905   	0           	                	;
 700920          	1127.2040   	0.12145237100270062	PRN_SE          	;
 700921          	1125.5667   	0.014858534749228396	PRN_SE          	;
 700922          	1151.5612   	0           	                	;
 700923          	1151.5850   	0.43412762399266974	PRN_SE          	;
 700924          	1140.4283   	0           	                	;
 700925          	1140.3306   	0           	                	;
 700926          	1100.7079   	0.19703709124729935	PRN_SE          	;
 700927          	1085.6967   	0           	                	;
 700928          	1122.0148   	0.3023388809918981	PRN_SE          	;
 700929          	1120.4729   	0.20737346322685185	PRN_SE          	;
 700930          	1128.3445   	0.29200250901041663	PRN_SE          	;
 700932          	1154.1008   	0.15956774275077162	PRN_SE          	;
 700938          	1160.0886   	0.4011804382534722	PRN_SE          	;
 700940          	1145.7185   	0.019380697498070986	PRN_SE          	;
 700941          	1154.4421   	0.15181546375154317	PRN_SE          	;
 700943          	1156.8818   	0.03682332524691358	PRN_SE          	;
 700944          	1104.0975   	0.1413601802318673	PRN_SE          	;
 700945          	1104.0411   	0.14415939171334877	PRN_SE          	;
 700946          	1157.2557   	0.08075290624999998	PRN_SE          	;
 700948          	1133.5731   	0           	                	;
 700949          	1152.7897   	0           	                	;
 700952          	1140.0573   	0.23321439320640433	PRN_SE          	;
 700953          	1155.0132   	0.843706364454861	PRN_SE          	;
 700955          	1162.4548   	0.3896138481961806	PRN_SE          	;
 700956          	1159.2935   	0           	                	;
 700957          	1159.1290   	0.07364665049575617	PRN_SE          	;
 700958          	1159.3143   	0           	                	;
 700959          	1159.7339   	0           	                	;
 700960          	1155.9163   	0.024548883499228395	PRN_SE          	;
 700961          	1156.8173   	0.038761394992283954	PRN_SE          	;
 700962          	1137.8986   	0.049743790248842595	PRN_SE          	;
 700963          	1138.0916   	0.06524834823881173	PRN_SE          	;
 700964          	1125.9777   	0           	                	;
 700965          	1144.2687   	0           	                	;
 700966          	1141.2968   	0.23321439322106477	PRN_SE          	;
 700967          	1148.0959   	0.14535523126118827	PRN_SE          	;
 700968          	1154.5327   	0.14018704524807096	PRN_SE          	;
 700969          	1154.6172   	0.18411662624807096	PRN_SE          	;
 700970          	1150.3250   	0           	                	;
 700971          	1160.1940   	0.0465481324054784	PRN_SE          	;
 700972          	1156.6523   	0.17987834579012346	PRN_SE          	;
 700973          	1160.5192   	0.2588149134510031	PRN_SE          	;
 700974          	1160.0305   	0.02690190856674383	PRN_SE          	;
 700975          	1159.2612   	0.46011540169945986	PRN_SE          	;
 700976          	1158.0778   	0.42300932089216825	PRN_SE          	;
 700978          	1138.2046   	0.018088650999228392	PRN_SE          	;
 700980          	1131.2362   	0.07041653424768518	PRN_SE          	;
 700983          	1129.6215   	0.15181546375925925	PRN_SE          	;
 700984          	1114.8375   	0.017442627748456792	PRN_SE          	;
 700985          	1114.6042   	6.4602325E-4	PRN_SE          	;
 700986          	1112.3148   	0.13437283600501543	PRN_SE          	;
 700988          	1116.4366   	0           	                	;
 700989          	1133.6365   	0.08075290624807098	PRN_SE          	;
 700990          	1132.7751   	0.015504557999614197	PRN_SE          	;
 700991          	1118.7552   	0.07106255749652778	PRN_SE          	;
 700993          	1125.1091   	0.23321439324652773	PRN_SE          	;
 700995          	1132.6052   	0.06008016224922839	PRN_SE          	;
 700996          	1144.5739   	0           	                	;
 700997          	1131.6348   	0.00710625575	PRN_SE          	;
 700998          	1151.7382   	0           	                	;
 700999          	1163.2688   	0           	                	;
 701000          	1150.9640   	0.41345487997492275	PRN_SE          	;
 701001          	1151.6451   	0.3087991134853395	PRN_SE          	;
 701002          	1155.1207   	0.07946085974537036	PRN_SE          	;
 701003          	1155.2000   	0.032301162499999994	PRN_SE          	;
 701004          	1140.8594   	0.2151257422372685	PRN_SE          	;
 701005          	1139.6187   	0.2926485322253086	PRN_SE          	;
 701006          	1129.6782   	0.18153253324189816	PRN_SE          	;
 701007          	1146.0212   	0.421207158974537	PRN_SE          	;
 701008          	1147.0035   	0.40828669397183653	PRN_SE          	;
 701009          	1137.5076   	0.020672744 	PRN_SE          	;
 701010          	1107.2166   	0.1363109057484568	PRN_SE          	;
 701011          	1142.1487   	0.08139892949652776	PRN_SE          	;
 701012          	1139.7281   	0.2177098352523148	PRN_SE          	;
 701013          	1138.9141   	0.18605469599537036	PRN_SE          	;
 701014          	1147.5968   	0.23256836999382713	PRN_SE          	;
 701016          	1148.5970   	0.012920464999999999	PRN_SE          	;
 701017          	1148.5970   	0.0536199297492284	PRN_SE          	;
 701018          	1148.0426   	0.10659383624537037	PRN_SE          	;
 701019          	1148.0426   	0           	                	;
 701020          	1151.1600   	0.39213611273032406	PRN_SE          	;
 701021          	1148.1117   	0           	                	;
 701022          	1147.8125   	0.11693020824652776	PRN_SE          	;
 701023          	1162.7506   	0           	                	;
 701024          	1145.0189   	0.12532851049382715	PRN_SE          	;
 701025          	1145.9263   	0.11822225474729937	PRN_SE          	;
 701026          	1146.6893   	0.30879911347723765	PRN_SE          	;
 701027          	1152.3292   	0.22804620724845676	PRN_SE          	;
 701028          	1095.8607   	0.143417161498071	PRN_SE          	;
 701029          	1098.8887   	0.20737346323804012	PRN_SE          	;
 701030          	1153.1675   	0.32882583424768524	PRN_SE          	;
 701031          	1104.6859   	0.17507230074035493	PRN_SE          	;
 701032          	1154.9272   	0.049097766992669746	PRN_SE          	;
 701033          	1160.2365   	0           	                	;
 701034          	1119.0300   	0.29006443923341046	PRN_SE          	;
 701035          	1157.3925   	0.014212511498842593	PRN_SE          	;
 701036          	1103.4637   	0.019380697500000002	PRN_SE          	;
 701038          	1124.9948   	0.31913548548611115	PRN_SE          	;
 701039          	1090.1748   	0           	                	;
 701047          	1090.7786   	0           	                	;
 701049          	1090.9928   	0.006040101768904321	PRN_SE          	;
 701050          	1124.1606   	0.32107355523148146	PRN_SE          	;
 701051          	1090.7974   	0           	                	;
 701053          	1106.8652   	0.09867220501157409	PRN_SE          	;
 701054          	1086.3818   	0           	                	;
 701055          	1135.0000   	0.003876139500385803	PRN_SE          	;
 701058          	1125.7097   	0.01033637199845679	PRN_SE          	;
 701059          	1124.5476   	0           	                	;
 701060          	1124.5100   	0.078976109220679	PRN_SE          	;
 701061          	1134.1053   	0.04586765074614198	PRN_SE          	;
 701062          	1131.3118   	0.11563816173919754	PRN_SE          	;
 701063          	1132.1578   	0.2319223467372685	PRN_SE          	;
 701064          	1101.9373   	0.14018704524614195	PRN_SE          	;
 701065          	1140.6066   	0.5329691812353395	PRN_SE          	;
 701066          	1097.6816   	0.007106255750385803	PRN_SE          	;
 701067          	1099.7031   	0.030363092748842593	PRN_SE          	;
 701068          	1155.8000   	0.13824897549382717	PRN_SE          	;
 701069          	1097.9266   	0.10207167349537036	PRN_SE          	;
 701072          	1143.1688   	0           	                	;
 701073          	1163.3962   	0           	                	;
 701074          	1148.1012   	0           	                	;
 701076          	1155.8531   	0           	                	;
 701077          	1155.9567   	0.12145237099266974	PRN_SE          	;
 701078          	1136.3728   	0.04909776699845679	PRN_SE          	;
 701079          	1136.4185   	0           	                	;
 701083          	1119.0775   	0.006460232499999999	PRN_SE          	;
 701084          	1134.3918   	0.025194906749614197	PRN_SE          	;
 701085          	1149.1664   	0.32042753199652774	PRN_SE          	;
 701086          	1148.8097   	0.1492313707407407	PRN_SE          	;
 701087          	1135.1899   	0.42508329847646603	PRN_SE          	;
 701088          	1141.0045   	0.15052341724729937	PRN_SE          	;
 701089          	1156.3116   	0.18024048674884258	PRN_SE          	;
 701091          	1087.0072   	0.0398887637345679	PRN_SE          	;
 701092          	1090.6721   	0.0398887637345679	PRN_SE          	;
 701096          	1111.1083   	0.20866550973688272	PRN_SE          	;
 701097          	1110.2684   	0.05318501830632715	PRN_SE          	;
 701098          	1115.0095   	0.06158265277584877	PRN_SE          	;
 701100          	1119.3569   	0           	                	;
 701101          	1110.6259   	0.0027992114891975312	PRN_SE          	;
 701102          	1118.3738   	0           	                	;
 701104          	1133.8473   	0.0536199297492284	PRN_SE          	;
 701105          	1132.9923   	0.09819553399459875	PRN_SE          	;
 701106          	1144.6102   	0           	                	;
 701107          	1144.8695   	0.5032521117330249	PRN_SE          	;
 701108          	1139.4380   	0.08656711549189815	PRN_SE          	;
 701109          	1147.1652   	0.11046997574459877	PRN_SE          	;
 701110          	1130.4382   	0.26163941623881165	PRN_SE          	;
 701111          	1150.8075   	0.15310751022955243	PRN_SE          	;
 701112          	1149.5466   	0.1931609517434414	PRN_SE          	;
 701113          	1113.4871   	0.11046997574459874	PRN_SE          	;
 701114          	1126.7756   	0.19768311448804013	PRN_SE          	;
 701115          	1147.3029   	0.062018231994598765	PRN_SE          	;
 701116          	1130.5100   	0.010982395248842593	PRN_SE          	;
 701117          	1144.7660   	0.012274441749614198	PRN_SE          	;
 701118          	1145.7877   	0.40764067074266974	PRN_SE          	;
 701119          	1133.8746   	0.1460012545042438	PRN_SE          	;
 701120          	1146.8203   	0.15310751024305555	PRN_SE          	;
 701121          	1140.6172   	0           	                	;
 701122          	1122.8134   	0.05555799950424382	PRN_SE          	;
 701123          	1147.4363   	0.1421251150011574	PRN_SE          	;
 701124          	1154.5739   	0.07493869699074074	PRN_SE          	;
 701125          	1163.6503   	0           	                	;
 701126          	1163.6927   	0           	                	;
 701128          	1154.0471   	0.0762307434992284	PRN_SE          	;
 701129          	1116.1609   	0.13243476625308642	PRN_SE          	;
 701130          	1130.3604   	0.027778999749228393	PRN_SE          	;
 701131          	1130.2554   	0.11434611523919753	PRN_SE          	;
 701132          	1129.2216   	0.19509902149768518	PRN_SE          	;
 701133          	1129.3135   	0           	                	;
 701135          	1130.1847   	0.005168186000771605	PRN_SE          	;
 701136          	1129.0154   	6.4602325E-4	PRN_SE          	;
 701137          	1114.9718   	0.052327883246527776	PRN_SE          	;
 701138          	1111.8083   	0.1130540687530864	PRN_SE          	;
 701139          	1121.5895   	0.1330807895023148	PRN_SE          	;
 701140          	1116.1283   	0.38632190347916673	PRN_SE          	;
 701141          	1132.5005   	0.37017132223495364	PRN_SE          	;
 701142          	1127.3344   	0.010336372000385802	PRN_SE          	;
 701145          	1141.6653   	0.4741810654780094	PRN_SE          	;
 701146          	1141.4790   	0.17571832398533951	PRN_SE          	;
 701147          	1135.7552   	0.42185318224035495	PRN_SE          	;
 701148          	1130.6829   	0           	                	;
 701149          	1148.9290   	0.1317887430027006	PRN_SE          	;
 701150          	1148.9084   	0           	                	;
 701152          	1128.0758   	0.11305406874228395	PRN_SE          	;
 701153          	1137.0673   	0.11563816174459875	PRN_SE          	;
 701156          	1113.2472   	0.2319223467411265	PRN_SE          	;
 701160          	1081.4342   	0           	                	;
 701161          	1149.4727   	0.18282457974807104	PRN_SE          	;
 701162          	1149.5736   	0.08979723174151232	PRN_SE          	;
 701163          	1146.1610   	0.09819553399498455	PRN_SE          	;
 701164          	1109.1082   	0.17184218449228394	PRN_SE          	;
 701165          	1133.0485   	0.197037091248071	PRN_SE          	;
 701166          	1109.6113   	0.11434611524305555	PRN_SE          	;
 701167          	1118.3241   	0.008398302249228395	PRN_SE          	;
 701168          	1147.0833   	0.30233888097800926	PRN_SE          	;
 701169          	1145.9335   	0.3727554152449845	PRN_SE          	;
 701170          	1144.2050   	0           	                	;
 701171          	1138.9821   	0.19057685873958333	PRN_SE          	;
 701172          	1140.8680   	0.18734674247723765	PRN_SE          	;
 701173          	1138.6675   	0           	                	;
 701174          	1141.5872   	0.23192234672183645	PRN_SE          	;
 701176          	1139.6252   	0.18153253323302468	PRN_SE          	;
 701177          	1138.1541   	0.3566048340054012	PRN_SE          	;
 701178          	1135.8528   	0.3817997407507716	PRN_SE          	;
 701179          	1146.5522   	0.010982395248842593	PRN_SE          	;
 701180          	1141.8762   	0.2680996487395833	PRN_SE          	;
 701181          	1141.0369   	0.18863878899691358	PRN_SE          	;
 701182          	1133.1932   	0.21254164925733024	PRN_SE          	;
 701183          	1140.6801   	0.14729330099537039	PRN_SE          	;
 701185          	1150.1207   	0.11951430124807094	PRN_SE          	;
 701186          	1150.2412   	0.18476264950424387	PRN_SE          	;
 701188          	1150.3481   	0.06266425524112654	PRN_SE          	;
 701189          	1154.0527   	0.27197578823919755	PRN_SE          	;
 701190          	1154.3940   	0.10271769674382715	PRN_SE          	;
 701191          	1136.4116   	0.08656711549729938	PRN_SE          	;
 701193          	1151.0808   	0.03811537173996914	PRN_SE          	;
 701202          	1146.3582   	0           	                	;
 701203          	1130.9814   	0.22546211423919751	PRN_SE          	;
 701205          	1158.2330   	0.17636434725887346	PRN_SE          	;
 701206          	1157.1787   	0.13049669649884257	PRN_SE          	;
 701207          	1157.0972   	0           	                	;
 701209          	1142.9927   	0.09044325499228395	PRN_SE          	;
 701210          	1131.0295   	0.21964790499614195	PRN_SE          	;
 701213          	1136.5247   	0.03940741824652778	PRN_SE          	;
 701215          	1134.5273   	0.13501885924382714	PRN_SE          	;
 701217          	1135.2103   	0.0         	PRN_SE          	;
 701218          	1144.0887   	0           	                	;
 701219          	1130.8180   	0.07235460400848764	PRN_SE          	;
 701220          	1138.5682   	0.0458676507496142	PRN_SE          	;
 701221          	1128.4408   	0.010336372000385802	PRN_SE          	;
 701224          	1128.9220   	0.03036309274884259	PRN_SE          	;
 701225          	1129.3333   	0.14535523124575614	PRN_SE          	;
 701226          	1133.8525   	0.2190018817303241	PRN_SE          	;
 701227          	1136.2043   	0           	                	;
 701228          	1138.4397   	0.18540867275077166	PRN_SE          	;
 701229          	1142.9845   	0.2926485322357253	PRN_SE          	;
 701230          	1131.4695   	0.18605469599652777	PRN_SE          	;
 701231          	1135.3756   	0.20220527724459877	PRN_SE          	;
 701232          	1120.3904   	0.0         	PRN_SE          	;
 701233          	1129.6824   	0.29394057872993834	PRN_SE          	;
 701234          	1130.3738   	0.0064602325	PRN_SE          	;
 701235          	1129.3314   	0.01744262774807099	PRN_SE          	;
 701236          	1105.5627   	0.0496860039371142	PRN_SE          	;
 701238          	1122.0140   	0.0         	PRN_SE          	;
 701239          	1116.1350   	0.0251949067496142	PRN_SE          	;
 701241          	1124.0699   	0           	                	;
 701242          	1127.5581   	0.019380697499614193	PRN_SE          	;
 701243          	1110.5059   	0.15698364974922838	PRN_SE          	;
 701246          	1126.0720   	0.0704165342476852	PRN_SE          	;
 701249          	1161.1910   	0           	                	;
 701250          	1094.8967   	0.0         	PRN_SE          	;
 701251          	1152.5482   	0.025840929999999998	PRN_SE          	;
 701252          	1152.4252   	0.025840929999999998	PRN_SE          	;
 701253          	1129.7609   	0.11305406874228394	PRN_SE          	;
 701254          	1131.7649   	0.11563816174922838	PRN_SE          	;
 701255          	1148.5214   	0.21512574224537037	PRN_SE          	;
 701256          	1162.4548   	0           	                	;
 701257          	1146.5889   	0           	                	;
 701259          	1146.6925   	0           	                	;
 701261          	1161.7061   	0           	                	;
 701262          	1136.4681   	0.7157937610327932	PRN_SE          	;
 701264          	1144.4128   	0           	                	;
 701265          	1144.4128   	0.0         	PRN_SE          	;
 701266          	1152.5554   	0.018088650999228392	PRN_SE          	;
 701268          	1162.4868   	0           	                	;
 701269          	1123.8538   	0           	                	;
 701271          	1127.3508   	0           	                	;
 701272          	1140.1410   	0.25517918373649695	PRN_SE          	;
 701273          	1132.9371   	0           	                	;
 701274          	1147.7573   	0.05620402274845679	PRN_SE          	;
 701275          	1127.3231   	0           	                	;
 701276          	1148.7751   	0.0193806975	PRN_SE          	;
 701277          	1132.0107   	0.18024048674382712	PRN_SE          	;
 701278          	1100.8054   	0           	                	;
 701279          	1154.5576   	0.19962118422916664	PRN_SE          	;
 701280          	1146.6925   	0.10917792925347224	PRN_SE          	;
 701282          	1163.5446   	0           	                	;
 701283          	1131.0944   	0           	                	;
 701284          	1135.7654   	0.12597453374305553	PRN_SE          	;
 701285          	1134.6847   	0.3714633687492284	PRN_SE          	;
 701286          	1133.8573   	0.0077522789988425924	PRN_SE          	;
 701287          	1133.4293   	0.03036309274884259	PRN_SE          	;
 701288          	1101.7285   	0           	                	;
 701290          	1140.5261   	0           	                	;
 701292          	1158.2155   	0           	                	;
 701293          	1114.1670   	0.0704165342515432	PRN_SE          	;
 701294          	1145.2223   	0.11822225474266974	PRN_SE          	;
 701295          	1133.5175   	0.04392958099922839	PRN_SE          	;
 701296          	1106.1005   	0           	                	;
 701297          	1136.1980   	0.12985067324459876	PRN_SE          	;
 701298          	1139.4802   	0.2525950907507716	PRN_SE          	;
 701299          	1148.4270   	0.009690348750000001	PRN_SE          	;
 701300          	1148.6791   	0.10982395249922837	PRN_SE          	;
 701301          	1135.2666   	0.3320559504969135	PRN_SE          	;
 701302          	1144.1687   	0.15698364973456785	PRN_SE          	;
 701317          	1111.8083   	0           	                	;
 701318          	1145.7869   	0           	                	;
 701319          	1145.6635   	0.0         	PRN_SE          	;
 701320          	1092.2133   	0.6788087863290896	PRN_SE          	;
 701321          	1117.1169   	0.07429267374807098	PRN_SE          	;
 701322          	1114.4655   	0.12596451703703704	PRN_SE          	;
 701323          	1148.6198   	0.024548883499228395	PRN_SE          	;
 701324          	1147.2115   	0.40893271725424374	PRN_SE          	;
 701325          	1136.3702   	0.20220527725501544	PRN_SE          	;
 701326          	1145.6317   	0.23902860247993826	PRN_SE          	;
 701328          	1147.4946   	0.012274441749614198	PRN_SE          	;
 701329          	1156.0488   	0.1660279752469136	PRN_SE          	;
 701330          	1152.2885   	0.26745362549729934	PRN_SE          	;
 701331          	1146.5927   	0.0         	PRN_SE          	;
 701332          	1141.7452   	0.24161269548225306	PRN_SE          	;
 701334          	1120.1924   	0.06378839591049383	PRN_SE          	;
 701335          	1137.4512   	0.11046997575192903	PRN_SE          	;
 701336          	1137.2920   	0.14858534749999994	PRN_SE          	;
 701337          	1122.1952   	0.020026720756172837	PRN_SE          	;
 701338          	1121.5182   	0           	                	;
 701339          	1140.3351   	0.2726218114899692	PRN_SE          	;
 701341          	1135.3625   	0.12080634775462962	PRN_SE          	;
 701342          	1135.3964   	0           	                	;
 701344          	1106.0735   	0           	                	;
 701345          	1144.2813   	0.3333479970023147	PRN_SE          	;
 701348          	1144.3542   	0           	                	;
 701349          	1131.5603   	0.19574504474845683	PRN_SE          	;
 701350          	1128.5565   	0.19962118424691355	PRN_SE          	;
 701351          	1138.0814   	0.14535523123765434	PRN_SE          	;
 701352          	1152.3955   	0.09238132474691357	PRN_SE          	;
 701353          	1135.5522   	0.018088650999228392	PRN_SE          	;
 701354          	1136.3818   	0.11757623150655862	PRN_SE          	;
 701355          	1105.6938   	0.028691917766203705	PRN_SE          	;
 701356          	1109.1890   	0.028691917770061727	PRN_SE          	;
 701357          	1134.2269   	0           	                	;
 701358          	1154.7484   	0.1311427197503858	PRN_SE          	;
 701359          	1156.9894   	0.17571832398842588	PRN_SE          	;
 701360          	1090.7126   	0.06228245565200618	PRN_SE          	;
 701361          	1086.2280   	0.15045761757928236	PRN_SE          	;
 701362          	1094.7565   	0           	                	;
 701363          	1144.1975   	0.0         	PRN_SE          	;
 701364          	1128.5935   	0.028425022997685186	PRN_SE          	;
 701365          	1145.2325   	0           	                	;
 701366          	1136.1130   	0.13437283598958333	PRN_SE          	;
 701368          	1095.8158   	0.07558472024498457	PRN_SE          	;
 701369          	1124.5002   	0           	                	;
 701374          	1128.8612   	0.14277113823996912	PRN_SE          	;
 701375          	1116.8477   	0.03100911600308642	PRN_SE          	;
 701376          	1116.7168   	0.03100911600308642	PRN_SE          	;
 701377          	1110.1222   	0.023256836998456792	PRN_SE          	;
 701378          	1113.8854   	0.08075290624768519	PRN_SE          	;
 701379          	1154.5258   	0.0         	PRN_SE          	;
 701380          	1162.1821   	0           	                	;
 701381          	1141.0724   	0.17378025424961416	PRN_SE          	;
 701382          	1141.4827   	0.07687676674575616	PRN_SE          	;
 701383          	1137.8568   	0.24742690474884257	PRN_SE          	;
 701384          	1155.7208   	0.43557247976350294	PRN_SE          	;
 701385          	1154.4497   	0.025194906747685188	PRN_SE          	;
 701386          	1155.0835   	0.1492313707357253	PRN_SE          	;
 701387          	1134.0605   	0.19639106799575615	PRN_SE          	;
 701388          	1136.3380   	0.49097767004050924	PRN_SE          	;
 701389          	1132.0959   	0.08721313874575615	PRN_SE          	;
 701390          	1136.1113   	0.010982395248842593	PRN_SE          	;
 701391          	1145.5092   	0           	                	;
 701392          	1145.5543   	0           	                	;
 701394          	1155.5184   	0.5155265534903549	PRN_SE          	;
 701395          	1129.9071   	0.12855862675462962	PRN_SE          	;
 701397          	1135.2103   	0.1124080455015432	PRN_SE          	;
 701398          	1068.1812   	0           	                	;
 701399          	1141.6779   	0.13049669649691356	PRN_SE          	;
 701400          	1140.3872   	0.13566488249614195	PRN_SE          	;
 701402          	1134.8672   	0.2609933929872685	PRN_SE          	;
 701429          	1143.5356   	0.005814209249614197	PRN_SE          	;
 701430          	1135.8435   	0.1989751609849537	PRN_SE          	;
 701431          	1126.4482   	0.29587864848765427	PRN_SE          	;
 701432          	1139.8936   	0.0730006272492284	PRN_SE          	;
 701437          	1118.8156   	0           	                	;
 701438          	1064.0844   	0           	                	;
 701442          	1119.4310   	0.045563139930555566	PRN_SE          	;
 701443          	1144.6169   	0           	                	;
 701444          	1144.5621   	0           	                	;
 701445          	1144.5504   	0           	                	;
 701446          	1128.8021   	0.5775447854652777	PRN_SE          	;
 701447          	1130.9758   	0           	                	;
 701448          	1137.7036   	0           	                	;
 701449          	1137.7358   	0           	                	;
 701465          	1161.4417   	0           	                	;
 701466          	1116.0890   	0.08785916199459876	PRN_SE          	;
 701467          	1144.7297   	0.012274441749614198	PRN_SE          	;
 701468          	1159.7823   	0           	                	;
 701469          	1153.0461   	0.1414790917357253	PRN_SE          	;
 701470          	1122.1733   	0           	                	;
 701471          	1139.3469   	0.12532851049151233	PRN_SE          	;
 701475          	1160.8678   	0.8449999999845679	PRN_SE          	;
 701476          	1117.1877   	0.020672743998842592	PRN_SE          	;
 701477          	1146.9004   	0.10723985949652776	PRN_SE          	;
 701478          	1156.2665   	0.15246148698649692	PRN_SE          	;
 701479          	1154.8413   	0.3501446014926697	PRN_SE          	;
 701480          	1155.9127   	0.18670071924575615	PRN_SE          	;
 701481          	1149.4165   	0.17636434724922834	PRN_SE          	;
 701482          	1149.5377   	0.12468248724344135	PRN_SE          	;
 701483          	1122.3181   	0.0077522789988425924	PRN_SE          	;
 701484          	1155.9341   	0           	                	;
 701485          	1112.7512   	0.035531278738425924	PRN_SE          	;
 701486          	1159.9757   	0.20801948649961424	PRN_SE          	;
 701487          	1140.6411   	0           	                	;
 701488          	1130.3142   	0.5799609726242284	PRN_SE          	;
 701489          	1126.5382   	0.1156381617341821	PRN_SE          	;
 701490          	1053.4720   	0           	                	;
 701494          	1122.7203   	0.2196479049911265	PRN_SE          	;
 701496          	1125.6801   	0.4147469264888116	PRN_SE          	;
 701497          	1131.8381   	0           	                	;
 701498          	1120.4689   	0           	                	;
 701500          	1144.2687   	0.265515555748071	PRN_SE          	;
 701501          	1146.5544   	0.1485853474953704	PRN_SE          	;
 701502          	1147.5936   	0           	                	;
 701503          	1119.2173   	0.019380697499228394	PRN_SE          	;
 701505          	1119.1816   	0           	                	;
 701506          	1068.3190   	0           	                	;
 701507          	1068.1797   	0           	                	;
 701508          	1119.1530   	0           	                	;
 701509          	1087.0847   	0           	                	;
 701510          	1087.0677   	0           	                	;
 701511          	1131.9542   	0.1188682779861111	PRN_SE          	;
 701513          	1130.8033   	0.03488525548996914	PRN_SE          	;
 701514          	1137.7806   	0.031655139249614196	PRN_SE          	;
 701515          	1137.5092   	0.1556916032380401	PRN_SE          	;
 701516          	1144.1586   	0           	                	;
 701522          	1151.5400   	0           	                	;
 701524          	1108.1947   	0.0027992114891975312	PRN_SE          	;
 701525          	1144.1304   	0.04392958099922839	PRN_SE          	;
 701526          	1145.3987   	0.06847846449845678	PRN_SE          	;
 701527          	1111.1382   	0.11896648830825617	PRN_SE          	;
 701528          	1141.9681   	0.1343728360011574	PRN_SE          	;
 701529          	1142.3068   	0.13308078949845678	PRN_SE          	;
 701532          	1161.6060   	0           	                	;
 701534          	1147.9940   	0           	                	;
 701535          	1147.9330   	0           	                	;
 701537          	1143.1420   	0.10077962700154322	PRN_SE          	;
 701538          	1153.3142   	0.399242368496142	PRN_SE          	;
 701539          	1150.8000   	0.36629518282214507	PRN_SE          	;
 701541          	1104.3896   	0           	                	;
 701542          	1143.6653   	0.0025840929996141975	PRN_SE          	;
 701543          	1137.6084   	0.06654039473765433	PRN_SE          	;
 701544          	1133.5856   	0.0         	PRN_SE          	;
 701545          	1141.8165   	0.44834013548032414	PRN_SE          	;
 701546          	1128.3850   	0.0032301162499999993	PRN_SE          	;
 701547          	1131.6052   	0.0         	PRN_SE          	;
 701548          	1153.5876   	0.041991511245756175	PRN_SE          	;
 701550          	1108.6888   	0           	                	;
 701551          	1130.9894   	0.49291573973032404	PRN_SE          	;
 701552          	1125.1200   	0.013566488250385804	PRN_SE          	;
 701553          	1153.0020   	0.23386041649459877	PRN_SE          	;
 701554          	1153.3582   	0.11370009199652777	PRN_SE          	;
 701555          	1122.6294   	0           	                	;
 701556          	1126.9777   	0.014858534749228396	PRN_SE          	;
 701557          	1117.1877   	0           	                	;
 701558          	1127.5620   	0           	                	;
 701577          	1080.1498   	0           	                	;
 701578          	1133.3950   	0.029071046248070987	PRN_SE          	;
 701579          	1116.2264   	0           	                	;
 701580          	1099.9396   	0           	                	;
 701581          	1108.6587   	0           	                	;
 701582          	1144.4355   	0.005814209249614197	PRN_SE          	;
 701588          	1126.8890   	0.012920464999999999	PRN_SE          	;
 701589          	1127.1255   	0           	                	;
 701590          	1131.3798   	0.006460232499999999	PRN_SE          	;
 701591          	1140.6716   	0.6989971563923613	PRN_SE          	;
 701592          	1143.9651   	0.053619929751157404	PRN_SE          	;
 701593          	1143.8676   	0.02454888349922839	PRN_SE          	;
 701594          	1144.5013   	0           	                	;
 701595          	1144.1680   	0.027778999749228393	PRN_SE          	;
 701596          	1145.0894   	0.5407214602245369	PRN_SE          	;
 701597          	1140.8440   	0.16861206824537034	PRN_SE          	;
 701598          	1139.7736   	0.046513673996527775	PRN_SE          	;
 701599          	1142.4172   	0.23579848625501545	PRN_SE          	;
 701600          	1143.4562   	0.13824897550540122	PRN_SE          	;
 701601          	1144.0946   	0.03746934850115741	PRN_SE          	;
 701602          	1140.6003   	0.39730429873804	PRN_SE          	;
 701605          	1137.4440   	0.366295182746142	PRN_SE          	;
 701608          	1125.2136   	0           	                	;
 701609          	1150.9473   	0.03811537173996914	PRN_SE          	;
 701610          	1154.0471   	0.05297390649691358	PRN_SE          	;
 701611          	1085.8857   	0.0         	PRN_SE          	;
 701613          	1116.1620   	0.023902860248456788	PRN_SE          	;
 701614          	1144.5175   	0.43154353098842596	PRN_SE          	;
 701615          	1105.0928   	0.016795268937114197	PRN_SE          	;
 701616          	1135.7806   	0.2112496027488426	PRN_SE          	;
 701618          	1104.1033   	0.12246550266801699	PRN_SE          	;
 701619          	1129.6274   	0.012274441749614198	PRN_SE          	;
 701623          	1139.9788   	0           	                	;
 701624          	1143.2845   	0.301046834470679	PRN_SE          	;
 701627          	1150.1501   	0.005814209249614197	PRN_SE          	;
 701628          	1119.6895   	0           	                	;
 701630          	1120.1924   	0           	                	;
 701631          	1146.7738   	0           	                	;
 701635          	1150.2609   	0           	                	;
 701636          	1131.4695   	0.13631090575424382	PRN_SE          	;
 701639          	1142.3047   	0.17442627747878087	PRN_SE          	;
 701640          	1149.1627   	0           	                	;
 701641          	1137.3834   	0.10400974324537036	PRN_SE          	;
 701642          	1148.3491   	0.14470920799382717	PRN_SE          	;
 701660          	1144.2104   	0           	                	;
 701661          	1138.4747   	0.22998427700964502	PRN_SE          	;
 701662          	1142.2106   	0.0012920465	PRN_SE          	;
 701663          	1144.7813   	0.014212511498842591	PRN_SE          	;
 701665          	1079.2246   	0.023136661014660494	PRN_SE          	;
 701672          	1079.8553   	0.023136661014660494	PRN_SE          	;
 701673          	1030.2113   	0           	                	;
 701674          	1115.0000   	0.28554227647878083	PRN_SE          	;
 701675          	1116.2983   	0           	                	;
 701676          	1116.2983   	0           	                	;
 701677          	1067.6698   	0.0         	PRN_SE          	;
 701679          	1067.4432   	0           	                	;
 701680          	1067.1854   	0           	                	;
 701681          	1066.7419   	0           	                	;
 701683          	1067.2755   	0           	                	;
 701686          	1042.3616   	0.007711138310185186	PRN_SE          	;
 701687          	1042.9205   	0.007711138310185186	PRN_SE          	;
 701688          	1040.0743   	0.025703794367283952	PRN_SE          	;
 701706          	1033.4545   	0.11823745408950617	PRN_SE          	;
 701715          	1035.0000   	0.11823745408950617	PRN_SE          	;
 701716          	1042.0681   	0.7248470011612654	PRN_SE          	;
 701718          	1040.0797   	0.8867809056751544	PRN_SE          	;
 701719          	1018.0168   	0.18763769888117282	PRN_SE          	;
 701727          	1020.5344   	0           	                	;
 701728          	1020.7994   	0           	                	;
 701730          	1015.6496   	0.22619339043209874	PRN_SE          	;
 701731          	1016.3554   	0.15165238678626544	PRN_SE          	;
 701733          	1010.0000   	0.22619339043209874	PRN_SE          	;
 701734          	1009.8236   	0.16450428395061728	PRN_SE          	;
 701735          	1010.0000   	0.15165238678626544	PRN_SE          	;
 701736          	1016.9846   	0.6657282741319444	PRN_SE          	;
 701738          	1014.0826   	0           	                	;
 701747          	1065.9950   	0.01799265605902778	PRN_SE          	;
 701748          	1015.8135   	0           	                	;
 701749          	1011.3615   	0.5012239901813271	PRN_SE          	;
 701750          	1010.0000   	0           	                	;
 701751          	1020.5844   	0           	                	;
 701752          	1010.0000   	0.0         	PRN_SE          	;
 701755          	1066.7700   	0.0         	PRN_SE          	;
 701756          	1067.3113   	0           	                	;
 701757_n2a_1    	1162.3827   	0           	                	;
 701757_n2a_2    	1162.3827   	0           	                	;
 701759_n2a_1    	1163.3748   	0           	                	;
 701759_n2a_2    	1163.3748   	0           	                	;
 701760_n2a_1    	1042.1028   	0           	                	;
 701760_n2a_2    	1042.1028   	0           	                	;
 701761_n2a_1    	1100.5229   	0           	                	;
 701761_n2a_2    	1100.5229   	0           	                	;
 701763_n2a_1    	1020.5344   	0           	                	;
 701763_n2a_2    	1020.5344   	0           	                	;
 701765_n2a_1    	1016.8025   	0           	                	;
 701765_n2a_2    	1016.8025   	0           	                	;
 701766_n2a_1    	1015.9156   	0           	                	;
 701766_n2a_2    	1015.9156   	0           	                	;
 701768_n2a_1    	1152.3105   	0           	                	;
 701768_n2a_2    	1152.3105   	0           	                	;
 701769_n2a_1    	1141.0865   	0.020672743998842592	PRN_SE          	;
 701769_n2a_2    	1141.0865   	0           	                	;
 701770_n2a_1    	1143.3436   	0.03617730200617284	PRN_SE          	;
 701770_n2a_2    	1143.3436   	0           	                	;
 701771_n2a_1    	1160.2365   	0           	                	;
 701771_n2a_2    	1160.2365   	0           	                	;
 701772_n2a_1    	1012.1669   	0           	                	;
 701772_n2a_2    	1012.1669   	0           	                	;
 701773_n2a_1    	1120.0000   	0           	                	;
 701773_n2a_2    	1120.0000   	0.022610813749228395	PRN_SE          	;
 701774_n2a_1    	1118.9229   	0           	                	;
 701774_n2a_2    	1118.9229   	0           	                	;
 701775_n2a_1    	1131.0593   	0           	                	;
 701775_n2a_2    	1131.0593   	0           	                	;
 701776_n2a_1    	1121.8807   	0.18799276574266977	PRN_SE          	;
 701776_n2a_2    	1121.8807   	0           	                	;
 701777_n2a_1    	1122.9548   	0.010336372000385802	PRN_SE          	;
 701777_n2a_2    	1122.9548   	0           	                	;
 701778_n2a_1    	1121.9818   	0           	                	;
 701778_n2a_2    	1121.9818   	0           	                	;
 701779_n2a_1    	1108.3672   	0           	                	;
 701779_n2a_2    	1108.3672   	0           	                	;
 701780_n2a_1    	1135.3774   	0           	                	;
 701780_n2a_2    	1135.3774   	0           	                	;
 701781_n2a_1    	1135.0559   	0           	                	;
 701781_n2a_2    	1135.0559   	0           	                	;
 701782_n2a_1    	1124.2100   	0.016150581249999997	PRN_SE          	;
 701782_n2a_2    	1124.2100   	0.010982395248842593	PRN_SE          	;
 701783_n2a_1    	1131.8269   	0           	                	;
 701783_n2a_2    	1131.8269   	0           	                	;
 701784_n2a_1    	1100.7803   	0           	                	;
 701784_n2a_2    	1100.7803   	0           	                	;
 701785_n2a_1    	1100.5967   	0           	                	;
 701785_n2a_2    	1100.5967   	0           	                	;
 701786_n2a_1    	1086.2444   	0           	                	;
 701786_n2a_2    	1086.2444   	0           	                	;
 701788_n2a_1    	1139.8718   	0.018734674249614197	PRN_SE          	;
 701788_n2a_2    	1139.8718   	0           	                	;
 701790_n2a_1    	1140.5487   	0           	                	;
 701790_n2a_2    	1140.5487   	0.03876139499151235	PRN_SE          	;
 701792_n2a_1    	1163.4386   	0           	                	;
 701792_n2a_2    	1163.4386   	0           	                	;
 701793_n2a_1    	1163.0714   	0           	                	;
 701793_n2a_2    	1163.0714   	0.8449999999845679	PRN_SE          	;
 701794_n2a_1    	1132.9559   	0           	                	;
 701794_n2a_2    	1132.9559   	0           	                	;
 701795_n2a_1    	1139.5616   	0           	                	;
 701795_n2a_2    	1139.5616   	0           	                	;
 701796_n2a_1    	1150.7906   	0           	                	;
 701796_n2a_2    	1150.7906   	0           	                	;
 701797_n2a_1    	1144.3376   	0           	                	;
 701797_n2a_2    	1144.3376   	0           	                	;
 701798_n2a_1    	1149.2697   	0           	                	;
 701798_n2a_2    	1149.2697   	0           	                	;
 701799_n2a_1    	1144.3196   	0           	                	;
 701799_n2a_2    	1144.3196   	0           	                	;
 701800_n2a_1    	1144.1680   	0           	                	;
 701800_n2a_2    	1144.1680   	0           	                	;
 701801_n2a_1    	1144.3765   	0           	                	;
 701801_n2a_2    	1144.3765   	0           	                	;
 701803_n2a_1    	1140.4238   	0.03423923225308642	PRN_SE          	;
 701803_n2a_2    	1140.4238   	0           	                	;
 701804_n2a_1    	1067.2961   	0           	                	;
 701804_n2a_2    	1067.2961   	0           	                	;
 701805_n2a_1    	1140.1781   	0           	                	;
 701805_n2a_2    	1140.1781   	0           	                	;
 701806_n2a_1    	1070.9087   	0.01609546606674383	PRN_SE          	;
 701806_n2a_2    	1070.9087   	0           	                	;
 701807_n2a_1    	1143.5425   	0.038761394999614195	PRN_SE          	;
 701807_n2a_2    	1143.5425   	0           	                	;
 701808_n2a_1    	1135.3052   	0.029717069498456792	PRN_SE          	;
 701808_n2a_2    	1135.3052   	0           	                	;
 701809_n2a_1    	1148.1241   	0           	                	;
 701809_n2a_2    	1148.1241   	0           	                	;
 701810_n2a_1    	1131.5465   	0           	                	;
 701810_n2a_2    	1131.5465   	0.012920464999999999	PRN_SE          	;
 701811_n2a_1    	1010.0000   	0           	                	;
 701811_n2a_2    	1010.0000   	0           	                	;
 701812_n2a_1    	1132.0619   	0           	                	;
 701812_n2a_2    	1132.0619   	0           	                	;
 701813_n2a_1    	1128.9949   	0.015504557999614196	PRN_SE          	;
 701813_n2a_2    	1128.9949   	0.09690348750578703	PRN_SE          	;
 701815_n2a_1    	1151.6324   	0           	                	;
 701815_n2a_2    	1151.6324   	0.07106255750115742	PRN_SE          	;
 701816_n2a_1    	1125.0103   	0           	                	;
 701816_n2a_2    	1125.0103   	0.12791260349344133	PRN_SE          	;
 701818_n2a_1    	1143.4261   	0           	                	;
 701818_n2a_2    	1143.4261   	0           	                	;
 701819_n2a_1    	1118.0261   	0           	                	;
 701819_n2a_2    	1118.0261   	0           	                	;
 701820_n2a_1    	1126.6619   	0           	                	;
 701820_n2a_2    	1126.6619   	0           	                	;
 701821_n2a_1    	1108.8967   	0           	                	;
 701821_n2a_2    	1108.8967   	0           	                	;
 701822_n2a_1    	1144.6123   	0           	                	;
 701822_n2a_2    	1144.6123   	0           	                	;
 701823_n2a_1    	1108.3351   	0           	                	;
 701823_n2a_2    	1108.3351   	0.0         	PRN_SE          	;
 701824_n2a_1    	1144.4701   	0           	                	;
 701824_n2a_2    	1144.4701   	0           	                	;
 701825_n2a_1    	1128.8724   	0.05943413898919754	PRN_SE          	;
 701825_n2a_2    	1128.8724   	0           	                	;
 701826_n2a_1    	1130.2094   	0           	                	;
 701826_n2a_2    	1130.2094   	0.03230116249614197	PRN_SE          	;
 701827_n2a_1    	1144.5376   	0           	                	;
 701827_n2a_2    	1144.5376   	0           	                	;
 701829_n2a_1    	1110.6329   	0           	                	;
 701829_n2a_2    	1110.6329   	0.007106255749999998	PRN_SE          	;
 701830_n2a_1    	1151.4646   	0           	                	;
 701830_n2a_2    	1151.4646   	0           	                	;
 701831_n2a_1    	1127.2001   	0           	                	;
 701831_n2a_2    	1127.2001   	0           	                	;
 701832_n2a_1    	1130.5834   	0           	                	;
 701832_n2a_2    	1130.5834   	0           	                	;
 701833_n2a_1    	1143.1678   	0           	                	;
 701833_n2a_2    	1143.1678   	0           	                	;
 701834_n2a_1    	1129.0673   	0           	                	;
 701834_n2a_2    	1129.0673   	0.08333699924652775	PRN_SE          	;
 701835_n2a_1    	1163.2686   	0           	                	;
 701835_n2a_2    	1163.2686   	0           	                	;
 701836_n2a_1    	1120.5436   	0.1589217194841821	PRN_SE          	;
 701836_n2a_2    	1120.5436   	0           	                	;
 701837_n2a_1    	1067.5311   	0           	                	;
 701837_n2a_2    	1067.5311   	0           	                	;
 701838_n2a_1    	1115.8450   	0           	                	;
 701838_n2a_2    	1115.8450   	0           	                	;
 701839_n2a_1    	1067.3926   	0           	                	;
 701839_n2a_2    	1067.3926   	0           	                	;
 701840_n2a_1    	1104.5385   	0           	                	;
 701840_n2a_2    	1104.5385   	0           	                	;
 701841_n2a_1    	1135.6132   	0.021318767249228394	PRN_SE          	;
 701841_n2a_2    	1135.6132   	0           	                	;
 701842_n2a_1    	1104.1453   	0           	                	;
 701842_n2a_2    	1104.1453   	0.21318767247492282	PRN_SE          	;
 701843_n2a_1    	1135.3737   	0           	                	;
 701843_n2a_2    	1135.3737   	0.006460232499999999	PRN_SE          	;
 701844_n2a_1    	1125.3405   	0.053619929747299386	PRN_SE          	;
 701844_n2a_2    	1125.3405   	0.005168185999228395	PRN_SE          	;
 701845_n2a_1    	1163.9543   	0           	                	;
 701845_n2a_2    	1163.9543   	0           	                	;
 701846_n2a_1    	1125.3127   	0           	                	;
 701846_n2a_2    	1125.3127   	0           	                	;
 701847_n2a_1    	1122.8066   	0           	                	;
 701847_n2a_2    	1122.8066   	0           	                	;
 701848_n2a_1    	1162.1233   	0           	                	;
 701848_n2a_2    	1162.1233   	0           	                	;
 701850_n2a_1    	1122.0811   	0           	                	;
 701850_n2a_2    	1122.0811   	0.0032301162499999993	PRN_SE          	;
 701851_n2a_1    	1152.3514   	0.015504557999614196	PRN_SE          	;
 701851_n2a_2    	1152.3514   	0           	                	;
 701852_n2a_1    	1124.7231   	0.05168185999922839	PRN_SE          	;
 701852_n2a_2    	1124.7231   	0           	                	;
 701853_n2a_1    	1095.3105   	0           	                	;
 701853_n2a_2    	1095.3105   	0           	                	;
 701854_n2a_1    	1152.6692   	0           	                	;
 701854_n2a_2    	1152.6692   	0           	                	;
 701855_n2a_1    	1123.2056   	0           	                	;
 701855_n2a_2    	1123.2056   	0.07816881323996913	PRN_SE          	;
 701856_n2a_1    	1140.6891   	0           	                	;
 701856_n2a_2    	1140.6891   	0           	                	;
 701857_n2a_1    	1116.8652   	0           	                	;
 701857_n2a_2    	1116.8652   	0           	                	;
 701858_n2a_1    	1116.9237   	0           	                	;
 701858_n2a_2    	1116.9237   	0           	                	;
 701859_n2a_1    	1105.1250   	0           	                	;
 701859_n2a_2    	1105.1250   	0           	                	;
 701860_n2a_1    	1086.9731   	0           	                	;
 701860_n2a_2    	1086.9731   	0           	                	;
 701861_n2a_1    	1106.0441   	0           	                	;
 701861_n2a_2    	1106.0441   	0.023256837000385798	PRN_SE          	;
 701862_n2a_1    	1119.7336   	0           	                	;
 701862_n2a_2    	1119.7336   	0.08333699924768519	PRN_SE          	;
 701864_n2a_1    	1151.7813   	0.5064822279907407	PRN_SE          	;
 701864_n2a_2    	1151.7813   	0           	                	;
 701865_n2a_1    	1163.1949   	0           	                	;
 701865_n2a_2    	1163.1949   	0           	                	;
 701867_n2a_1    	1162.3425   	0           	                	;
 701867_n2a_2    	1162.3425   	0           	                	;
 701869_n2a_1    	1155.5798   	0.04715969724537036	PRN_SE          	;
 701869_n2a_2    	1155.5798   	0           	                	;
 701870_n2a_1    	1118.9281   	0.24225871873996918	PRN_SE          	;
 701870_n2a_2    	1118.9281   	0           	                	;
 701871_n2a_1    	1145.3014   	0           	                	;
 701871_n2a_2    	1145.3014   	0           	                	;
 701872_n2a_1    	1114.1422   	0           	                	;
 701872_n2a_2    	1114.1422   	0           	                	;
 701873_n2a_1    	1160.1523   	0.021964790499614195	PRN_SE          	;
 701873_n2a_2    	1160.1523   	0           	                	;
 701874_n2a_1    	1130.4916   	0.11305406875462962	PRN_SE          	;
 701874_n2a_2    	1130.4916   	0           	                	;
 701875_n2a_1    	1129.4893   	0.05361992974537037	PRN_SE          	;
 701875_n2a_2    	1129.4893   	0           	                	;
 701878          	1164.1038   	0           	                	;
 701879          	1164.4823   	0           	                	;
 701881          	1164.4823   	0           	                	;
 701882          	1148.0000   	0.16150581249999998	PRN_SE          	;
 701883          	1137.5092   	0.1860546959799383	PRN_SE          	;
 701884          	1116.2000   	0.1395410219868827	PRN_SE          	;
 701885          	1095.8158   	0.04974379024884259	PRN_SE          	;
 701886          	1135.0016   	0           	                	;
 701887          	1151.5400   	0           	                	;
 701888          	1151.7382   	0           	                	;
 701889          	1151.5400   	0           	                	;
 701890          	1162.4868   	0           	                	;
 701891          	1143.9783   	0           	                	;
 701892          	1143.9783   	0           	                	;
 701893          	1143.9783   	0           	                	;
 701894          	1131.8381   	0           	                	;
 701895          	1131.8381   	0           	                	;
 701896          	1131.0944   	0.14923137074074072	PRN_SE          	;
 701897          	1131.0944   	0.1600458601408179	PRN_SE          	;
 701898          	1104.6871   	0           	                	;
 701899          	1144.4355   	0.017442627750771607	PRN_SE          	;
 701900          	1116.1350   	0.04457560424768518	PRN_SE          	;
 701901          	1116.4493   	0.11499213850424383	PRN_SE          	;
 701902          	1111.0873   	0.18540867274459877	PRN_SE          	;
 701906          	1104.4302   	0           	                	;
 701908          	1162.0419   	0.03710608078510802	PRN_SE          	;
 701909          	1151.5850   	0           	                	;
 701910          	1152.3650   	0.09173530148726852	PRN_SE          	;
 701911          	1162.6310   	0           	                	;
 701912          	1126.0989   	0.039407418252314814	PRN_SE          	;
 701913          	1130.9814   	0.22869223049189816	PRN_SE          	;
 701914          	1121.5895   	0.11434611524498457	PRN_SE          	;
 701915          	1109.1774   	0           	                	;
 701916          	1109.1774   	0.018600524030478398	PRN_SE          	;
 701917          	1116.9237   	0           	                	;
 701918          	1116.9237   	0.09754951074459876	PRN_SE          	;
 701919          	1108.2950   	0           	                	;
 701920          	1106.1552   	0           	                	;
 701921          	1101.8892   	0.22287802123842593	PRN_SE          	;
 701922          	1092.3433   	0.08927065664351852	PRN_SE          	;
 701923          	1123.8538   	0.010982395248842593	PRN_SE          	;
 MEDIDOR.001     	1163.2688   	0           	                	;
 MEDIDOR.002     	1151.5400   	0           	                	;
 MEDIDOR.003     	1143.9783   	0           	                	;
 MEDIDOR.004     	1131.0944   	0           	                	;
 MEDIDOR.005     	1131.0944   	0           	                	;
 VRPFORUM_n2a_1  	1086.2372   	0           	                	;
 VRPFORUM_n2a_2  	1086.2372   	0           	                	;
 VRP.N.001_n2a_1 	1148.0959   	0           	                	;
 VRP.N.001_n2a_2 	1148.0959   	0           	                	;
 VRP.N.002_n2a_1 	1104.3896   	0           	                	;
 VRP.N.002_n2a_2 	1104.3896   	0           	                	;
 VRP.N.003_n2a_1 	1100.8054   	0           	                	;
 VRP.N.003_n2a_2 	1100.8054   	0.0012920465	PRN_SE          	;
 VRP.N.004_n2a_1 	1119.1816   	0           	                	;
 VRP.N.004_n2a_2 	1119.1816   	0           	                	;
 VRP.N.005_n2a_1 	1040.0797   	0           	                	;
 VRP.N.005_n2a_2 	1040.0797   	0.01799265605902778	PRN_SE          	;
 VRP.N.006_n2a_1 	1015.6496   	0           	                	;
 VRP.N.006_n2a_2 	1015.6496   	0           	                	;
 VRPPRN1_n2a_1   	1135.0016   	0           	                	;
 VRPPRN1_n2a_2   	1135.0016   	0           	                	;
 VRPPRN2_n2a_1   	1067.2234   	0           	                	;
 VRPPRN2_n2a_2   	1067.2234   	0           	                	;
 VRPPRN3_n2a_1   	1144.3220   	0           	                	;
 VRPPRN3_n2a_2   	1144.3220   	0           	                	;
 VRPPRN4_n2a_1   	1143.3154   	0           	                	;
 VRPPRN4_n2a_2   	1143.3154   	0           	                	;
 VRPPRN5_n2a_1   	1122.2244   	0.09690348749421296	PRN_SE          	;
 VRPPRN5_n2a_2   	1122.2244   	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.PRN.002     	1174.2500   	VZ1_070         	;
 RAP.PRN.001     	1119.5000   	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 701153          	701847_n2a_2    	701494          	3.930       	110.00000   	130.0000    	0           	Open  	;
 700561          	700495          	700252          	20.338      	500.00000   	105.0000    	0           	Open  	;
 700800          	700449          	700830          	46.200      	150.00000   	105.0000    	0           	Open  	;
 700564          	701522          	700799          	7.430       	500.00000   	105.0000    	0           	Open  	;
 701726          	701885          	700369          	30.314      	85.00000    	130.0000    	0           	Open  	;
 701773          	701901          	701167          	42.331      	85.00000    	130.0000    	0           	Open  	;
 700327          	700103          	700559          	162.038     	100.00000   	105.0000    	0           	Open  	;
 701530          	701193          	701609          	7.844       	200.00000   	105.0000    	0           	Open  	;
 700964          	700838          	700156          	39.170      	85.00000    	130.0000    	0           	Open  	;
 701782_n2a      	701782_n2a_1    	701782_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700381          	700635          	700267          	139.108     	85.00000    	130.0000    	0           	Open  	;
 701053          	700128          	701137          	47.174      	85.00000    	130.0000    	0           	Open  	;
 701421          	700121          	700432          	7.898       	150.00000   	105.0000    	0           	Open  	;
 700283          	700377          	700492          	47.150      	110.00000   	130.0000    	0           	Open  	;
 700118          	700220          	700221          	125.824     	85.00000    	130.0000    	0           	Open  	;
 700325          	700085          	700558          	48.957      	110.00000   	130.0000    	0           	Open  	;
 701613          	701514          	701177          	23.546      	85.00000    	130.0000    	0           	Open  	;
 700841          	700168          	701140          	114.835     	60.00000    	130.0000    	0           	Open  	;
 700243          	700435          	700436          	97.864      	60.00000    	130.0000    	0           	Open  	;
 700257          	700456          	700088          	45.810      	85.00000    	130.0000    	0           	Open  	;
 700149          	700282          	700283          	40.014      	60.00000    	130.0000    	0           	Open  	;
 701814          	701051          	701922          	62.643      	110.00000   	130.0000    	0           	Open  	;
 700471          	700749          	700750          	48.340      	60.00000    	130.0000    	0           	Open  	;
 700720          	700628          	701026          	108.209     	85.00000    	130.0000    	0           	Open  	;
 701795_n2a      	701795_n2a_1    	701795_n2a_2    	0.100       	200.00000   	105.0000    	0           	CLOSED	;
 700313          	700538          	700535          	59.741      	85.00000    	130.0000    	0           	Open  	;
 700452          	700729          	700730          	20.211      	150.00000   	105.0000    	0           	Open  	;
 700689          	700989          	700990          	36.369      	60.00000    	130.0000    	0           	Open  	;
 700335          	700569          	700570          	127.410     	85.00000    	130.0000    	0           	Open  	;
 701090          	700873          	700792          	27.680      	60.00000    	130.0000    	0           	Open  	;
 700693          	700995          	700616          	42.961      	100.00000   	105.0000    	0           	Open  	;
 700176          	700322          	700323          	36.774      	110.00000   	130.0000    	0           	Open  	;
 700263          	700463          	700464          	25.263      	85.00000    	135.0000    	0           	Open  	;
 701641          	700088          	701432          	21.600      	85.00000    	130.0000    	0           	Open  	;
 700107          	700199          	700200          	21.050      	110.00000   	130.0000    	0           	Open  	;
 700536          	700827          	700828          	5.117       	150.00000   	105.0000    	0           	Open  	;
 700861          	700904          	700089          	83.963      	150.00000   	105.0000    	0           	Open  	;
 701396          	701229          	701072          	8.173       	200.00000   	105.0000    	0           	Open  	;
 701070          	700545          	700592          	162.335     	150.00000   	105.0000    	0           	Open  	;
 701690          	701727          	701763_n2a_1    	0.945       	60.00000    	140.0000    	0           	Open  	;
 701824_n2a      	701824_n2a_1    	701824_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701787          	700495          	701911          	2.820       	150.00000   	130.0000    	0           	CLOSED	;
 700658          	700960          	700268          	42.807      	75.00000    	105.0000    	0           	Open  	;
 701465          	701321          	701375          	7.520       	150.00000   	105.0000    	0           	Open  	;
 700306          	700525          	701841_n2a_1    	28.402      	75.00000    	105.0000    	0           	Open  	;
 700448          	700726          	701174          	29.420      	85.00000    	130.0000    	0           	Open  	;
 701813_n2a      	701813_n2a_1    	701813_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700845          	700295          	700571          	89.831      	150.00000   	105.0000    	0           	Open  	;
 701167          	701344          	701355          	15.293      	150.00000   	120.0000    	0           	Open  	;
 701759_n2a      	701759_n2a_1    	701759_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700971          	700781          	701236          	20.021      	85.00000    	135.0000    	0           	Open  	;
 701319          	701477          	701331          	15.569      	60.00000    	130.0000    	0           	Open  	;
 701156          	701776_n2a_2    	700811          	9.840       	60.00000    	130.0000    	0           	Open  	;
 701004          	701034          	701774_n2a_1    	3.200       	110.00000   	130.0000    	0           	Open  	;
 701176          	701360          	701361          	238.621     	85.00000    	130.0000    	0           	Open  	;
 700359          	700604          	700605          	29.380      	85.00000    	130.0000    	0           	Open  	;
 701431          	700677          	700650          	49.529      	110.00000   	130.0000    	0           	Open  	;
 700157          	700295          	700296          	45.910      	85.00000    	130.0000    	0           	Open  	;
 700015          	701545          	700025          	47.440      	200.00000   	105.0000    	0           	Open  	;
 700332          	700565          	700168          	50.302      	85.00000    	130.0000    	0           	Open  	;
 700649          	700090          	700949          	4.148       	100.00000   	105.0000    	0           	Open  	;
 701233          	701285          	700876          	70.291      	85.00000    	130.0000    	0           	Open  	;
 700773          	700076          	701088          	10.144      	150.00000   	105.0000    	0           	Open  	;
 700706          	701009          	700768          	37.406      	85.00000    	130.0000    	0           	Open  	;
 701416          	701528          	701381          	43.603      	60.00000    	130.0000    	0           	Open  	;
 700871          	701616          	701336          	81.308      	150.00000   	105.0000    	0           	Open  	;
 700633          	700359          	700279          	25.250      	110.00000   	130.0000    	0           	Open  	;
 700934          	701210          	701513          	6.800       	200.00000   	105.0000    	0           	Open  	;
 700793          	701467          	701822_n2a_1    	9.265       	150.00000   	105.0000    	0           	Open  	;
 700478          	700292          	701170          	15.352      	400.00000   	105.0000    	0           	Open  	;
 700954          	700705          	701228          	39.631      	60.00000    	130.0000    	0           	Open  	;
 700843          	701141          	700566          	62.610      	85.00000    	130.0000    	0           	Open  	;
 701503          	700837          	701590          	29.590      	60.00000    	130.0000    	0           	Open  	;
 700096          	700181          	701825_n2a_1    	36.010      	150.00000   	105.0000    	0           	Open  	;
 701007          	701532          	701261          	4.300       	75.00000    	105.0000    	0           	Open  	;
 701691          	701763_n2a_2    	701728          	4.503       	60.00000    	140.0000    	0           	Open  	;
 701777_n2a      	701777_n2a_1    	701777_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 700612          	700090          	700278          	58.963      	150.00000   	105.0000    	0           	Open  	;
 700080          	700868          	700152          	10.921      	200.00000   	105.0000    	0           	Open  	;
 701157          	700930          	700522          	74.090      	150.00000   	105.0000    	0           	Open  	;
 701376          	700407          	700944          	116.731     	85.00000    	135.0000    	0           	Open  	;
 700834          	701135          	701136          	38.570      	150.00000   	105.0000    	0           	Open  	;
 700106          	701861_n2a_2    	700198          	42.879      	150.00000   	105.0000    	0           	Open  	;
 700433          	701215          	700696          	40.700      	85.00000    	130.0000    	0           	Open  	;
 701652          	700144          	700906          	61.812      	85.00000    	130.0000    	0           	Open  	;
 701753          	701895          	MEDIDOR.004     	16.834      	211.20000   	130.0000    	0           	Open  	;
 700888          	700705          	700721          	48.641      	60.00000    	130.0000    	0           	Open  	;
 701388          	700475          	700202          	47.750      	85.00000    	130.0000    	0           	Open  	;
 701504          	700842          	700165          	46.102      	100.00000   	105.0000    	0           	Open  	;
 701144          	700746          	701225          	72.907      	85.00000    	130.0000    	0           	Open  	;
 700577          	700359          	700865          	3.991       	110.00000   	130.0000    	0           	Open  	;
 700416          	700281          	700674          	18.284      	110.00000   	130.0000    	0           	Open  	;
 700765          	701076          	701077          	3.960       	85.00000    	130.0000    	0           	Open  	;
 701624          	701468          	700959          	1.988       	60.00000    	130.0000    	0           	Open  	;
 700944          	701445          	701799_n2a_1    	8.957       	110.00000   	130.0000    	0           	Open  	;
 701390          	701246          	700114          	36.086      	75.00000    	105.0000    	0           	Open  	;
 701414          	701331          	700365          	3.741       	60.00000    	130.0000    	0           	Open  	;
 700095          	700179          	700180          	137.217     	85.00000    	130.0000    	0           	Open  	;
 700810          	700244          	701112          	62.664      	85.00000    	130.0000    	0           	Open  	;
 701780          	RAP.PRN.001     	701906          	725.518     	96.80000    	150.0000    	0           	Open  	;
 700822          	700558          	701123          	56.011      	110.00000   	130.0000    	0           	Open  	;
 700076          	700145          	701921          	149.773     	110.00000   	130.0000    	0           	Open  	;
 701203          	700080          	700543          	118.041     	60.00000    	130.0000    	0           	Open  	;
 700786          	701097          	701098          	55.736      	85.00000    	130.0000    	0           	Open  	;
 700593          	700883          	700839          	45.130      	60.00000    	130.0000    	0           	Open  	;
 700535          	701869_n2a_1    	701002          	42.101      	110.00000   	130.0000    	0           	Open  	;
 701705          	VRP.N.005_n2a_2 	701747          	356.023     	100.00000   	105.0000    	0           	Open  	;
 701865_n2a      	701865_n2a_1    	701865_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700178          	701854_n2a_2    	700328          	2.857       	75.00000    	105.0000    	0           	Open  	;
 701818_n2a      	701818_n2a_1    	701818_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700254          	700342          	700451          	181.765     	85.00000    	130.0000    	0           	Open  	;
 700139          	700267          	700268          	94.354      	60.00000    	130.0000    	0           	Open  	;
 701243          	700271          	700410          	41.096      	60.00000    	130.0000    	0           	Open  	;
 700499          	700787          	700631          	178.176     	85.00000    	130.0000    	0           	Open  	;
 701191          	700376          	700898          	51.840      	110.00000   	130.0000    	0           	Open  	;
 701565          	700794          	700490          	20.661      	100.00000   	105.0000    	0           	Open  	;
 700830          	701132          	701133          	4.035       	250.00000   	105.0000    	0           	Open  	;
 700029          	700052          	700053          	0.510       	85.00000    	130.0000    	0           	Open  	;
 700933          	700164          	700749          	41.590      	60.00000    	130.0000    	0           	Open  	;
 701714          	701752          	701733          	56.700      	200.00000   	105.0000    	0           	Open  	;
 700418          	700119          	701779_n2a_1    	2.671       	75.00000    	105.0000    	0           	CLOSED	;
 700722          	701028          	701029          	118.912     	110.00000   	130.0000    	0           	Open  	;
 701413          	701188          	701186          	2.605       	110.00000   	130.0000    	0           	Open  	;
 700430          	701130          	700690          	0.679       	110.00000   	130.0000    	0           	Open  	;
 700412          	700684          	700668          	89.990      	150.00000   	105.0000    	0           	Open  	;
 701300          	701113          	701466          	67.009      	100.00000   	105.0000    	0           	Open  	;
 700705          	701007          	701008          	64.685      	85.00000    	130.0000    	0           	Open  	;
 700528          	700814          	700815          	4.754       	150.00000   	105.0000    	0           	Open  	;
 700602          	700747          	700896          	63.578      	85.00000    	130.0000    	0           	Open  	;
 701791          	700648          	700083          	4.017       	97.80000    	140.0000    	0           	Open  	;
 701468          	700872          	700102          	71.318      	150.00000   	105.0000    	0           	Open  	;
 701674          	701755          	701507          	30.700      	85.00000    	130.0000    	0           	Open  	;
 700199          	700357          	700365          	25.558      	75.00000    	105.0000    	0           	Open  	;
 700554          	700504          	700846          	7.129       	150.00000   	105.0000    	0           	Open  	;
 700886          	701171          	700591          	35.881      	60.00000    	130.0000    	0           	Open  	;
 700262          	700945          	700462          	14.785      	60.00000    	135.0000    	0           	Open  	;
 700742          	700662          	701055          	4.625       	150.00000   	105.0000    	0           	Open  	;
 700990          	701246          	700216          	46.356      	75.00000    	105.0000    	0           	Open  	;
 701254          	701402          	700447          	10.882      	75.00000    	105.0000    	0           	Open  	;
 700443          	700170          	700720          	1.154       	85.00000    	130.0000    	0           	Open  	;
 701061          	701167          	700866          	11.821      	85.00000    	130.0000    	0           	Open  	;
 700648          	700113          	700948          	2.319       	110.00000   	130.0000    	0           	Open  	;
 701622          	700348          	701902          	80.729      	75.00000    	105.0000    	0           	Open  	;
 701145          	700490          	701803_n2a_1    	35.251      	100.00000   	105.0000    	0           	Open  	;
 700839          	701138          	700429          	0.730       	150.00000   	105.0000    	0           	Open  	;
 700524          	700386          	700811          	51.359      	100.00000   	105.0000    	0           	Open  	;
 700427          	700685          	700915          	13.135      	200.00000   	105.0000    	0           	Open  	;
 700621          	700328          	700917          	59.922      	110.00000   	130.0000    	0           	Open  	;
 700687          	700986          	701293          	43.560      	85.00000    	130.0000    	0           	Open  	;
 701161          	701349          	701350          	95.090      	150.00000   	105.0000    	0           	Open  	;
 701786          	701910          	701252          	29.786      	53.40000    	140.0000    	0           	Open  	;
 700441          	700282          	700717          	86.043      	60.00000    	130.0000    	0           	Open  	;
 700220          	700928          	701778_n2a_1    	1.220       	150.00000   	105.0000    	0           	Open  	;
 701246          	700696          	701511          	40.910      	85.00000    	130.0000    	0           	Open  	;
 701039          	VRPPRN3_n2a_2   	701801_n2a_1    	5.026       	110.00000   	130.0000    	0           	Open  	;
 701430          	701290          	700924          	3.960       	150.00000   	105.0000    	0           	Open  	;
 700995          	700028          	701250          	5.308       	100.00000   	105.0000    	0           	Open  	;
 701098          	700340          	700431          	16.680      	150.00000   	105.0000    	0           	Open  	;
 701367          	701506          	701507          	2.850       	85.00000    	130.0000    	0           	Open  	;
 700261          	700459          	700460          	40.064      	60.00000    	130.0000    	0           	Open  	;
 700637          	700220          	700215          	50.496      	85.00000    	130.0000    	0           	Open  	;
 700654          	700956          	700957          	9.048       	110.00000   	130.0000    	0           	Open  	;
 700752          	701066          	701067          	49.466      	85.00000    	130.0000    	0           	Open  	;
 701105          	701098          	701322          	42.973      	85.00000    	130.0000    	0           	Open  	;
 700097          	700182          	700183          	44.140      	85.00000    	130.0000    	0           	Open  	;
 700354          	700156          	700598          	11.511      	60.00000    	130.0000    	0           	Open  	;
 701076          	701013          	700553          	37.897      	85.00000    	130.0000    	0           	Open  	;
 700287          	700687          	700501          	4.332       	110.00000   	130.0000    	0           	Open  	;
 701036          	700390          	701014          	80.610      	75.00000    	105.0000    	0           	Open  	;
 701708          	701736          	701749          	205.612     	200.00000   	105.0000    	0           	Open  	;
 701834_n2a      	701834_n2a_1    	701834_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700735          	700907          	701049          	249.326     	85.00000    	130.0000    	0           	Open  	;
 701616          	700788          	700733          	43.421      	60.00000    	130.0000    	0           	Open  	;
 700238          	700426          	700427          	40.539      	85.00000    	130.0000    	0           	Open  	;
 701655          	701235          	701253          	13.570      	60.00000    	130.0000    	0           	Open  	;
 700388          	700404          	700645          	42.777      	110.00000   	130.0000    	0           	Open  	;
 701710          	VRP.N.006_n2a_2 	701765_n2a_1    	2.666       	100.00000   	105.0000    	0           	Open  	;
 701143          	701844_n2a_2    	701058          	11.329      	110.00000   	130.0000    	0           	Open  	;
 701833_n2a      	701833_n2a_1    	701833_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700450          	701882          	700023          	128.772     	110.00000   	130.0000    	0           	Open  	;
 701272          	700840          	700883          	31.270      	60.00000    	130.0000    	0           	Open  	;
 701401          	701185          	700355          	6.961       	110.00000   	130.0000    	0           	Open  	;
 700646          	700944          	700945          	42.593      	85.00000    	135.0000    	0           	Open  	;
 700343          	700580          	700581          	13.900      	75.00000    	105.0000    	0           	Open  	;
 701121          	701024          	700366          	42.953      	60.00000    	130.0000    	0           	Open  	;
 700584          	700337          	700874          	32.300      	85.00000    	130.0000    	0           	Open  	;
 700651          	701002          	700953          	6.308       	110.00000   	130.0000    	0           	Open  	;
 700730          	700427          	700229          	94.575      	150.00000   	105.0000    	0           	Open  	;
 701604          	700410          	700743          	66.246      	60.00000    	130.0000    	0           	Open  	;
 701495          	701360          	701092          	53.077      	85.00000    	130.0000    	0           	Open  	;
 700891          	700893          	701173          	3.994       	110.00000   	130.0000    	0           	Open  	;
 700745          	701059          	701060          	5.736       	110.00000   	130.0000    	0           	Open  	;
 701031          	701279          	700056          	84.544      	60.00000    	130.0000    	0           	Open  	;
 701763          	701730          	VRP.N.006_n2a_1 	2.595       	100.00000   	105.0000    	0           	Open  	;
 700476          	700756          	700757          	7.310       	85.00000    	130.0000    	0           	Open  	;
 700795          	701104          	701105          	40.050      	60.00000    	130.0000    	0           	Open  	;
 701635          	700746          	700744          	42.682      	60.00000    	130.0000    	0           	Open  	;
 700171          	700316          	700317          	43.280      	200.00000   	105.0000    	0           	Open  	;
 700374          	700199          	700375          	44.904      	110.00000   	130.0000    	0           	Open  	;
 701372          	701509          	701510          	3.250       	110.00000   	130.0000    	0           	Open  	;
 700206          	700376          	700377          	5.650       	110.00000   	130.0000    	0           	Open  	;
 700235          	700421          	700419          	75.640      	85.00000    	130.0000    	0           	Open  	;
 700384          	700398          	700640          	16.641      	60.00000    	130.0000    	0           	Open  	;
 700789          	700914          	701215          	82.670      	85.00000    	130.0000    	0           	Open  	;
 701446          	701378          	700515          	44.061      	60.00000    	130.0000    	0           	Open  	;
 701797_n2a      	701797_n2a_1    	701797_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700619          	700914          	700680          	32.010      	85.00000    	130.0000    	0           	Open  	;
 701164          	701397          	701354          	64.610      	85.00000    	130.0000    	0           	Open  	;
 700172          	700841          	700316          	4.830       	200.00000   	105.0000    	0           	Open  	;
 701822_n2a      	701822_n2a_1    	701822_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700266          	701806_n2a_2    	700469          	20.958      	85.00000    	130.0000    	0           	Open  	;
 700299          	700517          	700518          	45.150      	60.00000    	130.0000    	0           	Open  	;
 700322          	700554          	700555          	38.830      	85.00000    	130.0000    	0           	Open  	;
 701500          	701061          	700605          	46.020      	150.00000   	105.0000    	0           	Open  	;
 701636          	700192          	700467          	6.159       	110.00000   	130.0000    	0           	Open  	;
 700123          	700228          	700229          	14.950      	85.00000    	130.0000    	0           	Open  	;
 700753          	701068          	700125          	30.816      	60.00000    	130.0000    	0           	Open  	;
 700043          	700779          	700088          	90.753      	60.00000    	130.0000    	0           	Open  	;
 701270          	700917          	700240          	40.035      	85.00000    	130.0000    	0           	Open  	;
 700168          	700309          	VRPPRN1_n2a_1   	1.797       	400.00000   	105.0000    	0           	Open  	;
 701160          	700561          	700307          	29.709      	100.00000   	105.0000    	0           	Open  	;
 701339          	701489          	700523          	94.770      	75.00000    	105.0000    	0           	Open  	;
 701671          	701839_n2a_2    	701683          	4.100       	50.00000    	105.0000    	0           	Open  	;
 700398          	700176          	701831_n2a_1    	3.150       	85.00000    	130.0000    	0           	Open  	;
 700632          	700928          	700476          	159.397     	200.00000   	105.0000    	0           	Open  	;
 701806_n2a      	701806_n2a_1    	701806_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 700104          	700195          	700196          	43.584      	85.00000    	130.0000    	0           	Open  	;
 701539          	701611          	700618          	89.786      	60.00000    	130.0000    	0           	Open  	;
 700838          	700564          	700347          	22.863      	85.00000    	130.0000    	0           	Open  	;
 700538          	700829          	700830          	30.210      	85.00000    	130.0000    	0           	Open  	;
 701711          	701731          	701766_n2a_1    	7.333       	200.00000   	105.0000    	0           	Open  	;
 701276          	700033          	701874_n2a_1    	86.640      	150.00000   	105.0000    	0           	Open  	;
 701262          	700132          	701166          	41.316      	110.00000   	130.0000    	0           	Open  	;
 700956          	701229          	701639          	41.945      	85.00000    	130.0000    	0           	Open  	;
 701572          	700903          	700615          	11.261      	60.00000    	130.0000    	0           	Open  	;
 700796          	700691          	700477          	31.272      	75.00000    	105.0000    	0           	Open  	;
 700604          	700171          	700897          	39.994      	85.00000    	130.0000    	0           	Open  	;
 700598          	700888          	700277          	44.439      	110.00000   	130.0000    	0           	Open  	;
 701750          	701896          	701283          	12.350      	250.00000   	105.0000    	0           	Open  	;
 701845_n2a      	701845_n2a_1    	701845_n2a_2    	0.100       	500.00000   	105.0000    	0           	OPEN  	;
 700907          	700739          	701000          	131.386     	85.00000    	130.0000    	0           	Open  	;
 700380          	700633          	700634          	43.065      	60.00000    	130.0000    	0           	Open  	;
 701479          	701581          	700504          	3.985       	85.00000    	130.0000    	0           	Open  	;
 700825          	701125          	701126          	2.239       	500.00000   	105.0000    	0           	Open  	;
 701858_n2a      	701858_n2a_1    	701858_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 701475          	701256          	700955          	0.161       	60.00000    	130.0000    	0           	Open  	;
 701041          	700105          	700126          	39.406      	110.00000   	130.0000    	0           	Open  	;
 700317          	700544          	700545          	40.320      	150.00000   	105.0000    	0           	Open  	;
 700314          	701636          	700540          	137.811     	85.00000    	130.0000    	0           	Open  	;
 701598          	701399          	701639          	29.370      	85.00000    	130.0000    	0           	Open  	;
 700295          	700510          	700512          	25.630      	85.00000    	130.0000    	0           	Open  	;
 700988          	700877          	700670          	122.620     	85.00000    	130.0000    	0           	Open  	;
 700666          	700968          	700969          	40.563      	60.00000    	130.0000    	0           	Open  	;
 701331          	701077          	701484          	1.628       	85.00000    	130.0000    	0           	Open  	;
 700779          	701131          	700159          	10.541      	85.00000    	130.0000    	0           	Open  	;
 701864_n2a      	701864_n2a_1    	701864_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701385          	700784          	701527          	72.522      	85.00000    	130.0000    	0           	Open  	;
 700164          	700764          	700304          	21.422      	200.00000   	105.0000    	0           	Open  	;
 700949          	700382          	701169          	121.953     	60.00000    	130.0000    	0           	Open  	;
 700467          	700745          	700746          	29.851      	85.00000    	130.0000    	0           	Open  	;
 701741          	701513          	700421          	5.230       	53.40000    	140.0000    	0           	Open  	;
 701502          	700567          	701551          	157.367     	60.00000    	130.0000    	0           	Open  	;
 701378          	701660          	701516          	2.700       	200.00000   	105.0000    	0           	Open  	;
 700105          	700197          	700193          	40.864      	110.00000   	130.0000    	0           	Open  	;
 700519          	700804          	700489          	1.740       	400.00000   	105.0000    	0           	Open  	;
 700414          	701072          	700654          	2.807       	110.00000   	130.0000    	0           	Open  	;
 701835_n2a      	701835_n2a_1    	701835_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701640          	701287          	700995          	32.300      	100.00000   	105.0000    	0           	Open  	;
 700862          	701850_n2a_2    	700928          	4.468       	150.00000   	105.0000    	0           	Open  	;
 700301          	700520          	700521          	4.715       	100.00000   	105.0000    	0           	Open  	;
 701454          	701785_n2a_2    	700218          	20.641      	150.00000   	105.0000    	0           	Open  	;
 701844_n2a      	701844_n2a_1    	701844_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700542          	700833          	700835          	40.228      	110.00000   	130.0000    	0           	Open  	;
 701506          	701389          	701062          	31.530      	60.00000    	130.0000    	0           	Open  	;
 700812          	701114          	700318          	185.950     	110.00000   	130.0000    	0           	Open  	;
 701234          	700532          	701168          	40.798      	110.00000   	130.0000    	0           	Open  	;
 700645          	700209          	700943          	3.708       	60.00000    	130.0000    	0           	Open  	;
 700815          	701117          	701106          	6.968       	150.00000   	105.0000    	0           	Open  	;
 701028          	700577          	701224          	23.450      	150.00000   	105.0000    	0           	Open  	;
 700522          	700809          	700804          	2.381       	400.00000   	105.0000    	0           	Open  	;
 701603          	701012          	701400          	29.901      	85.00000    	130.0000    	0           	Open  	;
 700516          	700801          	700802          	37.396      	85.00000    	130.0000    	0           	Open  	;
 700137          	701871_n2a_2    	701526          	4.416       	75.00000    	105.0000    	0           	Open  	;
 701601          	701640          	700166          	5.168       	60.00000    	130.0000    	0           	Open  	;
 700943          	701221          	701142          	30.589      	110.00000   	130.0000    	0           	Open  	;
 701696          	701719          	701727          	16.498      	60.00000    	140.0000    	0           	Open  	;
 700078          	700148          	701834_n2a_1    	9.920       	200.00000   	105.0000    	0           	Open  	;
 701540          	700476          	701613          	4.293       	110.00000   	130.0000    	0           	Open  	;
 700589          	700220          	700338          	51.300      	85.00000    	130.0000    	0           	Open  	;
 701056          	701060          	700880          	119.558     	110.00000   	130.0000    	0           	Open  	;
 700694          	700996          	701827_n2a_1    	3.551       	200.00000   	105.0000    	0           	Open  	;
 700227          	701859_n2a_2    	700407          	30.882      	100.00000   	105.0000    	0           	Open  	;
 700905          	700158          	701186          	42.406      	110.00000   	130.0000    	0           	Open  	;
 701336          	700076          	701487          	7.622       	150.00000   	105.0000    	0           	Open  	;
 701543          	701341          	700531          	109.431     	150.00000   	105.0000    	0           	Open  	;
 701148          	700551          	701183          	71.127      	85.00000    	130.0000    	0           	Open  	;
 700002          	700002          	700003          	4.209       	150.00000   	105.0000    	0           	Open  	;
 700059          	700114          	701852_n2a_2    	6.224       	75.00000    	105.0000    	0           	Open  	;
 700019          	701788_n2a_2    	701598          	2.688       	110.00000   	130.0000    	0           	Open  	;
 700919          	700025          	701769_n2a_1    	38.252      	200.00000   	105.0000    	0           	Open  	;
 700754          	700005          	701069          	36.821      	110.00000   	130.0000    	0           	Open  	;
 700613          	700906          	700907          	75.245      	85.00000    	130.0000    	0           	Open  	;
 701419          	700966          	701011          	40.176      	85.00000    	130.0000    	0           	Open  	;
 700150          	700284          	700285          	46.897      	75.00000    	105.0000    	0           	Open  	;
 700676          	700644          	700012          	11.008      	85.00000    	130.0000    	0           	Open  	;
 700571          	700545          	701805_n2a_1    	11.180      	150.00000   	105.0000    	0           	Open  	;
 701035          	700516          	701838_n2a_1    	4.412       	110.00000   	130.0000    	0           	Open  	;
 700018          	701823_n2a_2    	700028          	188.991     	150.00000   	130.0000    	0           	Open  	;
 700683          	700921          	700803          	6.790       	110.00000   	130.0000    	0           	Open  	;
 701014          	701023          	701890          	28.929      	60.00000    	130.0000    	0           	Open  	;
 701727          	VRPPRN1_n2a_2   	701886          	1.594       	400.00000   	105.0000    	0           	Open  	;
 700913          	700976          	700614          	78.757      	60.00000    	130.0000    	0           	Open  	;
 701368          	700205          	701030          	42.872      	85.00000    	130.0000    	0           	Open  	;
 701159          	701345          	701348          	4.624       	150.00000   	105.0000    	0           	CLOSED	;
 701065          	700831          	701140          	51.708      	100.00000   	105.0000    	0           	Open  	;
 701582          	700597          	700860          	27.752      	85.00000    	130.0000    	0           	Open  	;
 701505          	700188          	701852_n2a_1    	59.952      	85.00000    	130.0000    	0           	Open  	;
 701698          	701733          	701730          	373.629     	200.00000   	105.0000    	0           	Open  	;
 701817          	701923          	700354          	73.944      	26.00000    	150.0000    	0           	Open  	;
 701783_n2a      	701783_n2a_1    	701783_n2a_2    	0.100       	300.00000   	105.0000    	0           	OPEN  	;
 700291          	700507          	700505          	42.315      	110.00000   	130.0000    	0           	Open  	;
 700229          	700410          	700411          	39.781      	60.00000    	130.0000    	0           	Open  	;
 701095          	701138          	701317          	0.794       	150.00000   	105.0000    	0           	Open  	;
 700469          	700296          	701836_n2a_1    	96.110      	60.00000    	130.0000    	0           	Open  	;
 700461          	700395          	700742          	15.071      	85.00000    	130.0000    	0           	Open  	;
 701128          	701191          	701335          	49.936      	60.00000    	130.0000    	0           	Open  	;
 700783          	700784          	700782          	72.727      	85.00000    	130.0000    	0           	Open  	;
 701114          	700355          	701000          	49.666      	110.00000   	130.0000    	0           	Open  	;
 701022          	700596          	701009          	6.998       	85.00000    	130.0000    	0           	Open  	;
 700662          	700965          	701500          	0.758       	85.00000    	130.0000    	0           	Open  	;
 700622          	700918          	700592          	99.250      	150.00000   	105.0000    	0           	Open  	;
 700878          	701166          	700507          	41.737      	110.00000   	130.0000    	0           	Open  	;
 700500          	700580          	700788          	21.950      	150.00000   	105.0000    	0           	Open  	;
 701226          	701262          	701388          	27.305      	85.00000    	130.0000    	0           	Open  	;
 701258          	700227          	700737          	17.581      	85.00000    	130.0000    	0           	Open  	;
 700712          	700888          	700178          	47.466      	110.00000   	130.0000    	0           	Open  	;
 700617          	700910          	700911          	62.557      	75.00000    	105.0000    	0           	Open  	;
 700631          	701786_n2a_2    	700870          	26.451      	110.00000   	130.0000    	0           	Open  	;
 700069          	700135          	700132          	44.777      	110.00000   	130.0000    	0           	Open  	;
 700264          	700465          	700466          	2.913       	85.00000    	130.0000    	0           	Open  	;
 701108          	700963          	700792          	15.850      	60.00000    	130.0000    	0           	Open  	;
 701702          	701772_n2a_2    	701738          	11.935      	100.00000   	105.0000    	0           	Open  	;
 701694          	701688          	701716          	121.914     	60.00000    	140.0000    	0           	Open  	;
 701842_n2a      	701842_n2a_1    	701842_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701195          	701375          	701376          	4.161       	200.00000   	105.0000    	0           	Open  	;
 701597          	701636          	701230          	1.040       	85.00000    	130.0000    	0           	Open  	;
 700820          	700762          	701121          	6.157       	150.00000   	105.0000    	0           	Open  	;
 701499          	701285          	700603          	45.030      	150.00000   	105.0000    	0           	Open  	;
 700866          	700793          	701152          	53.680      	75.00000    	105.0000    	0           	Open  	;
 700387          	700266          	700397          	49.280      	60.00000    	130.0000    	0           	Open  	;
 700331          	701129          	700564          	42.217      	75.00000    	105.0000    	0           	Open  	;
 701666          	700450          	700084          	50.891      	110.00000   	130.0000    	0           	Open  	;
 701568          	700546          	700382          	50.895      	85.00000    	130.0000    	0           	Open  	;
 701513          	701800_n2a_2    	701595          	1.129       	400.00000   	105.0000    	0           	CLOSED	;
 701556          	700600          	701616          	47.365      	150.00000   	105.0000    	0           	Open  	;
 701676          	701837_n2a_2    	701677          	3.935       	50.00000    	105.0000    	0           	Open  	;
 701860_n2a      	701860_n2a_1    	701860_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701715          	701811_n2a_2    	701733          	3.950       	200.00000   	120.0000    	0           	Open  	;
 700217          	700392          	700393          	40.318      	75.00000    	105.0000    	0           	Open  	;
 700273          	700186          	700474          	100.740     	110.00000   	130.0000    	0           	Open  	;
 700073          	700583          	700140          	43.369      	60.00000    	130.0000    	0           	Open  	;
 700281          	700490          	700491          	161.748     	60.00000    	130.0000    	0           	Open  	;
 701796          	701136          	701913          	89.295      	150.00000   	105.0000    	0           	Open  	;
 700498          	701835_n2a_2    	700786          	56.880      	200.00000   	105.0000    	0           	Open  	;
 700967          	700142          	700333          	1.610       	110.00000   	130.0000    	0           	Open  	;
 701494          	700158          	701384          	267.899     	75.00000    	105.0000    	0           	Open  	;
 701044          	700983          	700920          	79.930      	100.00000   	105.0000    	0           	Open  	;
 701327          	701481          	700320          	55.232      	75.00000    	105.0000    	0           	Open  	;
 701438          	700562          	700091          	1.095       	100.00000   	105.0000    	0           	Open  	;
 701299          	701380          	701465          	69.489      	150.00000   	130.0000    	0           	Open  	;
 701426          	700681          	700016          	44.833      	60.00000    	130.0000    	0           	Open  	;
 700868          	701797_n2a_2    	VRPPRN3_n2a_1   	4.399       	110.00000   	130.0000    	0           	Open  	;
 700652          	701908          	700955          	23.950      	60.00000    	130.0000    	0           	Open  	;
 701155          	701300          	701149          	14.205      	150.00000   	130.0000    	0           	Open  	;
 700760          	700780          	701537          	42.539      	200.00000   	105.0000    	0           	Open  	;
 701440          	700825          	701548          	95.112      	60.00000    	130.0000    	0           	Open  	;
 700333          	700566          	700567          	39.060      	60.00000    	130.0000    	0           	Open  	;
 700116          	700216          	700691          	42.795      	75.00000    	105.0000    	0           	Open  	;
 701793          	701912          	700793          	6.927       	60.00000    	130.0000    	0           	CLOSED	;
 700699          	700953          	700099          	222.584     	85.00000    	130.0000    	0           	Open  	;
 700368          	700618          	700621          	322.111     	60.00000    	130.0000    	0           	Open  	;
 701437          	700033          	701546          	4.393       	75.00000    	105.0000    	0           	Open  	;
 701256          	701605          	701301          	88.221      	85.00000    	130.0000    	0           	Open  	;
 700552          	700843          	700844          	1.705       	110.00000   	130.0000    	0           	Open  	;
 701325          	700153          	700824          	44.294      	60.00000    	130.0000    	0           	Open  	;
 700530          	700818          	700819          	2.740       	110.00000   	130.0000    	0           	Open  	;
 700924          	700608          	701205          	42.521      	150.00000   	105.0000    	0           	Open  	;
 701545          	700794          	701004          	20.979      	100.00000   	105.0000    	0           	Open  	;
 700464          	700743          	700270          	41.850      	85.00000    	130.0000    	0           	Open  	;
 700627          	700924          	700925          	6.084       	150.00000   	105.0000    	0           	Open  	;
 700529          	700816          	700817          	10.429      	150.00000   	105.0000    	0           	Open  	;
 700668          	700099          	700971          	35.269      	110.00000   	130.0000    	0           	Open  	;
 700056          	701781_n2a_2    	700481          	1.118       	150.00000   	105.0000    	0           	Open  	;
 701514          	700299          	701596          	211.193     	200.00000   	105.0000    	0           	Open  	;
 700300          	700169          	700519          	45.922      	85.00000    	130.0000    	0           	Open  	;
 701252          	701400          	701399          	62.020      	85.00000    	130.0000    	0           	Open  	;
 700023          	700036          	700037          	5.211       	150.00000   	105.0000    	0           	Open  	;
 700884          	701624          	700548          	124.243     	100.00000   	105.0000    	0           	Open  	;
 700394          	700650          	700363          	102.740     	85.00000    	130.0000    	0           	Open  	;
 700756          	700004          	701067          	41.133      	85.00000    	130.0000    	0           	Open  	;
 701315          	701826_n2a_2    	701152          	48.014      	75.00000    	105.0000    	0           	Open  	;
 701393          	701253          	700913          	43.661      	60.00000    	130.0000    	0           	Open  	;
 701241          	700392          	700960          	11.390      	110.00000   	130.0000    	0           	Open  	;
 701542          	701466          	701476          	28.681      	85.00000    	130.0000    	0           	Open  	;
 700126          	700239          	700054          	39.252      	110.00000   	130.0000    	0           	Open  	;
 701163          	700941          	701352          	99.209      	75.00000    	105.0000    	0           	Open  	;
 700247          	700441          	700442          	33.206      	150.00000   	105.0000    	0           	Open  	;
 701770_n2a      	701770_n2a_1    	701770_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701589          	700364          	700650          	52.718      	110.00000   	130.0000    	0           	Open  	;
 701400          	701213          	700886          	40.570      	60.00000    	130.0000    	0           	Open  	;
 701207          	700104          	700613          	46.064      	110.00000   	130.0000    	0           	Open  	;
 700456          	700735          	700736          	163.064     	110.00000   	130.0000    	0           	Open  	;
 701734          	701642          	700796          	40.835      	75.60000    	140.0000    	0           	Open  	;
 701491          	700669          	700829          	46.170      	150.00000   	105.0000    	0           	Open  	;
 700346          	700585          	701369          	49.956      	110.00000   	130.0000    	0           	Open  	;
 701533          	700537          	700955          	114.157     	60.00000    	130.0000    	0           	Open  	;
 701510          	701591          	701790_n2a_1    	8.870       	400.00000   	105.0000    	0           	Open  	;
 700252          	700448          	700449          	66.330      	150.00000   	105.0000    	0           	Open  	;
 700286          	700498          	700499          	39.043      	85.00000    	130.0000    	0           	Open  	;
 701086          	700896          	701272          	43.734      	85.00000    	130.0000    	0           	Open  	;
 700755          	700972          	701068          	38.291      	110.00000   	130.0000    	0           	Open  	;
 700008          	700014          	700015          	42.464      	60.00000    	130.0000    	0           	Open  	;
 701752          	701894          	701895          	14.198      	263.00000   	130.0000    	0           	Open  	;
 700132          	700249          	701781_n2a_1    	1.233       	150.00000   	105.0000    	0           	Open  	;
 700557          	700785          	700787          	32.138      	150.00000   	105.0000    	0           	Open  	;
 701435          	700133          	700006          	19.476      	150.00000   	105.0000    	0           	Open  	;
 701751          	701783_n2a_2    	701897          	13.706      	300.00000   	105.0000    	0           	Open  	;
 700814          	700155          	701116          	28.430      	60.00000    	130.0000    	0           	Open  	;
 701699          	701736          	701734          	141.644     	200.00000   	105.0000    	0           	Open  	;
 700874          	701063          	701105          	31.340      	60.00000    	130.0000    	0           	Open  	;
 701142          	701326          	701118          	34.701      	85.00000    	130.0000    	0           	Open  	;
 701575          	700584          	700547          	51.047      	85.00000    	130.0000    	0           	Open  	;
 700918          	701193          	701830_n2a_1    	32.498      	200.00000   	105.0000    	0           	Open  	;
 700397          	700653          	700404          	102.915     	60.00000    	130.0000    	0           	Open  	;
 700021          	700317          	700033          	168.430     	150.00000   	105.0000    	0           	Open  	;
 701774_n2a      	701774_n2a_1    	701774_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700375          	700630          	700631          	15.944      	85.00000    	130.0000    	0           	Open  	;
 700233          	700418          	700416          	40.830      	60.00000    	130.0000    	0           	Open  	;
 701169          	700303          	700487          	39.390      	75.00000    	105.0000    	0           	Open  	;
 701180          	700811          	700040          	49.889      	100.00000   	105.0000    	0           	Open  	;
 700937          	700180          	701110          	47.759      	85.00000    	130.0000    	0           	Open  	;
 700729          	701035          	700682          	17.563      	85.00000    	130.0000    	0           	Open  	;
 701150          	701171          	700550          	42.312      	60.00000    	130.0000    	0           	Open  	;
 700405          	700530          	701812_n2a_1    	10.543      	60.00000    	130.0000    	0           	Open  	;
 701536          	700451          	700224          	5.202       	150.00000   	105.0000    	0           	Open  	;
 701733          	701889          	701887          	24.690      	159.60000   	130.0000    	0           	Open  	;
 700328          	700442          	700450          	56.083      	110.00000   	130.0000    	0           	Open  	;
 700591          	700882          	700350          	96.800      	60.00000    	130.0000    	0           	Open  	;
 700889          	701172          	700554          	40.391      	85.00000    	130.0000    	0           	Open  	;
 701081          	700897          	700728          	42.757      	60.00000    	130.0000    	0           	Open  	;
 701646          	700961          	700638          	45.519      	110.00000   	130.0000    	0           	Open  	;
 700153          	701834_n2a_2    	700288          	66.230      	200.00000   	105.0000    	0           	Open  	;
 700739          	700409          	701054          	8.384       	110.00000   	130.0000    	0           	Open  	;
 701337          	700102          	701344          	16.540      	150.00000   	105.0000    	0           	Open  	;
 701765_n2a      	701765_n2a_1    	701765_n2a_2    	0.100       	100.00000   	130.0000    	0           	OPEN  	;
 700114          	700212          	700213          	43.054      	60.00000    	130.0000    	0           	Open  	;
 700369          	700622          	700623          	26.610      	85.00000    	130.0000    	0           	Open  	;
 700623          	700847          	700919          	2.554       	110.00000   	130.0000    	0           	Open  	;
 700169          	700311          	701757_n2a_1    	334.104     	500.00000   	105.0000    	0           	Open  	;
 700615          	700360          	700651          	41.529      	110.00000   	130.0000    	0           	Open  	;
 701571          	701169          	700701          	47.225      	85.00000    	130.0000    	0           	Open  	;
 701064          	701294          	701319          	21.460      	110.00000   	130.0000    	0           	Open  	;
 701387          	700297          	701796_n2a_1    	3.476       	200.00000   	105.0000    	0           	Open  	;
 701836_n2a      	701836_n2a_1    	701836_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 700099          	700186          	700187          	4.118       	85.00000    	130.0000    	0           	Open  	;
 700298          	700516          	700485          	48.200      	110.00000   	130.0000    	0           	Open  	;
 700058          	700112          	700113          	174.740     	110.00000   	130.0000    	0           	Open  	;
 700061          	701028          	700118          	41.927      	85.00000    	130.0000    	0           	Open  	;
 700451          	700247          	700728          	42.430      	85.00000    	130.0000    	0           	Open  	;
 700580          	700870          	700871          	3.803       	110.00000   	130.0000    	0           	Open  	;
 701291          	700861          	700438          	86.120      	60.00000    	130.0000    	0           	Open  	;
 701373          	701511          	701182          	44.510      	200.00000   	105.0000    	0           	Open  	;
 700163          	700304          	701529          	57.710      	200.00000   	105.0000    	0           	Open  	;
 701001          	701256          	700955          	0.161       	150.00000   	130.0000    	0           	Open  	;
 701347          	700817          	701485          	58.307      	150.00000   	105.0000    	0           	Open  	;
 700998          	700677          	701255          	101.551     	150.00000   	105.0000    	0           	Open  	;
 700344          	700582          	700583          	87.390      	85.00000    	130.0000    	0           	Open  	;
 701249          	701398          	700329          	20.001      	110.00000   	130.0000    	0           	Open  	;
 701632          	701661          	701514          	26.250      	75.00000    	105.0000    	0           	Open  	;
 701281          	700115          	701051          	18.000      	110.00000   	130.0000    	0           	Open  	;
 701515          	701596          	701467          	21.686      	200.00000   	105.0000    	0           	Open  	;
 701171          	701084          	701357          	4.127       	150.00000   	105.0000    	0           	Open  	;
 700166          	700307          	701826_n2a_1    	4.070       	100.00000   	105.0000    	0           	Open  	;
 701173          	700969          	700163          	62.293      	75.00000    	105.0000    	0           	Open  	;
 701229          	701389          	701105          	45.151      	60.00000    	130.0000    	0           	Open  	;
 700940          	701799_n2a_2    	701218          	8.951       	110.00000   	130.0000    	0           	Open  	;
 700383          	700638          	700639          	38.968      	110.00000   	130.0000    	0           	Open  	;
 701113          	701189          	700932          	1.034       	110.00000   	130.0000    	0           	Open  	;
 701794          	701912          	700913          	53.779      	26.00000    	150.0000    	0           	Open  	;
 701133          	701018          	701501          	65.830      	75.00000    	105.0000    	0           	Open  	;
 700030          	700054          	700056          	40.575      	100.00000   	105.0000    	0           	Open  	;
 700864          	701149          	701150          	0.500       	150.00000   	130.0000    	0           	Open  	;
 700265          	700467          	700468          	6.295       	60.00000    	130.0000    	0           	Open  	;
 701322          	701479          	701480          	55.673      	60.00000    	130.0000    	0           	Open  	;
 700465          	700744          	700538          	41.740      	60.00000    	130.0000    	0           	Open  	;
 700897          	701180          	700543          	49.090      	110.00000   	130.0000    	0           	Open  	;
 700733          	700134          	701036          	19.434      	85.00000    	130.0000    	0           	Open  	;
 700769          	701084          	700459          	38.161      	150.00000   	105.0000    	0           	Open  	;
 700477          	700148          	701896          	60.833      	250.00000   	105.0000    	0           	Open  	;
 700253          	700450          	700287          	107.896     	85.00000    	130.0000    	0           	Open  	;
 700570          	700858          	700859          	113.225     	110.00000   	130.0000    	0           	Open  	;
 701754          	MEDIDOR.005     	701897          	18.719      	159.60000   	130.0000    	0           	Open  	;
 701117          	700126          	700946          	47.018      	110.00000   	130.0000    	0           	Open  	;
 700898          	701181          	701004          	50.660      	100.00000   	105.0000    	0           	Open  	;
 701049          	700455          	701288          	4.456       	150.00000   	105.0000    	0           	Open  	;
 700308          	700528          	700529          	147.490     	60.00000    	130.0000    	0           	Open  	;
 700255          	700780          	700453          	95.349      	60.00000    	130.0000    	0           	Open  	;
 700330          	700561          	700562          	9.407       	100.00000   	105.0000    	0           	Open  	;
 700877          	700596          	701165          	205.548     	110.00000   	130.0000    	0           	Open  	;
 701760_n2a      	701760_n2a_1    	701760_n2a_2    	0.100       	60.00000    	140.0000    	0           	OPEN  	;
 701620          	701432          	700649          	40.334      	60.00000    	130.0000    	0           	Open  	;
 701749          	700380          	701894          	11.066      	300.00000   	105.0000    	0           	Open  	;
 701235          	700523          	700186          	63.651      	75.00000    	105.0000    	0           	Open  	;
 700457          	700015          	700732          	14.403      	60.00000    	130.0000    	0           	Open  	;
 700553          	700843          	700845          	33.366      	110.00000   	130.0000    	0           	Open  	;
 700578          	700866          	700867          	41.800      	60.00000    	130.0000    	0           	Open  	;
 700236          	700422          	700423          	47.378      	60.00000    	130.0000    	0           	Open  	;
 700624          	700920          	700921          	57.110      	100.00000   	105.0000    	0           	Open  	;
 700801          	700640          	701108          	49.634      	60.00000    	130.0000    	0           	Open  	;
 701772_n2a      	701772_n2a_1    	701772_n2a_2    	0.100       	100.00000   	105.0000    	0           	OPEN  	;
 700702          	701004          	701005          	61.956      	85.00000    	130.0000    	0           	Open  	;
 701188          	701369          	701059          	20.800      	110.00000   	130.0000    	0           	Open  	;
 701779_n2a      	701779_n2a_1    	701779_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 700297          	700515          	700510          	73.434      	85.00000    	130.0000    	0           	Open  	;
 701818          	701582          	701899          	3.862       	75.60000    	140.0000    	0           	Open  	;
 701456          	701555          	700096          	6.534       	150.00000   	105.0000    	0           	Open  	;
 701663          	700506          	700109          	47.460      	150.00000   	105.0000    	0           	Open  	;
 700462          	700398          	700740          	22.051      	60.00000    	130.0000    	0           	Open  	;
 700945          	701224          	701225          	22.381      	85.00000    	130.0000    	0           	Open  	;
 701029          	700534          	701277          	20.930      	85.00000    	130.0000    	0           	Open  	;
 700202          	700370          	700371          	4.000       	110.00000   	130.0000    	0           	Open  	;
 700267          	700470          	700196          	57.144      	85.00000    	130.0000    	0           	Open  	;
 700121          	700189          	700225          	53.260      	60.00000    	130.0000    	0           	Open  	;
 701684          	701735          	701736          	166.963     	200.00000   	130.0000    	0           	Open  	;
 700938          	701353          	701191          	41.390      	60.00000    	130.0000    	0           	Open  	;
 700714          	701020          	700153          	157.104     	85.00000    	130.0000    	0           	Open  	;
 701840_n2a      	701840_n2a_1    	701840_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701111          	701107          	701326          	41.639      	110.00000   	130.0000    	0           	Open  	;
 701811_n2a      	701811_n2a_1    	701811_n2a_2    	0.100       	200.00000   	120.0000    	0           	OPEN  	;
 701271          	700160          	701141          	39.180      	85.00000    	130.0000    	0           	Open  	;
 700066          	700125          	700126          	120.922     	60.00000    	130.0000    	0           	Open  	;
 701365          	700903          	701030          	82.542      	60.00000    	130.0000    	0           	Open  	;
 701375          	701513          	701511          	39.513      	200.00000   	105.0000    	0           	Open  	;
 701021          	701812_n2a_2    	701271          	139.364     	60.00000    	130.0000    	0           	Open  	;
 701782          	701126          	MEDIDOR.001     	3.273       	200.00000   	105.0000    	0           	Open  	;
 700946          	701883          	701226          	133.465     	110.00000   	130.0000    	0           	Open  	;
 701719          	701756          	701679          	5.995       	50.00000    	105.0000    	0           	Open  	;
 700991          	700520          	700993          	9.633       	150.00000   	105.0000    	0           	Open  	;
 700413          	700669          	700670          	37.850      	150.00000   	105.0000    	0           	Open  	;
 701670          	701140          	700842          	48.694      	100.00000   	105.0000    	0           	Open  	;
 700046          	700091          	700092          	47.949      	60.00000    	130.0000    	0           	Open  	;
 700850          	701142          	701114          	15.155      	110.00000   	130.0000    	0           	Open  	;
 700750          	700336          	700378          	44.990      	110.00000   	130.0000    	0           	Open  	;
 701264          	701358          	700250          	43.403      	75.00000    	105.0000    	0           	Open  	;
 701016          	701269          	701050          	6.293       	110.00000   	130.0000    	0           	Open  	;
 701473          	701486          	700360          	132.390     	110.00000   	130.0000    	0           	Open  	;
 701471          	700850          	701286          	15.460      	100.00000   	105.0000    	0           	Open  	;
 701804_n2a      	701804_n2a_1    	701804_n2a_2    	0.100       	50.00000    	105.0000    	0           	OPEN  	;
 701617          	700932          	700201          	148.869     	60.00000    	130.0000    	0           	Open  	;
 700899          	701182          	700525          	88.670      	110.00000   	130.0000    	0           	Open  	;
 701046          	700605          	701284          	37.830      	150.00000   	105.0000    	0           	Open  	;
 701123          	701841_n2a_2    	701147          	8.031       	100.00000   	105.0000    	0           	Open  	;
 700606          	700899          	700731          	42.897      	60.00000    	130.0000    	0           	Open  	;
 701761          	701278          	VRP.N.003_n2a_1 	9.342       	150.00000   	105.0000    	0           	Open  	;
 700710          	701014          	701280          	41.840      	110.00000   	130.0000    	0           	Open  	;
 700379          	700189          	700632          	17.251      	60.00000    	130.0000    	0           	Open  	;
 701311          	701793_n2a_2    	701475          	201.118     	150.00000   	105.0000    	0           	Open  	;
 701544          	700993          	700307          	96.576      	100.00000   	105.0000    	0           	Open  	;
 701340          	701490          	700324          	100.674     	110.00000   	130.0000    	0           	Open  	;
 701109          	700599          	701325          	47.247      	60.00000    	130.0000    	0           	Open  	;
 700856          	700926          	701785_n2a_1    	4.927       	150.00000   	105.0000    	0           	CLOSED	;
 701482          	701110          	700997          	35.547      	85.00000    	130.0000    	0           	Open  	;
 701812_n2a      	701812_n2a_1    	701812_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 700975          	700455          	700133          	14.173      	150.00000   	105.0000    	0           	Open  	;
 701693          	701730          	701731          	10.495      	200.00000   	130.0000    	0           	Open  	;
 700496          	700784          	700785          	37.907      	85.00000    	130.0000    	0           	Open  	;
 701408          	701503          	700991          	48.284      	200.00000   	105.0000    	0           	Open  	;
 701559          	700945          	701618          	63.080      	85.00000    	135.0000    	0           	Open  	;
 701209          	700722          	700718          	40.402      	75.00000    	105.0000    	0           	Open  	;
 701784_n2a      	701784_n2a_1    	701784_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 701369          	701505          	701508          	10.108      	200.00000   	105.0000    	0           	Open  	;
 700921          	701149          	701085          	64.858      	150.00000   	105.0000    	0           	Open  	;
 701812          	701921          	700146          	49.494      	110.00000   	130.0000    	0           	Open  	;
 700187          	700345          	701029          	35.485      	110.00000   	130.0000    	0           	Open  	;
 701118          	701186          	701330          	92.418      	110.00000   	130.0000    	0           	Open  	;
 700421          	700245          	700678          	65.237      	85.00000    	130.0000    	0           	Open  	;
 701027          	701112          	701276          	47.737      	110.00000   	130.0000    	0           	Open  	;
 701493          	700370          	700600          	34.697      	150.00000   	105.0000    	0           	Open  	;
 701829_n2a      	701829_n2a_1    	701829_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701136          	701120          	701115          	68.700      	75.00000    	105.0000    	0           	Open  	;
 700819          	700317          	700295          	36.900      	150.00000   	105.0000    	0           	Open  	;
 701452          	701386          	700968          	26.990      	60.00000    	130.0000    	0           	Open  	;
 700695          	700997          	700092          	7.858       	75.00000    	105.0000    	0           	Open  	;
 701507          	701591          	700763          	5.360       	400.00000   	105.0000    	0           	CLOSED	;
 700378          	701855_n2a_2    	700212          	66.357      	60.00000    	130.0000    	0           	Open  	;
 701776_n2a      	701776_n2a_1    	701776_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 701119          	701331          	700356          	25.416      	60.00000    	130.0000    	0           	Open  	;
 700764          	701577          	700406          	57.456      	32.00000    	150.0000    	0           	Open  	;
 700517          	701886          	700481          	2.638       	400.00000   	105.0000    	0           	Open  	;
 701780_n2a      	701780_n2a_1    	701780_n2a_2    	0.100       	150.00000   	105.0000    	0           	CLOSED	;
 700556          	700848          	700403          	114.846     	60.00000    	130.0000    	0           	Open  	;
 701788_n2a      	701788_n2a_1    	701788_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701548          	701274          	701324          	39.768      	110.00000   	130.0000    	0           	Open  	;
 701477          	700507          	700140          	25.182      	85.00000    	130.0000    	0           	Open  	;
 700248          	701874_n2a_2    	700443          	6.621       	150.00000   	105.0000    	0           	Open  	;
 700942          	700893          	701220          	9.665       	110.00000   	130.0000    	0           	Open  	;
 700424          	700445          	700016          	30.576      	85.00000    	130.0000    	0           	Open  	;
 700876          	701164          	700002          	138.609     	85.00000    	130.0000    	0           	Open  	;
 700142          	700272          	701845_n2a_1    	8.747       	500.00000   	105.0000    	0           	Open  	;
 701326          	701780_n2a_2    	700918          	3.438       	150.00000   	105.0000    	0           	Open  	;
 700186          	700988          	701858_n2a_1    	151.648     	85.00000    	130.0000    	0           	Open  	;
 701428          	700081          	701299          	1.686       	150.00000   	130.0000    	0           	Open  	;
 701678          	701679          	701837_n2a_1    	4.089       	50.00000    	105.0000    	0           	Open  	;
 700207          	700249          	700378          	128.912     	110.00000   	130.0000    	0           	Open  	;
 701683          	701680          	701804_n2a_1    	3.579       	100.00000   	105.0000    	0           	Open  	;
 701561          	700626          	701527          	2.684       	85.00000    	130.0000    	0           	Open  	;
 700167          	701382          	701545          	42.742      	200.00000   	105.0000    	0           	Open  	;
 700278          	700483          	700485          	96.899      	110.00000   	130.0000    	0           	Open  	;
 701079          	700733          	700745          	36.121      	85.00000    	130.0000    	0           	Open  	;
 701106          	701323          	701086          	12.580      	150.00000   	105.0000    	0           	Open  	;
 701332          	701485          	700814          	7.888       	150.00000   	105.0000    	0           	Open  	;
 701089          	700427          	700278          	21.240      	150.00000   	105.0000    	0           	Open  	;
 700716          	700724          	701022          	15.941      	60.00000    	130.0000    	0           	Open  	;
 700741          	700874          	700599          	63.440      	85.00000    	130.0000    	0           	Open  	;
 700190          	700351          	700352          	23.116      	75.00000    	105.0000    	0           	Open  	;
 700491          	700773          	700735          	43.018      	110.00000   	130.0000    	0           	Open  	;
 700513          	700381          	700798          	56.371      	400.00000   	105.0000    	0           	Open  	;
 701584          	700782          	700463          	23.537      	85.00000    	135.0000    	0           	Open  	;
 701458          	701556          	701489          	10.070      	75.00000    	105.0000    	0           	Open  	;
 701196          	700122          	700119          	43.722      	150.00000   	105.0000    	0           	Open  	;
 701391          	700930          	700225          	42.877      	85.00000    	130.0000    	0           	Open  	;
 700086          	700163          	700089          	29.873      	75.00000    	105.0000    	0           	Open  	;
 700986          	700475          	700478          	41.289      	110.00000   	130.0000    	0           	Open  	;
 700544          	700837          	700155          	36.280      	60.00000    	130.0000    	0           	Open  	;
 701528          	700998          	701909          	5.601       	200.00000   	105.0000    	0           	CLOSED	;
 700334          	700352          	700568          	50.859      	75.00000    	105.0000    	0           	Open  	;
 700960          	701232          	700898          	63.949      	110.00000   	130.0000    	0           	Open  	;
 701432          	700396          	700558          	41.693      	85.00000    	130.0000    	0           	Open  	;
 701127          	701335          	701354          	42.000      	60.00000    	130.0000    	0           	Open  	;
 701338          	701897          	701488          	63.644      	300.00000   	105.0000    	0           	Open  	;
 700792          	701102          	701628          	24.820      	110.00000   	130.0000    	0           	Open  	;
 700912          	701124          	701190          	12.592      	110.00000   	140.0000    	0           	Open  	;
 700965          	700293          	700837          	41.480      	60.00000    	130.0000    	0           	Open  	;
 700305          	700343          	700524          	43.543      	110.00000   	130.0000    	0           	Open  	;
 700210          	700382          	700383          	42.807      	85.00000    	130.0000    	0           	Open  	;
 700480          	701471          	700762          	41.497      	150.00000   	105.0000    	0           	Open  	;
 700932          	701209          	700246          	21.231      	85.00000    	130.0000    	0           	Open  	;
 701480          	701431          	700349          	96.732      	60.00000    	130.0000    	0           	Open  	;
 700809          	700109          	700167          	0.402       	150.00000   	105.0000    	0           	Open  	;
 701538          	700001          	700816          	44.705      	150.00000   	105.0000    	0           	Open  	;
 701558          	701224          	701350          	21.210      	150.00000   	105.0000    	0           	Open  	;
 701801_n2a      	701801_n2a_1    	701801_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701855_n2a      	701855_n2a_1    	701855_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 701656          	700417          	700980          	41.011      	60.00000    	130.0000    	0           	Open  	;
 701658          	700448          	700604          	46.030      	150.00000   	105.0000    	0           	Open  	;
 700887          	700597          	700768          	14.115      	85.00000    	130.0000    	0           	Open  	;
 701100          	700121          	700833          	44.085      	110.00000   	130.0000    	0           	Open  	;
 700510          	700794          	700795          	1.840       	100.00000   	105.0000    	0           	Open  	;
 700426          	700915          	700684          	40.735      	200.00000   	105.0000    	0           	Open  	;
 701358          	700627          	701500          	37.274      	85.00000    	130.0000    	0           	Open  	;
 700806          	700639          	700239          	3.463       	60.00000    	130.0000    	0           	Open  	;
 701550          	701543          	701351          	32.142      	60.00000    	130.0000    	0           	Open  	;
 701768_n2a      	701768_n2a_1    	701768_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701470          	700876          	701578          	22.380      	85.00000    	130.0000    	0           	Open  	;
 700955          	700699          	700721          	41.451      	85.00000    	130.0000    	0           	Open  	;
 700112          	700946          	700209          	22.505      	60.00000    	130.0000    	0           	Open  	;
 701329          	701069          	701368          	67.309      	110.00000   	130.0000    	0           	Open  	;
 701412          	700706          	701597          	25.231      	85.00000    	130.0000    	0           	Open  	;
 700490          	700771          	700772          	15.210      	60.00000    	130.0000    	0           	Open  	;
 700269          	700132          	700127          	25.780      	85.00000    	130.0000    	0           	Open  	;
 701804          	701821_n2a_2    	701916          	3.410       	150.00000   	130.0000    	0           	Open  	;
 700419          	700635          	700675          	39.764      	85.00000    	130.0000    	0           	Open  	;
 700636          	700926          	700504          	190.039     	85.00000    	130.0000    	0           	Open  	;
 700338          	700573          	700998          	6.173       	150.00000   	105.0000    	0           	Open  	;
 700540          	700583          	700505          	27.775      	85.00000    	130.0000    	0           	Open  	;
 700665          	700967          	700094          	210.842     	85.00000    	130.0000    	0           	Open  	;
 700748          	701064          	700215          	116.249     	85.00000    	130.0000    	0           	Open  	;
 701490          	700413          	700772          	39.380      	60.00000    	130.0000    	0           	Open  	;
 700611          	700904          	700905          	39.926      	150.00000   	105.0000    	0           	Open  	;
 700276          	700191          	700479          	40.410      	60.00000    	130.0000    	0           	Open  	;
 700799          	700113          	701104          	12.231      	110.00000   	130.0000    	0           	Open  	;
 700038          	700079          	700080          	42.187      	110.00000   	130.0000    	0           	Open  	;
 701826_n2a      	701826_n2a_1    	701826_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 700994          	700270          	701076          	3.531       	85.00000    	130.0000    	0           	Open  	;
 700028          	700050          	700051          	4.060       	110.00000   	130.0000    	0           	Open  	;
 700094          	700177          	700178          	132.907     	85.00000    	130.0000    	0           	Open  	;
 700618          	700912          	700913          	71.730      	60.00000    	130.0000    	0           	Open  	;
 701316          	700594          	701087          	43.325      	85.00000    	130.0000    	0           	Open  	;
 701101          	700407          	701320          	162.674     	100.00000   	105.0000    	0           	Open  	;
 701003          	701257          	701501          	0.918       	110.00000   	130.0000    	0           	Open  	;
 700576          	700864          	700674          	89.863      	110.00000   	130.0000    	0           	Open  	;
 701758          	700167          	701898          	5.857       	150.00000   	105.0000    	0           	CLOSED	;
 701634          	700466          	701356          	52.001      	150.00000   	105.0000    	0           	Open  	;
 701162          	701153          	701351          	41.472      	85.00000    	130.0000    	0           	Open  	;
 700087          	700164          	700165          	38.470      	85.00000    	130.0000    	0           	Open  	;
 701721          	700277          	701443          	0.820       	110.00000   	130.0000    	0           	Open  	;
 701532          	701610          	700274          	80.387      	60.00000    	130.0000    	0           	Open  	;
 700558          	700443          	701148          	2.835       	150.00000   	105.0000    	0           	Open  	;
 701251          	701160          	701398          	360.002     	110.00000   	130.0000    	0           	Open  	;
 701324          	701189          	700739          	55.728      	110.00000   	130.0000    	0           	Open  	;
 701501          	700347          	701901          	44.730      	85.00000    	130.0000    	0           	Open  	;
 700854          	701591          	701145          	56.611      	110.00000   	130.0000    	0           	Open  	;
 701318          	700064          	700914          	46.824      	85.00000    	130.0000    	0           	Open  	;
 700957          	701013          	701176          	30.468      	85.00000    	130.0000    	0           	Open  	;
 701302          	701467          	700996          	6.021       	200.00000   	105.0000    	0           	Open  	;
 700151          	700286          	700287          	40.154      	110.00000   	130.0000    	0           	Open  	;
 700406          	700661          	701870_n2a_1    	235.397     	110.00000   	130.0000    	0           	Open  	;
 701197          	700122          	701377          	3.609       	150.00000   	105.0000    	0           	Open  	;
 701075          	MEDIDOR.001     	701759_n2a_1    	11.419      	200.00000   	105.0000    	0           	Open  	;
 701026          	701142          	701275          	2.237       	110.00000   	130.0000    	0           	Open  	;
 701247          	701387          	701397          	40.682      	60.00000    	130.0000    	0           	Open  	;
 701771_n2a      	701771_n2a_1    	701771_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701669          	701018          	701526          	144.589     	200.00000   	105.0000    	0           	Open  	;
 700311          	700534          	700535          	21.072      	85.00000    	130.0000    	0           	Open  	;
 701017          	701036          	700578          	4.036       	85.00000    	130.0000    	0           	Open  	;
 701084          	701301          	700734          	42.481      	60.00000    	130.0000    	0           	Open  	;
 700205          	700375          	700141          	14.458      	110.00000   	130.0000    	0           	Open  	;
 701819_n2a      	701819_n2a_1    	701819_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700320          	700550          	700551          	36.245      	85.00000    	130.0000    	0           	Open  	;
 701078          	700738          	701298          	141.893     	150.00000   	105.0000    	0           	Open  	;
 700068          	700129          	700130          	229.141     	85.00000    	130.0000    	0           	Open  	;
 701278          	701774_n2a_2    	701437          	3.049       	110.00000   	130.0000    	0           	Open  	;
 700391          	700013          	700647          	41.133      	85.00000    	130.0000    	0           	Open  	;
 701459          	701321          	701557          	1.220       	200.00000   	105.0000    	0           	Open  	;
 700509          	700460          	700303          	73.213      	60.00000    	130.0000    	0           	Open  	;
 701294          	701448          	701449          	2.359       	110.00000   	130.0000    	0           	Open  	;
 700775          	700961          	701089          	25.928      	75.00000    	105.0000    	0           	Open  	;
 701614          	700177          	701642          	50.643      	110.00000   	130.0000    	0           	Open  	;
 701579          	700054          	701480          	30.194      	60.00000    	130.0000    	0           	Open  	;
 700074          	700141          	700142          	48.683      	110.00000   	130.0000    	0           	Open  	;
 701531          	701065          	700077          	36.950      	110.00000   	130.0000    	0           	Open  	;
 700144          	700108          	701920          	2.914       	150.00000   	105.0000    	0           	CLOSED	;
 700130          	700246          	700247          	19.906      	85.00000    	130.0000    	0           	Open  	;
 701238          	701394          	701864_n2a_1    	197.725     	200.00000   	105.0000    	0           	Open  	;
 701439          	701349          	701547          	1.760       	150.00000   	105.0000    	0           	Open  	;
 701807_n2a      	701807_n2a_1    	701807_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701626          	700227          	701277          	85.760      	85.00000    	130.0000    	0           	Open  	;
 701172          	700268          	701205          	140.765     	75.00000    	105.0000    	0           	Open  	;
 701219          	700978          	700633          	15.251      	60.00000    	130.0000    	0           	Open  	;
 700941          	700697          	701219          	6.360       	85.00000    	130.0000    	0           	Open  	;
 700044          	700089          	701854_n2a_1    	2.263       	100.00000   	105.0000    	0           	CLOSED	;
 701551          	701335          	701543          	10.150      	60.00000    	130.0000    	0           	Open  	;
 701811          	701919          	701920          	63.116      	26.00000    	150.0000    	0           	Open  	;
 700232          	700416          	700417          	38.480      	60.00000    	130.0000    	0           	Open  	;
 700925          	701206          	701207          	3.229       	60.00000    	130.0000    	0           	Open  	;
 701831_n2a      	701831_n2a_1    	701831_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 700246          	700440          	700437          	39.000      	75.00000    	105.0000    	0           	Open  	;
 700534          	701329          	700824          	26.353      	75.00000    	105.0000    	0           	Open  	;
 700685          	700984          	700985          	4.183       	150.00000   	105.0000    	0           	Open  	;
 701423          	700014          	700533          	69.237      	85.00000    	130.0000    	0           	Open  	;
 700159          	700923          	700299          	189.083     	200.00000   	105.0000    	0           	Open  	;
 701182          	700598          	701364          	45.430      	75.00000    	105.0000    	0           	Open  	;
 700978          	700457          	701239          	34.167      	60.00000    	130.0000    	0           	Open  	;
 700032          	700064          	700065          	41.200      	110.00000   	130.0000    	0           	Open  	;
 700363          	700610          	700611          	1.701       	150.00000   	105.0000    	0           	Open  	;
 701394          	700179          	700181          	45.117      	85.00000    	130.0000    	0           	Open  	;
 700259          	700275          	700451          	38.124      	150.00000   	105.0000    	0           	Open  	;
 700931          	700748          	700728          	32.267      	85.00000    	130.0000    	0           	Open  	;
 700468          	700747          	700748          	42.821      	60.00000    	130.0000    	0           	Open  	;
 701342          	700830          	700604          	66.180      	85.00000    	130.0000    	0           	Open  	;
 700890          	701027          	700845          	83.481      	110.00000   	130.0000    	0           	Open  	;
 700411          	701819_n2a_2    	700667          	4.495       	200.00000   	105.0000    	0           	Open  	;
 700744          	701058          	700921          	5.931       	110.00000   	130.0000    	0           	Open  	;
 700980          	700866          	700512          	33.487      	85.00000    	130.0000    	0           	Open  	;
 701467          	700873          	701005          	73.438      	85.00000    	130.0000    	0           	Open  	;
 700390          	700646          	700244          	36.691      	85.00000    	130.0000    	0           	Open  	;
 701567          	700696          	701387          	25.901      	85.00000    	130.0000    	0           	Open  	;
 701649          	701663          	700277          	5.676       	110.00000   	130.0000    	0           	Open  	;
 701297          	700181          	701813_n2a_1    	4.808       	150.00000   	105.0000    	0           	Open  	;
 701120          	701332          	700731          	57.874      	85.00000    	130.0000    	0           	Open  	;
 701217          	701386          	700911          	39.526      	60.00000    	130.0000    	0           	Open  	;
 701190          	700652          	701471          	82.521      	150.00000   	105.0000    	0           	Open  	;
 700929          	700971          	700537          	6.073       	110.00000   	130.0000    	0           	Open  	;
 701253          	700882          	701875_n2a_1    	60.040      	85.00000    	130.0000    	0           	Open  	;
 701352          	701232          	701498          	4.327       	110.00000   	130.0000    	0           	Open  	;
 701583          	700680          	700401          	68.241      	85.00000    	130.0000    	0           	Open  	;
 701099          	700846          	700805          	34.513      	150.00000   	105.0000    	0           	Open  	;
 701576          	701104          	701402          	39.239      	110.00000   	130.0000    	0           	Open  	;
 700242          	700433          	700434          	1.344       	150.00000   	105.0000    	0           	Open  	;
 701874_n2a      	701874_n2a_1    	701874_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700432          	700692          	700694          	78.114      	60.00000    	130.0000    	0           	Open  	;
 701131          	700528          	701806_n2a_1    	59.942      	85.00000    	130.0000    	0           	Open  	;
 700788          	701628          	701100          	25.531      	85.00000    	130.0000    	0           	Open  	;
 701821_n2a      	701821_n2a_1    	701821_n2a_2    	0.100       	150.00000   	130.0000    	0           	OPEN  	;
 700371          	700625          	700626          	24.339      	85.00000    	130.0000    	0           	Open  	;
 701553          	700923          	701815_n2a_1    	4.018       	200.00000   	105.0000    	0           	Open  	;
 701126          	701213          	701153          	34.196      	75.00000    	105.0000    	0           	Open  	;
 700050          	700098          	700099          	8.300       	110.00000   	130.0000    	0           	Open  	;
 701174          	701089          	701358          	78.652      	75.00000    	105.0000    	0           	Open  	;
 701443          	700465          	701550          	2.140       	150.00000   	105.0000    	0           	Open  	;
 701701          	701731          	701735          	191.060     	200.00000   	105.0000    	0           	Open  	;
 700408          	701807_n2a_2    	701600          	3.044       	200.00000   	105.0000    	0           	Open  	;
 700404          	700660          	701853_n2a_1    	7.817       	110.00000   	130.0000    	0           	Open  	;
 700640          	701873_n2a_2    	700938          	8.774       	110.00000   	130.0000    	0           	Open  	;
 700348          	700436          	700335          	44.780      	60.00000    	130.0000    	0           	Open  	;
 700587          	700877          	700878          	38.140      	85.00000    	130.0000    	0           	Open  	;
 701595          	700644          	701085          	43.352      	85.00000    	130.0000    	0           	Open  	;
 701043          	700927          	700871          	12.004      	110.00000   	130.0000    	0           	Open  	;
 700241          	700431          	700432          	69.155      	200.00000   	105.0000    	0           	Open  	;
 701611          	701026          	701025          	41.401      	85.00000    	130.0000    	0           	Open  	;
 700134          	700252          	701125          	98.334      	500.00000   	105.0000    	0           	Open  	;
 701547          	701324          	701345          	182.181     	110.00000   	130.0000    	0           	Open  	;
 700436          	700701          	700702          	65.297      	75.00000    	105.0000    	0           	Open  	;
 701847_n2a      	701847_n2a_1    	701847_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701697          	701686          	701687          	8.150       	100.00000   	130.0000    	0           	Open  	;
 700081          	700153          	700154          	28.175      	85.00000    	130.0000    	0           	Open  	;
 700120          	700007          	700224          	96.684      	75.00000    	105.0000    	0           	Open  	;
 700865          	700938          	701848_n2a_1    	106.174     	200.00000   	105.0000    	0           	Open  	;
 701146          	701525          	700094          	4.205       	200.00000   	105.0000    	0           	Open  	;
 700110          	700204          	700205          	74.678      	60.00000    	130.0000    	0           	Open  	;
 700319          	700548          	700549          	57.187      	85.00000    	130.0000    	0           	Open  	;
 700545          	700518          	700160          	35.170      	60.00000    	130.0000    	0           	Open  	;
 700746          	700878          	701061          	3.260       	150.00000   	105.0000    	0           	Open  	;
 700091          	700170          	700171          	21.434      	85.00000    	130.0000    	0           	Open  	;
 700113          	700210          	700211          	73.678      	85.00000    	130.0000    	0           	Open  	;
 701799_n2a      	701799_n2a_1    	701799_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701363          	701503          	701505          	25.630      	200.00000   	105.0000    	0           	Open  	;
 700828          	701675          	701129          	4.530       	200.00000   	105.0000    	0           	Open  	;
 700915          	700577          	700540          	63.852      	110.00000   	130.0000    	0           	Open  	;
 701778_n2a      	701778_n2a_1    	701778_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700650          	701172          	700952          	45.518      	85.00000    	130.0000    	0           	Open  	;
 701463          	701272          	700748          	71.941      	85.00000    	130.0000    	0           	Open  	;
 700174          	701862_n2a_2    	700188          	136.334     	85.00000    	130.0000    	0           	Open  	;
 700204          	700137          	701334          	27.109      	85.00000    	130.0000    	0           	Open  	;
 700539          	700831          	700565          	104.821     	85.00000    	130.0000    	0           	Open  	;
 701216          	701385          	701610          	15.079      	85.00000    	130.0000    	0           	Open  	;
 701139          	700083          	701180          	110.584     	60.00000    	130.0000    	0           	Open  	;
 701205          	701381          	701382          	37.380      	85.00000    	130.0000    	0           	Open  	;
 700165          	701537          	700764          	14.044      	200.00000   	105.0000    	0           	Open  	;
 701204          	701867_n2a_2    	701380          	10.167      	150.00000   	130.0000    	0           	Open  	;
 701402          	700773          	701538          	105.160     	110.00000   	130.0000    	0           	Open  	;
 701116          	701206          	701329          	56.797      	110.00000   	130.0000    	0           	Open  	;
 700996          	701251          	701252          	18.206      	100.00000   	105.0000    	0           	Open  	;
 700751          	700149          	701915          	13.622      	150.00000   	105.0000    	0           	Open  	;
 700936          	701354          	701213          	8.543       	60.00000    	130.0000    	0           	Open  	;
 700395          	700651          	700056          	215.820     	85.00000    	130.0000    	0           	Open  	;
 701677          	701804_n2a_2    	VRPPRN2_n2a_1   	1.453       	50.00000    	105.0000    	0           	Open  	;
 700415          	701838_n2a_2    	700672          	5.667       	110.00000   	130.0000    	0           	Open  	;
 700740          	700420          	700980          	12.600      	60.00000    	130.0000    	0           	Open  	;
 700189          	700349          	700350          	52.020      	60.00000    	130.0000    	0           	Open  	;
 701292          	701210          	701447          	2.104       	200.00000   	105.0000    	0           	Open  	;
 700180          	700331          	700333          	17.890      	110.00000   	130.0000    	0           	Open  	;
 700293          	700509          	700348          	39.734      	85.00000    	130.0000    	0           	Open  	;
 701445          	700808          	701349          	8.111       	150.00000   	105.0000    	0           	Open  	;
 701427          	701300          	701481          	38.544      	75.00000    	105.0000    	0           	Open  	;
 700339          	700134          	700575          	2.823       	85.00000    	130.0000    	0           	Open  	;
 700455          	700733          	700734          	23.810      	85.00000    	130.0000    	0           	Open  	;
 701317          	701001          	700735          	40.955      	110.00000   	130.0000    	0           	Open  	;
 700724          	701031          	700499          	124.302     	85.00000    	130.0000    	0           	Open  	;
 700840          	700565          	701139          	105.776     	75.00000    	105.0000    	0           	Open  	;
 700747          	701062          	701063          	45.140      	60.00000    	130.0000    	0           	Open  	;
 701069          	700003          	701296          	4.682       	150.00000   	105.0000    	0           	Open  	;
 700025          	701777_n2a_2    	700040          	9.400       	60.00000    	130.0000    	0           	Open  	;
 701469          	700214          	700093          	30.672      	150.00000   	105.0000    	0           	Open  	;
 700526          	700813          	700812          	2.367       	400.00000   	105.0000    	0           	Open  	;
 700143          	700273          	700274          	41.437      	85.00000    	130.0000    	0           	Open  	;
 700675          	700318          	701782_n2a_1    	13.163      	110.00000   	130.0000    	0           	Open  	;
 701729          	701830_n2a_2    	701887          	3.543       	200.00000   	105.0000    	0           	Open  	;
 701832_n2a      	701832_n2a_1    	701832_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700977          	700791          	701238          	20.290      	85.00000    	130.0000    	0           	Open  	;
 700392          	700648          	700080          	44.794      	110.00000   	130.0000    	0           	Open  	;
 700855          	701117          	701467          	4.069       	150.00000   	105.0000    	0           	Open  	;
 700605          	700898          	701847_n2a_1    	17.641      	110.00000   	130.0000    	0           	Open  	;
 701810_n2a      	701810_n2a_1    	701810_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 700808          	700646          	701111          	47.223      	85.00000    	130.0000    	0           	Open  	;
 700407          	700662          	701262          	80.560      	85.00000    	130.0000    	0           	Open  	;
 701102          	700867          	701321          	97.936      	150.00000   	105.0000    	0           	Open  	;
 701512          	701827_n2a_2    	701594          	2.801       	200.00000   	105.0000    	0           	Open  	;
 700060          	700115          	700116          	6.903       	110.00000   	130.0000    	0           	Open  	;
 700005          	700008          	700009          	25.953      	85.00000    	130.0000    	0           	Open  	;
 700067          	700127          	700128          	18.775      	85.00000    	130.0000    	0           	Open  	;
 701448          	700524          	701872_n2a_1    	2.784       	110.00000   	130.0000    	0           	CLOSED	;
 700485          	700766          	701660          	8.469       	200.00000   	105.0000    	0           	Open  	;
 701450          	700645          	700607          	71.197      	110.00000   	130.0000    	0           	Open  	;
 701562          	700858          	701162          	42.553      	110.00000   	130.0000    	0           	Open  	;
 701301          	701380          	701908          	5.307       	150.00000   	130.0000    	0           	Open  	;
 701096          	701318          	701319          	5.973       	110.00000   	130.0000    	0           	Open  	;
 700470          	700170          	701871_n2a_1    	22.895      	75.00000    	105.0000    	0           	Open  	;
 700507          	700772          	700703          	44.830      	60.00000    	130.0000    	0           	Open  	;
 700906          	700356          	700895          	67.961      	85.00000    	130.0000    	0           	Open  	;
 701407          	700390          	701539          	64.042      	60.00000    	130.0000    	0           	Open  	;
 701280          	701438          	701490          	200.098     	110.00000   	130.0000    	0           	Open  	;
 701242          	701017          	701323          	1.128       	110.00000   	130.0000    	0           	Open  	;
 701639          	701640          	701161          	21.896      	60.00000    	130.0000    	0           	Open  	;
 700225          	700403          	700404          	52.618      	110.00000   	130.0000    	0           	Open  	;
 700566          	700940          	700856          	2.998       	110.00000   	130.0000    	0           	Open  	;
 700351          	700593          	700594          	44.089      	85.00000    	130.0000    	0           	Open  	;
 701712          	701766_n2a_2    	701730          	3.062       	200.00000   	105.0000    	0           	Open  	;
 700012          	701769_n2a_2    	701181          	2.826       	200.00000   	105.0000    	0           	Open  	;
 700546          	700838          	700839          	31.160      	60.00000    	130.0000    	0           	Open  	;
 701689          	701719          	701718          	278.110     	60.00000    	140.0000    	0           	Open  	;
 700711          	701016          	701017          	0.752       	110.00000   	130.0000    	0           	Open  	;
 700879          	700533          	701118          	45.069      	60.00000    	130.0000    	0           	Open  	;
 701020          	700337          	700700          	47.253      	85.00000    	130.0000    	0           	Open  	;
 700504          	700472          	700791          	17.321      	85.00000    	130.0000    	0           	Open  	;
 700908          	700899          	700185          	48.949      	85.00000    	130.0000    	0           	Open  	;
 701371          	700687          	700991          	110.815     	200.00000   	105.0000    	0           	Open  	;
 700691          	700993          	700477          	54.681      	100.00000   	105.0000    	0           	Open  	;
 701184          	701336          	701366          	48.927      	75.00000    	105.0000    	0           	Open  	;
 701608          	700193          	701539          	47.487      	60.00000    	130.0000    	0           	Open  	;
 700160          	700300          	700301          	3.917       	200.00000   	105.0000    	0           	Open  	;
 701859_n2a      	701859_n2a_1    	701859_n2a_2    	0.100       	100.00000   	105.0000    	0           	OPEN  	;
 700001          	701916          	700001          	80.426      	150.00000   	130.0000    	0           	Open  	;
 701062          	701120          	700258          	59.331      	75.00000    	105.0000    	0           	Open  	;
 700803          	700984          	700815          	35.519      	150.00000   	105.0000    	0           	Open  	;
 700041          	700084          	700085          	106.581     	85.00000    	130.0000    	0           	Open  	;
 700738          	701322          	701053          	80.625      	200.00000   	105.0000    	0           	Open  	;
 700817          	700351          	701119          	90.682      	60.00000    	130.0000    	0           	Open  	;
 700127          	700240          	700241          	64.100      	85.00000    	130.0000    	0           	Open  	;
 700341          	700576          	700577          	62.930      	110.00000   	130.0000    	0           	Open  	;
 700873          	701161          	701162          	6.227       	85.00000    	130.0000    	0           	Open  	;
 701651          	700163          	701469          	45.357      	85.00000    	130.0000    	0           	Open  	;
 700444          	700486          	700282          	42.937      	60.00000    	130.0000    	0           	Open  	;
 701080          	700737          	701178          	23.523      	85.00000    	130.0000    	0           	Open  	;
 701063          	701293          	700564          	19.501      	85.00000    	130.0000    	0           	Open  	;
 700437          	700703          	700704          	13.860      	60.00000    	130.0000    	0           	Open  	;
 700543          	700352          	700836          	1.907       	75.00000    	105.0000    	0           	Open  	;
 700049          	700096          	VRPPRN5_n2a_1   	9.779       	150.00000   	105.0000    	0           	Open  	;
 701837_n2a      	701837_n2a_1    	701837_n2a_2    	0.100       	50.00000    	105.0000    	0           	OPEN  	;
 701681          	701747          	701680          	28.300      	100.00000   	105.0000    	0           	Open  	;
 700768          	701508          	701083          	7.230       	110.00000   	130.0000    	0           	Open  	;
 700045          	700090          	700089          	4.254       	150.00000   	105.0000    	0           	Open  	;
 701631          	700218          	700146          	39.221      	150.00000   	105.0000    	0           	Open  	;
 701772          	700511          	701900          	13.271      	85.00000    	130.0000    	0           	Open  	;
 701442          	700487          	700717          	44.218      	75.00000    	105.0000    	0           	Open  	;
 700992          	701261          	701249          	30.685      	75.00000    	105.0000    	0           	Open  	;
 701436          	700065          	700652          	40.334      	150.00000   	105.0000    	0           	Open  	;
 700784          	701010          	701096          	125.060     	85.00000    	130.0000    	0           	Open  	;
 701511          	700996          	701824_n2a_1    	6.721       	200.00000   	105.0000    	0           	Open  	;
 701659          	700321          	701851_n2a_1    	29.590      	75.00000    	105.0000    	0           	Open  	;
 700774          	700076          	700442          	42.145      	150.00000   	105.0000    	0           	Open  	;
 701784          	701909          	700923          	1.984       	200.00000   	105.0000    	0           	Open  	;
 700119          	700222          	701246          	7.406       	85.00000    	130.0000    	0           	Open  	;
 701344          	701233          	701063          	91.511      	60.00000    	130.0000    	0           	Open  	;
 700284          	701268          	700495          	10.447      	500.00000   	105.0000    	0           	Open  	;
 701580          	701297          	700734          	68.150      	85.00000    	130.0000    	0           	Open  	;
 700218          	700394          	700395          	22.610      	75.00000    	105.0000    	0           	Open  	;
 700231          	700684          	700415          	14.410      	85.00000    	130.0000    	0           	Open  	;
 701519          	701592          	701601          	4.042       	200.00000   	105.0000    	0           	Open  	;
 701175          	701359          	700638          	3.114       	75.00000    	105.0000    	0           	Open  	;
 700575          	700575          	700498          	108.276     	85.00000    	130.0000    	0           	Open  	;
 701200          	700221          	701064          	51.518      	150.00000   	105.0000    	0           	Open  	;
 701067          	700989          	701295          	7.897       	60.00000    	130.0000    	0           	Open  	;
 701730          	701864_n2a_2    	701888          	0.357       	200.00000   	105.0000    	0           	Open  	;
 701856_n2a      	701856_n2a_1    	701856_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700117          	700218          	700219          	206.042     	110.00000   	130.0000    	0           	Open  	;
 700212          	700385          	700386          	38.181      	100.00000   	105.0000    	0           	Open  	;
 701107          	701324          	700701          	46.590      	75.00000    	105.0000    	0           	Open  	;
 701820_n2a      	701820_n2a_1    	701820_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701360          	701496          	701132          	139.576     	250.00000   	105.0000    	0           	Open  	;
 701647          	700441          	701662          	1.754       	150.00000   	105.0000    	0           	Open  	;
 701244          	701008          	701274          	47.783      	85.00000    	130.0000    	0           	Open  	;
 700219          	700284          	700396          	56.320      	75.00000    	105.0000    	0           	Open  	;
 700303          	700522          	700520          	42.772      	150.00000   	105.0000    	0           	Open  	;
 700770          	701085          	701086          	92.649      	150.00000   	105.0000    	0           	Open  	;
 701485          	701851_n2a_2    	701266          	10.945      	75.00000    	105.0000    	0           	Open  	;
 700531          	700800          	701074          	173.243     	400.00000   	105.0000    	0           	Open  	;
 701386          	700037          	700195          	84.771      	85.00000    	130.0000    	0           	Open  	;
 701610          	700656          	700743          	40.077      	85.00000    	130.0000    	0           	Open  	;
 701224          	701387          	700886          	72.792      	85.00000    	130.0000    	0           	Open  	;
 701420          	701302          	701542          	23.360      	60.00000    	130.0000    	0           	Open  	;
 700826          	700194          	700190          	41.202      	75.00000    	105.0000    	0           	Open  	;
 700194          	700358          	700359          	0.373       	110.00000   	130.0000    	0           	Open  	;
 700321          	701641          	700553          	45.898      	85.00000    	130.0000    	0           	Open  	;
 700292          	700127          	700508          	29.601      	60.00000    	130.0000    	0           	Open  	;
 701239          	700678          	700241          	37.135      	110.00000   	130.0000    	0           	Open  	;
 701140          	701219          	700534          	27.870      	85.00000    	130.0000    	0           	Open  	;
 700079          	700149          	701823_n2a_1    	10.814      	150.00000   	105.0000    	0           	Open  	;
 701461          	700920          	701558          	12.070      	100.00000   	105.0000    	0           	Open  	;
 700673          	700975          	700694          	153.614     	60.00000    	130.0000    	0           	Open  	;
 701629          	700594          	700550          	71.871      	85.00000    	130.0000    	0           	Open  	;
 701011          	701266          	701251          	0.490       	100.00000   	105.0000    	0           	Open  	;
 701747          	701892          	701891          	14.183      	211.20000   	130.0000    	0           	Open  	;
 701125          	700732          	700018          	39.134      	60.00000    	130.0000    	0           	Open  	;
 700312          	700825          	700537          	224.740     	60.00000    	130.0000    	0           	Open  	;
 701404          	701332          	700896          	41.700      	85.00000    	130.0000    	0           	Open  	;
 701686          	701688          	701706          	145.194     	60.00000    	140.0000    	0           	Open  	;
 700420          	700676          	700677          	49.963      	110.00000   	130.0000    	0           	Open  	;
 700508          	700460          	700486          	47.918      	60.00000    	130.0000    	0           	Open  	;
 701138          	701220          	701009          	42.561      	110.00000   	130.0000    	0           	Open  	;
 701141          	701339          	700456          	86.110      	60.00000    	130.0000    	0           	Open  	;
 701037          	701801_n2a_2    	701264          	3.207       	110.00000   	130.0000    	0           	Open  	;
 700358          	700603          	700336          	56.390      	85.00000    	130.0000    	0           	Open  	;
 700709          	701012          	701013          	45.511      	85.00000    	130.0000    	0           	Open  	;
 700036          	700076          	701856_n2a_1    	2.811       	150.00000   	105.0000    	0           	Open  	;
 700690          	700991          	701819_n2a_1    	8.712       	200.00000   	105.0000    	0           	Open  	;
 701668          	701119          	700282          	41.100      	60.00000    	130.0000    	0           	Open  	;
 700844          	701119          	700989          	19.225      	60.00000    	130.0000    	0           	Open  	;
 700077          	701919          	700147          	2.825       	75.00000    	105.0000    	0           	Open  	;
 701181          	701363          	701265          	15.532      	110.00000   	130.0000    	0           	Open  	;
 700595          	700805          	701829_n2a_1    	2.935       	150.00000   	105.0000    	0           	Open  	;
 701522          	701298          	701602          	43.757      	200.00000   	105.0000    	0           	Open  	;
 701464          	700870          	701577          	189.031     	32.00000    	150.0000    	0           	Open  	;
 700911          	701189          	701001          	131.050     	110.00000   	130.0000    	0           	Open  	;
 701633          	700744          	701301          	90.530      	85.00000    	130.0000    	0           	Open  	;
 700098          	700628          	700185          	41.773      	85.00000    	130.0000    	0           	Open  	;
 700425          	700682          	700645          	93.645      	60.00000    	130.0000    	0           	Open  	;
 701591          	701482          	700646          	67.803      	85.00000    	130.0000    	0           	Open  	;
 700423          	700444          	700681          	35.172      	85.00000    	130.0000    	0           	Open  	;
 700927          	700246          	701593          	22.587      	85.00000    	130.0000    	0           	Open  	;
 700083          	700157          	700158          	39.126      	60.00000    	130.0000    	0           	Open  	;
 701854_n2a      	701854_n2a_1    	701854_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 701334          	700957          	701486          	56.436      	110.00000   	130.0000    	0           	Open  	;
 700505          	700634          	700792          	15.414      	60.00000    	130.0000    	0           	Open  	;
 701489          	701510          	701091          	180.029     	85.00000    	130.0000    	0           	Open  	;
 700403          	VRPFORUM_n2a_2  	700659          	4.887       	85.00000    	130.0000    	0           	Open  	;
 701289          	701825_n2a_2    	701446          	9.731       	150.00000   	105.0000    	0           	Open  	;
 701346          	700339          	701164          	15.541      	85.00000    	130.0000    	0           	Open  	;
 701194          	701266          	700328          	15.754      	100.00000   	105.0000    	0           	Open  	;
 701283          	701444          	701445          	2.185       	110.00000   	130.0000    	0           	Open  	;
 701135          	701336          	700719          	1.560       	75.00000    	105.0000    	0           	Open  	;
 701807          	701915          	701917          	116.905     	26.00000    	150.0000    	0           	Open  	;
 700366          	700125          	700615          	45.467      	60.00000    	130.0000    	0           	Open  	;
 700409          	700665          	700666          	100.157     	110.00000   	130.0000    	0           	Open  	;
 700914          	701191          	700679          	8.350       	60.00000    	130.0000    	0           	Open  	;
 701433          	701674          	700984          	6.258       	150.00000   	105.0000    	0           	Open  	;
 700829          	701130          	701131          	4.665       	110.00000   	130.0000    	0           	Open  	;
 701838_n2a      	701838_n2a_1    	701838_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701873_n2a      	701873_n2a_1    	701873_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701853_n2a      	701853_n2a_1    	701853_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701748          	MEDIDOR.003     	701892          	3.809       	263.00000   	130.0000    	0           	Open  	;
 700679          	700820          	700740          	75.253      	85.00000    	130.0000    	0           	Open  	;
 700647          	700946          	701206          	4.031       	110.00000   	130.0000    	0           	Open  	;
 701015          	701023          	700786          	12.746      	200.00000   	105.0000    	0           	Open  	;
 701618          	700856          	700022          	40.501      	75.00000    	105.0000    	0           	Open  	;
 701328          	700369          	701066          	28.404      	85.00000    	130.0000    	0           	Open  	;
 701746          	701893          	MEDIDOR.003     	3.971       	263.00000   	130.0000    	0           	Open  	;
 701717          	701878          	701879          	18.400      	500.00000   	105.0000    	0           	Open  	;
 700402          	700467          	701083          	37.409      	110.00000   	130.0000    	0           	Open  	;
 701025          	700859          	701274          	28.979      	110.00000   	130.0000    	0           	Open  	;
 701680          	701680          	701681          	7.707       	50.00000    	105.0000    	0           	Open  	;
 700674          	701624          	700584          	42.813      	85.00000    	130.0000    	0           	Open  	;
 700054          	700106          	701402          	11.511      	200.00000   	105.0000    	0           	Open  	;
 700997          	701253          	701254          	71.360      	75.00000    	105.0000    	0           	Open  	;
 701521          	701602          	701229          	121.673     	200.00000   	105.0000    	0           	Open  	;
 700122          	700226          	700227          	42.030      	60.00000    	130.0000    	0           	Open  	;
 700959          	700730          	701231          	23.420      	150.00000   	105.0000    	0           	Open  	;
 701819          	701899          	701614          	2.903       	75.60000    	140.0000    	0           	Open  	;
 701208          	700128          	700832          	44.551      	60.00000    	130.0000    	0           	Open  	;
 701731          	701889          	701909          	9.835       	159.60000   	130.0000    	0           	Open  	;
 701392          	700180          	700522          	45.024      	85.00000    	130.0000    	0           	Open  	;
 701050          	700007          	700008          	16.362      	75.00000    	105.0000    	0           	Open  	;
 701309          	701470          	701850_n2a_1    	2.551       	150.00000   	105.0000    	0           	Open  	;
 700466          	700229          	700273          	44.252      	85.00000    	130.0000    	0           	Open  	;
 701255          	701096          	700815          	58.327      	85.00000    	130.0000    	0           	Open  	;
 701263          	701301          	701430          	41.650      	60.00000    	130.0000    	0           	Open  	;
 701288          	700283          	700662          	12.464      	150.00000   	105.0000    	0           	Open  	;
 701679          	701677          	701839_n2a_1    	3.772       	50.00000    	105.0000    	0           	Open  	;
 700976          	701054          	701786_n2a_1    	4.565       	110.00000   	130.0000    	0           	Open  	;
 700438          	700705          	700554          	42.912      	60.00000    	130.0000    	0           	Open  	;
 700787          	700887          	700525          	42.061      	75.00000    	105.0000    	0           	Open  	;
 700551          	700385          	701773_n2a_1    	6.580       	110.00000   	130.0000    	0           	Open  	;
 700039          	700074          	700081          	35.362      	150.00000   	105.0000    	0           	Open  	;
 700984          	700211          	701242          	28.759      	85.00000    	130.0000    	0           	Open  	;
 700835          	700878          	700448          	26.080      	150.00000   	105.0000    	0           	Open  	;
 701296          	701794_n2a_2    	700530          	22.252      	110.00000   	130.0000    	0           	Open  	;
 700678          	700820          	700978          	25.640      	60.00000    	130.0000    	0           	Open  	;
 701071          	700274          	700656          	45.796      	85.00000    	130.0000    	0           	Open  	;
 701370          	700943          	700204          	54.284      	60.00000    	130.0000    	0           	Open  	;
 701700          	701735          	701736          	166.963     	200.00000   	105.0000    	0           	Open  	;
 701707          	701749          	701750          	33.888      	200.00000   	105.0000    	0           	Open  	;
 701609          	701515          	701430          	63.401      	75.00000    	105.0000    	0           	Open  	;
 701374          	701618          	700372          	38.493      	85.00000    	135.0000    	0           	Open  	;
 701810          	701779_n2a_2    	701919          	1.028       	75.00000    	105.0000    	0           	Open  	;
 700503          	701241          	700050          	35.631      	110.00000   	130.0000    	0           	Open  	;
 701389          	701528          	701529          	35.913      	60.00000    	130.0000    	0           	Open  	;
 700389          	700361          	700403          	49.964      	110.00000   	130.0000    	0           	Open  	;
 700285          	700496          	700497          	14.890      	60.00000    	130.0000    	0           	Open  	;
 701682          	701681          	701683          	21.857      	50.00000    	105.0000    	0           	Open  	;
 701527          	701394          	700754          	18.861      	200.00000   	130.0000    	0           	Open  	;
 700707          	700003          	701010          	45.246      	150.00000   	105.0000    	0           	Open  	;
 701303          	701465          	701468          	105.532     	150.00000   	130.0000    	0           	Open  	;
 701762          	701718          	VRP.N.005_n2a_1 	17.188      	100.00000   	105.0000    	0           	Open  	;
 701848_n2a      	701848_n2a_1    	701848_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700572          	700860          	700593          	41.141      	60.00000    	130.0000    	0           	Open  	;
 701786_n2a      	701786_n2a_1    	701786_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701355          	700736          	701280          	66.350      	150.00000   	105.0000    	0           	Open  	;
 700133          	700250          	701385          	5.905       	85.00000    	130.0000    	0           	Open  	;
 700586          	700829          	700876          	37.990      	85.00000    	130.0000    	0           	Open  	;
 700042          	700304          	700082          	49.558      	110.00000   	130.0000    	0           	Open  	;
 700972          	700785          	700781          	72.750      	85.00000    	130.0000    	0           	Open  	;
 701335          	700910          	700638          	25.229      	75.00000    	105.0000    	0           	Open  	;
 700802          	700724          	701109          	18.665      	60.00000    	130.0000    	0           	Open  	;
 700192          	700197          	700355          	131.367     	85.00000    	130.0000    	0           	Open  	;
 701594          	701228          	700555          	42.741      	60.00000    	130.0000    	0           	Open  	;
 701415          	701190          	701330          	99.418      	110.00000   	130.0000    	0           	Open  	;
 701054          	701856_n2a_2    	701290          	9.677       	150.00000   	105.0000    	0           	Open  	;
 701455          	700321          	700240          	87.652      	85.00000    	130.0000    	0           	Open  	;
 701042          	700902          	700440          	2.930       	75.00000    	105.0000    	0           	Open  	;
 701725          	701884          	700478          	13.133      	110.00000   	130.0000    	0           	Open  	;
 700326          	700287          	700085          	50.830      	110.00000   	130.0000    	0           	Open  	;
 701137          	701337          	701338          	20.358      	85.00000    	130.0000    	0           	Open  	;
 701417          	700453          	701381          	44.662      	85.00000    	130.0000    	0           	Open  	;
 700860          	700660          	701028          	6.938       	110.00000   	130.0000    	0           	Open  	;
 700692          	701795_n2a_2    	701298          	3.006       	200.00000   	105.0000    	0           	Open  	;
 701429          	701073          	700388          	15.988      	150.00000   	105.0000    	0           	Open  	;
 700776          	700883          	700517          	60.910      	60.00000    	130.0000    	0           	Open  	;
 700813          	701115          	700015          	23.921      	85.00000    	130.0000    	0           	Open  	;
 701260          	700219          	700524          	98.388      	110.00000   	130.0000    	0           	Open  	;
 700785          	700793          	700207          	39.020      	75.00000    	105.0000    	0           	Open  	;
 700644          	701843_n2a_2    	700797          	42.410      	75.00000    	105.0000    	0           	Open  	;
 700156          	700293          	700294          	28.360      	60.00000    	130.0000    	0           	Open  	;
 700234          	700419          	700420          	38.084      	60.00000    	130.0000    	0           	Open  	;
 701526          	700106          	701366          	53.820      	200.00000   	105.0000    	0           	Open  	;
 701520          	701593          	701600          	24.789      	200.00000   	105.0000    	0           	Open  	;
 701362          	701115          	701502          	17.800      	75.00000    	105.0000    	0           	Open  	;
 701552          	701361          	701611          	11.921      	85.00000    	130.0000    	0           	Open  	;
 701269          	701432          	700453          	29.310      	85.00000    	130.0000    	0           	Open  	;
 701308          	701469          	700402          	67.256      	85.00000    	130.0000    	0           	Open  	;
 701763_n2a      	701763_n2a_1    	701763_n2a_2    	0.100       	60.00000    	140.0000    	0           	OPEN  	;
 700282          	700492          	700493          	6.300       	110.00000   	130.0000    	0           	Open  	;
 700454          	700732          	700012          	67.685      	60.00000    	130.0000    	0           	Open  	;
 700974          	700203          	700206          	115.114     	85.00000    	130.0000    	0           	Open  	;
 700141          	700270          	700271          	59.037      	110.00000   	130.0000    	0           	Open  	;
 700597          	700886          	700887          	34.195      	85.00000    	130.0000    	0           	Open  	;
 700417          	700349          	701777_n2a_1    	14.040      	60.00000    	130.0000    	0           	Open  	;
 701673          	VRPPRN2_n2a_2   	701756          	2.697       	50.00000    	105.0000    	0           	Open  	;
 701846_n2a      	701846_n2a_1    	701846_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 701523          	701661          	701298          	58.419      	200.00000   	105.0000    	0           	Open  	;
 700713          	701018          	701019          	0.616       	150.00000   	105.0000    	0           	Open  	;
 700251          	701294          	700396          	63.971      	85.00000    	130.0000    	0           	Open  	;
 701364          	700183          	700175          	45.943      	85.00000    	130.0000    	0           	Open  	;
 701478          	700881          	700516          	52.071      	110.00000   	130.0000    	0           	Open  	;
 700951          	700591          	701146          	70.460      	75.00000    	105.0000    	0           	Open  	;
 700677          	700426          	700273          	87.270      	60.00000    	130.0000    	0           	Open  	;
 700555          	700290          	700847          	39.576      	150.00000   	105.0000    	0           	Open  	;
 701045          	701284          	701285          	55.530      	150.00000   	105.0000    	0           	Open  	;
 700016          	701815_n2a_2    	700026          	38.741      	110.00000   	130.0000    	0           	Open  	;
 700109          	700202          	700203          	14.820      	85.00000    	130.0000    	0           	Open  	;
 701103          	700847          	700867          	30.128      	150.00000   	105.0000    	0           	Open  	;
 701757          	VRP.N.004_n2a_2 	701505          	7.543       	200.00000   	105.0000    	0           	Open  	;
 701343          	701122          	701337          	10.595      	75.00000    	105.0000    	0           	Open  	;
 701379          	700464          	700372          	84.873      	85.00000    	135.0000    	0           	Open  	;
 700152          	700288          	700841          	81.770      	200.00000   	105.0000    	0           	Open  	;
 700939          	701215          	701217          	25.561      	85.00000    	130.0000    	0           	Open  	;
 700582          	701842_n2a_2    	700345          	116.732     	110.00000   	130.0000    	0           	Open  	;
 700494          	701339          	700779          	49.761      	200.00000   	105.0000    	0           	Open  	;
 700401          	700411          	700656          	72.680      	60.00000    	130.0000    	0           	Open  	;
 700893          	701400          	701176          	45.611      	60.00000    	130.0000    	0           	Open  	;
 700463          	700395          	700226          	18.580      	85.00000    	130.0000    	0           	Open  	;
 700213          	700988          	700387          	8.326       	85.00000    	130.0000    	0           	Open  	;
 701497          	701588          	701589          	11.180      	75.00000    	105.0000    	0           	Open  	;
 700811          	700831          	701113          	43.897      	100.00000   	105.0000    	0           	Open  	;
 701307          	701322          	700988          	18.723      	200.00000   	105.0000    	0           	Open  	;
 700439          	700706          	700707          	20.771      	85.00000    	130.0000    	0           	Open  	;
 700715          	701021          	700736          	0.561       	150.00000   	105.0000    	0           	Open  	;
 700521          	700808          	700580          	13.182      	150.00000   	105.0000    	0           	Open  	;
 700017          	701073          	701792_n2a_1    	3.646       	200.00000   	105.0000    	0           	Open  	;
 701441          	700129          	700123          	39.539      	85.00000    	130.0000    	0           	Open  	;
 700547          	700840          	700838          	45.130      	85.00000    	130.0000    	0           	Open  	;
 700823          	701088          	700023          	167.400     	110.00000   	130.0000    	0           	Open  	;
 701862_n2a      	701862_n2a_1    	701862_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 701498          	700437          	701588          	14.600      	75.00000    	105.0000    	0           	Open  	;
 700625          	700875          	700603          	69.031      	150.00000   	105.0000    	0           	Open  	;
 700880          	700511          	701167          	28.714      	85.00000    	130.0000    	0           	Open  	;
 700195          	700360          	700361          	41.473      	85.00000    	130.0000    	0           	Open  	;
 700573          	700861          	700862          	33.900      	60.00000    	130.0000    	0           	Open  	;
 700969          	700415          	701235          	42.940      	60.00000    	130.0000    	0           	Open  	;
 701193          	701374          	701233          	45.401      	60.00000    	130.0000    	0           	Open  	;
 700353          	700596          	700597          	38.363      	60.00000    	130.0000    	0           	Open  	;
 700129          	700244          	700245          	49.521      	85.00000    	130.0000    	0           	Open  	;
 700688          	700988          	701857_n2a_1    	5.012       	200.00000   	105.0000    	0           	Open  	;
 701030          	701761_n2a_2    	701278          	8.353       	150.00000   	105.0000    	0           	Open  	;
 701675          	701506          	700559          	98.549      	100.00000   	105.0000    	0           	Open  	;
 701709          	701751          	701765_n2a_2    	21.291      	100.00000   	130.0000    	0           	Open  	;
 701688          	701716          	701718          	226.127     	60.00000    	140.0000    	0           	Open  	;
 701298          	701292          	701475          	134.421     	150.00000   	105.0000    	0           	Open  	;
 700731          	701036          	701031          	42.099      	85.00000    	130.0000    	0           	Open  	;
 701738          	701890          	701256          	3.727       	53.40000    	140.0000    	0           	Open  	;
 700434          	700697          	700698          	2.065       	85.00000    	130.0000    	0           	Open  	;
 701803_n2a      	701803_n2a_1    	701803_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700723          	701030          	701027          	41.781      	85.00000    	130.0000    	0           	Open  	;
 701210          	701384          	700422          	124.589     	60.00000    	130.0000    	0           	Open  	;
 700007          	700012          	700013          	41.489      	85.00000    	130.0000    	0           	Open  	;
 701230          	701005          	700265          	26.205      	85.00000    	130.0000    	0           	Open  	;
 700859          	701147          	701808_n2a_1    	23.000      	100.00000   	105.0000    	0           	Open  	;
 700179          	700329          	700330          	90.003      	110.00000   	130.0000    	0           	Open  	;
 701290          	701061          	700249          	43.480      	150.00000   	105.0000    	0           	Open  	;
 700642          	700154          	700941          	35.310      	85.00000    	130.0000    	0           	Open  	;
 700767          	700037          	700149          	23.540      	150.00000   	105.0000    	0           	Open  	;
 701132          	700258          	701300          	43.822      	75.00000    	105.0000    	0           	Open  	;
 700798          	700225          	700222          	11.579      	85.00000    	130.0000    	0           	Open  	;
 700962          	700296          	701038          	50.210      	85.00000    	130.0000    	0           	Open  	;
 700361          	700607          	700608          	46.540      	110.00000   	130.0000    	0           	Open  	;
 700599          	701599          	700891          	25.775      	85.00000    	130.0000    	0           	Open  	;
 700422          	700679          	700680          	41.120      	60.00000    	130.0000    	0           	Open  	;
 700772          	701875_n2a_2    	700983          	4.330       	85.00000    	130.0000    	0           	Open  	;
 700882          	700835          	700515          	28.747      	85.00000    	130.0000    	0           	Open  	;
 700910          	701020          	701188          	40.544      	110.00000   	130.0000    	0           	Open  	;
 700302          	700130          	700176          	39.313      	85.00000    	130.0000    	0           	Open  	;
 700759          	701072          	701833_n2a_1    	2.698       	200.00000   	105.0000    	0           	Open  	;
 701487          	700175          	700519          	114.750     	85.00000    	130.0000    	0           	Open  	;
 701058          	700444          	701899          	39.112      	75.00000    	105.0000    	0           	Open  	;
 700372          	700627          	700628          	43.155      	85.00000    	130.0000    	0           	Open  	;
 701798_n2a      	701798_n2a_1    	701798_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700661          	701820_n2a_2    	700964          	20.950      	110.00000   	130.0000    	0           	Open  	;
 701072          	701264          	700379          	16.225      	110.00000   	130.0000    	0           	Open  	;
 701706          	701731          	701748          	2.642       	200.00000   	105.0000    	0           	Open  	;
 701265          	701431          	700882          	51.420      	85.00000    	130.0000    	0           	Open  	;
 700271          	700474          	700475          	45.238      	110.00000   	130.0000    	0           	Open  	;
 701588          	701325          	701616          	25.910      	85.00000    	130.0000    	0           	Open  	;
 700181          	700334          	700335          	138.133     	60.00000    	130.0000    	0           	Open  	;
 700370          	700463          	700944          	38.636      	85.00000    	135.0000    	0           	Open  	;
 701760          	701541          	VRP.N.002_n2a_1 	7.895       	106.00000   	130.0000    	0           	Open  	;
 701560          	701619          	700576          	8.210       	110.00000   	130.0000    	0           	Open  	;
 700352          	700433          	700595          	65.260      	60.00000    	130.0000    	0           	Open  	;
 701274          	700529          	701361          	295.628     	85.00000    	130.0000    	0           	Open  	;
 700727          	700682          	700653          	49.376      	85.00000    	130.0000    	0           	Open  	;
 701273          	701489          	701846_n2a_1    	39.190      	75.00000    	105.0000    	0           	Open  	;
 700009          	700016          	700014          	66.818      	85.00000    	130.0000    	0           	Open  	;
 700532          	700435          	700820          	54.431      	75.00000    	105.0000    	0           	Open  	;
 700258          	700198          	700224          	2.330       	150.00000   	105.0000    	0           	Open  	;
 700497          	700478          	700191          	9.068       	60.00000    	130.0000    	0           	Open  	;
 700474          	701535          	701391          	166.377     	400.00000   	105.0000    	0           	Open  	;
 701534          	700968          	701554          	58.388      	60.00000    	130.0000    	0           	Open  	;
 700367          	700616          	700617          	0.343       	60.00000    	130.0000    	0           	Open  	;
 700953          	701078          	701227          	7.330       	150.00000   	105.0000    	0           	Open  	;
 701381          	700789          	700787          	38.041      	85.00000    	130.0000    	0           	Open  	;
 701032          	700573          	700905          	42.630      	150.00000   	105.0000    	0           	Open  	;
 701815_n2a      	701815_n2a_1    	701815_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700987          	701129          	701138          	114.964     	150.00000   	105.0000    	0           	Open  	;
 701006          	700941          	701190          	4.299       	110.00000   	130.0000    	0           	Open  	;
 701005          	701280          	701259          	0.504       	75.00000    	105.0000    	0           	Open  	;
 700237          	701375          	701675          	13.010      	200.00000   	105.0000    	0           	Open  	;
 701010          	701264          	701265          	1.000       	110.00000   	130.0000    	0           	Open  	;
 700479          	701074          	701535          	17.225      	400.00000   	105.0000    	0           	Open  	;
 701353          	701283          	700380          	10.648      	250.00000   	105.0000    	0           	CLOSED	;
 700431          	700691          	701855_n2a_1    	5.979       	75.00000    	105.0000    	0           	Open  	;
 701790_n2a      	701790_n2a_1    	701790_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 701650          	701430          	700394          	23.061      	75.00000    	105.0000    	0           	Open  	;
 700101          	700190          	700177          	42.391      	60.00000    	130.0000    	0           	Open  	;
 700518          	700040          	700803          	118.980     	100.00000   	105.0000    	0           	Open  	;
 700698          	700999          	701835_n2a_1    	6.805       	200.00000   	105.0000    	0           	Open  	;
 700442          	700718          	700719          	41.550      	75.00000    	105.0000    	0           	Open  	;
 700256          	700454          	700455          	8.529       	150.00000   	105.0000    	0           	Open  	;
 701223          	700115          	700408          	33.470      	110.00000   	130.0000    	0           	Open  	;
 700635          	701813_n2a_2    	700930          	53.008      	150.00000   	105.0000    	0           	Open  	;
 700696          	700362          	701910          	58.538      	110.00000   	130.0000    	0           	Open  	;
 700214          	700388          	700389          	31.432      	200.00000   	105.0000    	0           	Open  	;
 701592          	700365          	701631          	21.096      	60.00000    	130.0000    	0           	Open  	;
 700579          	700868          	701609          	7.202       	200.00000   	105.0000    	0           	Open  	;
 700004          	700006          	700007          	39.405      	60.00000    	130.0000    	0           	Open  	;
 700836          	700670          	701135          	13.550      	150.00000   	105.0000    	0           	Open  	;
 701310          	701471          	701339          	38.673      	200.00000   	105.0000    	0           	Open  	;
 700082          	700155          	700156          	5.580       	60.00000    	130.0000    	0           	Open  	;
 701449          	700316          	701552          	3.964       	200.00000   	105.0000    	0           	Open  	;
 701488          	700183          	700169          	117.590     	60.00000    	130.0000    	0           	Open  	;
 701607          	700725          	700361          	125.990     	85.00000    	130.0000    	0           	Open  	;
 700052          	701860_n2a_2    	700103          	5.296       	110.00000   	130.0000    	0           	Open  	;
 701034          	701280          	700052          	60.567      	150.00000   	105.0000    	0           	Open  	;
 700842          	700168          	700124          	120.529     	60.00000    	130.0000    	0           	Open  	;
 701218          	700158          	701798_n2a_1    	2.624       	110.00000   	130.0000    	0           	Open  	;
 701008          	701262          	700436          	46.020      	85.00000    	130.0000    	0           	Open  	;
 701287          	700662          	700334          	47.207      	150.00000   	105.0000    	0           	Open  	;
 700102          	700191          	700192          	105.176     	110.00000   	130.0000    	0           	Open  	;
 700628          	700863          	700143          	15.862      	85.00000    	130.0000    	0           	Open  	;
 700487          	700768          	700769          	112.299     	85.00000    	130.0000    	0           	Open  	;
 701554          	700653          	700848          	48.849      	85.00000    	130.0000    	0           	Open  	;
 700158          	700152          	700297          	1.965       	200.00000   	105.0000    	0           	Open  	;
 701648          	701330          	701352          	6.043       	75.00000    	105.0000    	0           	Open  	;
 701055          	701089          	700910          	45.000      	75.00000    	105.0000    	0           	Open  	;
 701033          	700152          	VRP.N.001_n2a_1 	135.692     	200.00000   	105.0000    	0           	Open  	;
 701587          	701628          	701630          	18.927      	110.00000   	130.0000    	0           	Open  	;
 701013          	701870_n2a_2    	701034          	2.646       	110.00000   	130.0000    	0           	Open  	;
 701662          	700454          	700009          	39.869      	150.00000   	105.0000    	0           	Open  	;
 700484          	701893          	700819          	104.633     	400.00000   	105.0000    	0           	Open  	;
 700885          	701170          	701800_n2a_1    	1.349       	400.00000   	105.0000    	0           	Open  	;
 700533          	700821          	700311          	206.248     	500.00000   	105.0000    	0           	Open  	;
 700766          	701078          	701079          	2.314       	150.00000   	105.0000    	0           	Open  	;
 701541          	700859          	701809_n2a_1    	1.748       	110.00000   	130.0000    	0           	CLOSED	;
 700196          	700362          	700363          	56.712      	110.00000   	130.0000    	0           	Open  	;
 700492          	700779          	700780          	50.424      	200.00000   	105.0000    	0           	Open  	;
 700686          	700827          	700506          	105.453     	150.00000   	105.0000    	0           	Open  	;
 701225          	700389          	701793_n2a_1    	4.063       	200.00000   	105.0000    	0           	Open  	;
 700037          	700077          	700078          	47.034      	85.00000    	130.0000    	0           	Open  	;
 700128          	700797          	701388          	71.062      	75.00000    	105.0000    	0           	Open  	;
 701399          	701537          	701528          	55.198      	60.00000    	130.0000    	0           	Open  	;
 700342          	700578          	700579          	37.289      	85.00000    	130.0000    	0           	Open  	;
 700999          	700717          	700351          	41.431      	75.00000    	105.0000    	0           	Open  	;
 701245          	701395          	700496          	33.390      	60.00000    	130.0000    	0           	Open  	;
 701018          	700216          	701816_n2a_1    	4.413       	75.00000    	105.0000    	0           	Open  	;
 700852          	701008          	700723          	60.412      	85.00000    	130.0000    	0           	Open  	;
 700449          	700367          	700720          	20.164      	75.00000    	105.0000    	0           	Open  	;
 700762          	701759_n2a_2    	700999          	5.115       	200.00000   	105.0000    	0           	Open  	;
 701563          	700738          	701341          	22.071      	60.00000    	130.0000    	0           	Open  	;
 700794          	700881          	701102          	58.173      	110.00000   	130.0000    	0           	Open  	;
 701642          	700026          	700917          	69.625      	100.00000   	105.0000    	0           	Open  	;
 701737          	701890          	701268          	1.543       	60.00000    	130.0000    	0           	CLOSED	;
 700883          	700547          	701169          	50.526      	85.00000    	130.0000    	0           	Open  	;
 701398          	701869_n2a_2    	700031          	1.554       	110.00000   	130.0000    	0           	Open  	;
 701796_n2a      	701796_n2a_1    	701796_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700853          	701778_n2a_2    	700290          	7.943       	150.00000   	105.0000    	0           	Open  	;
 701354          	701038          	701431          	49.730      	85.00000    	130.0000    	0           	Open  	;
 700629          	700093          	700926          	15.238      	150.00000   	105.0000    	0           	Open  	;
 701451          	700905          	701279          	117.060     	85.00000    	130.0000    	0           	Open  	;
 701158          	700154          	701329          	44.276      	75.00000    	105.0000    	0           	Open  	;
 701474          	701166          	700119          	46.386      	75.00000    	105.0000    	0           	Open  	;
 700761          	700999          	701073          	22.358      	200.00000   	105.0000    	0           	Open  	;
 700603          	700848          	700725          	44.781      	85.00000    	130.0000    	0           	Open  	;
 700671          	700973          	700974          	23.661      	60.00000    	130.0000    	0           	Open  	;
 700726          	701771_n2a_2    	701033          	2.243       	110.00000   	130.0000    	0           	Open  	;
 700193          	700356          	700357          	3.289       	75.00000    	105.0000    	0           	Open  	;
 701718          	701881          	RAP.PRN.002     	35.709      	500.00000   	105.0000    	0           	Open  	;
 700249          	700444          	700445          	45.511      	75.00000    	105.0000    	0           	Open  	;
 700717          	701848_n2a_2    	701023          	30.197      	200.00000   	105.0000    	0           	Open  	;
 700903          	701014          	701185          	122.648     	110.00000   	130.0000    	0           	Open  	;
 701405          	700702          	701007          	41.204      	60.00000    	130.0000    	0           	Open  	;
 700446          	700723          	700724          	22.640      	60.00000    	130.0000    	0           	Open  	;
 701476          	700345          	701580          	5.058       	110.00000   	130.0000    	0           	Open  	;
 700790          	701101          	700630          	45.820      	85.00000    	130.0000    	0           	Open  	;
 701871_n2a      	701871_n2a_1    	701871_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 700429          	700687          	701446          	131.652     	200.00000   	105.0000    	0           	Open  	;
 700870          	701230          	700580          	41.700      	75.00000    	105.0000    	0           	Open  	;
 701228          	701865_n2a_2    	700389          	7.310       	200.00000   	105.0000    	0           	Open  	;
 700364          	700371          	700612          	4.155       	110.00000   	130.0000    	0           	Open  	;
 701277          	700167          	701840_n2a_1    	2.651       	150.00000   	105.0000    	0           	Open  	;
 701293          	701395          	700861          	43.520      	60.00000    	130.0000    	0           	Open  	;
 700804          	700801          	701110          	143.450     	85.00000    	130.0000    	0           	Open  	;
 700155          	701891          	701818_n2a_2    	24.645      	200.00000   	105.0000    	0           	Open  	;
 700198          	700362          	700364          	104.122     	85.00000    	130.0000    	0           	Open  	;
 700458          	700737          	700738          	48.311      	60.00000    	130.0000    	0           	Open  	;
 700718          	701024          	700899          	27.117      	85.00000    	130.0000    	0           	Open  	;
 701357          	701551          	701130          	31.925      	110.00000   	130.0000    	0           	Open  	;
 700224          	700402          	701385          	40.067      	85.00000    	130.0000    	0           	Open  	;
 701637          	700745          	700808          	42.910      	75.00000    	105.0000    	0           	Open  	;
 701019          	700540          	701820_n2a_1    	8.950       	110.00000   	130.0000    	0           	Open  	;
 700428          	701182          	700685          	44.490      	200.00000   	105.0000    	0           	Open  	;
 700453          	700366          	700731          	26.273      	85.00000    	130.0000    	0           	Open  	;
 701766_n2a      	701766_n2a_1    	701766_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701872_n2a      	701872_n2a_1    	701872_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700377          	700202          	700210          	58.524      	85.00000    	130.0000    	0           	Open  	;
 700345          	700549          	700584          	123.448     	60.00000    	130.0000    	0           	Open  	;
 700340          	701803_n2a_2    	700545          	5.911       	150.00000   	105.0000    	0           	Open  	;
 700092          	VRPPRN5_n2a_2   	701470          	2.199       	150.00000   	105.0000    	0           	Open  	;
 701152          	701077          	700607          	110.951     	110.00000   	130.0000    	0           	Open  	;
 701644          	701255          	700075          	16.220      	150.00000   	105.0000    	0           	Open  	;
 701645          	701359          	700392          	135.286     	75.00000    	105.0000    	0           	Open  	;
 700138          	700265          	700266          	16.443      	60.00000    	130.0000    	0           	Open  	;
 701808          	701916          	701918          	119.898     	26.00000    	150.0000    	0           	Open  	;
 701574          	701805_n2a_2    	701623          	14.482      	150.00000   	105.0000    	0           	Open  	;
 701345          	701494          	701496          	96.655      	250.00000   	105.0000    	0           	Open  	;
 701578          	701595          	701624          	46.866      	110.00000   	130.0000    	0           	Open  	;
 700215          	700390          	700190          	52.080      	75.00000    	105.0000    	0           	Open  	;
 701323          	700897          	700747          	31.344      	85.00000    	130.0000    	0           	Open  	;
 701395          	701205          	701532          	167.051     	75.00000    	105.0000    	0           	Open  	;
 700896          	700285          	701179          	14.409      	75.00000    	105.0000    	0           	Open  	;
 701403          	700531          	701219          	80.462      	110.00000   	130.0000    	0           	Open  	;
 701306          	700011          	701035          	2.939       	85.00000    	130.0000    	0           	Open  	;
 701275          	701355          	701236          	18.905      	85.00000    	135.0000    	0           	Open  	;
 700075          	700143          	700144          	9.300       	85.00000    	130.0000    	0           	Open  	;
 701097          	701872_n2a_2    	700121          	2.798       	110.00000   	130.0000    	0           	Open  	;
 700728          	701773_n2a_2    	701034          	33.698      	110.00000   	130.0000    	0           	Open  	;
 701605          	701642          	700888          	131.895     	110.00000   	130.0000    	0           	Open  	;
 700701          	701002          	701003          	4.203       	110.00000   	130.0000    	0           	Open  	;
 700807          	700224          	700384          	38.723      	150.00000   	105.0000    	0           	Open  	;
 701314          	701062          	701374          	91.250      	60.00000    	130.0000    	0           	Open  	;
 700089          	701898          	701842_n2a_1    	9.426       	150.00000   	105.0000    	0           	Open  	;
 700952          	700593          	701171          	63.368      	60.00000    	130.0000    	0           	Open  	;
 700672          	700975          	700976          	54.372      	60.00000    	130.0000    	0           	Open  	;
 701566          	700629          	701097          	25.456      	85.00000    	130.0000    	0           	Open  	;
 701178          	701836_n2a_2    	700386          	4.140       	60.00000    	130.0000    	0           	Open  	;
 700145          	700147          	700275          	59.452      	75.00000    	105.0000    	0           	Open  	;
 701002          	700769          	701209          	43.124      	85.00000    	130.0000    	0           	Open  	;
 700757          	700974          	700692          	16.097      	60.00000    	130.0000    	0           	Open  	;
 700053          	700104          	700105          	59.607      	110.00000   	130.0000    	0           	Open  	;
 700310          	700532          	700533          	31.359      	85.00000    	130.0000    	0           	Open  	;
 701024          	701165          	701273          	6.094       	110.00000   	130.0000    	0           	Open  	;
 700963          	700353          	701233          	55.613      	60.00000    	130.0000    	0           	Open  	;
 700902          	701602          	701012          	53.841      	85.00000    	130.0000    	0           	Open  	;
 700981          	701242          	701152          	12.720      	85.00000    	130.0000    	0           	Open  	;
 701410          	700911          	700969          	27.633      	75.00000    	105.0000    	0           	Open  	;
 700336          	700571          	700385          	8.574       	100.00000   	105.0000    	0           	Open  	;
 700659          	700271          	700961          	42.760      	75.00000    	105.0000    	0           	Open  	;
 700393          	700649          	700077          	66.620      	110.00000   	130.0000    	0           	Open  	;
 701586          	701185          	701627          	2.824       	110.00000   	130.0000    	0           	Open  	;
 701799          	700123          	701914          	38.105      	85.00000    	130.0000    	0           	Open  	;
 701573          	701598          	701795_n2a_1    	10.256      	200.00000   	105.0000    	0           	Open  	;
 701722          	701879          	701881          	3.996       	500.00000   	105.0000    	0           	Open  	;
 701805_n2a      	701805_n2a_1    	701805_n2a_2    	0.100       	150.00000   	105.0000    	0           	CLOSED	;
 700093          	700175          	700176          	39.414      	85.00000    	130.0000    	0           	Open  	;
 700111          	700206          	700207          	39.300      	85.00000    	130.0000    	0           	Open  	;
 701657          	700334          	700433          	42.189      	150.00000   	105.0000    	0           	Open  	;
 700170          	701391          	701170          	73.710      	400.00000   	105.0000    	0           	Open  	;
 700926          	700079          	700542          	122.837     	85.00000    	130.0000    	0           	Open  	;
 700847          	700879          	700002          	46.230      	150.00000   	105.0000    	0           	Open  	;
 700638          	700383          	701807_n2a_1    	41.198      	75.00000    	105.0000    	0           	Open  	;
 700183          	700338          	700339          	33.211      	85.00000    	130.0000    	0           	Open  	;
 701424          	700940          	700676          	32.850      	110.00000   	130.0000    	0           	Open  	;
 700763          	701809_n2a_2    	701074          	1.494       	85.00000    	130.0000    	0           	Open  	;
 701266          	701351          	700078          	40.251      	85.00000    	130.0000    	0           	Open  	;
 700600          	701500          	700893          	207.799     	110.00000   	130.0000    	0           	Open  	;
 700279          	700486          	700487          	78.952      	60.00000    	130.0000    	0           	Open  	;
 701484          	700839          	700518          	60.900      	60.00000    	130.0000    	0           	Open  	;
 700275          	700479          	700480          	108.416     	60.00000    	130.0000    	0           	Open  	;
 701472          	701579          	701129          	1.067       	75.00000    	105.0000    	0           	Open  	;
 701383          	701524          	701101          	50.971      	85.00000    	130.0000    	0           	Open  	;
 701279          	700555          	700553          	41.340      	85.00000    	130.0000    	0           	Open  	;
 701232          	701168          	700647          	74.831      	110.00000   	130.0000    	0           	Open  	;
 700014          	700022          	700023          	3.043       	110.00000   	130.0000    	0           	Open  	;
 700188          	700347          	700348          	29.481      	75.00000    	105.0000    	0           	Open  	;
 700831          	700978          	700962          	15.230      	60.00000    	130.0000    	0           	Open  	;
 700514          	700799          	700800          	1.778       	500.00000   	105.0000    	0           	Open  	;
 700583          	700436          	700873          	54.180      	85.00000    	130.0000    	0           	Open  	;
 700173          	700318          	700319          	4.006       	110.00000   	130.0000    	0           	Open  	;
 701809_n2a      	701809_n2a_1    	701809_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 701549          	701614          	701107          	209.720     	150.00000   	105.0000    	0           	Open  	;
 700506          	700704          	701912          	35.404      	60.00000    	130.0000    	0           	Open  	;
 700365          	700613          	700614          	8.997       	110.00000   	130.0000    	0           	Open  	;
 700329          	700560          	701770_n2a_1    	39.438      	75.00000    	105.0000    	0           	Open  	;
 700211          	700006          	700384          	94.051      	150.00000   	105.0000    	0           	Open  	;
 700221          	700397          	700398          	15.490      	60.00000    	130.0000    	0           	Open  	;
 700895          	700365          	701163          	15.373      	60.00000    	130.0000    	0           	Open  	;
 700280          	700309          	700489          	2.640       	200.00000   	105.0000    	0           	Open  	;
 700961          	700241          	700026          	40.114      	110.00000   	130.0000    	0           	Open  	;
 701409          	700702          	700383          	57.573      	75.00000    	105.0000    	0           	Open  	;
 701773_n2a      	701773_n2a_1    	701773_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700948          	700544          	700542          	39.191      	110.00000   	130.0000    	0           	Open  	;
 701147          	701341          	701342          	1.798       	60.00000    	130.0000    	0           	Open  	;
 701220          	701165          	701794_n2a_1    	3.739       	110.00000   	130.0000    	0           	Open  	;
 701621          	701006          	701619          	1.380       	110.00000   	130.0000    	0           	Open  	;
 701785          	701910          	701768_n2a_1    	3.087       	110.00000   	130.0000    	0           	Open  	;
 700488          	700300          	701382          	3.250       	200.00000   	105.0000    	0           	Open  	;
 701525          	700729          	701605          	64.087      	200.00000   	105.0000    	0           	Open  	;
 700350          	700592          	700491          	44.740      	85.00000    	130.0000    	0           	Open  	;
 701850_n2a      	701850_n2a_1    	701850_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701286          	700378          	701591          	177.523     	110.00000   	130.0000    	0           	Open  	;
 700630          	700118          	700009          	92.795      	85.00000    	130.0000    	0           	Open  	;
 700610          	700204          	700903          	42.566      	60.00000    	130.0000    	0           	Open  	;
 701222          	700335          	700491          	27.003      	60.00000    	130.0000    	0           	Open  	;
 701742          	700292          	701891          	2.561       	200.00000   	105.0000    	0           	CLOSED	;
 701716          	701845_n2a_2    	701878          	7.249       	500.00000   	105.0000    	0           	Open  	;
 700512          	700797          	700435          	47.722      	75.00000    	130.0000    	0           	Open  	;
 701687          	701706          	701715          	82.584      	32.00000    	150.0000    	0           	Open  	;
 701529          	701846_n2a_2    	701608          	3.730       	75.00000    	105.0000    	0           	Open  	;
 701685          	701760_n2a_1    	701687          	8.952       	60.00000    	140.0000    	0           	Open  	;
 701724          	701598          	701883          	95.057      	110.00000   	130.0000    	0           	Open  	;
 700607          	700875          	700370          	10.192      	110.00000   	130.0000    	0           	Open  	;
 700525          	700812          	700810          	4.579       	400.00000   	105.0000    	0           	Open  	;
 700260          	700457          	700458          	28.745      	60.00000    	130.0000    	0           	Open  	;
 701600          	700651          	700708          	7.398       	110.00000   	130.0000    	0           	Open  	;
 700616          	700137          	701442          	32.636      	85.00000    	130.0000    	0           	Open  	;
 700643          	700391          	701843_n2a_1    	7.060       	75.00000    	105.0000    	0           	Open  	;
 701349          	701488          	701446          	123.501     	250.00000   	105.0000    	0           	Open  	;
 701240          	700074          	700257          	39.648      	110.00000   	130.0000    	0           	Open  	;
 701630          	701383          	701325          	64.240      	85.00000    	130.0000    	0           	Open  	;
 700827          	701610          	701128          	0.598       	85.00000    	130.0000    	0           	Open  	;
 700108          	700201          	700157          	135.548     	60.00000    	130.0000    	0           	Open  	;
 701457          	701108          	700265          	15.231      	60.00000    	130.0000    	0           	Open  	;
 701380          	701887          	701522          	5.326       	200.00000   	105.0000    	0           	CLOSED	;
 700778          	701131          	700569          	30.530      	85.00000    	130.0000    	0           	Open  	;
 700323          	700363          	700074          	64.606      	110.00000   	130.0000    	0           	Open  	;
 701179          	701853_n2a_2    	701362          	16.544      	110.00000   	130.0000    	0           	Open  	;
 700923          	701203          	701402          	199.290     	200.00000   	105.0000    	0           	Open  	;
 701518          	701600          	701599          	58.954      	200.00000   	105.0000    	0           	Open  	;
 701830_n2a      	701830_n2a_1    	701830_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701623          	701226          	701087          	50.629      	85.00000    	130.0000    	0           	Open  	;
 701839_n2a      	701839_n2a_1    	701839_n2a_2    	0.100       	50.00000    	105.0000    	0           	CLOSED	;
 701074          	700730          	701297          	21.340      	85.00000    	130.0000    	0           	Open  	;
 700201          	700368          	701885          	32.775      	85.00000    	130.0000    	0           	Open  	;
 700634          	700929          	700833          	124.983     	110.00000   	130.0000    	0           	Open  	;
 700904          	700178          	701014          	52.119      	110.00000   	130.0000    	0           	Open  	;
 700581          	700466          	700872          	5.996       	150.00000   	105.0000    	0           	Open  	;
 701628          	701276          	701017          	11.661      	110.00000   	130.0000    	0           	Open  	;
 701861_n2a      	701861_n2a_1    	701861_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701261          	700226          	700538          	26.302      	85.00000    	130.0000    	0           	Open  	;
 701348          	700862          	701389          	38.780      	60.00000    	130.0000    	0           	Open  	;
 700175          	700320          	700321          	48.641      	75.00000    	105.0000    	0           	Open  	;
 700026          	700967          	701018          	3.546       	200.00000   	105.0000    	0           	Open  	;
 701759          	VRP.N.002_n2a_2 	701898          	13.811      	106.00000   	130.0000    	0           	Open  	;
 700223          	700401          	700078          	32.040      	85.00000    	130.0000    	0           	Open  	;
 700816          	700681          	701118          	135.990     	85.00000    	130.0000    	0           	Open  	;
 701186          	700481          	701780_n2a_1    	16.491      	150.00000   	105.0000    	0           	Open  	;
 700901          	701183          	700706          	22.430      	85.00000    	130.0000    	0           	Open  	;
 701808_n2a      	701808_n2a_1    	701808_n2a_2    	0.100       	100.00000   	105.0000    	0           	OPEN  	;
 700473          	701448          	701623          	120.750     	400.00000   	105.0000    	0           	Open  	;
 701134          	700741          	701181          	46.420      	110.00000   	130.0000    	0           	Open  	;
 700482          	701770_n2a_2    	700764          	3.425       	200.00000   	105.0000    	0           	Open  	;
 700846          	701010          	700001          	58.543      	150.00000   	105.0000    	0           	Open  	;
 701755          	MEDIDOR.004     	701896          	12.569      	211.20000   	130.0000    	0           	Open  	;
 701794_n2a      	701794_n2a_1    	701794_n2a_2    	0.100       	110.00000   	130.0000    	0           	CLOSED	;
 701284          	700412          	700703          	39.390      	60.00000    	130.0000    	0           	Open  	;
 701462          	701922          	700863          	201.085     	110.00000   	130.0000    	0           	Open  	;
 701535          	701553          	701479          	90.757      	85.00000    	130.0000    	0           	Open  	;
 700684          	700443          	700983          	37.100      	100.00000   	105.0000    	0           	Open  	;
 701000          	700393          	700010          	52.361      	75.00000    	105.0000    	0           	Open  	;
 701425          	700434          	701544          	4.075       	150.00000   	105.0000    	0           	Open  	;
 700162          	701810_n2a_2    	700303          	43.285      	75.00000    	105.0000    	0           	Open  	;
 700592          	700179          	700801          	52.483      	85.00000    	130.0000    	0           	Open  	;
 701351          	701894          	701497          	14.334      	300.00000   	105.0000    	0           	CLOSED	;
 701769_n2a      	701769_n2a_1    	701769_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701667          	701675          	701676          	0.265       	200.00000   	105.0000    	0           	Open  	;
 700493          	700781          	700782          	38.748      	85.00000    	135.0000    	0           	Open  	;
 700660          	700962          	700963          	44.250      	60.00000    	130.0000    	0           	Open  	;
 700410          	700124          	700182          	5.135       	85.00000    	130.0000    	0           	Open  	;
 701282          	701442          	700483          	51.843      	85.00000    	130.0000    	0           	Open  	;
 701781_n2a      	701781_n2a_1    	701781_n2a_2    	0.100       	150.00000   	105.0000    	0           	CLOSED	;
 700481          	700763          	701623          	44.720      	400.00000   	105.0000    	0           	Open  	;
 701330          	700096          	701483          	4.152       	150.00000   	105.0000    	0           	Open  	;
 701237          	701833_n2a_2    	VRPPRN4_n2a_1   	6.140       	200.00000   	105.0000    	0           	Open  	;
 701703          	701686          	701687          	8.150       	100.00000   	105.0000    	0           	Open  	;
 701825_n2a      	701825_n2a_1    	701825_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701183          	701365          	700627          	0.559       	85.00000    	130.0000    	0           	Open  	;
 701268          	701141          	700293          	43.810      	60.00000    	130.0000    	0           	Open  	;
 701466          	700146          	700004          	1.293       	110.00000   	130.0000    	0           	Open  	;
 700307          	700526          	700527          	101.691     	60.00000    	130.0000    	0           	Open  	;
 700177          	700324          	700327          	100.028     	110.00000   	130.0000    	0           	Open  	;
 700797          	701106          	701107          	35.202      	150.00000   	105.0000    	0           	Open  	;
 700851          	701829_n2a_2    	700340          	24.493      	150.00000   	105.0000    	0           	Open  	;
 701166          	701123          	700284          	38.900      	75.00000    	105.0000    	0           	Open  	;
 700191          	700353          	700354          	137.830     	110.00000   	130.0000    	0           	Open  	;
 700663          	700769          	700966          	43.071      	60.00000    	130.0000    	0           	Open  	;
 700700          	701000          	701001          	44.968      	110.00000   	130.0000    	0           	Open  	;
 700440          	700708          	701873_n2a_1    	31.640      	80.00000    	105.0000    	0           	Open  	;
 700245          	701294          	700084          	43.000      	110.00000   	130.0000    	0           	Open  	;
 700771          	701087          	700707          	187.776     	85.00000    	130.0000    	0           	Open  	;
 700085          	700161          	700162          	73.882      	60.00000    	130.0000    	0           	Open  	;
 701625          	700095          	700357          	56.064      	85.00000    	130.0000    	0           	Open  	;
 701215          	701176          	700726          	61.113      	85.00000    	130.0000    	0           	Open  	;
 700900          	700095          	701007          	57.101      	85.00000    	130.0000    	0           	Open  	;
 701406          	700185          	701332          	44.091      	85.00000    	130.0000    	0           	Open  	;
 701606          	701231          	700788          	92.948      	150.00000   	105.0000    	0           	Open  	;
 700515          	701757_n2a_2    	701268          	4.699       	500.00000   	105.0000    	0           	Open  	;
 700197          	700028          	701860_n2a_1    	93.005      	150.00000   	130.0000    	0           	Open  	;
 700657          	700423          	700959          	10.882      	60.00000    	130.0000    	0           	Open  	;
 700950          	700549          	700546          	47.611      	85.00000    	130.0000    	0           	Open  	;
 700872          	700871          	701160          	87.516      	110.00000   	130.0000    	0           	Open  	;
 700928          	701179          	700676          	2.753       	110.00000   	130.0000    	0           	Open  	;
 700115          	700214          	700215          	55.536      	85.00000    	130.0000    	0           	Open  	;
 700070          	700133          	700134          	40.430      	85.00000    	130.0000    	0           	Open  	;
 701257          	701164          	701096          	50.615      	85.00000    	130.0000    	0           	Open  	;
 701168          	701356          	700037          	4.883       	150.00000   	105.0000    	0           	Open  	;
 700594          	701911          	701867_n2a_1    	13.127      	150.00000   	130.0000    	0           	Open  	;
 700601          	700894          	700895          	25.781      	60.00000    	130.0000    	0           	Open  	;
 700989          	700750          	700571          	5.162       	100.00000   	105.0000    	0           	Open  	;
 701377          	701514          	701515          	19.482      	75.00000    	105.0000    	0           	Open  	;
 700035          	700074          	700075          	3.010       	150.00000   	105.0000    	0           	Open  	;
 701083          	701299          	701300          	12.217      	150.00000   	130.0000    	0           	Open  	;
 701066          	700762          	700560          	192.242     	110.00000   	130.0000    	0           	Open  	;
 700559          	700421          	700849          	96.160      	150.00000   	105.0000    	0           	Open  	;
 701593          	700986          	700582          	30.615      	85.00000    	130.0000    	0           	Open  	;
 700567          	700821          	701522          	11.135      	500.00000   	105.0000    	0           	Open  	;
 701384          	701525          	701526          	66.584      	200.00000   	105.0000    	0           	Open  	;
 700316          	700542          	700543          	43.588      	110.00000   	130.0000    	0           	Open  	;
 701654          	701254          	700912          	43.710      	60.00000    	130.0000    	0           	Open  	;
 701453          	701553          	701554          	43.078      	85.00000    	130.0000    	0           	Open  	;
 701728          	700103          	VRPFORUM_n2a_1  	4.390       	85.00000    	130.0000    	0           	Open  	;
 700958          	701230          	700106          	135.026     	75.00000    	105.0000    	0           	Open  	;
 700993          	700320          	701111          	54.462      	85.00000    	130.0000    	0           	Open  	;
 701350          	700832          	701378          	10.639      	85.00000    	130.0000    	0           	Open  	;
 700228          	700408          	700409          	58.314      	110.00000   	130.0000    	0           	Open  	;
 700656          	700613          	700958          	3.399       	110.00000   	130.0000    	0           	Open  	;
 701295          	700902          	701395          	47.010      	60.00000    	130.0000    	0           	Open  	;
 700743          	700327          	700322          	100.272     	110.00000   	130.0000    	0           	Open  	;
 700641          	701319          	700940          	1.360       	110.00000   	130.0000    	0           	Open  	;
 701775_n2a      	701775_n2a_1    	701775_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700917          	700211          	700473          	36.990      	60.00000    	130.0000    	0           	Open  	;
 700703          	700162          	700894          	14.412      	60.00000    	130.0000    	0           	Open  	;
 700894          	701177          	701178          	85.998      	85.00000    	130.0000    	0           	Open  	;
 701124          	700610          	701210          	195.563     	150.00000   	105.0000    	0           	Open  	;
 701496          	701544          	700918          	77.100      	150.00000   	105.0000    	0           	Open  	;
 701321          	701022          	701477          	74.697      	60.00000    	130.0000    	0           	Open  	;
 700680          	701438          	700330          	15.098      	110.00000   	130.0000    	0           	Open  	;
 700072          	700137          	700622          	60.849      	85.00000    	130.0000    	0           	Open  	;
 700373          	700465          	700629          	25.408      	85.00000    	130.0000    	0           	Open  	;
 700090          	700168          	700169          	52.690      	85.00000    	130.0000    	0           	Open  	;
 700051          	701053          	700102          	6.066       	150.00000   	105.0000    	0           	Open  	;
 700527          	700798          	700813          	1.785       	400.00000   	105.0000    	0           	Open  	;
 700483          	700819          	700763          	58.210      	400.00000   	105.0000    	0           	Open  	;
 700824          	700953          	701124          	33.116      	110.00000   	140.0000    	0           	Open  	;
 700324          	701639          	701174          	45.504      	85.00000    	130.0000    	0           	Open  	;
 700966          	700517          	700159          	35.090      	60.00000    	130.0000    	0           	Open  	;
 701285          	700417          	701234          	15.090      	85.00000    	130.0000    	0           	Open  	;
 700857          	700891          	701146          	20.347      	85.00000    	130.0000    	0           	Open  	;
 701087          	701302          	700379          	206.357     	110.00000   	130.0000    	0           	Open  	;
 700821          	700114          	701122          	27.894      	75.00000    	105.0000    	0           	Open  	;
 701745          	701892          	701516          	16.785      	211.20000   	130.0000    	0           	Open  	;
 700875          	701109          	701163          	74.217      	60.00000    	130.0000    	0           	Open  	;
 701660          	700449          	700669          	30.110      	150.00000   	105.0000    	0           	Open  	;
 701267          	700756          	700727          	39.494      	85.00000    	130.0000    	0           	Open  	;
 700869          	700582          	701156          	44.100      	60.00000    	130.0000    	0           	Open  	;
 700667          	700970          	700635          	5.070       	85.00000    	130.0000    	0           	Open  	;
 701411          	700723          	701161          	72.525      	85.00000    	130.0000    	0           	Open  	;
 701198          	701378          	700135          	31.319      	85.00000    	130.0000    	0           	Open  	;
 700548          	700841          	700570          	41.520      	85.00000    	130.0000    	0           	Open  	;
 701460          	700512          	700929          	39.223      	85.00000    	130.0000    	0           	Open  	;
 701537          	700904          	701553          	26.227      	85.00000    	130.0000    	0           	Open  	;
 700708          	701011          	700891          	19.209      	85.00000    	130.0000    	0           	Open  	;
 701585          	700639          	701478          	27.292      	60.00000    	130.0000    	0           	Open  	;
 700922          	700285          	701202          	19.480      	75.00000    	105.0000    	0           	Open  	;
 700382          	701394          	700637          	1.621       	110.00000   	130.0000    	0           	Open  	;
 700146          	700052          	701663          	25.526      	150.00000   	105.0000    	0           	Open  	;
 700670          	700972          	700104          	85.846      	110.00000   	130.0000    	0           	Open  	;
 701202          	VRP.N.003_n2a_2 	701064          	30.440      	150.00000   	105.0000    	0           	Open  	;
 700588          	700338          	700879          	135.326     	85.00000    	130.0000    	0           	Open  	;
 701154          	701344          	701859_n2a_1    	8.251       	100.00000   	105.0000    	0           	Open  	;
 701057          	701243          	700827          	45.314      	150.00000   	105.0000    	0           	Open  	;
 700881          	701168          	700018          	44.457      	60.00000    	130.0000    	0           	Open  	;
 700574          	700863          	701761_n2a_1    	4.730       	150.00000   	105.0000    	0           	Open  	;
 700304          	700207          	700523          	39.151      	75.00000    	105.0000    	0           	Open  	;
 700982          	701111          	700245          	36.766      	85.00000    	130.0000    	0           	Open  	;
 700239          	700428          	700429          	1.960       	150.00000   	105.0000    	0           	Open  	;
 701599          	701480          	701478          	42.147      	60.00000    	130.0000    	0           	Open  	;
 700863          	701832_n2a_2    	701148          	2.404       	200.00000   	105.0000    	0           	Open  	;
 700355          	700599          	700600          	28.050      	85.00000    	130.0000    	0           	Open  	;
 700781          	701091          	701092          	119.968     	85.00000    	130.0000    	0           	Open  	;
 700065          	701914          	700124          	55.498      	85.00000    	130.0000    	0           	Open  	;
 701852_n2a      	701852_n2a_1    	701852_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 700135          	700257          	700258          	45.856      	110.00000   	130.0000    	0           	Open  	;
 701516          	701597          	701598          	59.340      	200.00000   	105.0000    	0           	Open  	;
 700780          	700050          	700199          	6.450       	110.00000   	130.0000    	0           	Open  	;
 701444          	700364          	700757          	42.790      	110.00000   	130.0000    	0           	Open  	;
 701803          	701915          	701821_n2a_1    	2.533       	150.00000   	105.0000    	0           	CLOSED	;
 701359          	701147          	701065          	211.133     	100.00000   	105.0000    	0           	Open  	;
 701692          	701727          	701751          	5.073       	60.00000    	140.0000    	0           	Open  	;
 700240          	701128          	700426          	42.461      	85.00000    	130.0000    	0           	Open  	;
 701590          	700621          	700526          	37.882      	60.00000    	130.0000    	0           	Open  	;
 701333          	700824          	701032          	30.676      	75.00000    	105.0000    	0           	Open  	;
 701221          	701054          	700665          	44.886      	110.00000   	130.0000    	0           	Open  	;
 700010          	701364          	701832_n2a_1    	80.901      	200.00000   	105.0000    	0           	Open  	;
 700349          	700591          	700551          	41.335      	60.00000    	130.0000    	0           	Open  	;
 700071          	700135          	700835          	45.328      	110.00000   	130.0000    	0           	Open  	;
 700983          	701243          	700986          	45.490      	85.00000    	130.0000    	0           	Open  	;
 701672          	701677          	701755          	722.452     	85.00000    	130.0000    	0           	Open  	;
 700985          	700429          	701243          	44.151      	150.00000   	105.0000    	0           	Open  	;
 701313          	701476          	700565          	39.430      	85.00000    	130.0000    	0           	Open  	;
 700360          	700606          	700239          	4.766       	110.00000   	130.0000    	0           	Open  	;
 700560          	700391          	700850          	42.660      	100.00000   	105.0000    	0           	Open  	;
 700289          	700504          	700339          	42.599      	85.00000    	130.0000    	0           	Open  	;
 700318          	700546          	700547          	123.152     	60.00000    	130.0000    	0           	Open  	;
 700550          	700169          	700842          	122.823     	60.00000    	130.0000    	0           	Open  	;
 700734          	701039          	701047          	77.942      	110.00000   	130.0000    	0           	Open  	;
 700400          	700654          	700655          	24.964      	110.00000   	130.0000    	0           	Open  	;
 701129          	700843          	701068          	11.925      	110.00000   	130.0000    	0           	Open  	;
 700290          	700505          	700506          	25.626      	110.00000   	130.0000    	0           	Open  	;
 701869_n2a      	701869_n2a_1    	701869_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700892          	701174          	701172          	38.714      	85.00000    	130.0000    	0           	Open  	;
 700472          	700751          	700454          	66.893      	150.00000   	105.0000    	0           	Open  	;
 700315          	701790_n2a_2    	700952          	34.022      	110.00000   	130.0000    	0           	Open  	;
 701841_n2a      	701841_n2a_1    	701841_n2a_2    	0.100       	100.00000   	105.0000    	0           	OPEN  	;
 701704          	701749          	701772_n2a_1    	2.956       	100.00000   	105.0000    	0           	Open  	;
 700309          	700530          	700531          	5.146       	60.00000    	130.0000    	0           	Open  	;
 700585          	700446          	700875          	40.179      	110.00000   	130.0000    	0           	Open  	;
 700867          	700887          	701153          	40.630      	75.00000    	105.0000    	0           	Open  	;
 700216          	701808_n2a_2    	700391          	4.240       	100.00000   	105.0000    	0           	Open  	;
 700064          	700121          	700122          	125.628     	150.00000   	105.0000    	0           	Open  	;
 701068          	700165          	700750          	42.769      	100.00000   	105.0000    	0           	Open  	;
 700520          	700805          	701674          	103.697     	150.00000   	105.0000    	0           	Open  	;
 700006          	700010          	700011          	3.068       	85.00000    	130.0000    	0           	Open  	;
 701305          	701384          	700972          	40.243      	110.00000   	130.0000    	0           	Open  	;
 701720          	701443          	701444          	1.151       	110.00000   	130.0000    	0           	Open  	;
 700040          	700082          	700083          	49.391      	110.00000   	130.0000    	0           	Open  	;
 701051          	700441          	700286          	76.301      	150.00000   	105.0000    	0           	Open  	;
 701382          	701227          	701366          	5.210       	150.00000   	105.0000    	0           	Open  	;
 701312          	701368          	700368          	43.552      	110.00000   	130.0000    	0           	Open  	;
 701517          	701599          	701597          	82.876      	200.00000   	105.0000    	0           	Open  	;
 701012          	VRPPRN4_n2a_2   	701818_n2a_1    	6.566       	200.00000   	105.0000    	0           	Open  	;
 701320          	701478          	701386          	60.360      	60.00000    	130.0000    	0           	Open  	;
 701867_n2a      	701867_n2a_1    	701867_n2a_2    	0.100       	150.00000   	130.0000    	0           	OPEN  	;
 701793_n2a      	701793_n2a_1    	701793_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 700182          	700336          	700337          	44.910      	85.00000    	130.0000    	0           	Open  	;
 701619          	701221          	700112          	4.824       	110.00000   	130.0000    	0           	Open  	;
 701785_n2a      	701785_n2a_1    	701785_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701827_n2a      	701827_n2a_1    	701827_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 701304          	700423          	700975          	12.160      	60.00000    	130.0000    	0           	Open  	;
 700347          	700548          	701788_n2a_1    	38.520      	200.00000   	105.0000    	0           	Open  	;
 701509          	701593          	701592          	6.615       	200.00000   	105.0000    	0           	Open  	;
 701851_n2a      	701851_n2a_1    	701851_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 701870_n2a      	701870_n2a_1    	701870_n2a_2    	0.100       	110.00000   	130.0000    	0           	OPEN  	;
 700523          	700810          	700809          	5.149       	400.00000   	105.0000    	0           	Open  	;
 701581          	701334          	700623          	60.851      	110.00000   	130.0000    	0           	Open  	;
 700664          	700860          	700966          	120.792     	85.00000    	130.0000    	0           	Open  	;
 701792_n2a      	701792_n2a_1    	701792_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700103          	700193          	700194          	15.563      	110.00000   	130.0000    	0           	Open  	;
 701206          	700700          	701383          	31.800      	85.00000    	130.0000    	0           	Open  	;
 701213          	700971          	701771_n2a_1    	1.671       	110.00000   	130.0000    	0           	Open  	;
 701615          	701660          	701797_n2a_1    	12.656      	110.00000   	130.0000    	0           	Open  	;
 700435          	700699          	700700          	39.020      	85.00000    	130.0000    	0           	Open  	;
 701366          	701857_n2a_2    	VRP.N.004_n2a_1 	15.114      	200.00000   	105.0000    	0           	Open  	;
 700626          	700922          	700923          	1.039       	110.00000   	130.0000    	0           	Open  	;
 701664          	701918          	701674          	95.521      	85.00000    	130.0000    	0           	Open  	;
 701212          	700952          	700699          	46.672      	85.00000    	130.0000    	0           	Open  	;
 700270          	700210          	700473          	63.720      	60.00000    	130.0000    	0           	Open  	;
 700608          	700194          	700900          	31.236      	110.00000   	130.0000    	0           	Open  	;
 701596          	701188          	701635          	3.227       	110.00000   	130.0000    	0           	Open  	;
 700655          	700229          	700675          	1.772       	85.00000    	130.0000    	0           	Open  	;
 701756          	701895          	MEDIDOR.005     	5.007       	159.60000   	130.0000    	0           	Open  	;
 701557          	700625          	700464          	70.655      	85.00000    	130.0000    	0           	Open  	;
 701104          	700064          	700649          	65.670      	110.00000   	130.0000    	0           	Open  	;
 701149          	701112          	700678          	55.245      	110.00000   	130.0000    	0           	Open  	;
 701447          	701775_n2a_2    	701551          	2.711       	110.00000   	130.0000    	0           	Open  	;
 700288          	700821          	700503          	2.610       	110.00000   	130.0000    	0           	Open  	;
 700088          	700166          	700161          	12.535      	60.00000    	130.0000    	0           	Open  	;
 701875_n2a      	701875_n2a_1    	701875_n2a_2    	0.100       	85.00000    	130.0000    	0           	OPEN  	;
 700947          	700744          	701006          	87.520      	85.00000    	130.0000    	0           	Open  	;
 701122          	701630          	701334          	0.100       	110.00000   	130.0000    	0           	Open  	;
 700758          	700729          	701227          	3.550       	150.00000   	105.0000    	0           	Open  	;
 700100          	700188          	700189          	43.761      	85.00000    	130.0000    	0           	Open  	;
 700148          	700279          	700281          	35.768      	110.00000   	130.0000    	0           	Open  	;
 700549          	700519          	700164          	94.060      	85.00000    	130.0000    	0           	Open  	;
 701185          	700323          	700864          	76.452      	110.00000   	130.0000    	0           	Open  	;
 700541          	701900          	700832          	47.181      	85.00000    	130.0000    	0           	Open  	;
 701110          	701326          	700532          	46.440      	110.00000   	130.0000    	0           	Open  	;
 700537          	700616          	701810_n2a_1    	4.478       	75.00000    	105.0000    	0           	Open  	;
 700147          	701768_n2a_2    	700278          	2.737       	150.00000   	105.0000    	0           	CLOSED	;
 700501          	700387          	700789          	23.940      	85.00000    	130.0000    	0           	Open  	;
 701214          	700929          	700290          	40.358      	110.00000   	130.0000    	0           	Open  	;
 700749          	700741          	701065          	52.180      	100.00000   	105.0000    	0           	Open  	;
 701774          	701902          	701166          	28.169      	75.00000    	105.0000    	0           	Open  	;
 701341          	701494          	701555          	1.981       	250.00000   	105.0000    	0           	Open  	;
 701486          	700881          	701102          	58.173      	110.00000   	130.0000    	0           	Open  	;
 701073          	700722          	701228          	48.660      	60.00000    	130.0000    	0           	Open  	;
 701809          	701920          	701861_n2a_1    	2.961       	150.00000   	105.0000    	0           	Open  	;
 700968          	701234          	700771          	42.760      	60.00000    	130.0000    	0           	Open  	;
 701546          	700608          	700957          	18.068      	110.00000   	130.0000    	0           	Open  	;
 700818          	701120          	700445          	42.521      	75.00000    	105.0000    	0           	Open  	;
 700362          	701822_n2a_2    	701348          	12.154      	150.00000   	105.0000    	0           	Open  	;
 701361          	701501          	700627          	60.967      	85.00000    	130.0000    	0           	Open  	;
 701564          	700192          	700480          	40.879      	60.00000    	130.0000    	0           	Open  	;
 701422          	700401          	701543          	40.710      	60.00000    	130.0000    	0           	Open  	;
 701653          	701665          	701672          	105.300     	32.00000    	150.0000    	0           	Open  	;
 700048          	700094          	700095          	40.663      	85.00000    	130.0000    	0           	Open  	;
 701643          	700373          	701524          	0.948       	85.00000    	130.0000    	0           	Open  	;
 701816          	701923          	701269          	4.366       	110.00000   	130.0000    	0           	CLOSED	;
 700272          	700476          	700432          	48.765      	200.00000   	105.0000    	0           	Open  	;
 701739          	VRP.N.001_n2a_2 	700967          	12.458      	200.00000   	105.0000    	0           	Open  	;
 700475          	700754          	700938          	202.629     	200.00000   	105.0000    	0           	Open  	;
 700502          	700629          	700470          	13.075      	85.00000    	130.0000    	0           	Open  	;
 701059          	701205          	701292          	2.628       	75.00000    	105.0000    	0           	Open  	;
 700791          	700528          	700527          	17.400      	60.00000    	130.0000    	0           	Open  	;
 700935          	700213          	701816_n2a_2    	73.437      	60.00000    	130.0000    	0           	Open  	;
 700849          	700112          	700353          	40.473      	110.00000   	130.0000    	0           	Open  	;
 701788          	700786          	701911          	36.287      	159.60000   	130.0000    	0           	Open  	;
 701570          	701226          	701165          	37.293      	110.00000   	130.0000    	0           	Open  	;
 700930          	700845          	700615          	31.024      	60.00000    	130.0000    	0           	Open  	;
 700047          	700093          	701784_n2a_1    	2.925       	150.00000   	105.0000    	0           	Open  	;
 700161          	701529          	700300          	40.811      	200.00000   	105.0000    	0           	Open  	;
 700736          	701050          	701844_n2a_1    	34.914      	110.00000   	130.0000    	0           	Open  	;
 700777          	700570          	700840          	41.070      	85.00000    	130.0000    	0           	Open  	;
 700140          	701126          	700272          	21.986      	500.00000   	105.0000    	0           	Open  	;
 700445          	700721          	700722          	39.081      	85.00000    	130.0000    	0           	Open  	;
 701524          	701605          	701661          	61.030      	200.00000   	105.0000    	0           	Open  	;
 700222          	701488          	700400          	2.516       	250.00000   	105.0000    	0           	Open  	;
 701077          	701782_n2a_2    	701923          	13.402      	110.00000   	130.0000    	0           	Open  	;
 701695          	701760_n2a_2    	701716          	2.158       	60.00000    	140.0000    	0           	Open  	;
 700590          	700880          	700881          	35.507      	110.00000   	130.0000    	0           	Open  	;
 700230          	700412          	700413          	44.740      	60.00000    	130.0000    	0           	Open  	;
 700200          	700366          	700367          	40.372      	75.00000    	105.0000    	0           	Open  	;
 700721          	701027          	701020          	50.608      	110.00000   	130.0000    	0           	Open  	;
 701397          	701534          	701535          	2.478       	110.00000   	130.0000    	0           	Open  	;
 700920          	700850          	701084          	7.165       	150.00000   	105.0000    	0           	Open  	;
 701434          	700082          	701545          	106.134     	60.00000    	130.0000    	0           	Open  	;
 700669          	700105          	700098          	36.616      	110.00000   	130.0000    	0           	Open  	;
 700013          	701345          	701595          	7.004       	400.00000   	105.0000    	0           	Open  	;
 700396          	700652          	700456          	38.770      	85.00000    	130.0000    	0           	Open  	;
 700459          	700739          	700197          	49.165      	110.00000   	130.0000    	0           	Open  	;
 700209          	700380          	700381          	73.352      	400.00000   	105.0000    	0           	Open  	;
 701483          	700146          	700751          	34.901      	150.00000   	105.0000    	0           	Open  	;
 701060          	700862          	700496          	43.573      	60.00000    	130.0000    	0           	Open  	;
 701723          	700727          	701882          	87.809      	110.00000   	130.0000    	0           	Open  	;
 700704          	700697          	701006          	56.511      	110.00000   	130.0000    	0           	Open  	;
 701805          	701858_n2a_2    	701917          	20.830      	85.00000    	130.0000    	0           	Open  	;
 700979          	700623          	701241          	22.354      	110.00000   	130.0000    	0           	Open  	;
 700737          	701047          	701051          	6.425       	110.00000   	130.0000    	0           	Open  	;
 701009          	701034          	701050          	264.381     	110.00000   	130.0000    	0           	Open  	;
 701744          	700292          	701893          	3.543       	400.00000   	105.0000    	0           	Open  	;
 701761_n2a      	701761_n2a_1    	701761_n2a_2    	0.100       	150.00000   	105.0000    	0           	OPEN  	;
 701577          	700544          	701429          	135.788     	200.00000   	105.0000    	0           	Open  	;
 701806          	701917          	701918          	8.066       	85.00000    	130.0000    	0           	CLOSED	;
 701038          	701792_n2a_2    	701282          	2.396       	200.00000   	105.0000    	0           	Open  	;
 700055          	700108          	700109          	39.194      	150.00000   	105.0000    	0           	Open  	;
 700208          	700379          	700079          	42.223      	85.00000    	130.0000    	0           	Open  	;
 700837          	701137          	700509          	15.028      	60.00000    	130.0000    	0           	Open  	;
 700184          	700340          	700341          	55.216      	60.00000    	130.0000    	0           	Open  	;
 700020          	700754          	700031          	21.198      	110.00000   	130.0000    	0           	Open  	;
 701047          	700145          	700342          	45.935      	110.00000   	130.0000    	0           	Open  	;
 701211          	701156          	701293          	28.667      	85.00000    	130.0000    	0           	Open  	;
 700511          	701798_n2a_2    	700796          	11.960      	110.00000   	130.0000    	0           	Open  	;
 701569          	700473          	700206          	44.500      	60.00000    	130.0000    	0           	Open  	;
 701187          	701368          	700660          	6.378       	110.00000   	130.0000    	0           	Open  	;
 701757_n2a      	701757_n2a_1    	701757_n2a_2    	0.100       	500.00000   	105.0000    	0           	OPEN  	;
 701481          	700286          	701582          	38.377      	150.00000   	105.0000    	0           	Open  	;
 700203          	700372          	700373          	5.893       	85.00000    	130.0000    	0           	Open  	;
 700294          	700510          	700511          	43.889      	60.00000    	130.0000    	0           	Open  	;
 700268          	701241          	700472          	34.730      	85.00000    	130.0000    	0           	Open  	;
 701732          	700799          	MEDIDOR.002     	8.588       	263.00000   	130.0000    	0           	Open  	;
 701165          	701330          	700201          	39.715      	75.00000    	105.0000    	0           	Open  	;
 700697          	701888          	700998          	2.053       	200.00000   	105.0000    	0           	Open  	;
 701189          	700493          	700331          	100.369     	110.00000   	130.0000    	0           	Open  	;
 701250          	701399          	700726          	45.684      	60.00000    	130.0000    	0           	Open  	;
 701418          	701840_n2a_2    	701541          	2.903       	150.00000   	105.0000    	0           	Open  	;
 701151          	700614          	700973          	74.299      	60.00000    	130.0000    	0           	Open  	;
 700460          	700740          	700741          	61.005      	85.00000    	130.0000    	0           	Open  	;
 701085          	700560          	701302          	3.700       	60.00000    	130.0000    	0           	Open  	;
 701661          	700358          	701673          	2.020       	110.00000   	130.0000    	0           	Open  	;
 700244          	700437          	700438          	40.620      	60.00000    	130.0000    	0           	Open  	;
 701816_n2a      	701816_n2a_1    	701816_n2a_2    	0.100       	60.00000    	130.0000    	0           	OPEN  	;
 701843_n2a      	701843_n2a_1    	701843_n2a_2    	0.100       	75.00000    	105.0000    	0           	OPEN  	;
 701555          	701236          	701615          	5.899       	85.00000    	135.0000    	0           	Open  	;
 700011          	700018          	700013          	71.488      	60.00000    	130.0000    	0           	Open  	;
 700277          	700481          	701448          	140.915     	400.00000   	105.0000    	0           	Open  	;
 701231          	701284          	701390          	21.030      	85.00000    	130.0000    	0           	Open  	;
 700185          	700342          	700343          	38.318      	110.00000   	130.0000    	0           	Open  	;
 700250          	700446          	700447          	107.988     	150.00000   	105.0000    	0           	Open  	;
 701201          	701156          	700140          	87.869      	85.00000    	130.0000    	0           	Open  	;
 701857_n2a      	701857_n2a_1    	701857_n2a_2    	0.100       	200.00000   	105.0000    	0           	OPEN  	;
 700337          	701497          	701783_n2a_1    	3.962       	300.00000   	105.0000    	0           	Open  	;
 701236          	701391          	701392          	2.594       	110.00000   	130.0000    	0           	Open  	;
 700596          	701503          	701862_n2a_1    	3.617       	200.00000   	105.0000    	0           	Open  	;
 701130          	700065          	700610          	9.290       	110.00000   	130.0000    	0           	Open  	;
 701040          	701283          	701775_n2a_1    	2.099       	110.00000   	130.0000    	0           	Open  	;
 701048          	701286          	701287          	15.505      	100.00000   	105.0000    	0           	Open  	;
 701492          	700659          	701509          	10.830      	110.00000   	130.0000    	0           	Open  	;
 700399          	700411          	700250          	23.521      	60.00000    	130.0000    	0           	Open  	;
 700620          	700915          	700916          	89.250      	85.00000    	130.0000    	0           	Open  	;
 700973          	701913          	700446          	90.996      	150.00000   	105.0000    	0           	Open  	;
 700154          	700290          	700291          	4.546       	110.00000   	130.0000    	0           	Open  	;
 700486          	701824_n2a_2    	700766          	1.770       	200.00000   	105.0000    	0           	CLOSED	;
 701115          	700895          	701328          	6.227       	85.00000    	130.0000    	0           	Open  	;
 700848          	700221          	700879          	47.930      	150.00000   	105.0000    	0           	Open  	;
 701227          	700874          	701383          	47.140      	60.00000    	130.0000    	0           	Open  	;
 700274          	700477          	701884          	91.767      	110.00000   	130.0000    	0           	Open  	;
 701356          	701132          	700148          	4.461       	200.00000   	105.0000    	0           	Open  	;
 700296          	701148          	700514          	10.937      	200.00000   	105.0000    	0           	Open  	;
 701602          	701336          	701641          	4.927       	150.00000   	105.0000    	0           	Open  	;
 700226          	701665          	700406          	1.456       	32.00000    	150.0000    	0           	Open  	;
 700732          	701038          	701776_n2a_1    	100.400     	60.00000    	130.0000    	0           	Open  	;
 701259          	701363          	701429          	29.394      	110.00000   	130.0000    	0           	Open  	;
 700719          	701025          	701024          	41.644      	85.00000    	130.0000    	0           	Open  	;
 700805          	701029          	700008          	41.897      	60.00000    	130.0000    	0           	Open  	;
 701023          	701272          	701220          	39.195      	85.00000    	130.0000    	0           	Open  	;
 700003          	700004          	700005          	7.106       	110.00000   	130.0000    	0           	Open  	;
 700084          	700159          	700160          	45.120      	85.00000    	130.0000    	0           	Open  	;
 700832          	701039          	701049          	102.393     	85.00000    	130.0000    	0           	Open  	;
 701199          	701124          	701379          	0.545       	110.00000   	140.0000    	0           	Open  	;
 700447          	700725          	700054          	40.264      	85.00000    	130.0000    	0           	Open  	;
 701764          	701899          	700560          	15.669      	75.00000    	105.0000    	0           	CLOSED	;
 700614          	700010          	700908          	17.001      	75.00000    	105.0000    	0           	Open  	;
 700681          	700980          	700418          	38.031      	60.00000    	130.0000    	0           	Open  	;
 700639          	700953          	700932          	43.598      	60.00000    	130.0000    	0           	Open  	;
 700063          	701784_n2a_2    	700120          	11.257      	85.00000    	130.0000    	0           	Open  	;
 700858          	701641          	701078          	41.562      	150.00000   	105.0000    	0           	Open  	;
 701612          	701145          	700655          	111.421     	110.00000   	130.0000    	0           	Open  	;
 701627          	700647          	701017          	29.026      	110.00000   	130.0000    	0           	Open  	;
 700833          	700916          	700668          	40.710      	85.00000    	130.0000    	0           	Open  	;
 701665          	701137          	700457          	4.431       	85.00000    	130.0000    	0           	Open  	;
 701170          	700459          	700283          	94.085      	150.00000   	105.0000    	0           	Open  	;
 700725          	701032          	700205          	33.728      	85.00000    	130.0000    	0           	Open  	;
 701783          	700694          	701908          	23.015      	60.00000    	130.0000    	0           	Open  	;
 701508          	701592          	701525          	11.302      	200.00000   	105.0000    	0           	Open  	;
 700062          	700119          	700108          	63.368      	150.00000   	105.0000    	0           	Open  	;
 701638          	700668          	701286          	22.790      	150.00000   	105.0000    	0           	Open  	;
 700489          	700025          	701180          	2.500       	200.00000   	105.0000    	0           	Open  	;
 700386          	700258          	700644          	87.128      	85.00000    	130.0000    	0           	Open  	;
 701248          	700483          	701232          	42.519      	110.00000   	130.0000    	0           	Open  	;
 701740          	MEDIDOR.002     	701889          	3.523       	263.00000   	130.0000    	0           	Open  	;
 701823_n2a      	701823_n2a_1    	701823_n2a_2    	0.100       	150.00000   	130.0000    	0           	OPEN  	;
 701082          	700394          	701178          	41.890      	60.00000    	130.0000    	0           	Open  	;
 700057          	701831_n2a_2    	700288          	3.931       	85.00000    	130.0000    	0           	Open  	;
 701800_n2a      	701800_n2a_1    	701800_n2a_2    	0.100       	400.00000   	105.0000    	0           	OPEN  	;
 700609          	700901          	700902          	31.630      	75.00000    	105.0000    	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VRP.NOVA.001    	VRP.N.001_n2a_1 	VRP.N.001_n2a_2 	200.00000   	PRV 	15.0000     	0           	;
 VRP.PRN.003     	VRPPRN3_n2a_1   	VRPPRN3_n2a_2   	110.00000   	PRV 	12.0000     	0           	;
 VRP.PRN.004     	VRPPRN4_n2a_2   	VRPPRN4_n2a_1   	200.00000   	PRV 	11.0000     	0           	;
 VRP.PRN.001     	VRPPRN1_n2a_2   	VRPPRN1_n2a_1   	400.00000   	PRV 	11.0000     	0           	;
 VRP.PRN.005     	VRPPRN5_n2a_1   	VRPPRN5_n2a_2   	150.00000   	PRV 	10.0000     	0           	;
 VRP.NOVA.004    	VRP.N.004_n2a_2 	VRP.N.004_n2a_1 	200.00000   	PRV 	10.0000     	0           	;
 VRP.NOVA.003    	VRP.N.003_n2a_2 	VRP.N.003_n2a_1 	150.00000   	PRV 	10.0000     	0           	;
 VRP.PRN.002     	VRPPRN2_n2a_2   	VRPPRN2_n2a_1   	50.00000    	PRV 	10.0000     	0           	;
 VRP.NOVA.002    	VRP.N.002_n2a_1 	VRP.N.002_n2a_2 	106.00000   	PRV 	21.0000     	0           	;
 VRP.FORUM       	VRPFORUM_n2a_1  	VRPFORUM_n2a_2  	85.00000    	PRV 	15.0000     	0           	;
 VRP.NOVA.006    	VRP.N.006_n2a_2 	VRP.N.006_n2a_1 	100.00000   	PRV 	12.0000     	0           	;
 VRP.NOVA.005    	VRP.N.005_n2a_2 	VRP.N.005_n2a_1 	100.00000   	PRV 	14.0000     	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;--------------- ------------
 PRN_SE          	0.4185      	0.4186      	0.3527      	0.3073      	0.2586      	0.2813      
 PRN_SE          	0.2806      	0.4981      	0.6970      	0.8624      	1.0000      	0.8128      
 PRN_SE          	0.8260      	0.8397      	0.6837      	0.7510      	0.8751      	0.9561      
 PRN_SE          	0.9539      	0.8386      	0.6359      	0.4962      	0.4728      	0.2676      
;
 VZ1_070         	1.0002      	1.0010      	1.0010      	1.0019      	1.0019      	1.0019      
 VZ1_070         	1.0019      	1.0019      	1.0019      	1.0010      	1.0010      	1.0002      
 VZ1_070         	1.0002      	1.0002      	0.9993      	0.9993      	0.9993      	0.9993      
 VZ1_070         	0.9993      	0.9993      	0.9993      	0.9993      	0.9993      	1.0002      

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
;Text
;-----------------------------



[RULES]
;Text
;-----------------------------



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	23:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	1:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	1:00
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40.000000
 Accuracy           	0.001000
 CHECKFREQ          	2.000000
 MAXCHECK           	10.000000
 DAMPLIMIT          	0.000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.010000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
700001          	201961.117        	8253398.808       
700002          	202015.107        	8253305.278       
700003          	202012.927        	8253308.878       
700004          	202314.728        	8253228.278       
700005          	202317.918        	8253221.928       
700006          	202367.628        	8253351.169       
700007          	202406.408        	8253344.179       
700008          	202403.228        	8253328.129       
700009          	202397.898        	8253302.729       
700010          	201798.076        	8255312.270       
700011          	201801.106        	8255312.750       
700012          	201995.837        	8254863.080       
700013          	202036.477        	8254871.430       
700014          	201996.487        	8254752.350       
700015          	201991.937        	8254794.570       
700016          	201930.070        	8254745.039       
700018          	202045.147        	8254800.470       
700022          	201705.529        	8254815.401       
700023          	201702.486        	8254815.439       
700025          	202015.967        	8254499.489       
700026          	202045.487        	8255098.170       
700028          	201763.577        	8253359.908       
700031          	202071.375        	8255333.549       
700033          	202399.377        	8254126.059       
700036          	201899.186        	8253503.207       
700037          	201902.717        	8253507.039       
700040          	202556.867        	8254102.719       
700050          	202047.537        	8253733.639       
700051          	202047.591        	8253737.698       
700052          	202439.667        	8255184.840       
700053          	202439.767        	8255184.340       
700054          	201966.718        	8255296.009       
700056          	202006.586        	8255303.530       
700064          	201748.907        	8254457.859       
700065          	201707.707        	8254457.949       
700074          	201853.017        	8254881.330       
700075          	201850.007        	8254881.290       
700076          	201706.257        	8254637.989       
700077          	201881.197        	8254458.289       
700078          	201881.777        	8254411.259       
700079          	202109.107        	8254620.919       
700080          	202067.067        	8254617.399       
700081          	201888.377        	8254881.700       
700082          	201973.847        	8254605.299       
700083          	202023.017        	8254609.969       
700084          	201749.087        	8254749.209       
700085          	201855.547        	8254744.139       
700088          	201792.837        	8254498.354       
700089          	201917.536        	8255078.600       
700090          	201913.356        	8255077.810       
700091          	201905.857        	8254069.993       
700092          	201950.161        	8254051.657       
700093          	202241.018        	8253196.728       
700094          	202348.007        	8254945.010       
700095          	202307.827        	8254938.760       
700096          	202188.487        	8253715.439       
700098          	202092.646        	8255564.240       
700099          	202084.596        	8255562.220       
700102          	201807.427        	8253592.722       
700103          	201690.093        	8253294.466       
700104          	202182.046        	8255599.800       
700105          	202126.411        	8255578.405       
700106          	202396.317        	8254445.279       
700108          	202437.138        	8253486.539       
700109          	202476.168        	8253482.959       
700112          	202622.627        	8254434.610       
700113          	202447.887        	8254434.729       
700114          	201920.107        	8253822.739       
700115          	202265.178        	8252895.098       
700116          	202270.676        	8252899.272       
700118          	202380.768        	8253211.529       
700119          	202374.037        	8253492.359       
700120          	202246.468        	8253183.528       
700121          	202205.387        	8253507.739       
700122          	202330.507        	8253496.449       
700123          	202256.795        	8253722.591       
700124          	202262.657        	8253816.009       
700125          	202246.807        	8255583.750       
700126          	202134.166        	8255539.770       
700127          	202339.447        	8253567.029       
700128          	202340.207        	8253585.789       
700129          	202217.258        	8253723.010       
700130          	202230.307        	8253951.779       
700132          	202337.687        	8253541.309       
700133          	202363.438        	8253332.149       
700134          	202323.708        	8253339.639       
700135          	202293.087        	8253545.289       
700137          	202071.597        	8253614.819       
700140          	202422.678        	8253560.462       
700141          	202056.125        	8253778.464       
700142          	202062.962        	8253826.665       
700143          	202104.207        	8253127.475       
700144          	202099.577        	8253135.540       
700145          	202242.827        	8253415.499       
700146          	202314.138        	8253229.428       
700147          	202373.488        	8253485.759       
700148          	202193.457        	8253957.589       
700149          	201916.857        	8253488.219       
700152          	202168.006        	8255122.449       
700153          	202186.980        	8255395.247       
700154          	202159.347        	8255389.750       
700155          	202345.847        	8254124.529       
700156          	202351.427        	8254124.529       
700157          	202404.247        	8255356.790       
700158          	202395.607        	8255394.950       
700159          	202224.247        	8254040.249       
700160          	202224.207        	8254085.369       
700161          	202190.597        	8255035.970       
700162          	202263.767        	8255046.200       
700163          	201913.226        	8255108.160       
700164          	202476.767        	8253911.289       
700165          	202515.237        	8253911.289       
700166          	202188.337        	8255048.300       
700167          	202476.568        	8253482.919       
700168          	202383.137        	8253812.559       
700169          	202383.147        	8253865.249       
700170          	202366.477        	8255015.260       
700171          	202369.767        	8254994.080       
700175          	202267.957        	8253911.069       
700176          	202269.597        	8253950.449       
700177          	202365.947        	8255346.700       
700178          	202417.717        	8255224.290       
700179          	202041.537        	8253914.089       
700180          	201915.137        	8253967.489       
700181          	202020.457        	8253874.199       
700182          	202263.257        	8253821.109       
700183          	202265.557        	8253865.189       
700185          	202471.767        	8255095.840       
700186          	201709.207        	8253968.269       
700187          	201705.089        	8253968.246       
700188          	201981.167        	8253796.969       
700189          	202000.127        	8253836.409       
700190          	202324.347        	8255338.550       
700191          	201778.387        	8253801.549       
700192          	201855.817        	8253730.369       
700193          	202268.727        	8255327.210       
700194          	202283.957        	8255330.410       
700195          	201960.377        	8253569.179       
700196          	201929.117        	8253599.549       
700197          	202228.717        	8255318.900       
700198          	202427.998        	8253438.549       
700199          	202041.087        	8253733.649       
700200          	202020.037        	8253733.659       
700201          	202271.497        	8255329.390       
700202          	201765.427        	8253877.439       
700203          	201750.607        	8253877.339       
700204          	202213.527        	8255521.250       
700205          	202240.927        	8255451.780       
700206          	201748.837        	8253992.439       
700207          	201748.737        	8254031.739       
700209          	202163.767        	8255496.710       
700210          	201793.337        	8253928.879       
700211          	201830.327        	8253992.599       
700212          	201821.067        	8253823.389       
700213          	201858.927        	8253802.889       
700214          	202212.258        	8253186.068       
700215          	202191.007        	8253237.378       
700216          	201894.147        	8253872.429       
700218          	202278.778        	8253212.458       
700219          	202202.167        	8253403.729       
700220          	202174.467        	8253285.088       
700221          	202064.017        	8253224.818       
700222          	201940.257        	8253861.279       
700224          	202425.698        	8253438.919       
700225          	201951.097        	8253857.209       
700226          	202548.607        	8254613.480       
700227          	202548.607        	8254655.510       
700228          	201726.738        	8255043.635       
700229          	201741.376        	8255046.670       
700239          	201927.986        	8255289.649       
700240          	201988.507        	8255047.020       
700241          	202051.567        	8255058.520       
700244          	202001.013        	8254951.351       
700245          	201991.778        	8255000.003       
700246          	202377.087        	8254931.150       
700247          	202374.097        	8254950.830       
700249          	202181.687        	8254196.559       
700250          	201816.836        	8255166.390       
700252          	202019.006        	8255699.680       
700257          	201853.817        	8254841.690       
700258          	201899.627        	8254843.740       
700265          	202042.087        	8254396.769       
700266          	202041.757        	8254413.209       
700267          	201700.926        	8255175.750       
700268          	201698.406        	8255270.070       
700270          	201740.566        	8255260.077       
700271          	201798.890        	8255269.230       
700272          	201904.286        	8255664.570       
700273          	201740.906        	8255090.920       
700274          	201741.116        	8255132.356       
700275          	202432.798        	8253481.659       
700277          	202470.207        	8255191.230       
700278          	201855.386        	8255067.036       
700279          	201891.940        	8251812.689       
700281          	201914.932        	8251839.972       
700282          	202047.287        	8254105.759       
700283          	202055.067        	8254145.009       
700284          	201813.017        	8254848.920       
700285          	201766.126        	8254848.119       
700286          	201857.147        	8254653.169       
700287          	201856.577        	8254693.319       
700288          	202269.707        	8253957.629       
700290          	202216.907        	8253716.839       
700291          	202217.147        	8253721.379       
700292          	202174.057        	8254669.280       
700293          	202268.087        	8254124.479       
700294          	202268.117        	8254152.839       
700295          	202436.487        	8253957.619       
700296          	202436.457        	8254003.529       
700297          	202167.513        	8255124.351       
700299          	202119.997        	8254919.750       
700300          	201925.807        	8254502.159       
700301          	201921.890        	8254502.200       
700303          	201949.357        	8254053.789       
700304          	201924.507        	8254600.659       
700307          	201893.617        	8254032.429       
700309          	202179.337        	8254190.429       
700311          	202071.786        	8255333.780       
700316          	202356.307        	8253957.629       
700317          	202399.587        	8253957.629       
700318          	202632.027        	8254246.959       
700319          	202635.993        	8254246.393       
700320          	201902.625        	8254981.189       
700321          	201902.556        	8255029.830       
700322          	202113.115        	8251937.204       
700323          	202081.736        	8251918.028       
700324          	202252.738        	8252079.993       
700327          	202186.791        	8252004.820       
700328          	201918.326        	8255073.440       
700329          	202384.708        	8252455.888       
700330          	202356.778        	8252370.328       
700331          	202072.504        	8253843.643       
700333          	202063.941        	8253827.942       
700334          	202112.987        	8254130.659       
700335          	202112.037        	8254268.789       
700336          	202224.307        	8254325.419       
700337          	202224.197        	8254370.329       
700338          	202156.497        	8253333.139       
700339          	202145.007        	8253364.299       
700340          	202181.807        	8253428.459       
700341          	202143.577        	8253468.299       
700342          	202245.617        	8253461.349       
700343          	202248.357        	8253499.569       
700345          	202451.288        	8253353.249       
700347          	202385.547        	8253676.709       
700348          	202384.187        	8253647.259       
700349          	202533.327        	8254102.799       
700350          	202533.357        	8254154.819       
700351          	202065.277        	8254006.919       
700352          	202086.660        	8253998.139       
700353          	202614.127        	8254395.040       
700354          	202590.447        	8254259.259       
700355          	202239.667        	8255187.990       
700356          	202298.287        	8254997.340       
700357          	202298.907        	8254994.110       
700358          	201878.970        	8251790.592       
700359          	201879.159        	8251790.914       
700360          	201932.146        	8255500.820       
700361          	201940.116        	8255460.120       
700362          	201852.566        	8255002.640       
700363          	201852.116        	8254945.930       
700364          	201748.476        	8255000.070       
700365          	202273.687        	8254989.970       
700366          	202404.527        	8255041.470       
700367          	202364.617        	8255035.380       
700368          	202412.818        	8253151.668       
700369          	202350.418        	8253160.968       
700370          	202349.787        	8254335.749       
700371          	202353.787        	8254335.749       
700372          	201629.917        	8253758.929       
700373          	201633.377        	8253763.699       
700375          	202041.667        	8253778.549       
700376          	202162.947        	8253769.535       
700377          	202168.584        	8253769.153       
700378          	202179.317        	8254325.449       
700379          	202108.047        	8254663.130       
700380          	202180.347        	8254040.069       
700381          	202179.851        	8254113.419       
700382          	202321.197        	8254854.290       
700383          	202314.757        	8254896.610       
700384          	202387.208        	8253443.159       
700385          	202528.427        	8253966.229       
700386          	202536.807        	8254003.479       
700387          	201874.147        	8253674.439       
700388          	201917.076        	8255630.370       
700389          	201887.796        	8255618.940       
700390          	202340.687        	8255289.100       
700391          	201919.377        	8254219.929       
700392          	201752.286        	8255264.220       
700393          	201746.356        	8255304.100       
700394          	202507.417        	8254613.450       
700395          	202530.027        	8254613.570       
700396          	201813.037        	8254792.599       
700397          	201992.477        	8254413.069       
700398          	201992.437        	8254397.579       
700400          	202115.160        	8253968.940       
700401          	201849.737        	8254411.349       
700402          	201857.526        	8255166.820       
700403          	201893.906        	8255441.120       
700404          	201845.080        	8255421.510       
700406          	202236.383        	8252634.213       
700407          	201769.027        	8253575.279       
700408          	202285.188        	8252868.268       
700409          	202343.268        	8252863.048       
700410          	201805.806        	8255228.720       
700411          	201812.386        	8255189.486       
700412          	201734.367        	8254074.169       
700413          	201734.367        	8254118.909       
700415          	201792.257        	8254161.839       
700416          	201735.467        	8254161.719       
700417          	201773.947        	8254161.769       
700418          	201735.597        	8254202.549       
700419          	201785.677        	8254240.879       
700420          	201786.227        	8254202.799       
700421          	201710.037        	8254241.079       
700422          	202254.156        	8255761.060       
700423          	202210.326        	8255743.070       
700426          	201827.306        	8255103.210       
700427          	201834.476        	8255063.310       
700428          	202527.238        	8253720.259       
700429          	202525.278        	8253720.229       
700431          	202194.407        	8253439.389       
700432          	202197.524        	8253508.473       
700433          	202154.017        	8254120.839       
700434          	202155.317        	8254120.499       
700435          	201969.397        	8254267.719       
700436          	202067.257        	8254268.639       
700437          	202555.467        	8254269.539       
700438          	202555.517        	8254310.159       
700440          	202516.467        	8254269.509       
700441          	201781.227        	8254645.559       
700442          	201748.187        	8254642.239       
700443          	202399.417        	8254219.419       
700444          	201899.397        	8254696.379       
700445          	201899.657        	8254741.889       
700446          	202389.907        	8254325.439       
700447          	202385.557        	8254433.339       
700448          	202254.507        	8254196.559       
700449          	202320.837        	8254196.539       
700450          	201748.797        	8254698.319       
700451          	202426.558        	8253444.049       
700453          	201843.747        	8254498.479       
700454          	202358.688        	8253309.949       
700455          	202360.428        	8253318.299       
700456          	201747.027        	8254498.339       
700457          	202338.597        	8253632.979       
700458          	202340.197        	8253661.679       
700459          	201963.397        	8254166.189       
700460          	201958.807        	8254126.389       
700462          	201642.947        	8253673.819       
700463          	201710.347        	8253683.689       
700464          	201691.927        	8253700.979       
700465          	201861.347        	8253549.959       
700466          	201863.417        	8253547.909       
700467          	201860.227        	8253726.069       
700468          	201864.700        	8253730.499       
700469          	200728.036        	8253350.358       
700470          	201889.067        	8253558.789       
700472          	202012.587        	8253698.009       
700473          	201793.337        	8253992.599       
700474          	201709.237        	8253867.529       
700475          	201741.687        	8253836.009       
700476          	202199.937        	8253557.179       
700477          	201824.597        	8253897.859       
700478          	201771.467        	8253807.409       
700479          	201803.257        	8253833.399       
700480          	201883.477        	8253760.469       
700481          	202179.236        	8254196.558       
700483          	202156.007        	8253611.389       
700485          	202147.457        	8253514.869       
700486          	202005.407        	8254115.229       
700487          	201985.767        	8254038.759       
700489          	202179.347        	8254187.789       
700490          	202109.037        	8254457.516       
700491          	202111.657        	8254295.789       
700492          	202171.302        	8253816.224       
700493          	202170.596        	8253822.485       
700495          	202021.906        	8255679.550       
700496          	202436.017        	8254266.669       
700497          	202436.017        	8254251.779       
700498          	202341.567        	8253446.419       
700499          	202302.797        	8253451.029       
700501          	201999.659        	8253741.554       
700503          	202103.657        	8255130.033       
700504          	202184.965        	8253379.067       
700505          	202462.648        	8253531.319       
700506          	202488.158        	8253528.879       
700507          	202420.528        	8253535.372       
700508          	202369.047        	8253566.749       
700509          	202344.457        	8253647.839       
700510          	202253.147        	8253650.959       
700511          	202296.907        	8253647.599       
700512          	202253.181        	8253676.589       
700514          	202396.567        	8254230.369       
700515          	202250.607        	8253577.569       
700516          	202099.327        	8253517.459       
700517          	202259.337        	8254040.229       
700518          	202259.377        	8254085.379       
700519          	202382.707        	8253911.169       
700520          	201859.447        	8253942.189       
700521          	201861.667        	8253946.349       
700522          	201898.837        	8253925.519       
700523          	201709.587        	8254031.919       
700524          	202204.887        	8253502.079       
700525          	201882.717        	8254246.849       
700526          	200909.750        	8253334.432       
700527          	200810.753        	8253357.683       
700528          	200805.433        	8253374.249       
700529          	200946.444        	8253417.481       
700530          	202659.667        	8254719.610       
700531          	202661.717        	8254714.890       
700532          	202096.167        	8254765.720       
700533          	202065.237        	8254760.550       
700534          	202634.367        	8254634.490       
700535          	202634.647        	8254613.420       
700537          	202043.616        	8255556.760       
700538          	202574.907        	8254613.130       
700540          	202670.187        	8254443.490       
700542          	202111.127        	8254498.099       
700543          	202067.557        	8254499.359       
700544          	202150.317        	8254498.309       
700545          	202150.297        	8254457.989       
700546          	202329.987        	8254804.160       
700547          	202208.827        	8254782.100       
700548          	202346.737        	8254700.710       
700549          	202337.527        	8254757.150       
700550          	202509.647        	8254805.440       
700551          	202473.877        	8254799.590       
700553          	202346.527        	8254549.863       
700554          	202266.377        	8254548.459       
700555          	202305.207        	8254548.569       
700558          	201854.727        	8254793.089       
700559          	201565.816        	8253190.487       
700560          	201899.097        	8254641.599       
700561          	201903.191        	8254060.553       
700562          	201904.774        	8254069.825       
700564          	202408.407        	8253677.069       
700565          	202383.597        	8253762.259       
700566          	202224.217        	8254187.159       
700567          	202185.157        	8254187.049       
700568          	202109.937        	8254043.359       
700569          	202224.167        	8253999.179       
700570          	202351.577        	8253999.159       
700571          	202526.317        	8253957.919       
700573          	202080.607        	8255112.250       
700575          	202320.928        	8253340.129       
700576          	202670.737        	8254570.270       
700577          	202670.697        	8254507.340       
700578          	202318.938        	8253316.659       
700579          	202310.668        	8253280.299       
700580          	202531.517        	8254485.760       
700581          	202531.577        	8254499.660       
700582          	202470.968        	8253646.139       
700583          	202466.018        	8253558.889       
700584          	202216.737        	8254731.670       
700585          	202042.338        	8253698.930       
700591          	202467.007        	8254840.350       
700592          	202156.397        	8254295.769       
700593          	202564.677        	8254857.960       
700594          	202580.607        	8254816.850       
700595          	202154.027        	8254055.579       
700596          	202575.157        	8254935.270       
700597          	202539.177        	8254921.960       
700598          	202351.527        	8254136.039       
700599          	202319.937        	8254370.349       
700600          	202347.987        	8254370.399       
700603          	202280.697        	8254325.449       
700604          	202254.527        	8254242.589       
700605          	202225.147        	8254242.589       
700606          	201928.757        	8255284.945       
700607          	201739.536        	8255378.490       
700608          	201739.636        	8255425.030       
700610          	201707.767        	8254448.659       
700611          	201709.467        	8254448.659       
700612          	202353.782        	8254331.594       
700613          	202164.916        	8255642.560       
700614          	202161.566        	8255650.910       
700615          	202263.427        	8255541.430       
700616          	201905.168        	8254072.179       
700617          	201905.117        	8254071.839       
700618          	201258.306        	8253406.720       
700621          	200947.574        	8253332.335       
700622          	202073.487        	8253675.639       
700623          	202046.877        	8253675.659       
700625          	201742.567        	8253750.249       
700626          	201725.247        	8253767.349       
700627          	202441.507        	8255175.190       
700628          	202456.517        	8255134.730       
700629          	201879.517        	8253567.719       
700630          	201687.797        	8253843.919       
700631          	201703.737        	8253843.549       
700632          	202015.907        	8253829.439       
700633          	201995.467        	8254337.549       
700634          	202038.527        	8254338.189       
700635          	201702.474        	8255036.651       
700637          	202052.346        	8255310.850       
700638          	201885.966        	8255283.750       
700639          	201924.556        	8255289.167       
700640          	201992.597        	8254380.939       
700644          	201985.076        	8254860.757       
700645          	201805.426        	8255405.463       
700646          	201965.094        	8254943.866       
700647          	202076.768        	8254879.710       
700648          	202022.407        	8254613.939       
700649          	201814.577        	8254458.076       
700650          	201749.386        	8254947.360       
700651          	201970.666        	8255516.340       
700652          	201708.257        	8254498.279       
700653          	201867.956        	8255321.170       
700654          	202216.766        	8254671.187       
700655          	202192.213        	8254666.671       
700656          	201740.596        	8255178.150       
700659          	201684.127        	8253301.701       
700660          	202420.568        	8253194.879       
700661          	202525.248        	8253724.129       
700662          	202067.177        	8254142.059       
700665          	202362.358        	8252908.868       
700666          	202325.708        	8253002.078       
700667          	201949.487        	8253627.749       
700668          	201896.657        	8254161.859       
700669          	202350.947        	8254196.539       
700670          	202351.057        	8254158.689       
700672          	202098.707        	8253507.299       
700674          	201930.382        	8251849.724       
700675          	201741.373        	8255044.898       
700676          	201748.966        	8254847.879       
700677          	201748.436        	8254897.840       
700678          	202053.397        	8255021.430       
700679          	201781.427        	8254369.949       
700680          	201781.497        	8254411.069       
700681          	201934.337        	8254700.409       
700682          	201819.286        	8255312.850       
700684          	201806.667        	8254161.819       
700685          	201794.157        	8254202.179       
700687          	202003.477        	8253739.509       
700690          	202219.427        	8254029.029       
700691          	201854.207        	8253887.799       
700692          	202083.606        	8255597.880       
700694          	202071.506        	8255675.050       
700696          	201749.537        	8254287.669       
700697          	202662.267        	8254628.070       
700698          	202664.332        	8254628.060       
700699          	202224.817        	8254456.599       
700700          	202224.717        	8254417.579       
700701          	202193.217        	8254878.590       
700702          	202257.767        	8254888.440       
700703          	201773.757        	8254074.219       
700704          	201787.617        	8254074.189       
700705          	202265.927        	8254505.549       
700706          	202407.457        	8254766.750       
700707          	202411.367        	8254746.350       
700708          	201977.526        	8255519.110       
700717          	202026.767        	8254022.199       
700718          	202345.747        	8254457.519       
700719          	202345.937        	8254499.069       
700720          	202367.617        	8255015.440       
700721          	202266.267        	8254456.909       
700722          	202305.347        	8254457.169       
700723          	202176.937        	8254978.320       
700724          	202199.387        	8254981.250       
700725          	201960.436        	8255335.780       
700726          	202254.877        	8254587.380       
700727          	201702.966        	8255032.020       
700728          	202415.887        	8254958.170       
700729          	202396.417        	8254507.860       
700730          	202416.627        	8254508.010       
700731          	202430.467        	8255045.640       
700732          	202006.247        	8254796.200       
700733          	202508.577        	8254529.190       
700734          	202484.767        	8254529.120       
700735          	202155.157        	8255128.780       
700736          	202315.147        	8255160.290       
700737          	202531.027        	8254655.690       
700738          	202530.667        	8254704.000       
700739          	202180.527        	8255309.160       
700740          	201970.387        	8254397.399       
700741          	201970.327        	8254458.404       
700742          	202529.827        	8254628.640       
700743          	201740.396        	8255218.226       
700744          	202574.977        	8254571.390       
700745          	202544.697        	8254528.920       
700746          	202574.547        	8254528.710       
700747          	202440.167        	8255005.610       
700748          	202447.717        	8254963.460       
700749          	202476.657        	8253952.879       
700750          	202524.997        	8253952.929       
700751          	202345.698        	8253244.329       
700754          	202050.536        	8255329.660       
700756          	201741.366        	8255041.250       
700757          	201748.496        	8255042.860       
700762          	201707.827        	8254622.289       
700763          	202176.077        	8254502.909       
700764          	201903.163        	8254598.829       
700766          	202149.099        	8254674.641       
700768          	202533.947        	8254935.070       
700769          	202423.087        	8254917.150       
700771          	201788.957        	8254118.999       
700772          	201773.747        	8254119.049       
700773          	202112.486        	8255123.427       
700779          	201796.607        	8254589.029       
700780          	201846.807        	8254593.779       
700781          	201755.757        	8253641.059       
700782          	201727.507        	8253667.579       
700784          	201779.087        	8253718.849       
700785          	201806.757        	8253692.939       
700786          	201991.226        	8255676.470       
700787          	201828.637        	8253716.479       
700788          	202509.567        	8254485.780       
700789          	201855.987        	8253690.039       
700791          	202012.417        	8253680.689       
700792          	202039.547        	8254322.809       
700793          	201787.757        	8254031.859       
700794          	202088.377        	8254457.579       
700795          	202088.326        	8254459.419       
700796          	202409.897        	8255398.320       
700797          	201968.947        	8254219.999       
700798          	202179.461        	8254169.789       
700799          	202108.929        	8255112.061       
700800          	202109.186        	8255110.302       
700801          	202067.237        	8253959.849       
700802          	202084.117        	8253993.219       
700803          	202580.347        	8254219.359       
700804          	202179.359        	8254186.050       
700805          	202159.937        	8253411.749       
700808          	202544.697        	8254486.010       
700809          	202179.375        	8254183.668       
700810          	202179.402        	8254178.519       
700811          	202546.837        	8254053.849       
700812          	202179.441        	8254173.941       
700813          	202179.457        	8254171.574       
700814          	202052.987        	8253448.489       
700815          	202056.447        	8253451.749       
700816          	202000.927        	8253419.149       
700817          	202006.197        	8253410.149       
700818          	202173.198        	8254561.047       
700819          	202175.937        	8254561.119       
700820          	201969.707        	8254322.149       
700821          	202106.237        	8255130.430       
700824          	202177.887        	8255438.597       
700825          	202073.660        	8255334.037       
700827          	202508.358        	8253632.379       
700828          	202513.463        	8253632.036       
700829          	202350.917        	8254242.709       
700830          	202320.707        	8254242.739       
700831          	202488.297        	8253767.299       
700832          	202295.677        	8253587.159       
700833          	202207.777        	8253551.759       
700835          	202247.907        	8253548.949       
700836          	202085.797        	8253996.439       
700837          	202309.567        	8254124.479       
700838          	202351.437        	8254085.359       
700839          	202320.277        	8254085.359       
700840          	202351.517        	8254040.229       
700841          	202351.477        	8253957.639       
700842          	202505.967        	8253866.129       
700843          	202280.007        	8255583.660       
700844          	202278.403        	8255583.081       
700845          	202292.347        	8255552.660       
700846          	202182.737        	8253385.839       
700847          	202256.477        	8253717.529       
700848          	201916.256        	8255328.470       
700849          	201709.917        	8254144.919       
700850          	201919.447        	8254177.269       
700856          	201746.029        	8254815.081       
700858          	202122.558        	8255052.052       
700859          	202137.517        	8254939.820       
700860          	202549.527        	8254896.210       
700861          	202469.397        	8254310.159       
700862          	202435.497        	8254310.239       
700863          	202118.018        	8253135.277       
700864          	202013.851        	8251883.014       
700865          	201882.468        	8251788.682       
700866          	202286.667        	8253676.419       
700867          	202286.597        	8253718.219       
700868          	202157.332        	8255120.140       
700870          	202344.338        	8252835.038       
700871          	202343.458        	8252831.338       
700872          	201859.187        	8253543.659       
700873          	202067.227        	8254322.819       
700874          	202256.497        	8254370.319       
700875          	202349.728        	8254325.558       
700876          	202350.987        	8254280.699       
700877          	202228.437        	8254158.469       
700878          	202228.427        	8254196.609       
700879          	202039.127        	8253265.778       
700880          	202106.667        	8253604.649       
700881          	202101.857        	8253569.469       
700882          	202436.557        	8254154.889       
700883          	202320.247        	8254040.229       
700886          	201848.227        	8254288.349       
700887          	201882.417        	8254288.909       
700888          	202463.907        	8255235.220       
700891          	202394.297        	8254849.160       
700893          	202554.087        	8254990.270       
700894          	202261.897        	8255060.490       
700895          	202287.377        	8255064.420       
700896          	202502.907        	8255015.900       
700897          	202409.257        	8255000.410       
700898          	202160.364        	8253717.759       
700899          	202423.457        	8255087.960       
700900          	202288.917        	8255299.570       
700901          	202516.407        	8254234.949       
700902          	202516.417        	8254266.579       
700903          	202252.967        	8255537.260       
700904          	201999.707        	8255095.860       
700905          	202038.687        	8255104.500       
700906          	202041.887        	8253113.349       
700907          	201973.024        	8253083.020       
700908          	201795.166        	8255329.020       
700910          	201890.026        	8255258.850       
700911          	201900.106        	8255197.110       
700912          	201877.057        	8254075.149       
700913          	201805.327        	8254075.199       
700914          	201749.487        	8254411.039       
700915          	201807.287        	8254202.549       
700916          	201896.537        	8254202.569       
700917          	201977.047        	8255085.380       
700918          	202159.207        	8254196.559       
700919          	202256.627        	8253720.079       
700920          	202516.447        	8254219.339       
700921          	202573.557        	8254219.369       
700922          	202088.637        	8255106.240       
700923          	202087.617        	8255106.040       
700924          	201689.758        	8254636.708       
700925          	201683.746        	8254635.769       
700926          	202255.138        	8253202.458       
700927          	202346.268        	8252843.008       
700928          	202207.657        	8253716.389       
700929          	202213.957        	8253676.589       
700930          	201967.197        	8253896.949       
700932          	202125.707        	8255299.270       
700938          	202016.389        	8255529.391       
700940          	201749.026        	8254815.029       
700941          	202165.027        	8255354.900       
700943          	202163.406        	8255500.400       
700944          	201684.087        	8253655.349       
700945          	201653.097        	8253684.569       
700946          	202141.516        	8255493.330       
700948          	202447.896        	8254437.049       
700949          	201912.682        	8255081.903       
700952          	202224.427        	8254503.269       
700953          	202120.617        	8255342.570       
700955          	202024.886        	8255669.370       
700956          	201752.661        	8255439.745       
700957          	201756.489        	8255431.546       
700958          	202168.030        	8255643.923       
700959          	202207.658        	8255753.620       
700960          	201740.966        	8255265.480       
700961          	201841.046        	8255276.390       
700962          	201995.317        	8254307.069       
700963          	202039.567        	8254306.959       
700964          	202700.187        	8254443.380       
700965          	202477.537        	8255184.270       
700966          	202430.657        	8254874.750       
700967          	202313.087        	8255152.940       
700968          	201943.496        	8255176.110       
700969          	201903.446        	8255169.680       
700970          	201697.512        	8255035.606       
700971          	202049.636        	8255557.560       
700972          	202262.176        	8255630.602       
700973          	202092.456        	8255623.630       
700974          	202099.396        	8255601.010       
700975          	202214.336        	8255731.590       
700976          	202234.336        	8255681.030       
700978          	201995.347        	8254322.299       
700980          	201773.627        	8254202.779       
700983          	202436.517        	8254219.359       
700984          	202079.997        	8253478.339       
700985          	202083.101        	8253475.534       
700986          	202471.467        	8253676.749       
700988          	201880.327        	8253668.859       
700989          	202105.587        	8254090.269       
700990          	202107.277        	8254053.939       
700991          	201955.477        	8253639.629       
700993          	201850.587        	8253945.969       
700995          	201911.577        	8254114.659       
700996          	202149.352        	8254683.229       
700997          	201947.106        	8254044.417       
700998          	202086.638        	8255113.561       
700999          	201931.806        	8255653.280       
701000          	202190.977        	8255178.190       
701001          	202146.977        	8255168.910       
701002          	202114.407        	8255341.460       
701003          	202113.377        	8255345.535       
701004          	202067.407        	8254458.199       
701005          	202068.287        	8254396.249       
701006          	202662.497        	8254571.560       
701007          	202251.537        	8254929.170       
701008          	202187.677        	8254918.870       
701009          	202570.907        	8254940.830       
701010          	201990.577        	8253348.218       
701011          	202391.037        	8254868.090       
701012          	202346.157        	8254633.270       
701013          	202346.457        	8254587.760       
701014          	202366.867        	8255212.860       
701016          	202072.047        	8254908.400       
701017          	202071.317        	8254908.220       
701018          	202316.557        	8255153.670       
701019          	202316.417        	8255154.270       
701020          	202340.717        	8255427.600       
701021          	202315.257        	8255159.740       
701022          	202197.127        	8254997.030       
701023          	201993.389        	8255663.910       
701024          	202396.677        	8255083.700       
701025          	202355.537        	8255077.240       
701026          	202349.577        	8255118.210       
701027          	202322.177        	8255474.690       
701028          	202421.538        	8253201.749       
701029          	202444.008        	8253318.519       
701030          	202282.933        	8255460.350       
701031          	202278.527        	8253329.119       
701032          	202207.917        	8255444.860       
701033          	202049.071        	8255561.534       
701034          	202568.017        	8253958.399       
701035          	201801.966        	8255309.940       
701036          	202319.758        	8253320.610       
701038          	202436.497        	8254053.739       
701039          	202202.420        	8252862.477       
701047          	202250.207        	8252907.677       
701049          	202100.522        	8252869.122       
701050          	202619.378        	8254217.743       
701051          	202255.952        	8252910.554       
701053          	201811.665        	8253597.061       
701054          	202351.328        	8252865.358       
701055          	202067.177        	8254137.434       
701058          	202573.677        	8254225.299       
701059          	202106.376        	8253723.198       
701060          	202112.043        	8253724.086       
701061          	202225.167        	8254196.569       
701062          	202466.957        	8254349.019       
701063          	202467.007        	8254394.159       
701064          	202089.787        	8253180.208       
701065          	201918.147        	8254458.399       
701066          	202323.678        	8253170.548       
701067          	202284.348        	8253200.548       
701068          	202275.597        	8255594.740       
701069          	202347.018        	8253199.368       
701072          	202216.607        	8254673.990       
701073          	201910.979        	8255645.150       
701074          	202134.307        	8254938.890       
701076          	201740.796        	8255263.600       
701077          	201741.075        	8255267.549       
701078          	202389.097        	8254504.329       
701079          	202389.120        	8254506.643       
701083          	201887.278        	8253700.229       
701084          	201926.387        	8254175.489       
701085          	201976.515        	8254903.256       
701086          	202067.595        	8254920.232       
701087          	202596.687        	8254776.620       
701088          	201705.037        	8254648.059       
701089          	201845.736        	8255250.890       
701091          	201570.154        	8253444.749       
701092          	201489.392        	8253533.461       
701096          	202098.527        	8253411.359       
701097          	201861.617        	8253585.819       
701098          	201899.717        	8253626.499       
701100          	202018.267        	8253596.969       
701101          	201661.727        	8253806.239       
701102          	202043.707        	8253571.119       
701104          	202435.667        	8254434.219       
701105          	202435.667        	8254394.169       
701106          	202145.767        	8254682.010       
701107          	202110.707        	8254678.850       
701108          	202042.227        	8254381.539       
701109          	202202.857        	8254962.910       
701110          	201933.447        	8254011.599       
701111          	201956.325        	8254990.267       
701112          	202061.737        	8254966.819       
701113          	202480.127        	8253724.169       
701114          	202668.437        	8254429.310       
701115          	201968.137        	8254792.170       
701116          	202345.797        	8254152.959       
701117          	202145.228        	8254688.957       
701118          	202069.467        	8254715.680       
701119          	202086.947        	8254094.974       
701120          	201899.877        	8254784.410       
701121          	201707.528        	8254628.440       
701122          	201908.847        	8253797.219       
701123          	201851.917        	8254849.030       
701124          	202153.207        	8255348.450       
701125          	201927.094        	8255672.733       
701126          	201924.986        	8255671.980       
701128          	201820.486        	8255145.120       
701129          	202409.587        	8253719.269       
701130          	202219.422        	8254029.708       
701131          	202224.087        	8254029.709       
701132          	202193.527        	8253953.129       
701133          	202189.492        	8253953.126       
701135          	202351.047        	8254145.139       
701136          	202389.617        	8254145.149       
701137          	202343.027        	8253632.879       
701138          	202524.548        	8253720.209       
701139          	202277.827        	8253761.089       
701140          	202497.837        	8253818.119       
701141          	202224.277        	8254124.549       
701142          	202653.607        	8254432.430       
701145          	202181.717        	8254559.569       
701146          	202397.457        	8254829.060       
701147          	201919.247        	8254247.269       
701148          	202396.583        	8254219.433       
701149          	201912.949        	8254890.376       
701150          	201912.869        	8254890.869       
701152          	201841.437        	8254031.829       
701153          	201882.417        	8254329.539       
701156          	202426.917        	8253648.229       
701160          	202429.178        	8252813.698       
701161          	202165.707        	8255049.970       
701162          	202164.867        	8255056.140       
701163          	202276.117        	8254974.790       
701164          	202134.477        	8253375.729       
701165          	202649.507        	8254743.640       
701166          	202378.907        	8253538.489       
701167          	202298.487        	8253676.269       
701168          	202089.267        	8254805.930       
701169          	202201.287        	8254832.060       
701170          	202173.797        	8254684.630       
701171          	202502.247        	8254847.100       
701172          	202225.987        	8254548.759       
701173          	202557.795        	8254991.754       
701174          	202225.457        	8254587.469       
701176          	202315.990        	8254587.460       
701177          	202421.517        	8254656.520       
701178          	202507.507        	8254655.340       
701179          	201751.719        	8254847.911       
701180          	202018.467        	8254499.479       
701181          	202016.747        	8254458.319       
701182          	201794.047        	8254246.669       
701183          	202403.567        	8254788.840       
701185          	202246.517        	8255189.230       
701186          	202354.037        	8255386.570       
701188          	202353.457        	8255389.110       
701189          	202125.877        	8255298.250       
701190          	202165.607        	8255350.640       
701191          	201789.777        	8254369.929       
701193          	202148.651        	8255126.410       
701202          	201766.186        	8254828.639       
701203          	202396.547        	8254234.479       
701205          	201699.556        	8255410.830       
701206          	202142.216        	8255489.360       
701207          	202145.407        	8255489.862       
701209          	202380.527        	8254910.200       
701210          	201710.047        	8254253.109       
701213          	201848.227        	8254328.919       
701215          	201749.717        	8254328.369       
701217          	201775.277        	8254328.539       
701218          	202491.834        	8255196.068       
701219          	202662.237        	8254634.430       
701220          	202557.427        	8254981.200       
701221          	202623.797        	8254439.290       
701224          	202647.247        	8254507.360       
701225          	202647.447        	8254529.740       
701226          	202615.027        	8254729.430       
701227          	202396.427        	8254504.310       
701228          	202305.557        	8254505.829       
701229          	202224.727        	8254674.915       
701230          	202531.337        	8254444.060       
701231          	202416.627        	8254484.589       
701232          	202158.437        	8253653.839       
701233          	202558.517        	8254394.459       
701234          	201789.037        	8254161.759       
701235          	201792.077        	8254118.899       
701236          	201770.357        	8253627.359       
701238          	201992.127        	8253680.689       
701239          	202304.457        	8253634.339       
701241          	202047.317        	8253698.009       
701242          	201841.477        	8254019.109       
701243          	202516.958        	8253676.869       
701246          	201936.957        	8253854.649       
701249          	201670.216        	8255571.700       
701250          	201767.197        	8253356.026       
701251          	201902.376        	8255070.360       
701252          	201884.546        	8255066.680       
701253          	201805.647        	8254118.859       
701254          	201877.007        	8254118.859       
701255          	201849.987        	8254897.510       
701256          	202024.726        	8255669.350       
701257          	202381.197        	8255166.400       
701259          	202380.287        	8255172.710       
701261          	201699.056        	8255582.180       
701262          	202067.277        	8254222.619       
701264          	202124.229        	8254664.311       
701265          	202124.231        	8254663.311       
701266          	201902.856        	8255070.460       
701268          	202023.396        	8255669.210       
701269          	202625.567        	8254216.609       
701271          	202809.097        	8254732.750       
701272          	202518.707        	8254975.120       
701273          	202655.217        	8254745.770       
701274          	202140.547        	8254911.000       
701275          	202654.159        	8254434.597       
701276          	202068.817        	8254919.610       
701277          	202634.367        	8254655.420       
701278          	202110.960        	8253146.411       
701279          	202020.447        	8255220.130       
701280          	202380.227        	8255173.210       
701282          	201908.666        	8255650.840       
701283          	202182.587        	8254029.659       
701284          	202225.167        	8254280.419       
701285          	202280.697        	8254280.419       
701286          	201919.447        	8254161.809       
701287          	201916.647        	8254146.559       
701288          	202364.826        	8253317.588       
701290          	201693.707        	8254637.009       
701292          	201697.126        	8255409.830       
701293          	202427.907        	8253676.879       
701294          	201749.066        	8254792.209       
701295          	202113.247        	8254088.349       
701296          	202017.113        	8253310.976       
701297          	202416.617        	8254529.350       
701298          	202389.357        	8254691.150       
701299          	201889.237        	8254880.250       
701300          	201899.027        	8254887.557       
701301          	202484.447        	8254571.600       
701302          	201902.777        	8254641.979       
701317          	202524.698        	8253720.989       
701318          	201755.002        	8254813.661       
701319          	201749.029        	8254813.669       
701320          	201658.627        	8253455.802       
701321          	202384.527        	8253719.259       
701322          	201867.637        	8253655.092       
701323          	202070.227        	8254907.930       
701324          	202147.127        	8254871.780       
701325          	202320.757        	8254417.589       
701326          	202103.907        	8254719.930       
701328          	202286.537        	8255070.590       
701329          	202152.047        	8255433.420       
701330          	202263.447        	8255368.280       
701331          	202273.137        	8254993.670       
701332          	202487.627        	8255054.700       
701334          	202044.489        	8253614.858       
701335          	201839.707        	8254370.689       
701336          	202347.497        	8254499.049       
701337          	201905.347        	8253787.219       
701338          	201903.457        	8253766.949       
701339          	201747.057        	8254584.449       
701341          	202552.657        	8254705.890       
701342          	202552.484        	8254707.679       
701344          	201795.527        	8253604.209       
701345          	202175.297        	8254691.790       
701348          	202170.710        	8254691.270       
701349          	202552.807        	8254485.900       
701350          	202647.897        	8254486.160       
701351          	201881.997        	8254371.009       
701352          	202262.337        	8255374.220       
701353          	201789.807        	8254328.539       
701354          	201839.687        	8254328.689       
701355          	201784.233        	8253614.519       
701356          	201900.367        	8253511.319       
701357          	201924.999        	8254171.603       
701358          	201859.656        	8255173.480       
701359          	201885.666        	8255286.850       
701360          	201456.943        	8253575.000       
701361          	201229.086        	8253504.138       
701362          	202444.988        	8253193.519       
701363          	202139.509        	8254660.515       
701364          	202396.957        	8254136.029       
701365          	202441.407        	8255175.740       
701366          	202396.424        	8254499.099       
701368          	202414.198        	8253195.199       
701369          	202089.140        	8253711.556       
701374          	202558.207        	8254349.059       
701375          	202392.047        	8253719.249       
701376          	202392.028        	8253715.088       
701377          	202331.169        	8253499.996       
701378          	202294.657        	8253576.569       
701379          	202153.277        	8255347.910       
701380          	202047.984        	8255677.531       
701381          	201888.407        	8254498.919       
701382          	201925.787        	8254498.909       
701383          	202256.517        	8254417.459       
701384          	202299.717        	8255645.100       
701385          	201817.946        	8255160.590       
701386          	201939.226        	8255202.760       
701387          	201775.437        	8254287.859       
701388          	202039.977        	8254222.119       
701389          	202435.427        	8254349.019       
701390          	202225.157        	8254301.449       
701391          	202162.377        	8254757.450       
701392          	202159.813        	8254757.053       
701394          	202053.946        	8255311.110       
701395          	202469.407        	8254266.639       
701397          	201775.077        	8254328.539       
701398          	202365.028        	8252459.458       
701399          	202254.237        	8254633.060       
701400          	202316.257        	8254633.070       
701402          	202396.430        	8254433.769       
701429          	202149.778        	8254634.097       
701430          	202484.357        	8254613.250       
701431          	202436.597        	8254103.469       
701432          	201814.437        	8254498.409       
701437          	202574.297        	8253957.469       
701438          	202343.292        	8252363.540       
701442          	202104.207        	8253613.509       
701443          	202471.010        	8255191.398       
701444          	202472.137        	8255191.630       
701445          	202474.277        	8255192.070       
701446          	202062.937        	8253856.969       
701447          	201707.943        	8254253.116       
701448          	202176.167        	8254337.439       
701449          	202173.808        	8254337.436       
701465          	202110.320        	8255707.953       
701466          	202413.130        	8253722.896       
701467          	202149.287        	8254689.250       
701468          	202205.826        	8255752.847       
701469          	201868.526        	8255100.470       
701470          	202200.547        	8253716.039       
701471          	201708.557        	8254580.799       
701475          	201696.586        	8255544.250       
701476          	202384.449        	8253722.838       
701477          	202270.847        	8255009.070       
701478          	201929.676        	8255262.360       
701479          	201980.891        	8255211.320       
701480          	201971.646        	8255266.220       
701481          	201898.657        	8254926.100       
701482          	201898.894        	8254929.209       
701483          	202188.929        	8253711.311       
701484          	201739.455        	8255267.715       
701485          	202055.637        	8253441.059       
701486          	201809.126        	8255451.900       
701487          	201707.227        	8254630.429       
701488          	202117.407        	8253967.809       
701489          	201709.617        	8254126.689       
701490          	202298.249        	8252169.036       
701494          	202182.027        	8253717.179       
701496          	202187.137        	8253813.699       
701497          	202154.947        	8254040.049       
701498          	202154.111        	8253653.849       
701500          	202477.827        	8255183.570       
701501          	202381.317        	8255165.490       
701502          	201965.907        	8254809.830       
701503          	201919.127        	8253671.409       
701505          	201900.027        	8253688.499       
701506          	201470.828        	8253206.971       
701507          	201468.007        	8253207.376       
701508          	201892.362        	8253695.089       
701509          	201692.582        	8253308.468       
701510          	201690.997        	8253311.306       
701511          	201749.537        	8254246.759       
701513          	201710.027        	8254246.309       
701514          	202420.657        	8254632.990       
701515          	202420.957        	8254613.510       
701516          	202149.657        	8254663.490       
701522          	202107.851        	8255119.412       
701524          	201632.687        	8253764.349       
701525          	202352.177        	8254945.550       
701526          	202339.417        	8255010.900       
701527          	201727.037        	8253769.349       
701528          	201890.107        	8254542.489       
701529          	201926.017        	8254542.969       
701532          	201699.066        	8255577.880       
701534          	202134.177        	8254921.560       
701535          	202136.641        	8254921.824       
701537          	201889.167        	8254597.679       
701538          	202093.947        	8255226.940       
701539          	202277.227        	8255280.490       
701541          	202482.198        	8253482.399       
701542          	201904.707        	8254618.699       
701543          	201849.857        	8254370.639       
701544          	202159.257        	8254119.459       
701545          	201968.527        	8254499.299       
701546          	202394.984        	8254126.059       
701547          	202552.811        	8254487.660       
701548          	202090.057        	8255240.350       
701550          	201859.737        	8253551.369       
701551          	202187.497        	8254029.699       
701552          	202356.307        	8253961.593       
701553          	201995.317        	8255121.717       
701554          	201952.366        	8255118.400       
701555          	202181.957        	8253715.199       
701556          	201709.617        	8254136.759       
701557          	202384.497        	8253720.479       
701558          	202516.447        	8254231.409       
701577          	202263.518        	8252684.858       
701578          	202350.947        	8254303.079       
701579          	202409.604        	8253720.336       
701580          	202456.246        	8253352.248       
701581          	202188.706        	8253380.440       
701582          	201895.327        	8254657.049       
701588          	202570.067        	8254269.539       
701589          	202570.067        	8254280.719       
701590          	202309.447        	8254154.069       
701591          	202181.437        	8254502.959       
701592          	202353.897        	8254934.380       
701593          	202354.747        	8254927.820       
701594          	202155.787        	8254683.700       
701595          	202176.363        	8254684.867       
701596          	202151.097        	8254710.860       
701597          	202382.434        	8254763.520       
701598          	202387.877        	8254704.430       
701599          	202368.817        	8254845.270       
701600          	202358.587        	8254903.330       
701601          	202349.878        	8254933.943       
701602          	202345.787        	8254687.110       
701605          	202396.227        	8254571.946       
701608          	201666.597        	8254126.629       
701609          	202150.268        	8255118.734       
701610          	201820.386        	8255145.710       
701611          	201232.624        	8253492.754       
701613          	202195.644        	8253557.179       
701614          	201902.077        	8254657.499       
701615          	201766.129        	8253623.245       
701616          	202346.667        	8254417.746       
701618          	201607.207        	8253727.849       
701619          	202662.527        	8254570.180       
701623          	202176.057        	8254458.189       
701624          	202223.017        	8254689.320       
701627          	202246.063        	8255192.017       
701628          	202043.777        	8253595.939       
701630          	202044.488        	8253614.851       
701631          	202252.857        	8254986.630       
701635          	202356.552        	8255390.023       
701636          	202532.377        	8254444.050       
701639          	202224.867        	8254632.970       
701640          	202187.337        	8255053.370       
701641          	202347.537        	8254503.976       
701642          	202415.347        	8255357.850       
701660          	202149.647        	8254666.190       
701661          	202394.407        	8254632.950       
701662          	201781.543        	8254643.834       
701663          	202464.647        	8255190.090       
701665          	202235.698        	8252632.928       
701672          	202160.118        	8252564.148       
701673          	201877.257        	8251791.663       
701674          	202084.397        	8253482.789       
701675          	202405.057        	8253719.264       
701676          	202405.057        	8253718.999       
701677          	200736.413        	8253286.026       
701679          	200728.347        	8253286.997       
701680          	200714.554        	8253288.429       
701681          	200713.559        	8253280.786       
701683          	200735.255        	8253278.139       
701686          	200790.680        	8252768.823       
701687          	200795.955        	8252775.037       
701688          	200880.366        	8252685.964       
701706          	200856.117        	8252550.967       
701715          	200790.617        	8252593.667       
701716          	200788.777        	8252766.428       
701718          	200618.361        	8252915.061       
701719          	200564.296        	8252643.657       
701727          	200578.327        	8252652.337       
701728          	200580.709        	8252657.225       
701730          	200561.396        	8252631.157       
701731          	200569.467        	8252624.447       
701733          	200260.136        	8252410.157       
701734          	200715.567        	8252343.507       
701735          	200713.397        	8252498.797       
701736          	200846.377        	8252397.837       
701738          	201031.653        	8252487.350       
701747          	200687.046        	8253281.778       
701748          	200567.702        	8252622.480       
701749          	201037.537        	8252473.562       
701750          	201069.050        	8252486.025       
701751          	200581.676        	8252648.527       
701752          	200213.126        	8252378.457       
701755          	201450.739        	8253181.993       
701756          	200722.397        	8253287.727       
701757_n2a_1    	202024.082        	8255664.461       
701757_n2a_2    	202024.068        	8255664.560       
701759_n2a_1    	201929.931        	8255658.146       
701759_n2a_2    	201929.965        	8255658.052       
701760_n2a_1    	200790.168        	8252768.206       
701760_n2a_2    	200790.106        	8252768.128       
701761_n2a_1    	202115.435        	8253139.239       
701761_n2a_2    	202115.381        	8253139.324       
701763_n2a_1    	200579.058        	8252652.936       
701763_n2a_2    	200579.114        	8252653.014       
701765_n2a_1    	200565.429        	8252634.615       
701765_n2a_2    	200565.504        	8252634.680       
701766_n2a_1    	200563.828        	8252629.136       
701766_n2a_2    	200563.751        	8252629.200       
701768_n2a_1    	201855.390        	8255064.200       
701768_n2a_2    	201855.392        	8255064.299       
701769_n2a_1    	202016.716        	8254461.245       
701769_n2a_2    	202016.717        	8254461.145       
701770_n2a_1    	201902.845        	8254602.340       
701770_n2a_2    	201902.855        	8254602.241       
701771_n2a_1    	202049.400        	8255559.215       
701771_n2a_2    	202049.386        	8255559.314       
701772_n2a_1    	201036.366        	8252476.276       
701772_n2a_2    	201036.326        	8252476.368       
701773_n2a_1    	202534.770        	8253964.478       
701773_n2a_2    	202534.868        	8253964.455       
701774_n2a_1    	202571.181        	8253957.920       
701774_n2a_2    	202571.280        	8253957.905       
701775_n2a_1    	202184.686        	8254029.677       
701775_n2a_2    	202184.786        	8254029.678       
701776_n2a_1    	202536.897        	8254053.790       
701776_n2a_2    	202536.997        	8254053.791       
701777_n2a_1    	202547.367        	8254102.739       
701777_n2a_2    	202547.467        	8254102.738       
701778_n2a_1    	202208.870        	8253716.514       
701778_n2a_2    	202208.970        	8253716.522       
701779_n2a_1    	202373.833        	8253489.696       
701779_n2a_2    	202373.824        	8253489.596       
701780_n2a_1    	202162.745        	8254196.537       
701780_n2a_2    	202162.645        	8254196.537       
701781_n2a_1    	202180.454        	8254196.559       
701781_n2a_2    	202180.354        	8254196.559       
701782_n2a_1    	202629.199        	8254234.104       
701782_n2a_2    	202629.179        	8254234.006       
701783_n2a_1    	202153.125        	8254036.531       
701783_n2a_2    	202153.079        	8254036.442       
701784_n2a_1    	202242.203        	8253194.055       
701784_n2a_2    	202242.242        	8253193.963       
701785_n2a_1    	202259.658        	8253204.418       
701785_n2a_2    	202259.750        	8253204.457       
701786_n2a_1    	202350.373        	8252860.894       
701786_n2a_2    	202350.352        	8252860.796       
701788_n2a_1    	202385.100        	8254704.178       
701788_n2a_2    	202385.200        	8254704.187       
701790_n2a_1    	202190.307        	8254502.949       
701790_n2a_2    	202190.407        	8254502.950       
701792_n2a_1    	201909.611        	8255648.530       
701792_n2a_2    	201909.573        	8255648.623       
701793_n2a_1    	201884.013        	8255617.458       
701793_n2a_2    	201883.920        	8255617.422       
701794_n2a_1    	202650.852        	8254740.151       
701794_n2a_2    	202650.890        	8254740.058       
701795_n2a_1    	202388.988        	8254694.234       
701795_n2a_2    	202388.999        	8254694.135       
701796_n2a_1    	202166.641        	8255127.716       
701796_n2a_2    	202166.616        	8255127.813       
701797_n2a_1    	202137.023        	8254665.287       
701797_n2a_2    	202136.923        	8254665.280       
701798_n2a_1    	202398.178        	8255395.470       
701798_n2a_2    	202398.276        	8255395.492       
701799_n2a_1    	202483.029        	8255193.972       
701799_n2a_2    	202483.127        	8255193.994       
701800_n2a_1    	202175.140        	8254684.751       
701800_n2a_2    	202175.240        	8254684.760       
701801_n2a_1    	202127.525        	8254664.569       
701801_n2a_2    	202127.426        	8254664.561       
701803_n2a_1    	202144.287        	8254457.901       
701803_n2a_2    	202144.387        	8254457.902       
701804_n2a_1    	200718.128        	8253288.241       
701804_n2a_2    	200718.227        	8253288.232       
701805_n2a_1    	202161.477        	8254457.972       
701805_n2a_2    	202161.577        	8254457.973       
701806_n2a_1    	200748.172        	8253356.523       
701806_n2a_2    	200748.076        	8253356.494       
701807_n2a_1    	202355.479        	8254902.855       
701807_n2a_2    	202355.578        	8254902.870       
701808_n2a_1    	201919.347        	8254224.269       
701808_n2a_2    	201919.348        	8254224.169       
701809_n2a_1    	202135.836        	8254939.341       
701809_n2a_2    	202135.740        	8254939.313       
701810_n2a_1    	201909.283        	8254070.412       
701810_n2a_2    	201909.375        	8254070.373       
701811_n2a_1    	200256.173        	8252410.989       
701811_n2a_2    	200256.271        	8252410.968       
701812_n2a_1    	202670.168        	8254720.550       
701812_n2a_2    	202670.267        	8254720.558       
701813_n2a_1    	202016.027        	8253876.066       
701813_n2a_2    	202015.935        	8253876.105       
701815_n2a_1    	202083.668        	8255105.297       
701815_n2a_2    	202083.569        	8255105.279       
701816_n2a_1    	201892.161        	8253868.488       
701816_n2a_2    	201892.116        	8253868.398       
701818_n2a_1    	202201.185        	8254672.391       
701818_n2a_2    	202201.086        	8254672.380       
701819_n2a_1    	201951.454        	8253631.901       
701819_n2a_2    	201951.409        	8253631.812       
701820_n2a_1    	202679.138        	8254443.460       
701820_n2a_2    	202679.237        	8254443.459       
701821_n2a_1    	201921.257        	8253472.674       
701821_n2a_2    	201921.294        	8253472.582       
701822_n2a_1    	202158.517        	8254690.050       
701822_n2a_2    	202158.617        	8254690.059       
701823_n2a_1    	201908.836        	8253480.966       
701823_n2a_2    	201908.760        	8253480.901       
701824_n2a_1    	202149.118        	8254676.511       
701824_n2a_2    	202149.116        	8254676.411       
701825_n2a_1    	202053.826        	8253860.663       
701825_n2a_2    	202053.919        	8253860.626       
701826_n2a_1    	201889.547        	8254032.429       
701826_n2a_2    	201889.447        	8254032.428       
701827_n2a_1    	202152.894        	8254683.479       
701827_n2a_2    	202152.994        	8254683.486       
701829_n2a_1    	202162.173        	8253413.649       
701829_n2a_2    	202162.251        	8253413.712       
701830_n2a_1    	202116.608        	8255121.349       
701830_n2a_2    	202116.509        	8255121.329       
701831_n2a_1    	202269.654        	8253953.598       
701831_n2a_2    	202269.656        	8253953.698       
701832_n2a_1    	202396.586        	8254216.929       
701832_n2a_2    	202396.586        	8254217.029       
701833_n2a_1    	202213.922        	8254673.717       
701833_n2a_2    	202213.823        	8254673.707       
701834_n2a_1    	202203.377        	8253957.615       
701834_n2a_2    	202203.477        	8253957.616       
701835_n2a_1    	201938.146        	8255655.753       
701835_n2a_2    	201938.239        	8255655.790       
701836_n2a_1    	202532.567        	8254003.509       
701836_n2a_2    	202532.667        	8254003.508       
701837_n2a_1    	200732.408        	8253286.514       
701837_n2a_2    	200732.507        	8253286.502       
701838_n2a_1    	202099.101        	8253513.052       
701838_n2a_2    	202099.095        	8253512.952       
701839_n2a_1    	200735.881        	8253282.291       
701839_n2a_2    	200735.867        	8253282.192       
701840_n2a_1    	202479.207        	8253482.676       
701840_n2a_2    	202479.307        	8253482.666       
701841_n2a_1    	201911.117        	8254247.207       
701841_n2a_2    	201911.216        	8254247.208       
701842_n2a_1    	202473.932        	8253467.865       
701842_n2a_2    	202473.914        	8253467.767       
701843_n2a_1    	201926.437        	8254219.871       
701843_n2a_2    	201926.536        	8254219.870       
701844_n2a_1    	202585.036        	8254224.036       
701844_n2a_2    	202584.937        	8254224.051       
701845_n2a_1    	201901.166        	8255672.741       
701845_n2a_2    	201901.130        	8255672.835       
701846_n2a_1    	201670.427        	8254126.633       
701846_n2a_2    	201670.327        	8254126.632       
701847_n2a_1    	202177.998        	8253717.243       
701847_n2a_2    	202178.098        	8253717.241       
701848_n2a_1    	201998.531        	8255634.052       
701848_n2a_2    	201998.514        	8255634.151       
701850_n2a_1    	202203.095        	8253716.166       
701850_n2a_2    	202203.195        	8253716.170       
701851_n2a_1    	201902.523        	8255059.420       
701851_n2a_2    	201902.525        	8255059.519       
701852_n2a_1    	201925.893        	8253820.185       
701852_n2a_2    	201925.801        	8253820.225       
701853_n2a_1    	202428.360        	8253194.257       
701853_n2a_2    	202428.460        	8253194.250       
701854_n2a_1    	201917.885        	8255076.363       
701854_n2a_2    	201917.900        	8255076.265       
701855_n2a_1    	201851.463        	8253882.487       
701855_n2a_2    	201851.417        	8253882.398       
701856_n2a_1    	201703.454        	8254637.766       
701856_n2a_2    	201703.355        	8254637.758       
701857_n2a_1    	201883.811        	8253672.462       
701857_n2a_2    	201883.881        	8253672.534       
701858_n2a_1    	201992.398        	8253566.696       
701858_n2a_2    	201992.472        	8253566.629       
701859_n2a_1    	201789.973        	8253598.106       
701859_n2a_2    	201789.906        	8253598.033       
701860_n2a_1    	201694.172        	8253297.997       
701860_n2a_2    	201694.097        	8253297.931       
701861_n2a_1    	202436.191        	8253480.740       
701861_n2a_2    	202436.174        	8253480.641       
701862_n2a_1    	201920.724        	8253674.654       
701862_n2a_2    	201920.768        	8253674.744       
701864_n2a_1    	202086.267        	8255116.045       
701864_n2a_2    	202086.283        	8255115.946       
701865_n2a_1    	201885.078        	8255625.834       
701865_n2a_2    	201885.114        	8255625.741       
701867_n2a_1    	202037.718        	8255677.471       
701867_n2a_2    	202037.817        	8255677.465       
701869_n2a_1    	202072.987        	8255333.915       
701869_n2a_2    	202072.889        	8255333.895       
701870_n2a_1    	202567.481        	8253955.706       
701870_n2a_2    	202567.500        	8253955.804       
701871_n2a_1    	202343.856        	8255011.728       
701871_n2a_2    	202343.757        	8255011.711       
701872_n2a_1    	202205.143        	8253504.851       
701872_n2a_2    	202205.152        	8253504.950       
701873_n2a_1    	202007.601        	8255528.174       
701873_n2a_2    	202007.700        	8255528.187       
701874_n2a_1    	202399.315        	8254212.699       
701874_n2a_2    	202399.316        	8254212.799       
701875_n2a_1    	202436.526        	8254214.929       
701875_n2a_2    	202436.526        	8254215.029       
701878          	201898.587        	8255679.623       
701879          	201892.072        	8255696.831       
701881          	201890.655        	8255700.568       
701882          	201702.772        	8254944.211       
701883          	202482.363        	8254714.829       
701884          	201778.118        	8253818.733       
701885          	202380.401        	8253156.500       
701886          	202179.286        	8254193.920       
701887          	202113.041        	8255120.608       
701888          	202086.334        	8255115.592       
701889          	202097.027        	8255109.821       
701890          	202021.877        	8255668.942       
701891          	202176.601        	8254669.571       
701892          	202166.371        	8254665.025       
701893          	202174.118        	8254665.737       
701894          	202169.281        	8254040.060       
701895          	202163.590        	8254027.053       
701896          	202185.098        	8254017.567       
701897          	202146.768        	8254024.276       
701898          	202475.538        	8253477.153       
701899          	201899.182        	8254657.268       
701900          	202296.637        	8253634.330       
701901          	202340.817        	8253676.483       
701902          	202380.273        	8253566.625       
701906          	202009.589        	8253235.427       
701908          	202048.660        	8255672.267       
701909          	202087.360        	8255108.007       
701910          	201855.285        	8255061.114       
701911          	202024.703        	8255679.183       
701912          	201787.734        	8254038.785       
701913          	202389.761        	8254234.444       
701914          	202259.401        	8253760.607       
701915          	201920.567        	8253475.111       
701916          	201922.914        	8253469.581       
701917          	202007.862        	8253552.593       
701918          	202013.822        	8253547.157       
701919          	202373.734        	8253488.573       
701920          	202436.659        	8253483.664       
701921          	202296.425        	8253275.645       
701922          	202223.811        	8252964.324       
701923          	202626.455        	8254220.884       
MEDIDOR.001     	201926.088        	8255668.898       
MEDIDOR.002     	202100.495        	8255110.437       
MEDIDOR.003     	202170.164        	8254665.374       
MEDIDOR.004     	202176.577        	8254021.878       
MEDIDOR.005     	202161.340        	8254022.580       
VRPFORUM_n2a_1  	201687.300        	8253297.853       
VRPFORUM_n2a_2  	201687.236        	8253297.930       
VRP.N.001_n2a_1 	202300.797        	8255150.357       
VRP.N.001_n2a_2 	202300.895        	8255150.378       
VRP.N.002_n2a_1 	202486.798        	8253479.063       
VRP.N.002_n2a_2 	202486.783        	8253478.965       
VRP.N.003_n2a_1 	202105.980        	8253154.315       
VRP.N.003_n2a_2 	202105.927        	8253154.400       
VRP.N.004_n2a_1 	201894.578        	8253683.140       
VRP.N.004_n2a_2 	201894.649        	8253683.210       
VRP.N.005_n2a_1 	200621.438        	8252931.971       
VRP.N.005_n2a_2 	200621.456        	8252932.070       
VRP.N.006_n2a_1 	200563.366        	8252632.847       
VRP.N.006_n2a_2 	200563.442        	8252632.912       
VRPPRN1_n2a_1   	202179.317        	8254192.226       
VRPPRN1_n2a_2   	202179.316        	8254192.326       
VRPPRN2_n2a_1   	200719.620        	8253288.063       
VRPPRN2_n2a_2   	200719.719        	8253288.051       
VRPPRN3_n2a_1   	202132.586        	8254664.964       
VRPPRN3_n2a_2   	202132.486        	8254664.956       
VRPPRN4_n2a_1   	202207.769        	8254673.045       
VRPPRN4_n2a_2   	202207.670        	8254673.035       
VRPPRN5_n2a_1   	202198.258        	8253715.831       
VRPPRN5_n2a_2   	202198.358        	8253715.837       
RAP.PRN.002     	201877.996        	8255733.958       
RAP.PRN.001     	201885.597        	8253734.305       

[VERTICES]
;Link            	X-Coord           	Y-Coord
701421          	202202.449        	8253508.013       
701421          	202199.724        	8253508.268       
701070          	202150.414        	8254454.870       
701753          	202175.785        	8254026.433       
700416          	201922.585        	8251845.222       
700765          	201740.966        	8255265.480       
701780          	201887.898        	8253731.994       
701780          	201863.618        	8253705.574       
701780          	202092.277        	8253494.306       
701780          	202050.883        	8253448.711       
701780          	202003.053        	8253422.154       
701780          	201953.597        	8253397.765       
701780          	202039.843        	8253252.648       
701780          	202039.843        	8253252.648       
700535          	202073.660        	8255334.037       
701705          	200633.034        	8252995.708       
701705          	200636.928        	8253009.187       
701705          	200637.913        	8253023.023       
701705          	200641.646        	8253048.697       
701705          	200645.538        	8253063.733       
701705          	200658.346        	8253132.918       
701705          	200674.206        	8253216.798       
701430          	201691.267        	8254636.823       
700735          	202020.216        	8252991.866       
701495          	201460.078        	8253568.934       
701495          	201467.006        	8253557.937       
701495          	201473.934        	8253548.748       
701495          	201479.667        	8253542.876       
701495          	201483.251        	8253539.290       
701164          	201775.277        	8254328.539       
701164          	201789.807        	8254328.539       
701539          	201234.702        	8253486.214       
701598          	202253.797        	8254633.060       
700542          	202247.677        	8253548.969       
701056          	202107.061        	8253613.392       
701159          	202174.657        	8254691.620       
701159          	202172.727        	8254691.449       
701817          	202585.595        	8254226.992       
700783          	201731.031        	8253671.023       
700631          	202346.268        	8252843.008       
701694          	200869.522        	8252695.490       
700820          	201707.631        	8254626.309       
701327          	201898.894        	8254929.209       
701299          	202051.835        	8255679.298       
701299          	202055.687        	8255681.065       
701299          	202059.538        	8255682.832       
701299          	202061.344        	8255683.661       
701299          	202063.086        	8255684.620       
701299          	202064.824        	8255685.585       
701299          	202066.451        	8255686.490       
701299          	202068.047        	8255687.446       
701299          	202069.644        	8255688.401       
701299          	202071.392        	8255689.446       
701299          	202072.944        	8255690.843       
701299          	202074.797        	8255691.691       
701299          	202086.638        	8255697.111       
701299          	202098.479        	8255702.532       
701155          	201906.124        	8254888.993       
700368          	201167.267        	8253378.575       
700368          	200999.606        	8253329.452       
700346          	202045.388        	8253698.840       
700346          	202047.321        	8253698.805       
700346          	202049.347        	8253698.769       
700346          	202063.419        	8253698.446       
700918          	202147.486        	8255126.190       
700918          	202146.321        	8255125.970       
700918          	202145.157        	8255125.750       
700918          	202139.807        	8255124.739       
700918          	202134.317        	8255124.604       
700918          	202128.962        	8255123.623       
700918          	202125.373        	8255122.965       
700918          	202121.785        	8255122.308       
701733          	202096.156        	8255115.705       
701733          	202113.229        	8255119.334       
700169          	202039.694        	8255556.240       
701794          	201795.009        	8254039.058       
701794          	201794.738        	8254074.965       
700030          	201980.356        	8255298.307       
700477          	202193.417        	8253977.509       
701754          	202159.119        	8254018.168       
700330          	201903.207        	8254060.693       
701311          	201700.997        	8255546.055       
701311          	201699.162        	8255545.321       
701311          	201697.321        	8255544.580       
701340          	202276.750        	8252115.540       
701340          	202264.957        	8252095.257       
701340          	202263.436        	8252093.136       
700278          	202153.217        	8253582.269       
700491          	202117.881        	8255123.971       
700491          	202123.288        	8255124.409       
700491          	202128.670        	8255125.058       
700491          	202137.520        	8255126.125       
700491          	202146.328        	8255127.539       
700338          	202084.184        	8255113.024       
700406          	202540.673        	8253808.713       
700432          	202078.286        	8255632.860       
701443          	201860.302        	8253550.874       
700640          	202011.921        	8255528.709       
700640          	202013.750        	8255528.951       
700640          	202015.571        	8255529.246       
700640          	202015.844        	8255529.290       
700640          	202016.116        	8255529.343       
701043          	202344.338        	8252835.038       
700134          	202013.343        	8255703.422       
700134          	201933.382        	8255674.925       
700134          	201931.062        	8255674.101       
700865          	202012.439        	8255552.648       
701363          	201916.047        	8253674.165       
700650          	202225.997        	8254548.209       
700180          	202070.639        	8253839.813       
700855          	202146.337        	8254689.037       
701562          	202144.357        	8255053.257       
701562          	202153.809        	8255054.278       
701562          	202163.179        	8255055.856       
701280          	202326.529        	8252264.954       
701280          	202306.023        	8252188.996       
701689          	200563.946        	8252644.807       
701689          	200563.128        	8252647.290       
701689          	200562.747        	8252649.386       
701689          	200562.366        	8252651.101       
701689          	200561.985        	8252653.197       
701689          	200561.476        	8252655.047       
701689          	200561.032        	8252657.580       
700049          	202194.836        	8253715.694       
700768          	201890.077        	8253697.429       
700768          	201889.146        	8253698.361       
700079          	201914.172        	8253485.791       
701747          	202166.165        	8254667.228       
701747          	202176.666        	8254668.143       
701686          	200884.859        	8252680.571       
701686          	200886.090        	8252677.864       
701686          	200887.813        	8252675.402       
701686          	200888.798        	8252673.925       
701686          	200890.767        	8252669.249       
701686          	200891.505        	8252666.049       
701686          	200891.998        	8252663.587       
701686          	200892.727        	8252661.177       
701686          	200893.228        	8252657.680       
701686          	200893.228        	8252655.464       
701686          	200893.277        	8252654.377       
701686          	200892.736        	8252650.049       
701686          	200892.490        	8252647.096       
701686          	200892.167        	8252644.907       
701686          	200891.259        	8252642.173       
701686          	200890.157        	8252638.887       
701686          	200888.552        	8252636.019       
700690          	201954.350        	8253637.464       
701464          	202338.978        	8252835.098       
701464          	202329.498        	8252829.578       
701464          	202325.938        	8252827.358       
701464          	202324.218        	8252824.978       
701464          	202323.038        	8252822.478       
701464          	202321.858        	8252818.418       
701464          	202317.638        	8252808.558       
701464          	202311.458        	8252794.358       
701464          	202305.258        	8252781.598       
701464          	202298.418        	8252768.318       
701464          	202290.518        	8252754.378       
701464          	202276.418        	8252731.378       
701464          	202261.678        	8252709.938       
701464          	202251.678        	8252693.618       
701464          	202254.198        	8252689.938       
701464          	202255.818        	8252688.898       
701807          	201977.543        	8253523.531       
701807          	201998.801        	8253541.699       
700503          	202047.321        	8253698.805       
700972          	201759.514        	8253644.881       
700644          	201968.747        	8254219.999       
700939          	201775.077        	8254328.539       
701675          	201518.411        	8253200.171       
701675          	201526.239        	8253197.124       
701675          	201540.468        	8253189.777       
701675          	201550.272        	8253187.264       
701675          	201555.501        	8253187.621       
701709          	200578.405        	8252645.717       
701688          	200716.554        	8252829.419       
700731          	202319.667        	8253320.629       
701738          	202021.804        	8255669.353       
701738          	202024.653        	8255669.773       
701290          	202184.157        	8254196.559       
701290          	202183.917        	8254196.559       
701760          	202487.223        	8253481.874       
701273          	201695.657        	8254126.689       
701273          	201694.371        	8254126.690       
701273          	201691.697        	8254126.690       
701587          	202044.067        	8253606.639       
700533          	202071.810        	8255333.640       
701398          	202071.810        	8255333.640       
700853          	202212.567        	8253716.665       
701808          	201954.370        	8253496.857       
701808          	201961.481        	8253506.273       
701808          	201978.980        	8253521.470       
701395          	201699.162        	8255545.321       
701395          	201699.122        	8255558.693       
700170          	202172.727        	8254691.449       
700280          	202179.343        	8254187.930       
701687          	200855.717        	8252550.077       
701687          	200855.347        	8252549.154       
701687          	200854.936        	8252548.549       
701687          	200854.580        	8252548.214       
701687          	200853.724        	8252547.752       
701687          	200853.248        	8252547.639       
701687          	200852.517        	8252547.628       
701687          	200851.807        	8252547.807       
701685          	200790.680        	8252768.823       
701380          	202111.275        	8255120.241       
701380          	202109.563        	8255119.827       
700923          	202396.547        	8254240.499       
701759          	202486.342        	8253476.048       
701755          	202177.411        	8254017.084       
701462          	202198.901        	8253006.129       
701462          	202134.834        	8253110.873       
701282          	202107.061        	8253613.392       
700177          	202239.596        	8252063.599       
700177          	202227.465        	8252049.756       
700851          	202179.231        	8253426.515       
700440          	201979.883        	8255519.899       
700440          	201982.239        	8255520.688       
700440          	201984.595        	8255521.477       
700440          	201989.232        	8255523.030       
700440          	201993.577        	8255525.555       
700440          	201998.369        	8255526.529       
700440          	202000.651        	8255526.993       
700440          	202002.934        	8255527.456       
701593          	202470.998        	8253646.649       
700743          	202145.110        	8251961.761       
700743          	202125.232        	8251945.911       
700051          	201811.137        	8253596.509       
700983          	202471.687        	8253676.749       
701672          	201104.514        	8253238.733       
701672          	201357.254        	8253205.633       
700734          	202242.404        	8252874.100       
700734          	202244.214        	8252874.594       
700734          	202245.529        	8252875.582       
700734          	202246.598        	8252876.898       
700734          	202247.339        	8252878.462       
700734          	202247.628        	8252881.686       
700734          	202247.951        	8252884.939       
700520          	202085.327        	8253481.939       
701581          	202046.617        	8253662.129       
701557          	201695.689        	8253704.521       
700148          	201902.965        	8251827.721       
701185          	202048.616        	8251899.110       
701653          	202229.782        	8252619.048       
701653          	202218.517        	8252604.955       
701653          	202212.400        	8252597.325       
701653          	202206.903        	8252594.575       
701653          	202201.407        	8252592.179       
701653          	202194.669        	8252590.050       
701788          	202022.213        	8255681.616       
701788          	202025.059        	8255681.141       
701009          	202619.347        	8254217.589       
701038          	201909.216        	8255649.488       
701189          	202162.462        	8253823.870       
701189          	202124.948        	8253832.874       
700154          	202217.138        	8253721.203       
701259          	202140.237        	8254660.061       
701259          	202140.951        	8254659.583       
701259          	202141.649        	8254659.070       
701259          	202142.068        	8254658.761       
701259          	202142.424        	8254658.380       
701259          	202142.758        	8254657.981       
701259          	202142.892        	8254657.816       
701259          	202143.019        	8254657.646       
701259          	202143.712        	8254656.704       
701259          	202144.447        	8254655.797       
701259          	202144.977        	8254654.748       
701259          	202145.209        	8254654.289       
701259          	202145.379        	8254653.809       
701259          	202145.548        	8254653.328       
701259          	202145.748        	8254652.761       
701259          	202145.948        	8254652.194       
701259          	202146.147        	8254651.626       
701259          	202146.496        	8254650.629       
701259          	202146.843        	8254649.633       
701259          	202147.185        	8254648.633       
701259          	202147.794        	8254646.852       
701259          	202148.265        	8254645.018       
701259          	202148.562        	8254643.161       
701259          	202148.964        	8254640.641       
701259          	202149.367        	8254638.121       
700832          	202166.374        	8252861.216       
701612          	202181.680        	8254590.569       
701612          	202181.644        	8254621.570       
701612          	202181.607        	8254652.570       
701612          	202181.606        	8254653.033       
701612          	202181.604        	8254653.496       
701612          	202181.619        	8254653.959       
701612          	202181.668        	8254655.386       
701612          	202182.685        	8254656.610       
701612          	202183.527        	8254657.791       
701612          	202184.355        	8254658.951       
701612          	202185.198        	8254660.032       
701612          	202186.107        	8254661.110       
701612          	202187.353        	8254662.587       
701612          	202188.546        	8254664.069       
701612          	202190.043        	8254665.318       
701612          	202190.707        	8254665.872       
701612          	202191.447        	8254666.294       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
202110.121        	8255120.835       	"(F)"	

[BACKDROP]
  DIMENSIONS  	200083.327        	8251590.063       	202938.896        	8255959.679       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
