6424              	1138.52001953125	0.035494        	RAP.PRN.002   	;
6425              	1141.969970703125	0.0             	RAP.PRN.002   	;
6426              	1141.650024414062	0.040509        	RAP.PRN.002   	;
6427              	1141.140014648438	0.169632        	RAP.PRN.002   	;
6428              	1140.819946289062	0.090741        	RAP.PRN.002   	;
6429              	1140.27001953125	0.045062        	RAP.PRN.002   	;
6430              	1143.400024414062	0.0             	RAP.PRN.002   	;
6431              	1143.670043945312	0.0             	VZ1.DMC.PRN.002	;
6432              	1158.099975585938	0.0             	VZ1.DMC.PRN.001	;
6433              	1158.099975585938	0.029475        	VZ1.DMC.PRN.001	;
6434              	1150.099975585938	0.0             	VZ1.DMC.PRN.001	;
6435              	1144.260009765625	0.00571         	RAP.PRN.002   	;
6436              	1156.300048828125	0.016667        	VZ1.DMC.PRN.001	;
6437              	1152.449951171875	0.030478        	RAP.PRN.002   	;
6438              	1156.489990234375	0.023688        	VZ1.DMC.PRN.001	;
6439              	1150.589965820312	0.107022        	VZ1.DMC.PRN.002	;
6440              	1150.7099609375 	0.060031        	VZ1.DMC.PRN.002	;
6441              	1149.469970703125	0.065664        	VZ1.DMC.PRN.002	;
6442              	1149.630004882812	0.049846        	VZ1.DMC.PRN.002	;
6443              	1155.0          	0.01412         	VZ1.DMC.PRN.001	;
6444              	1155.0          	0.0             	VZ1.DMC.PRN.001	;
6445              	1138.420043945312	0.0             	VZ1.DMC.PRN.003	;
6446              	1147.630004882812	0.072222        	VZ1.DMC.PRN.002	;
6447              	1145.920043945312	0.143397        	VZ1.DMC.PRN.002	;
6448              	1155.0          	0.300297        	VZ1.DMC.PRN.001	;
6449              	1154.239990234375	0.064892        	VZ1.DMC.PRN.001	;
6450              	1138.81005859375	0.038117        	VZ1.DMC.PRN.003	;
6451              	1138.819946289062	0.100334        	VZ1.DMC.PRN.003	;
6452              	1158.609985351562	0.250959        	VZ1.DMC.PRN.001	;
6453              	1159.130004882812	0.354541        	VZ1.DMC.PRN.001	;
6454              	1154.43994140625	0.061188        	VZ1.DMC.PRN.001	;
6490              	1131.47998046875	0.0             	RAP.PRN.002   	;
6491              	1131.390014648438	0.007812        	RAP.PRN.002   	;
6492              	1129.260009765625	0.144632        	RAP.PRN.002   	;
6493              	1129.449951171875	0.054012        	RAP.PRN.002   	;
6494              	1135.0          	0.074923        	RAP.PRN.002   	;
6495              	1130.900024414062	0.099383        	RAP.PRN.002   	;
6496              	1135.0          	0.0             	RAP.PRN.002   	;
6497              	1135.0          	0.0             	RAP.PRN.002   	;
6498              	1135.0          	0.039583        	RAP.PRN.002   	;
6499              	1135.0          	0.005478        	RAP.PRN.002   	;
6500              	1132.0400390625 	0.0             	RAP.PRN.002   	;
6501              	1133.739990234375	0.021682        	RAP.PRN.002   	;
6502              	1135.0          	0.242284        	RAP.PRN.002   	;
6503              	1131.9599609375 	0.0             	RAP.PRN.002   	;
6504              	1126.410034179688	0.0             	RAP.PRN.002   	;
6505              	1141.06005859375	0.1542          	RAP.PRN.002   	;
6506              	1140.589965820312	0.221445        	RAP.PRN.002   	;
6507              	1140.0          	0.053395        	RAP.PRN.002   	;
6508              	1140.0          	0.009336        	RAP.PRN.002   	;
6509              	1140.0          	0.0             	RAP.PRN.002   	;
6510              	1140.0          	0.0             	RAP.PRN.002   	;
6511              	1140.0          	0.0             	RAP.PRN.002   	;
6512              	1140.0          	0.0             	RAP.PRN.002   	;
6513              	1140.0          	0.0             	RAP.PRN.002   	;
6514              	1140.0          	0.008796        	RAP.PRN.002   	;
6515              	1140.0          	0.010108        	RAP.PRN.002   	;
6516              	1140.0          	0.014738        	RAP.PRN.002   	;
6517              	1136.280029296875	0.008642        	RAP.PRN.002   	;
6518              	1137.47998046875	0.071836        	RAP.PRN.002   	;
6519              	1139.97998046875	0.021914        	RAP.PRN.002   	;
6520              	1140.2099609375 	0.123876        	RAP.PRN.002   	;
6521              	1135.56005859375	0.10841         	RAP.PRN.002   	;
6522              	1137.75         	0.471086        	RAP.PRN.002   	;
6523              	1137.56005859375	0.040123        	RAP.PRN.002   	;
6524              	1134.2900390625 	0.06142         	RAP.PRN.002   	;
6525              	1135.9599609375 	0.0             	RAP.PRN.002   	;
6526              	1140.030029296875	0.073302        	RAP.PRN.002   	;
6527              	1140.829956054688	0.003395        	RAP.PRN.002   	;
6528              	1141.25         	0.069599        	RAP.PRN.002   	;
6529              	1141.829956054688	0.004707        	RAP.PRN.002   	;
6530              	1136.329956054688	0.008025        	RAP.PRN.002   	;
6531              	1137.369995117188	0.031327        	RAP.PRN.002   	;
6532              	1138.7900390625 	0.131592        	RAP.PRN.002   	;
6533              	1140.160034179688	0.011574        	RAP.PRN.002   	;
6534              	1142.219970703125	0.00463         	RAP.PRN.002   	;
6535              	1152.650024414062	0.010108        	RAP.PRN.002   	;
6536              	1152.650024414062	0.0             	RAP.PRN.002   	;
6537              	1157.0400390625 	0.007022        	RAP.PRN.002   	;
6538              	1155.530029296875	0.005324        	RAP.PRN.002   	;
6539              	1155.140014648438	0.004861        	RAP.PRN.002   	;
6540              	1154.930053710938	0.011111        	RAP.PRN.002   	;
6541              	1154.609985351562	0.018133        	RAP.PRN.002   	;
6542              	1154.099975585938	0.001389        	RAP.PRN.002   	;
6543              	1153.819946289062	0.010224        	RAP.PRN.002   	;
6544              	1146.449951171875	0.116314        	RAP.PRN.002   	;
6545              	1146.410034179688	0.024691        	RAP.PRN.002   	;
6546              	1145.47998046875	0.071065        	RAP.PRN.002   	;
6547              	1142.02001953125	0.021451        	RAP.PRN.002   	;
6548              	1152.22998046875	0.021605        	RAP.PRN.002   	;
6549              	1152.27001953125	0.0             	RAP.PRN.002   	;
6550              	1152.27001953125	0.0             	RAP.PRN.002   	;
6551              	1152.050048828125	0.0             	RAP.PRN.002   	;
6552              	1152.050048828125	0.0             	RAP.PRN.002   	;
6553              	1152.0          	0.0             	RAP.PRN.002   	;
6554              	1152.0          	0.0             	RAP.PRN.002   	;
6555              	1151.010009765625	0.045139        	RAP.PRN.002   	;
6556              	1150.900024414062	0.151267        	RAP.PRN.002   	;
6557              	1150.949951171875	0.007485        	RAP.PRN.002   	;
6558              	1150.910034179688	0.129663        	RAP.PRN.002   	;
6559              	1150.9599609375 	0.03588         	RAP.PRN.002   	;
6560              	1150.319946289062	0.02091         	RAP.PRN.002   	;
6561              	1150.829956054688	0.13869         	RAP.PRN.002   	;
6562              	1150.280029296875	0.042207        	RAP.PRN.002   	;
6563              	1135.0          	0.0             	RAP.PRN.002   	;
6564              	1135.0          	0.0             	RAP.PRN.002   	;
6565              	1135.0          	0.064429        	RAP.PRN.002   	;
6566              	1134.140014648438	0.005478        	RAP.PRN.002   	;
6567              	1141.339965820312	0.0             	RAP.PRN.002   	;
6568              	1151.910034179688	0.141931        	RAP.PRN.002   	;
6569              	1146.97998046875	0.0             	RAP.PRN.002   	;
6570              	1146.670043945312	0.026312        	RAP.PRN.002   	;
6571              	1146.489990234375	0.019367        	RAP.PRN.002   	;
6572              	1146.329956054688	0.015586        	RAP.PRN.002   	;
6573              	1147.170043945312	0.012731        	RAP.PRN.002   	;
6574              	1146.829956054688	0.032022        	RAP.PRN.002   	;
6575              	1149.989990234375	0.0             	RAP.PRN.002   	;
6576              	1147.72998046875	0.037397        	RAP.PRN.002   	;
6577              	1147.420043945312	0.121329        	RAP.PRN.002   	;
6578              	1146.9599609375 	0.048688        	RAP.PRN.002   	;
6579              	1148.339965820312	0.033719        	RAP.PRN.002   	;
6580              	1147.849975585938	0.015664        	RAP.PRN.002   	;
6581              	1147.420043945312	0.116314        	RAP.PRN.002   	;
6582              	1148.77001953125	0.0             	RAP.PRN.002   	;
6583              	1151.52001953125	0.010802        	RAP.PRN.002   	;
6584              	1151.31005859375	0.011728        	RAP.PRN.002   	;
6585              	1151.109985351562	0.022222        	RAP.PRN.002   	;
6586              	1150.880004882812	0.01659         	RAP.PRN.002   	;
6587              	1150.4599609375 	0.004475        	RAP.PRN.002   	;
6588              	1150.300048828125	0.11304         	RAP.PRN.002   	;
6589              	1150.160034179688	0.133598        	RAP.PRN.002   	;
6590              	1150.0          	0.376179        	RAP.PRN.002   	;
6591              	1149.670043945312	0.024228        	RAP.PRN.002   	;
6592              	1158.420043945312	0.0             	RAP.PRN.002   	;
6593              	1158.449951171875	0.0             	RAP.PRN.002   	;
6594              	1158.449951171875	0.0             	RAP.PRN.002   	;
6595              	1158.449951171875	0.002855        	RAP.PRN.002   	;
6596              	1159.430053710938	0.013426        	RAP.PRN.002   	;
6597              	1159.430053710938	0.01088         	RAP.PRN.002   	;
6598              	1159.420043945312	0.005093        	RAP.PRN.002   	;
6599              	1159.31005859375	0.008025        	RAP.PRN.002   	;
6600              	1159.430053710938	0.020602        	RAP.PRN.002   	;
6601              	1159.239990234375	0.002623        	RAP.PRN.002   	;
6602              	1158.589965820312	0.005015        	RAP.PRN.002   	;
6603              	1158.68994140625	0.002315        	RAP.PRN.002   	;
6604              	1159.130004882812	0.02091         	RAP.PRN.002   	;
6605              	1159.469970703125	0.015818        	RAP.PRN.002   	;
6606              	1159.469970703125	0.010417        	RAP.PRN.002   	;
6607              	1159.569946289062	0.009491        	RAP.PRN.002   	;
6608              	1159.969970703125	0.007793        	RAP.PRN.002   	;
6609              	1160.25         	0.00625         	RAP.PRN.002   	;
6610              	1160.219970703125	0.01088         	RAP.PRN.002   	;
6611              	1160.099975585938	0.011728        	RAP.PRN.002   	;
6612              	1159.910034179688	0.134138        	RAP.PRN.002   	;
6613              	1160.079956054688	0.133675        	RAP.PRN.002   	;
6614              	1159.969970703125	0.009491        	RAP.PRN.002   	;
6615              	1160.069946289062	0.003395        	RAP.PRN.002   	;
6616              	1159.97998046875	0.009259        	RAP.PRN.002   	;
6617              	1159.93994140625	0.015972        	RAP.PRN.002   	;
6618              	1159.930053710938	0.012731        	RAP.PRN.002   	;
6619              	1159.93994140625	0.00841         	RAP.PRN.002   	;
6620              	1160.069946289062	0.011034        	RAP.PRN.002   	;
6621              	1160.31005859375	1.066854        	RAP.PRN.002   	;
6622              	1160.170043945312	0.007022        	RAP.PRN.002   	;
6623              	1160.079956054688	0.165619        	RAP.PRN.002   	;
6624              	1160.18994140625	0.019676        	RAP.PRN.002   	;
6625              	1160.010009765625	0.014429        	RAP.PRN.002   	;
6626              	1160.079956054688	0.020525        	RAP.PRN.002   	;
6627              	1159.859985351562	0.032176        	RAP.PRN.002   	;
6628              	1159.609985351562	0.142008        	RAP.PRN.002   	;
6629              	1159.380004882812	0.032485        	RAP.PRN.002   	;
6630              	1159.010009765625	0.024537        	RAP.PRN.002   	;
6631              	1158.949951171875	0.013272        	RAP.PRN.002   	;
6632              	1158.650024414062	0.0125          	RAP.PRN.002   	;
6633              	1158.420043945312	0.011883        	RAP.PRN.002   	;
6634              	1158.2900390625 	0.1292          	RAP.PRN.002   	;
6635              	1157.949951171875	0.121792        	RAP.PRN.002   	;
6636              	1152.0          	0.0             	RAP.PRN.002   	;
6637              	1151.77001953125	0.0             	RAP.PRN.002   	;
6638              	1151.619995117188	0.013349        	RAP.PRN.002   	;
6639              	1159.18994140625	0.002392        	RAP.PRN.002   	;
6640              	1159.150024414062	0.04591         	RAP.PRN.002   	;
6641              	1154.579956054688	0.028009        	RAP.PRN.002   	;
6642              	1154.56005859375	0.065355        	RAP.PRN.002   	;
6643              	1154.5          	0.058951        	RAP.PRN.002   	;
6644              	1154.680053710938	0.062809        	RAP.PRN.002   	;
6645              	1154.670043945312	0.035494        	RAP.PRN.002   	;
6646              	1154.319946289062	0.016898        	RAP.PRN.002   	;
6647              	1154.219970703125	0.000694        	RAP.PRN.002   	;
6648              	1155.52001953125	0.014249        	RAP.PRN.002   	;
6649              	1155.609985351562	0.020988        	RAP.PRN.002   	;
6650              	1155.56005859375	0.028472        	RAP.PRN.002   	;
6651              	1155.670043945312	0.150882        	RAP.PRN.002   	;
6652              	1155.43994140625	0.028549        	RAP.PRN.002   	;
6653              	1155.0          	0.021605        	RAP.PRN.002   	;
6654              	1155.06005859375	0.016204        	RAP.PRN.002   	;
6655              	1155.0          	0.075154        	RAP.PRN.002   	;
6656              	1155.0          	0.029938        	RAP.PRN.002   	;
6657              	1155.0          	0.022222        	RAP.PRN.002   	;
6658              	1155.0          	0.03287         	RAP.PRN.002   	;
6659              	1155.0          	0.039275        	RAP.PRN.002   	;
6660              	1154.930053710938	0.02091         	RAP.PRN.002   	;
6661              	1156.619995117188	0.0             	RAP.PRN.002   	;
6662              	1156.619995117188	0.011034        	RAP.PRN.002   	;
6663              	1156.619995117188	0.12511         	RAP.PRN.002   	;
6664              	1156.56005859375	0.016667        	RAP.PRN.002   	;
6665              	1156.630004882812	0.021373        	RAP.PRN.002   	;
6666              	1156.400024414062	0.01412         	RAP.PRN.002   	;
6667              	1156.400024414062	0.010108        	RAP.PRN.002   	;
6668              	1156.180053710938	0.009722        	RAP.PRN.002   	;
6669              	1156.180053710938	0.005247        	RAP.PRN.002   	;
6670              	1155.989990234375	0.007485        	RAP.PRN.002   	;
6671              	1156.06005859375	0.01142         	RAP.PRN.002   	;
6672              	1156.109985351562	0.00841         	RAP.PRN.002   	;
6673              	1156.109985351562	0.007176        	RAP.PRN.002   	;
6674              	1155.920043945312	0.014352        	RAP.PRN.002   	;
6675              	1155.7099609375 	0.01767         	RAP.PRN.002   	;
6676              	1155.52001953125	0.030864        	RAP.PRN.002   	;
6677              	1155.359985351562	0.147641        	RAP.PRN.002   	;
6678              	1155.170043945312	0.022299        	RAP.PRN.002   	;
6679              	1155.219970703125	0.019676        	RAP.PRN.002   	;
6680              	1155.0400390625 	0.016667        	RAP.PRN.002   	;
6681              	1155.06005859375	0.015201        	RAP.PRN.002   	;
6682              	1157.510009765625	0.001775        	RAP.PRN.002   	;
6683              	1157.430053710938	0.01196         	RAP.PRN.002   	;
6684              	1157.630004882812	0.036883        	RAP.PRN.002   	;
6685              	1157.359985351562	0.178968        	RAP.PRN.002   	;
6686              	1157.069946289062	0.047608        	RAP.PRN.002   	;
6687              	1156.68994140625	0.040201        	RAP.PRN.002   	;
6688              	1156.550048828125	0.05463         	RAP.PRN.002   	;
6689              	1156.2099609375 	0.046914        	RAP.PRN.002   	;
6690              	1158.339965820312	0.004707        	RAP.PRN.002   	;
6691              	1158.449951171875	0.022531        	RAP.PRN.002   	;
6692              	1158.420043945312	0.023457        	RAP.PRN.002   	;
6693              	1158.319946289062	0.036806        	RAP.PRN.002   	;
6694              	1158.219970703125	0.148413        	RAP.PRN.002   	;
6695              	1158.089965820312	0.037809        	RAP.PRN.002   	;
6696              	1157.890014648438	0.043364        	RAP.PRN.002   	;
6697              	1157.719970703125	0.020139        	RAP.PRN.002   	;
6698              	1157.5400390625 	0.031173        	RAP.PRN.002   	;
6699              	1157.280029296875	0.046528        	RAP.PRN.002   	;
6700              	1157.010009765625	0.026389        	RAP.PRN.002   	;
6701              	1156.7099609375 	0.041667        	RAP.PRN.002   	;
6702              	1156.4599609375 	0.018673        	RAP.PRN.002   	;
6703              	1150.079956054688	0.00409         	RAP.PRN.002   	;
6704              	1150.329956054688	0.134987        	RAP.PRN.002   	;
6705              	1154.420043945312	0.001157        	RAP.PRN.002   	;
6706              	1154.319946289062	0.136761        	RAP.PRN.002   	;
6707              	1154.119995117188	0.171792        	RAP.PRN.002   	;
6708              	1154.079956054688	0.021373        	RAP.PRN.002   	;
6709              	1155.2900390625 	0.006481        	RAP.PRN.002   	;
6710              	1154.68994140625	0.006173        	RAP.PRN.002   	;
6711              	1156.5          	0.000694        	RAP.PRN.002   	;
6712              	1156.349975585938	0.129354        	RAP.PRN.002   	;
6713              	1156.43994140625	0.027469        	RAP.PRN.002   	;
6714              	1156.349975585938	0.020602        	RAP.PRN.002   	;
6715              	1156.219970703125	0.0             	RAP.PRN.002   	;
6716              	1157.400024414062	0.0             	RAP.PRN.002   	;
6717              	1157.18994140625	0.006559        	RAP.PRN.002   	;
6718              	1156.68994140625	0.00571         	RAP.PRN.002   	;
6719              	1157.140014648438	0.0             	RAP.PRN.002   	;
6720              	1157.27001953125	0.034645        	RAP.PRN.002   	;
6721              	1157.369995117188	0.090792        	RAP.PRN.002   	;
6722              	1157.47998046875	0.023765        	RAP.PRN.002   	;
6723              	1150.569946289062	0.01412         	RAP.PRN.002   	;
6724              	1151.52001953125	0.0             	RAP.PRN.002   	;
6725              	1146.180053710938	0.007022        	RAP.PRN.002   	;
6726              	1146.349975585938	0.012269        	RAP.PRN.002   	;
6727              	1146.530029296875	0.0             	RAP.PRN.002   	;
6728              	1149.400024414062	0.015278        	RAP.PRN.002   	;
6729              	1149.050048828125	0.0             	RAP.PRN.002   	;
6730              	1140.089965820312	0.0             	RAP.PRN.002   	;
6731              	1158.609985351562	0.127502        	RAP.PRN.002   	;
6732              	1158.420043945312	0.033488        	RAP.PRN.002   	;
6733              	1158.219970703125	0.018519        	RAP.PRN.002   	;
6734              	1158.150024414062	0.006173        	RAP.PRN.002   	;
6735              	1158.93994140625	0.016435        	RAP.PRN.002   	;
6736              	1158.880004882812	0.018904        	RAP.PRN.002   	;
6737              	1154.430053710938	0.006713        	RAP.PRN.002   	;
6738              	1154.829956054688	0.01358         	RAP.PRN.002   	;
6739              	1155.109985351562	0.140311        	RAP.PRN.002   	;
6740              	1155.43994140625	0.008333        	RAP.PRN.002   	;
6741              	1155.550048828125	0.034028        	RAP.PRN.002   	;
6742              	1156.319946289062	0.043596        	RAP.PRN.002   	;
6743              	1156.43994140625	0.023225        	RAP.PRN.002   	;
6744              	1156.760009765625	0.132132        	RAP.PRN.002   	;
6745              	1157.4599609375 	0.042014        	RAP.PRN.002   	;
6746              	1157.589965820312	0.029861        	RAP.PRN.002   	;
6747              	1158.050048828125	0.012191        	RAP.PRN.002   	;
6748              	1158.180053710938	0.016204        	RAP.PRN.002   	;
6749              	1159.329956054688	0.010417        	RAP.PRN.002   	;
6750              	1158.93994140625	0.005556        	RAP.PRN.002   	;
6751              	1158.369995117188	0.021605        	RAP.PRN.002   	;
6752              	1157.27001953125	0.148721        	RAP.PRN.002   	;
6753              	1156.27001953125	0.271825        	RAP.PRN.002   	;
6754              	1162.839965820312	0.02392         	RAP.PRN.002   	;
6755              	1161.569946289062	0.030324        	RAP.PRN.002   	;
6756              	1162.5400390625 	0.02446         	RAP.PRN.002   	;
6757              	1163.199951171875	0.035571        	RAP.PRN.002   	;
6758              	1161.2099609375 	0.0             	RAP.PRN.002   	;
6759              	1161.75         	0.0             	RAP.PRN.002   	;
6760              	1161.969970703125	0.0             	RAP.PRN.002   	;
6761              	1162.77001953125	0.0             	RAP.PRN.002   	;
6762              	1163.280029296875	0.0             	RAP.PRN.002   	;
6763              	1164.010009765625	0.0             	RAP.PRN.002   	;
6764              	1164.119995117188	0.0             	RAP.PRN.002   	;
6765              	1141.219970703125	0.150573        	VZ1.DMC.PRN.003	;
6766              	1142.7900390625 	0.0             	VZ1.DMC.PRN.003	;
6767              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
6768              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
6769              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
6770              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
6771              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
6772              	1140.119995117188	0.012114        	VZ1.DMC.PRN.003	;
6773              	1140.359985351562	0.167008        	VZ1.DMC.PRN.003	;
6774              	1140.81005859375	0.16724         	VZ1.DMC.PRN.003	;
6775              	1140.0          	0.050154        	VZ1.DMC.PRN.003	;
6776              	1142.079956054688	0.017207        	VZ1.DMC.PRN.003	;
6777              	1142.31005859375	0.008565        	VZ1.DMC.PRN.003	;
6778              	1141.849975585938	0.011806        	VZ1.DMC.PRN.003	;
6779              	1141.449951171875	0.0             	VZ1.DMC.PRN.003	;
6780              	1126.47998046875	0.07963         	VZ1.DMC.PRN.004	;
6781              	1079.18994140625	0.0             	RAP.PRN.002   	;
6782              	1072.0          	0.0             	RAP.PRN.002   	;
6783              	1180.0          	0.0             	RAP.PRN.002   	;
6784              	1179.93994140625	0.006636        	RAP.PRN.002   	;
6785              	1179.829956054688	0.0             	RAP.PRN.002   	;
6786              	1164.420043945312	0.002855        	RAP.PRN.002   	;
6787              	1165.089965820312	0.0             	RAP.PRN.002   	;
6788              	1165.72998046875	0.0             	RAP.PRN.002   	;
6789              	1165.920043945312	0.0             	RAP.PRN.002   	;
6790              	1166.140014648438	0.0             	RAP.PRN.002   	;
6791              	1163.530029296875	0.0             	RAP.PRN.002   	;
6792              	1163.5          	0.116314        	RAP.PRN.002   	;
6793              	1134.719970703125	0.0             	RAP.PRN.002   	;
6794              	1140.0          	0.0             	RAP.PRN.002   	;
6795              	1140.0          	0.0             	RAP.PRN.002   	;
6796              	1140.069946289062	0.0             	RAP.PRN.002   	;
6797              	1140.280029296875	0.0             	RAP.PRN.002   	;
6798              	1140.260009765625	0.0             	RAP.PRN.002   	;
6799              	1140.410034179688	0.0             	RAP.PRN.002   	;
6800              	1140.7099609375 	0.0             	RAP.PRN.002   	;
6801              	1140.760009765625	0.0             	RAP.PRN.002   	;
6802              	1140.680053710938	0.0             	RAP.PRN.002   	;
6803              	1140.969970703125	0.0             	RAP.PRN.002   	;
6804              	1141.079956054688	0.0             	RAP.PRN.002   	;
6805              	1141.199951171875	0.0             	RAP.PRN.002   	;
6806              	1141.22998046875	0.0             	RAP.PRN.002   	;
6807              	1141.430053710938	0.0             	RAP.PRN.002   	;
6808              	1141.420043945312	0.0             	RAP.PRN.002   	;
6809              	1141.359985351562	0.0             	RAP.PRN.002   	;
6810              	1141.359985351562	0.0             	RAP.PRN.002   	;
6811              	1143.780029296875	0.116314        	RAP.PRN.002   	;
6812              	1145.510009765625	0.021682        	RAP.PRN.002   	;
6813              	1144.97998046875	0.03125         	RAP.PRN.002   	;
6814              	1144.4599609375 	0.023611        	RAP.PRN.002   	;
6815              	1144.109985351562	0.00679         	RAP.PRN.002   	;
6816              	1156.050048828125	0.004167        	RAP.PRN.002   	;
6817              	1155.900024414062	0.015895        	RAP.PRN.002   	;
6818              	1155.68994140625	0.018981        	RAP.PRN.002   	;
6819              	1155.449951171875	0.028549        	RAP.PRN.002   	;
6820              	1155.239990234375	0.020293        	RAP.PRN.002   	;
6821              	1154.739990234375	0.035417        	RAP.PRN.002   	;
6822              	1154.449951171875	0.009645        	RAP.PRN.002   	;
6823              	1154.199951171875	0.018981        	RAP.PRN.002   	;
6824              	1153.930053710938	0.014815        	RAP.PRN.002   	;
6825              	1153.680053710938	0.028627        	RAP.PRN.002   	;
6826              	1153.150024414062	0.027218        	RAP.PRN.002   	;
6827              	1153.150024414062	0.006173        	RAP.PRN.002   	;
6828              	1153.140014648438	0.132209        	RAP.PRN.002   	;
6829              	1152.68994140625	0.011651        	RAP.PRN.002   	;
6830              	1152.22998046875	0.046836        	RAP.PRN.002   	;
6831              	1151.599975585938	0.298137        	RAP.PRN.002   	;
6832              	1151.2099609375 	0.138073        	RAP.PRN.002   	;
6833              	1151.0          	0.022994        	RAP.PRN.002   	;
6834              	1150.800048828125	0.023997        	RAP.PRN.002   	;
6835              	1150.369995117188	0.085571        	RAP.PRN.002   	;
6836              	1149.93994140625	0.065278        	RAP.PRN.002   	;
6837              	1149.719970703125	0.01821         	RAP.PRN.002   	;
6838              	1149.089965820312	0.132055        	RAP.PRN.002   	;
6839              	1149.150024414062	0.024691        	RAP.PRN.002   	;
6840              	1149.119995117188	0.143706        	RAP.PRN.002   	;
6841              	1149.130004882812	0.010108        	RAP.PRN.002   	;
6842              	1148.569946289062	0.07554         	RAP.PRN.002   	;
6843              	1148.5          	0.02909         	RAP.PRN.002   	;
6844              	1143.780029296875	0.0             	RAP.PRN.002   	;
6845              	1143.72998046875	0.032253        	RAP.PRN.002   	;
6846              	1132.109985351562	0.007562        	RAP.PRN.002   	;
6847              	1132.109985351562	0.0             	RAP.PRN.002   	;
6848              	1132.109985351562	0.0             	RAP.PRN.002   	;
6849              	1132.109985351562	0.0             	RAP.PRN.002   	;
6850              	1131.910034179688	0.0             	RAP.PRN.002   	;
6851              	1131.910034179688	0.0             	RAP.PRN.002   	;
6852              	1131.7099609375 	0.0             	RAP.PRN.002   	;
6853              	1130.7900390625 	0.0             	RAP.PRN.002   	;
6854              	1142.079956054688	0.0             	RAP.PRN.002   	;
6855              	1142.079956054688	0.0             	RAP.PRN.002   	;
6856              	1141.760009765625	0.005478        	RAP.PRN.002   	;
6857              	1147.130004882812	0.005324        	RAP.PRN.002   	;
6858              	1146.599975585938	0.019985        	RAP.PRN.002   	;
6859              	1146.2099609375 	0.021065        	RAP.PRN.002   	;
6860              	1145.640014648438	0.014198        	RAP.PRN.002   	;
6861              	1145.369995117188	0.009645        	RAP.PRN.002   	;
6862              	1144.920043945312	0.005247        	RAP.PRN.002   	;
6863              	1144.75         	0.006096        	RAP.PRN.002   	;
6864              	1144.579956054688	0.008565        	RAP.PRN.002   	;
6865              	1144.380004882812	0.013889        	RAP.PRN.002   	;
6866              	1144.0400390625 	0.005941        	RAP.PRN.002   	;
6867              	1143.839965820312	0.008565        	RAP.PRN.002   	;
6868              	1143.52001953125	0.010725        	RAP.PRN.002   	;
6869              	1143.5400390625 	0.043904        	RAP.PRN.002   	;
6870              	1143.2900390625 	0.020602        	RAP.PRN.002   	;
6871              	1143.260009765625	0.01142         	RAP.PRN.002   	;
6872              	1143.239990234375	0.022222        	RAP.PRN.002   	;
6873              	1142.989990234375	0.015818        	RAP.PRN.002   	;
6874              	1142.910034179688	0.008179        	RAP.PRN.002   	;
6875              	1142.609985351562	0.00162         	RAP.PRN.002   	;
6876              	1142.469970703125	0.013735        	RAP.PRN.002   	;
6877              	1142.130004882812	0.012037        	RAP.PRN.002   	;
6878              	1141.890014648438	0.015586        	RAP.PRN.002   	;
6879              	1141.630004882812	0.015972        	RAP.PRN.002   	;
6880              	1147.880004882812	0.0             	RAP.PRN.002   	;
6881              	1147.510009765625	0.003627        	RAP.PRN.002   	;
6882              	1147.170043945312	0.036265        	RAP.PRN.002   	;
6883              	1146.619995117188	0.017747        	RAP.PRN.002   	;
6884              	1146.599975585938	0.138382        	RAP.PRN.002   	;
6885              	1146.0400390625 	0.014892        	RAP.PRN.002   	;
6886              	1145.699951171875	0.014506        	RAP.PRN.002   	;
6887              	1145.160034179688	0.022016        	RAP.PRN.002   	;
6888              	1144.880004882812	0.026466        	RAP.PRN.002   	;
6889              	1144.56005859375	0.033951        	RAP.PRN.002   	;
6890              	1144.430053710938	0.009491        	RAP.PRN.002   	;
6891              	1144.180053710938	0.010494        	RAP.PRN.002   	;
6892              	1144.280029296875	0.014738        	RAP.PRN.002   	;
6893              	1144.27001953125	0.027083        	RAP.PRN.002   	;
6894              	1144.079956054688	0.027006        	RAP.PRN.002   	;
6895              	1144.030029296875	0.012191        	RAP.PRN.002   	;
6896              	1143.75         	0.029552        	RAP.PRN.002   	;
6897              	1143.650024414062	0.126962        	RAP.PRN.002   	;
6898              	1143.339965820312	0.016975        	RAP.PRN.002   	;
6899              	1143.150024414062	0.013272        	RAP.PRN.002   	;
6900              	1143.130004882812	0.016975        	RAP.PRN.002   	;
6901              	1142.72998046875	0.020679        	RAP.PRN.002   	;
6902              	1142.47998046875	0.140311        	RAP.PRN.002   	;
6903              	1142.0400390625 	0.005633        	RAP.PRN.002   	;
6904              	1141.75         	0.008333        	RAP.PRN.002   	;
6905              	1148.640014648438	0.000309        	RAP.PRN.002   	;
6906              	1137.430053710938	0.0             	RAP.PRN.002   	;
6907              	1137.7099609375 	0.0             	RAP.PRN.002   	;
6908              	1137.530029296875	0.0             	RAP.PRN.002   	;
6909              	1136.989990234375	0.0             	RAP.PRN.002   	;
6910              	1138.02001953125	0.00571         	RAP.PRN.002   	;
6911              	1137.849975585938	0.0             	RAP.PRN.002   	;
6912              	1137.670043945312	0.0             	RAP.PRN.002   	;
6913              	1138.410034179688	0.0             	RAP.PRN.002   	;
6914              	1138.869995117188	0.0             	RAP.PRN.002   	;
6915              	1138.859985351562	0.0             	RAP.PRN.002   	;
6916              	1138.640014648438	0.0             	RAP.PRN.002   	;
6917              	1139.839965820312	0.0             	RAP.PRN.002   	;
6918              	1139.18994140625	0.0             	RAP.PRN.002   	;
6919              	1140.0          	0.00108         	RAP.PRN.002   	;
6920              	1144.449951171875	0.003086        	RAP.PRN.002   	;
6921              	1144.449951171875	0.004475        	RAP.PRN.002   	;
6922              	1144.2099609375 	0.018673        	RAP.PRN.002   	;
6923              	1144.150024414062	0.030093        	RAP.PRN.002   	;
6924              	1143.369995117188	0.012654        	RAP.PRN.002   	;
6925              	1143.339965820312	0.02338         	RAP.PRN.002   	;
6926              	1143.0          	0.142085        	RAP.PRN.002   	;
6927              	1142.680053710938	0.01983         	RAP.PRN.002   	;
6928              	1142.47998046875	0.033488        	RAP.PRN.002   	;
6929              	1142.180053710938	0.014738        	RAP.PRN.002   	;
6930              	1142.0          	0.046296        	RAP.PRN.002   	;
6931              	1141.680053710938	0.064506        	RAP.PRN.002   	;
6932              	1141.339965820312	0.016049        	RAP.PRN.002   	;
6933              	1141.280029296875	0.011574        	RAP.PRN.002   	;
6934              	1140.93994140625	0.014198        	RAP.PRN.002   	;
6935              	1140.599975585938	0.021605        	RAP.PRN.002   	;
6936              	1140.280029296875	0.007099        	RAP.PRN.002   	;
6937              	1139.9599609375 	0.028858        	RAP.PRN.002   	;
6938              	1139.5          	0.00517         	RAP.PRN.002   	;
6939              	1142.510009765625	0.008796        	RAP.PRN.002   	;
6940              	1142.319946289062	0.018596        	RAP.PRN.002   	;
6941              	1142.140014648438	0.021142        	RAP.PRN.002   	;
6942              	1141.969970703125	0.032716        	RAP.PRN.002   	;
6943              	1141.660034179688	0.021451        	RAP.PRN.002   	;
6944              	1141.469970703125	0.02147         	RAP.PRN.002   	;
6945              	1141.300048828125	0.023534        	RAP.PRN.002   	;
6946              	1141.140014648438	0.14548         	RAP.PRN.002   	;
6947              	1140.930053710938	0.027006        	RAP.PRN.002   	;
6948              	1140.579956054688	0.00409         	RAP.PRN.002   	;
6949              	1140.339965820312	0.012577        	RAP.PRN.002   	;
6950              	1143.160034179688	0.12012         	RAP.PRN.002   	;
6951              	1119.150024414062	0.015278        	VZ1.DMC.PRN.004	;
6952              	1119.150024414062	0.0             	VZ1.DMC.PRN.004	;
6953              	1123.630004882812	0.0             	VZ1.DMC.PRN.004	;
6954              	1121.949951171875	0.0             	VZ1.DMC.PRN.004	;
6955              	1116.4599609375 	0.0             	VZ1.DMC.PRN.004	;
6956              	1164.449951171875	0.0             	RAP.PRN.002   	;
6957              	1164.239990234375	0.021759        	RAP.PRN.002   	;
6958              	1163.369995117188	0.047068        	RAP.PRN.002   	;
6959              	1162.829956054688	0.030556        	RAP.PRN.002   	;
6960              	1162.31005859375	0.077006        	RAP.PRN.002   	;
6961              	1161.619995117188	0.059414        	RAP.PRN.002   	;
6962              	1160.75         	0.165311        	RAP.PRN.002   	;
6963              	1159.800048828125	0.129431        	RAP.PRN.002   	;
6964              	1166.300048828125	0.0             	RAP.PRN.002   	;
6965              	1154.849975585938	0.041281        	RAP.PRN.002   	;
6966              	1155.760009765625	0.0             	RAP.PRN.002   	;
6967              	1156.829956054688	0.012886        	RAP.PRN.002   	;
6968              	1155.989990234375	0.0             	RAP.PRN.002   	;
6969              	1157.300048828125	0.031713        	RAP.PRN.002   	;
6970              	1157.77001953125	0.026003        	RAP.PRN.002   	;
6971              	1158.589965820312	0.047994        	RAP.PRN.002   	;
6972              	1160.640014648438	0.015664        	RAP.PRN.002   	;
6973              	1160.920043945312	0.012346        	RAP.PRN.002   	;
6974              	1160.089965820312	0.00589         	RAP.PRN.002   	;
6975              	1159.589965820312	0.027238        	RAP.PRN.002   	;
6976              	1159.18994140625	0.008951        	RAP.PRN.002   	;
6977              	1163.219970703125	0.007099        	RAP.PRN.002   	;
6978              	1162.699951171875	0.039892        	RAP.PRN.002   	;
6979              	1162.119995117188	0.06142         	RAP.PRN.002   	;
6980              	1161.359985351562	0.04159         	RAP.PRN.002   	;
6981              	1161.339965820312	0.008951        	RAP.PRN.002   	;
6982              	1161.099975585938	0.005015        	RAP.PRN.002   	;
6983              	1174.260009765625	0.011651        	RAP.PRN.002   	;
6984              	1173.880004882812	0.020139        	RAP.PRN.002   	;
6985              	1173.369995117188	0.020988        	RAP.PRN.002   	;
6986              	1172.859985351562	0.038503        	RAP.PRN.002   	;
6987              	1172.2099609375 	0.03071         	RAP.PRN.002   	;
6988              	1171.52001953125	0.03966         	RAP.PRN.002   	;
6989              	1170.780029296875	0.006481        	RAP.PRN.002   	;
6990              	1170.609985351562	0.018133        	RAP.PRN.002   	;
6991              	1170.2099609375 	0.010957        	RAP.PRN.002   	;
6992              	1170.0400390625 	0.013657        	RAP.PRN.002   	;
6993              	1169.800048828125	0.029552        	RAP.PRN.002   	;
6994              	1169.239990234375	0.03125         	RAP.PRN.002   	;
6995              	1168.930053710938	0.014352        	RAP.PRN.002   	;
6996              	1168.380004882812	0.012654        	RAP.PRN.002   	;
6997              	1167.77001953125	0.074865        	RAP.PRN.002   	;
6998              	1166.180053710938	0.029475        	RAP.PRN.002   	;
6999              	1165.400024414062	0.035262        	RAP.PRN.002   	;
7000              	1164.72998046875	0.018441        	RAP.PRN.002   	;
7001              	1166.119995117188	0.0             	RAP.PRN.002   	;
7002              	1165.25         	0.004707        	RAP.PRN.002   	;
7003              	1156.170043945312	0.065799        	RAP.PRN.002   	;
7004              	1155.780029296875	0.017747        	RAP.PRN.002   	;
7005              	1166.050048828125	0.13707         	RAP.PRN.002   	;
7006              	1165.469970703125	0.087269        	RAP.PRN.002   	;
7007              	1164.579956054688	0.034877        	RAP.PRN.002   	;
7008              	1159.25         	0.05787         	RAP.PRN.002   	;
7009              	1159.119995117188	0.025231        	RAP.PRN.002   	;
7010              	1158.839965820312	0.044136        	RAP.PRN.002   	;
7011              	1159.069946289062	0.05625         	RAP.PRN.002   	;
7012              	1160.630004882812	0.007176        	RAP.PRN.002   	;
7013              	1114.569946289062	0.0             	RAP.PRN.002   	;
7014              	1115.0          	0.0             	RAP.PRN.002   	;
7015              	1115.0          	0.0             	RAP.PRN.002   	;
7016              	1114.319946289062	0.0             	RAP.PRN.002   	;
7017              	1145.280029296875	0.054398        	RAP.PRN.002   	;
7018              	1144.150024414062	0.407491        	RAP.PRN.002   	;
7019              	1141.569946289062	0.02909         	RAP.PRN.002   	;
7020              	1141.069946289062	0.0             	RAP.PRN.002   	;
7021              	1140.599975585938	0.005015        	RAP.PRN.002   	;
7022              	1140.170043945312	0.0             	RAP.PRN.002   	;
7023              	1138.180053710938	0.114815        	RAP.PRN.002   	;
7024              	1142.31005859375	0.243199        	RAP.PRN.002   	;
7025              	1141.829956054688	0.020448        	RAP.PRN.002   	;
7026              	1149.800048828125	0.011574        	RAP.PRN.002   	;
7027              	1150.150024414062	0.0125          	RAP.PRN.002   	;
7028              	1148.099975585938	0.044213        	RAP.PRN.002   	;
7029              	1147.5400390625 	0.003266        	RAP.PRN.002   	;
7030              	1147.109985351562	0.026312        	RAP.PRN.002   	;
7031              	1146.069946289062	0.060417        	RAP.PRN.002   	;
7032              	1149.640014648438	0.03215         	RAP.PRN.002   	;
7033              	1149.27001953125	0.006636        	RAP.PRN.002   	;
7034              	1026.900024414062	0.007924        	RAP.PRN.002   	;
7035              	1016.630004882812	0.007924        	RAP.PRN.002   	;
7036              	1023.340026855469	0.007924        	RAP.PRN.002   	;
7037              	1149.27001953125	0.006019        	RAP.PRN.002   	;
7038              	1149.27001953125	0.0             	RAP.PRN.002   	;
7039              	1149.27001953125	0.0             	RAP.PRN.002   	;
7040              	1149.27001953125	0.015895        	RAP.PRN.002   	;
7041              	1149.530029296875	0.0             	RAP.PRN.002   	;
7042              	1149.800048828125	0.008256        	RAP.PRN.002   	;
7043              	1149.800048828125	0.0             	RAP.PRN.002   	;
7044              	1149.800048828125	0.0             	RAP.PRN.002   	;
7045              	1149.800048828125	0.002006        	RAP.PRN.002   	;
7046              	1051.52001953125	0.007924        	RAP.PRN.002   	;
7047              	1051.410034179688	0.007924        	RAP.PRN.002   	;
7048              	1050.670043945312	0.007924        	RAP.PRN.002   	;
7049              	1052.56005859375	0.007924        	RAP.PRN.002   	;
7050              	1052.56005859375	0.007924        	RAP.PRN.002   	;
7051              	1052.56005859375	0.007924        	RAP.PRN.002   	;
7052              	1049.260009765625	0.007924        	RAP.PRN.002   	;
7053              	1050.079956054688	0.007924        	RAP.PRN.002   	;
7054              	1052.369995117188	0.007924        	RAP.PRN.002   	;
7055              	1053.880004882812	0.007924        	RAP.PRN.002   	;
7056              	1054.630004882812	0.007924        	RAP.PRN.002   	;
7057              	1046.819946289062	0.007924        	RAP.PRN.002   	;
7058              	1048.349975585938	0.007924        	RAP.PRN.002   	;
7059              	1112.4599609375 	0.0             	VZ1.DMC.PRN.004	;
7060              	1133.489990234375	0.0             	VZ1.DMC.PRN.003	;
7061              	1126.47998046875	0.0             	VZ1.DMC.PRN.004	;
7062              	1123.609985351562	0.14494         	VZ1.DMC.PRN.004	;
7063              	1124.56005859375	0.022685        	VZ1.DMC.PRN.004	;
7064              	1149.969970703125	0.028318        	VZ1.DMC.PRN.001	;
7065              	1138.349975585938	0.014738        	RAP.PRN.002   	;
7066              	1135.640014648438	0.000772        	RAP.PRN.002   	;
7067              	1140.22998046875	0.039275        	RAP.PRN.002   	;
7068              	1132.5400390625 	0.011651        	RAP.PRN.002   	;
7069              	1132.489990234375	0.024846        	RAP.PRN.002   	;
7070              	1134.109985351562	0.00463         	RAP.PRN.002   	;
7071              	1134.9599609375 	0.021759        	RAP.PRN.002   	;
7072              	1135.25         	0.013426        	RAP.PRN.002   	;
7073              	1136.0          	0.022145        	RAP.PRN.002   	;
7074              	1123.5400390625 	0.0             	RAP.PRN.002   	;
7075              	1138.780029296875	0.0             	RAP.PRN.002   	;
7076              	1138.780029296875	0.0             	RAP.PRN.002   	;
7077              	1138.300048828125	0.0             	RAP.PRN.002   	;
7078              	1127.7099609375 	0.005556        	RAP.PRN.002   	;
7079              	1134.239990234375	0.017515        	RAP.PRN.002   	;
7080              	1131.719970703125	0.0             	RAP.PRN.002   	;
7081              	1141.359985351562	0.0             	RAP.PRN.002   	;
7082              	1141.680053710938	0.0             	RAP.PRN.002   	;
7083              	1141.97998046875	0.083102        	RAP.PRN.002   	;
7084              	1142.2099609375 	0.016281        	RAP.PRN.002   	;
7085              	1143.239990234375	0.020293        	RAP.PRN.002   	;
7086              	1144.4599609375 	0.116314        	RAP.PRN.002   	;
7087              	1116.119995117188	0.0             	RAP.PRN.002   	;
7088              	1115.489990234375	0.0             	RAP.PRN.002   	;
7089              	1115.0          	0.013889        	RAP.PRN.002   	;
7090              	1132.900024414062	0.001003        	RAP.PRN.002   	;
7091              	1132.739990234375	0.004861        	RAP.PRN.002   	;
7092              	1132.0          	0.0             	RAP.PRN.002   	;
7093              	1115.619995117188	0.0             	RAP.PRN.002   	;
7094              	1115.2900390625 	0.0             	RAP.PRN.002   	;
7095              	1115.0          	0.0             	RAP.PRN.002   	;
7096              	1115.0          	0.0             	RAP.PRN.002   	;
7097              	1172.160034179688	0.102276        	RAP.PRN.002   	;
7098              	1170.569946289062	0.191854        	RAP.PRN.002   	;
7099              	1168.97998046875	0.041204        	RAP.PRN.002   	;
7100              	1179.410034179688	0.0             	RAP.PRN.002   	;
7101              	1178.5          	0.129817        	RAP.PRN.002   	;
7102              	1177.530029296875	0.026543        	RAP.PRN.002   	;
7103              	1176.859985351562	0.004167        	RAP.PRN.002   	;
7104              	1052.56005859375	0.007924        	RAP.PRN.002   	;
7105              	1163.030029296875	0.011497        	RAP.PRN.002   	;
7106              	1162.5          	0.007793        	RAP.PRN.002   	;
7107              	1161.9599609375 	0.01034         	RAP.PRN.002   	;
7108              	1161.640014648438	0.004861        	RAP.PRN.002   	;
7109              	1161.099975585938	0.015586        	RAP.PRN.002   	;
7110              	1160.56005859375	0.009182        	RAP.PRN.002   	;
7111              	1160.030029296875	0.033333        	RAP.PRN.002   	;
7112              	1159.52001953125	0.015046        	RAP.PRN.002   	;
7113              	1158.849975585938	0.0             	RAP.PRN.002   	;
7114              	1135.0          	0.0             	RAP.PRN.002   	;
7115              	1135.0          	0.124724        	RAP.PRN.002   	;
7116              	1134.489990234375	0.05054         	RAP.PRN.002   	;
7117              	1131.77001953125	0.422571        	RAP.PRN.002   	;
7118              	1129.010009765625	0.018596        	RAP.PRN.002   	;
7119              	1125.77001953125	0.010031        	RAP.PRN.002   	;
7120              	1125.739990234375	0.015586        	RAP.PRN.002   	;
7121              	1124.569946289062	0.016049        	RAP.PRN.002   	;
7122              	1159.640014648438	0.017593        	RAP.PRN.002   	;
7123              	1159.22998046875	0.015509        	RAP.PRN.002   	;
7124              	1158.72998046875	0.033256        	RAP.PRN.002   	;
7125              	1158.02001953125	0.024769        	RAP.PRN.002   	;
7126              	1157.449951171875	0.016049        	RAP.PRN.002   	;
7127              	1170.72998046875	0.005401        	RAP.PRN.002   	;
7128              	1170.72998046875	0.00463         	RAP.PRN.002   	;
7129              	1077.449951171875	0.145139        	RAP.PRN.002   	;
7130              	1077.449951171875	0.0             	RAP.PRN.002   	;
7131              	1076.319946289062	0.115201        	RAP.PRN.002   	;
7132              	1064.219970703125	0.187687        	RAP.PRN.002   	;
7133              	1090.180053710938	0.0             	RAP.PRN.002   	;
7134              	1090.469970703125	0.0             	RAP.PRN.002   	;
7135              	1090.68994140625	0.0             	RAP.PRN.002   	;
7136              	1139.699951171875	0.0             	VZ1.DMC.PRN.003	;
7137              	1139.670043945312	0.0             	VZ1.DMC.PRN.003	;
7138              	1139.670043945312	0.016204        	VZ1.DMC.PRN.003	;
7139              	1124.9599609375 	0.0             	VZ1.DMC.PRN.004	;
7140              	1124.9599609375 	0.007716        	VZ1.DMC.PRN.004	;
7141              	1108.900024414062	0.0             	VZ1.DMC.PRN.004	;
7142              	1113.819946289062	0.0             	VZ1.DMC.PRN.004	;
7143              	1106.949951171875	0.0             	VZ1.DMC.PRN.004	;
7144              	1123.31005859375	0.02608         	VZ1.DMC.PRN.004	;
7145              	1091.359985351562	0.600849        	RAP.PRN.002   	;
7146              	1120.880004882812	0.009877        	VZ1.DMC.PRN.004	;
7147              	1121.43994140625	0.002623        	VZ1.DMC.PRN.004	;
7148              	1126.800048828125	0.249063        	VZ1.DMC.PRN.004	;
7149              	1107.68994140625	0.0             	RAP.PRN.002   	;
7150              	1121.880004882812	0.011806        	RAP.PRN.002   	;
7151              	1111.910034179688	0.0             	VZ1.DMC.PRN.004	;
7152              	1111.910034179688	0.013657        	VZ1.DMC.PRN.004	;
7153              	1109.22998046875	0.062114        	VZ1.DMC.PRN.004	;
7154              	1110.0          	0.004938        	VZ1.DMC.PRN.004	;
7155              	1108.119995117188	0.0             	VZ1.DMC.PRN.004	;
7156              	1066.569946289062	0.0             	RAP.PRN.002   	;
7157              	1066.569946289062	0.0             	RAP.PRN.002   	;
7158              	1126.180053710938	0.012654        	VZ1.DMC.PRN.003	;
7159              	1129.140014648438	0.236974        	VZ1.DMC.PRN.003	;
7160              	1129.7099609375 	0.038889        	VZ1.DMC.PRN.003	;
7161              	1156.199951171875	0.021142        	VZ1.DMC.PRN.001	;
7184              	1146.0400390625 	0.000463        	VZ1.DMC.PRN.002	;
7185              	1142.530029296875	0.016358        	VZ1.DMC.PRN.002	;
7186              	1142.869995117188	0.18354         	VZ1.DMC.PRN.002	;
7187              	1138.880004882812	0.0             	VZ1.DMC.PRN.002	;
7188              	1156.5          	0.011265        	VZ1.DMC.PRN.001	;
7218              	1160.359985351562	0.0             	RAP.PRN.002   	;
7238              	1115.0          	0.0             	RAP.PRN.002   	;
7239              	1102.380004882812	0.0             	RAP.PRN.002   	;
7240              	1069.430053710938	0.0             	RAP.PRN.002   	;
7241              	1115.050048828125	0.0             	VZ1.DMC.PRN.004	;
7242              	1114.660034179688	0.0             	RAP.PRN.002   	;
7243              	1090.180053710938	0.0             	RAP.PRN.002   	;
7244              	1120.880004882812	0.0             	VZ1.DMC.PRN.004	;
7245              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
7246              	1108.900024414062	0.009645        	VZ1.DMC.PRN.004	;
7247              	1111.239990234375	0.172024        	VZ1.DMC.PRN.004	;
7248              	1117.0400390625 	0.01358         	VZ1.DMC.PRN.004	;
7249              	1106.949951171875	0.117857        	VZ1.DMC.PRN.004	;
7251              	1114.780029296875	0.208058        	VZ1.DMC.PRN.004	;
7252              	1061.300048828125	0.041127        	RAP.PRN.002   	;
7253              	1061.06005859375	0.0             	RAP.PRN.002   	;
7254              	1090.430053710938	0.034105        	RAP.PRN.002   	;
7255              	1090.430053710938	0.004475        	RAP.PRN.002   	;
7256              	1079.859985351562	0.113117        	RAP.PRN.002   	;
7257              	1074.069946289062	0.042747        	RAP.PRN.002   	;
7258              	1090.349975585938	0.014738        	RAP.PRN.002   	;
7259              	1089.359985351562	0.0             	RAP.PRN.002   	;
7260              	1060.109985351562	0.0             	RAP.PRN.002   	;
7262              	1124.140014648438	0.0             	VZ1.DMC.PRN.003	;
7263              	1128.849975585938	0.0             	VZ1.DMC.PRN.004	;
7264              	1143.069946289062	0.0             	VZ1.DMC.PRN.001	;
7265              	1144.280029296875	0.0             	VZ1.DMC.PRN.001	;
7266              	1143.25         	0.0             	VZ1.DMC.PRN.003	;
7296              	1115.0          	0.0             	RAP.PRN.002   	;
7297              	1130.469970703125	0.0             	VZ1.DMC.PRN.004	;
7298              	1130.469970703125	0.0             	VZ1.DMC.PRN.004	;
7299              	1164.170043945312	0.00216         	RAP.PRN.002   	;
7300              	1164.5400390625 	0.020756        	RAP.PRN.002   	;
7301              	1165.359985351562	0.041204        	RAP.PRN.002   	;
7302              	1166.0          	0.035185        	RAP.PRN.002   	;
7303              	1166.47998046875	0.024846        	RAP.PRN.002   	;
7304              	1166.9599609375 	0.009259        	RAP.PRN.002   	;
7305              	1167.380004882812	0.027315        	RAP.PRN.002   	;
7306              	1167.859985351562	0.021682        	RAP.PRN.002   	;
7307              	1168.5          	0.017361        	RAP.PRN.002   	;
7308              	1168.969970703125	0.016204        	RAP.PRN.002   	;
7309              	1094.530029296875	0.0             	RAP.PRN.002   	;
7310              	1095.0          	0.010571        	RAP.PRN.002   	;
7311              	1097.569946289062	0.010417        	RAP.PRN.002   	;
7312              	1099.02001953125	0.019753        	RAP.PRN.002   	;
7313              	1100.0          	0.003086        	RAP.PRN.002   	;
7314              	1100.75         	0.0             	RAP.PRN.002   	;
7315              	1102.119995117188	0.006713        	RAP.PRN.002   	;
7316              	1103.510009765625	0.004244        	RAP.PRN.002   	;
7317              	1104.670043945312	0.0             	RAP.PRN.002   	;
7318              	1105.640014648438	0.007716        	RAP.PRN.002   	;
7319              	1106.839965820312	0.011728        	RAP.PRN.002   	;
7320              	1107.900024414062	0.0             	RAP.PRN.002   	;
7321              	1109.079956054688	0.0             	RAP.PRN.002   	;
7322              	1110.2900390625 	0.013272        	RAP.PRN.002   	;
7323              	1111.400024414062	0.003395        	RAP.PRN.002   	;
7324              	1113.239990234375	0.0             	RAP.PRN.002   	;
7325              	1114.530029296875	0.012114        	RAP.PRN.002   	;
7326              	1115.7900390625 	0.0             	RAP.PRN.002   	;
7327              	1113.239990234375	0.0             	RAP.PRN.002   	;
7328              	1112.260009765625	0.0             	RAP.PRN.002   	;
7329              	1111.369995117188	0.003935        	RAP.PRN.002   	;
7330              	1110.410034179688	0.013117        	RAP.PRN.002   	;
7331              	1109.420043945312	0.007176        	RAP.PRN.002   	;
7332              	1108.319946289062	0.010571        	RAP.PRN.002   	;
7333              	1107.22998046875	0.0             	RAP.PRN.002   	;
7334              	1105.930053710938	0.008796        	RAP.PRN.002   	;
7335              	1105.0          	0.011574        	RAP.PRN.002   	;
7336              	1103.819946289062	0.00571         	RAP.PRN.002   	;
7337              	1102.800048828125	0.116777        	RAP.PRN.002   	;
7338              	1101.4599609375 	0.0             	RAP.PRN.002   	;
7339              	1100.109985351562	0.009491        	RAP.PRN.002   	;
7340              	1099.589965820312	0.011034        	RAP.PRN.002   	;
7341              	1097.849975585938	0.00216         	RAP.PRN.002   	;
7342              	1095.880004882812	0.003858        	RAP.PRN.002   	;
7343              	1115.0          	0.001543        	RAP.PRN.002   	;
7344              	1114.150024414062	0.006173        	RAP.PRN.002   	;
7345              	1113.119995117188	0.006559        	RAP.PRN.002   	;
7346              	1111.930053710938	0.01466         	RAP.PRN.002   	;
7347              	1110.859985351562	0.008951        	RAP.PRN.002   	;
7348              	1110.0          	0.001698        	RAP.PRN.002   	;
7349              	1109.140014648438	0.007176        	RAP.PRN.002   	;
7350              	1108.180053710938	0.003858        	RAP.PRN.002   	;
7351              	1107.079956054688	0.019059        	RAP.PRN.002   	;
7352              	1105.97998046875	0.015664        	RAP.PRN.002   	;
7353              	1105.0          	0.0             	RAP.PRN.002   	;
7354              	1104.2099609375 	0.0             	RAP.PRN.002   	;
7355              	1103.109985351562	0.004552        	RAP.PRN.002   	;
7356              	1102.2099609375 	0.008565        	RAP.PRN.002   	;
7357              	1100.650024414062	0.0             	RAP.PRN.002   	;
7358              	1100.0400390625 	0.0             	RAP.PRN.002   	;
7359              	1100.0          	0.0             	RAP.PRN.002   	;
7360              	1100.0          	0.005787        	RAP.PRN.002   	;
7361              	1099.849975585938	0.005324        	RAP.PRN.002   	;
7362              	1099.599975585938	0.0             	RAP.PRN.002   	;
7363              	1151.75         	0.132595        	VZ1.DMC.PRN.002	;
7364              	1130.0          	0.0             	RAP.PRN.002   	;
7365              	1130.0          	0.0             	RAP.PRN.002   	;
7366              	1130.0          	0.0             	RAP.PRN.002   	;
7367              	1129.930053710938	0.0             	RAP.PRN.002   	;
7368              	1130.0          	0.0             	RAP.PRN.002   	;
7369              	1130.0          	0.0             	RAP.PRN.002   	;
7370              	1130.0          	0.0             	RAP.PRN.002   	;
7371              	1096.510009765625	0.0             	RAP.PRN.002   	;
7372              	1095.819946289062	0.0             	RAP.PRN.002   	;
7373              	1095.550048828125	0.0             	RAP.PRN.002   	;
7374              	1092.109985351562	0.0             	RAP.PRN.002   	;
7375              	1091.849975585938	0.0             	RAP.PRN.002   	;
7376              	1091.800048828125	0.0             	RAP.PRN.002   	;
7377              	1091.77001953125	0.0             	RAP.PRN.002   	;
7378              	1091.640014648438	0.0             	RAP.PRN.002   	;
7379              	1091.650024414062	0.0             	RAP.PRN.002   	;
7380              	1091.68994140625	0.0             	RAP.PRN.002   	;
7381              	1091.68994140625	0.0             	RAP.PRN.002   	;
7382              	1091.52001953125	0.0             	RAP.PRN.002   	;
7383              	1092.109985351562	0.0             	RAP.PRN.002   	;
7384              	1095.0          	0.0             	RAP.PRN.002   	;
7385              	1094.869995117188	0.0             	RAP.PRN.002   	;
7386              	1094.119995117188	0.0             	RAP.PRN.002   	;
7387              	1093.640014648438	0.0             	RAP.PRN.002   	;
7388              	1093.030029296875	0.0             	RAP.PRN.002   	;
7389              	1092.410034179688	0.0             	RAP.PRN.002   	;
7390              	1092.2099609375 	0.0             	RAP.PRN.002   	;
7391              	1132.170043945312	0.0             	RAP.PRN.002   	;
7392              	1131.719970703125	0.0             	RAP.PRN.002   	;
7393              	1131.2900390625 	0.0             	RAP.PRN.002   	;
7394              	1130.699951171875	0.0             	RAP.PRN.002   	;
7395              	1130.420043945312	0.0             	RAP.PRN.002   	;
7396              	1130.530029296875	0.0             	RAP.PRN.002   	;
7397              	1130.530029296875	0.0             	RAP.PRN.002   	;
7398              	1130.300048828125	0.0             	RAP.PRN.002   	;
7399              	1130.430053710938	0.0             	RAP.PRN.002   	;
7400              	1130.0          	0.0             	RAP.PRN.002   	;
7401              	1130.0          	0.0             	RAP.PRN.002   	;
7402              	1130.0          	0.0             	RAP.PRN.002   	;
7403              	1130.0          	0.0             	RAP.PRN.002   	;
7404              	1130.0          	0.0             	RAP.PRN.002   	;
7405              	1130.0          	0.0             	RAP.PRN.002   	;
7409              	1155.0          	0.0             	RAP.PRN.002   	;
7410              	1161.910034179688	0.0             	VZ1.DMC.PRN.001	;
7411              	1162.0400390625 	0.0             	VZ1.DMC.PRN.001	;
7464              	1133.489990234375	0.0             	VZ1.DMC.PRN.003	;
7465              	1133.489990234375	0.0             	VZ1.DMC.PRN.003	;
7466              	1133.489990234375	0.0             	VZ1.DMC.PRN.003	;
7467              	1133.619995117188	0.0             	VZ1.DMC.PRN.003	;
7468              	1133.619995117188	0.116314        	VZ1.DMC.PRN.003	;
7469              	1121.839965820312	0.0             	VZ1.DMC.PRN.004	;
7470              	1121.839965820312	0.0             	VZ1.DMC.PRN.004	;
7512              	1162.800048828125	0.0             	VZ1.DMC.PRN.001	;
7513              	1162.800048828125	0.0             	VZ1.DMC.PRN.001	;
7514              	1105.410034179688	0.007407        	RAP.PRN.002   	;
7515              	1105.410034179688	0.0             	RAP.PRN.002   	;
7516              	1137.640014648438	0.056327        	VZ1.DMC.PRN.003	;
7517              	1163.52001953125	0.0             	RAP.PRN.002   	;
7518              	1162.670043945312	0.0             	VZ1.DMC.PRN.001	;
7519              	1113.670043945312	0.0             	RAP.PRN.002   	;
7520              	1113.670043945312	0.0             	RAP.PRN.002   	;
7521              	1113.670043945312	0.0             	RAP.PRN.002   	;
7522              	1113.949951171875	0.0             	RAP.PRN.002   	;
7523              	1160.140014648438	0.0             	RAP.PRN.002   	;
7524              	1113.089965820312	0.036497        	RAP.PRN.002   	;
7525              	1117.2099609375 	0.0             	RAP.PRN.002   	;
7526              	1117.2099609375 	0.0             	RAP.PRN.002   	;
7527              	1117.239990234375	0.0             	RAP.PRN.002   	;
7528              	1125.0          	0.0             	RAP.PRN.002   	;
7529              	1143.050048828125	0.0             	RAP.PRN.002   	;
7530              	1143.050048828125	0.0             	RAP.PRN.002   	;
7531              	1143.050048828125	0.0             	RAP.PRN.002   	;
7532              	1160.219970703125	0.0             	RAP.PRN.002   	;
7533              	1160.890014648438	0.0             	VZ1.DMC.PRN.001	;
7534              	1160.890014648438	0.0             	VZ1.DMC.PRN.001	;
7535              	1156.27001953125	0.026235        	VZ1.DMC.PRN.001	;
7536              	1156.569946289062	0.030015        	VZ1.DMC.PRN.001	;
7537              	1156.880004882812	0.135707        	VZ1.DMC.PRN.001	;
7538              	1157.300048828125	0.27565         	VZ1.DMC.PRN.001	;
7539              	1157.829956054688	0.076543        	VZ1.DMC.PRN.001	;
7540              	1158.0          	0.264198        	VZ1.DMC.PRN.001	;
7541              	1158.18994140625	0.145095        	VZ1.DMC.PRN.001	;
7542              	1158.619995117188	0.140388        	VZ1.DMC.PRN.001	;
7543              	1158.859985351562	0.000309        	VZ1.DMC.PRN.001	;
7590              	1160.359985351562	0.0             	VZ1.DMC.PRN.001	;
7591              	1160.359985351562	0.0             	RAP.PRN.002   	;
7607              	1134.869995117188	0.009182        	VZ1.DMC.PRN.003	;
7608              	1118.180053710938	0.0             	VZ1.DMC.PRN.004	;
7609              	1110.369995117188	0.0             	VZ1.DMC.PRN.004	;
7610              	1140.670043945312	0.025463        	VZ1.DMC.PRN.003	;
7613              	1131.780029296875	0.0             	RAP.PRN.002   	;
7614              	1132.02001953125	0.0             	RAP.PRN.002   	;
7615              	1132.599975585938	0.0             	RAP.PRN.002   	;
7616              	1132.2900390625 	0.0             	RAP.PRN.002   	;
7617              	1160.550048828125	0.010725        	RAP.PRN.002   	;
7618              	1066.819946289062	0.0             	RAP.PRN.002   	;
7619              	1113.9599609375 	0.0             	RAP.PRN.002   	;
7620              	1113.9599609375 	0.0             	RAP.PRN.002   	;
7621              	1015.359985351562	0.0             	RAP.PRN.002   	;
7622              	1162.72998046875	0.0             	VZ1.DMC.PRN.001	;
7624              	1166.22998046875	0.0             	RAP.PRN.002   	;
7625              	1166.22998046875	0.0             	RAP.PRN.002   	;
7626              	1166.22998046875	0.0             	RAP.PRN.002   	;
7627              	1148.650024414062	0.120712        	RAP.PRN.002   	;
7628              	1148.180053710938	0.008488        	RAP.PRN.002   	;
7629              	1147.800048828125	0.032099        	RAP.PRN.002   	;
7630              	1147.280029296875	0.027701        	RAP.PRN.002   	;
7631              	1146.530029296875	0.028086        	RAP.PRN.002   	;
7632              	1145.969970703125	0.012963        	RAP.PRN.002   	;
7633              	1145.410034179688	0.0             	RAP.PRN.002   	;
7634              	1145.410034179688	0.0             	RAP.PRN.002   	;
7635              	1147.68994140625	0.011188        	RAP.PRN.002   	;
7636              	1147.079956054688	0.008796        	RAP.PRN.002   	;
7637              	1146.640014648438	0.017438        	RAP.PRN.002   	;
7638              	1146.400024414062	0.027623        	RAP.PRN.002   	;
7639              	1145.630004882812	0.02716         	RAP.PRN.002   	;
7640              	1145.349975585938	0.014352        	RAP.PRN.002   	;
7641              	1145.410034179688	0.0             	RAP.PRN.002   	;
7642              	1145.0          	0.0             	RAP.PRN.002   	;
7643              	1143.0          	0.0             	RAP.PRN.002   	;
7644              	1144.010009765625	0.0             	RAP.PRN.002   	;
7645              	1144.680053710938	0.0             	RAP.PRN.002   	;
7646              	1145.0          	0.0             	RAP.PRN.002   	;
7647              	1145.0          	0.0             	RAP.PRN.002   	;
7648              	1145.0          	0.0             	RAP.PRN.002   	;
7649              	1145.0          	0.0             	RAP.PRN.002   	;
7650              	1145.199951171875	0.0             	RAP.PRN.002   	;
7651              	1145.670043945312	0.0             	RAP.PRN.002   	;
7652              	1145.02001953125	0.0             	RAP.PRN.002   	;
7653              	1144.97998046875	0.0             	RAP.PRN.002   	;
7654              	1145.400024414062	0.009722        	RAP.PRN.002   	;
7655              	1145.329956054688	0.0             	RAP.PRN.002   	;
7656              	1145.18994140625	0.0             	RAP.PRN.002   	;
7657              	1145.02001953125	0.0             	RAP.PRN.002   	;
7658              	1145.02001953125	0.0             	RAP.PRN.002   	;
7660              	1090.739990234375	0.0             	RAP.PRN.002   	;
7698              	1105.170043945312	0.0             	RAP.PRP.001   	;
7699              	1106.300048828125	0.0             	RAP.PRP.001   	;
7700              	1104.630004882812	0.0             	RAP.PRP.001   	;
7701              	1104.97998046875	0.0             	RAP.PRN.002   	;
7702              	1104.780029296875	0.0             	RAP.PRN.002   	;
7703              	1104.839965820312	0.0             	RAP.PRN.002   	;
7704              	1115.900024414062	0.0             	RAP.PRP.001   	;
7705              	1121.880004882812	0.0             	RAP.PRP.001   	;
7706              	1122.81005859375	0.0             	RAP.PRP.001   	;
7707              	1115.410034179688	0.0             	RAP.PRP.001   	;
7708              	1114.5400390625 	0.0             	RAP.PRP.001   	;
7709              	1113.9599609375 	0.0             	RAP.PRP.001   	;
7710              	1113.569946289062	0.0             	RAP.PRP.001   	;
7711              	1112.619995117188	0.0             	RAP.PRP.001   	;
7712              	1112.010009765625	0.0             	RAP.PRP.001   	;
7713              	1111.410034179688	0.0             	RAP.PRP.001   	;
7714              	1107.4599609375 	0.625077        	RAP.PRP.001   	;
7715              	1111.010009765625	0.0             	RAP.PRP.001   	;
7716              	1111.010009765625	0.0             	RAP.PRP.001   	;
7717              	1111.010009765625	0.0             	RAP.PRP.001   	;
7718              	1113.369995117188	0.0             	RAP.PRP.001   	;
7719              	1111.719970703125	0.0             	RAP.PRP.001   	;
7720              	1111.719970703125	0.0             	RAP.PRP.001   	;
7721              	1114.7099609375 	0.0             	RAP.PRP.001   	;
7722              	1114.7099609375 	0.0             	RAP.PRP.001   	;
7723              	1115.609985351562	0.0             	RAP.PRP.001   	;
7724              	1116.099975585938	0.0             	RAP.PRP.001   	;
7725              	1116.099975585938	0.0             	RAP.PRP.001   	;
7726              	1115.609985351562	0.755633        	RAP.PRP.001   	;
7727              	1121.780029296875	0.0             	RAP.PRP.001   	;
7728              	1131.75         	0.0             	RAP.PRP.001   	;
7729              	1123.7099609375 	0.0             	RAP.PRP.001   	;
7730              	1121.099975585938	0.0             	RAP.PRP.001   	;
7731              	1121.099975585938	0.0             	RAP.PRP.001   	;
7732              	1117.680053710938	0.0             	RAP.PRP.001   	;
7733              	1114.329956054688	0.0             	RAP.PRP.001   	;
7734              	1120.52001953125	0.0             	RAP.PRP.001   	;
7735              	1120.910034179688	1.429167        	RAP.PRP.001   	;
7736              	1121.099975585938	0.0             	RAP.PRP.001   	;
7741              	1119.489990234375	3.386651        	RAP.PRP.001   	;
7742              	1120.910034179688	0.0             	RAP.PRP.001   	;
7743              	1120.910034179688	0.0             	RAP.PRP.001   	;
7744              	1122.949951171875	0.0             	RAP.PRP.001   	;
7745              	1113.68994140625	0.0             	RAP.PRP.001   	;
7746              	1113.68994140625	0.0             	RAP.PRP.001   	;
7747              	1114.660034179688	0.0             	RAP.PRP.001   	;
7750              	1122.97998046875	0.0             	RAP.PRP.001   	;
7751              	1126.349975585938	0.0             	RAP.PRP.001   	;
7752              	1126.579956054688	0.0             	RAP.PRP.001   	;
7753              	1126.579956054688	0.0             	RAP.PRP.001   	;
7754              	1123.25         	0.0             	RAP.PRP.001   	;
7755              	1123.25         	0.0             	RAP.PRP.001   	;
7756              	1125.400024414062	0.0             	RAP.PRP.001   	;
7757              	1126.349975585938	0.0             	RAP.PRP.001   	;
7758              	1122.31005859375	0.0             	RAP.PRP.001   	;
7759              	1129.719970703125	0.0             	RAP.PRP.001   	;
7760              	1122.2099609375 	0.0             	RAP.PRP.001   	;
7761              	1122.2099609375 	0.0             	RAP.PRP.001   	;
7762              	1122.2099609375 	0.0             	RAP.PRP.001   	;
7763              	1120.619995117188	0.0             	RAP.PRP.001   	;
7764              	1122.31005859375	0.0             	RAP.PRP.001   	;
7765              	1121.719970703125	0.0             	RAP.PRP.001   	;
7766              	1120.969970703125	0.0             	RAP.PRP.001   	;
7767              	1121.2900390625 	0.0             	RAP.PRP.001   	;
7768              	1130.589965820312	0.0             	RAP.PRP.001   	;
7769              	1129.839965820312	0.0             	RAP.PRP.001   	;
7770              	1127.31005859375	0.0             	RAP.PRP.001   	;
7771              	1127.31005859375	0.0             	RAP.PRP.001   	;
7772              	1127.089965820312	0.0             	RAP.PRP.001   	;
7773              	1130.989990234375	0.0             	RAP.PRP.001   	;
7774              	1131.75         	0.0             	RAP.PRP.001   	;
7775              	1130.989990234375	0.0             	RAP.PRP.001   	;
7776              	1149.420043945312	0.0             	RAP.PRP.001   	;
7777              	1122.97998046875	0.0             	RAP.PRP.001   	;
7778              	1141.47998046875	1.402546        	RAP.PRP.001   	;
7779              	1130.619995117188	0.0             	RAP.PRP.001   	;
7780              	1142.069946289062	0.0             	RAP.PRP.001   	;
7781              	1140.7099609375 	0.0             	RAP.PRP.001   	;
7782              	1136.0          	0.0             	RAP.PRP.001   	;
7783              	1135.109985351562	0.0             	RAP.PRP.001   	;
7784              	1129.839965820312	0.0             	RAP.PRP.001   	;
7785              	1131.5          	0.0             	RAP.PRP.001   	;
7786              	1140.7099609375 	0.0             	RAP.PRP.001   	;
7787              	1136.0          	0.0             	RAP.PRP.001   	;
7788              	1134.239990234375	0.0             	RAP.PRP.001   	;
7789              	1140.449951171875	0.0             	RAP.PRP.001   	;
7795              	1127.5400390625 	1.503086        	RAP.PRP.001   	;
7796              	1129.300048828125	0.743519        	RAP.PRP.001   	;
7797              	1128.329956054688	0.005748        	RAP.PRP.001   	;
7798              	1128.329956054688	0.0             	RAP.PRP.001   	;
7803              	1151.530029296875	0.0             	RAP.PRP.001   	;
7804              	1151.2900390625 	0.0             	RAP.PRP.001   	;
7805              	1151.2900390625 	0.0             	RAP.PRP.001   	;
7806              	1151.089965820312	0.0             	RAP.PRP.001   	;
7807              	1150.829956054688	0.0             	RAP.PRP.001   	;
7808              	1150.77001953125	0.0             	RAP.PRP.001   	;
7809              	1150.569946289062	0.0             	RAP.PRP.001   	;
7810              	1150.2099609375 	0.0             	RAP.PRP.001   	;
7811              	1150.160034179688	0.0             	RAP.PRP.001   	;
7825              	1150.800048828125	0.0             	RAP.PRP.001   	;
7826              	1149.849975585938	0.0             	RAP.PRP.001   	;
7827              	1146.5          	0.0             	RAP.PRP.001   	;
7828              	1152.5400390625 	0.0             	RAP.PRP.001   	;
7829              	1150.630004882812	0.0             	RAP.PRP.001   	;
7830              	1150.390014648438	0.0             	RAP.PRP.001   	;
7831              	1149.81005859375	0.0             	RAP.PRP.001   	;
7832              	1151.599975585938	0.0             	RAP.PRP.001   	;
7839              	1150.329956054688	0.0             	RAP.PRP.001   	;
7840              	1150.329956054688	0.0             	RAP.PRP.001   	;
7841              	1142.660034179688	0.0             	RAP.PRP.001   	;
7842              	1142.660034179688	0.0             	RAP.PRP.001   	;
7843              	1142.660034179688	0.0             	RAP.PRP.001   	;
7844              	1150.329956054688	0.0             	RAP.PRP.001   	;
7845              	1150.699951171875	0.0             	RAP.PRP.001   	;
7846              	1152.719970703125	0.0             	RAP.PRP.001   	;
7847              	1154.079956054688	0.0             	RAP.PRP.001   	;
7848              	1155.680053710938	0.0             	RAP.PRP.001   	;
7849              	1155.680053710938	0.0             	RAP.PRP.001   	;
7850              	1153.97998046875	0.0             	RAP.PRP.001   	;
7851              	1155.140014648438	0.0             	RAP.PRP.001   	;
7852              	1155.81005859375	0.0             	RAP.PRP.001   	;
7853              	1155.81005859375	0.0             	RAP.PRP.001   	;
7854              	1155.219970703125	0.0             	RAP.PRP.001   	;
7855              	1155.219970703125	0.0             	RAP.PRP.001   	;
7856              	1154.800048828125	0.0             	RAP.PRP.001   	;
7857              	1140.93994140625	0.0             	RAP.PRP.001   	;
7858              	1140.640014648438	0.0             	RAP.PRP.001   	;
7859              	1140.640014648438	0.0             	RAP.PRP.001   	;
7860              	1141.56005859375	0.0             	RAP.PRP.001   	;
7861              	1142.630004882812	0.0             	RAP.PRP.001   	;
7862              	1145.0400390625 	0.0             	RAP.PRP.001   	;
7863              	1141.280029296875	0.0             	RAP.PRP.001   	;
7864              	1145.800048828125	0.0             	RAP.PRP.001   	;
7865              	1146.180053710938	0.0             	RAP.PRP.001   	;
7868              	1145.079956054688	0.0             	RAP.PRP.001   	;
7869              	1141.030029296875	0.0             	RAP.PRP.001   	;
7870              	1134.079956054688	0.0             	RAP.PRP.001   	;
7871              	1133.530029296875	0.0             	RAP.PRP.001   	;
7872              	1134.4599609375 	0.0             	RAP.PRP.001   	;
7873              	1142.160034179688	0.0             	RAP.PRP.001   	;
7874              	1141.469970703125	0.0             	RAP.PRP.001   	;
7877              	1141.160034179688	0.0             	RAP.PRP.001   	;
7878              	1141.239990234375	0.0             	RAP.PRP.001   	;
7879              	1140.550048828125	0.0             	RAP.PRP.001   	;
7880              	1140.079956054688	0.0             	RAP.PRP.001   	;
7881              	1137.130004882812	0.0             	RAP.PRP.001   	;
7882              	1134.079956054688	0.0             	RAP.PRP.001   	;
7883              	1133.550048828125	0.0             	RAP.PRP.001   	;
7884              	1132.780029296875	0.0             	RAP.PRP.001   	;
7885              	1129.599975585938	0.0             	RAP.PRP.001   	;
7886              	1124.780029296875	0.0             	RAP.PRP.001   	;
7887              	1137.93994140625	0.0             	RAP.PRP.001   	;
7888              	1137.390014648438	0.0             	RAP.PRP.001   	;
7889              	1128.599975585938	0.0             	RAP.PRP.001   	;
7890              	1133.280029296875	0.0             	RAP.PRP.001   	;
7891              	1133.530029296875	0.0             	RAP.PRP.001   	;
7892              	1126.170043945312	0.0             	RAP.PRP.001   	;
7893              	1135.43994140625	0.0             	RAP.PRP.001   	;
7894              	1133.0400390625 	0.0             	RAP.PRP.001   	;
7895              	1124.319946289062	1.089738        	RAP.PRP.001   	;
7896              	1128.56005859375	0.0             	RAP.PRP.001   	;
7897              	1132.0          	0.0             	RAP.PRP.001   	;
7898              	1131.849975585938	0.0             	RAP.PRP.001   	;
7899              	1134.400024414062	0.0             	RAP.PRP.001   	;
7900              	1133.890014648438	0.0             	RAP.PRP.001   	;
7901              	1128.969970703125	0.0             	RAP.PRP.001   	;
7902              	1128.75         	0.0             	RAP.PRP.001   	;
7903              	1128.75         	0.760571        	RAP.PRP.001   	;
7904              	1132.140014648438	3.67037         	RAP.PRP.001   	;
7905              	1132.140014648438	0.02716         	RAP.PRP.001   	;
7906              	1141.199951171875	0.0             	RAP.PRP.001   	;
7907              	1140.530029296875	0.0             	RAP.PRP.001   	;
7908              	1140.300048828125	2.839506        	RAP.PRP.001   	;
7909              	1141.199951171875	1.419136        	RAP.PRP.001   	;
7910              	1141.52001953125	0.0             	RAP.PRP.001   	;
7911              	1141.52001953125	0.0             	RAP.PRP.001   	;
7912              	1131.420043945312	0.0             	RAP.PRP.001   	;
7916              	1141.52001953125	0.0             	RAP.PRP.001   	;
7917              	1142.160034179688	0.0             	RAP.PRP.001   	;
7918              	1130.660034179688	0.0             	RAP.PRP.001   	;
7921              	1134.650024414062	0.0             	RAP.PRP.001   	;
7922              	1133.349975585938	0.0             	RAP.PRP.001   	;
7923              	1132.25         	0.0             	RAP.PRP.001   	;
7924              	1132.25         	0.0             	RAP.PRP.001   	;
7925              	1139.390014648438	0.0             	RAP.PRP.001   	;
7926              	1134.650024414062	0.0             	RAP.PRP.001   	;
7928              	1127.0          	0.766744        	RAP.PRP.001   	;
7929              	1132.699951171875	0.0             	RAP.PRP.001   	;
7930              	1132.699951171875	0.0             	RAP.PRP.001   	;
7931              	1132.699951171875	0.0             	RAP.PRP.001   	;
7932              	1121.800048828125	0.685571        	RAP.PRP.001   	;
7933              	1115.069946289062	0.66142         	RAP.PRP.001   	;
7934              	1118.0          	0.0             	RAP.PRP.001   	;
7935              	1118.0          	0.65571         	RAP.PRP.001   	;
7936              	1116.02001953125	0.0             	RAP.PRP.001   	;
7937              	1114.599975585938	0.0             	RAP.PRP.001   	;
7938              	1112.099975585938	0.0             	RAP.PRP.001   	;
7939              	1120.219970703125	0.0             	RAP.PRP.001   	;
7940              	1119.719970703125	0.0             	RAP.PRP.001   	;
7941              	1117.5          	0.0             	RAP.PRP.001   	;
7942              	1117.699951171875	0.0             	RAP.PRP.001   	;
7943              	1118.7900390625 	0.0             	RAP.PRP.001   	;
7944              	1120.449951171875	0.0             	RAP.PRP.001   	;
7945              	1119.719970703125	0.0             	RAP.PRP.001   	;
7946              	1119.719970703125	0.0             	RAP.PRP.001   	;
7948              	1141.199951171875	0.0             	RAP.PRP.001   	;
7949              	1131.420043945312	0.0             	RAP.PRP.001   	;
7950              	1130.099975585938	0.0             	RAP.PRP.001   	;
7951              	1116.02001953125	0.0             	RAP.PRP.001   	;
7952              	1122.079956054688	0.0             	RAP.PRP.001   	;
7954              	1129.099975585938	0.0             	RAP.PRP.001   	;
7955              	1128.489990234375	0.0             	RAP.PRP.001   	;
7956              	1128.489990234375	0.0             	RAP.PRP.001   	;
7957              	1129.589965820312	0.0             	RAP.PRP.001   	;
7958              	1128.5          	0.660957        	RAP.PRP.001   	;
7959              	1127.7900390625 	0.0             	RAP.PRP.001   	;
7960              	1124.22998046875	0.0             	RAP.PRP.001   	;
7962              	1124.22998046875	0.0             	RAP.PRP.001   	;
7963              	1124.22998046875	0.0             	RAP.PRP.001   	;
7964              	1121.25         	0.0             	RAP.PRP.001   	;
7965              	1121.109985351562	0.0             	RAP.PRP.001   	;
7966              	1122.660034179688	0.0             	RAP.PRP.001   	;
7967              	1122.660034179688	0.0             	RAP.PRP.001   	;
7968              	1123.489990234375	0.0             	RAP.PRP.001   	;
7969              	1115.380004882812	0.0             	RAP.PRP.001   	;
7970              	1120.619995117188	0.0             	RAP.PRP.001   	;
7971              	1120.910034179688	0.0             	RAP.PRP.001   	;
7972              	1119.660034179688	0.0             	RAP.PRP.001   	;
7973              	1120.119995117188	0.0             	RAP.PRP.001   	;
7974              	1120.119995117188	0.0             	RAP.PRP.001   	;
7975              	1121.430053710938	0.0             	RAP.PRP.001   	;
7976              	1120.449951171875	0.0             	RAP.PRP.001   	;
7977              	1120.699951171875	0.0             	RAP.PRP.001   	;
7978              	1118.300048828125	0.0             	RAP.PRP.001   	;
7979              	1118.300048828125	0.0             	RAP.PRP.001   	;
7980              	1118.300048828125	0.0             	RAP.PRP.001   	;
7981              	1117.52001953125	0.0             	RAP.PRP.001   	;
7982              	1118.069946289062	0.0             	RAP.PRP.001   	;
7983              	1119.530029296875	0.0             	RAP.PRP.001   	;
7984              	1120.140014648438	0.0             	RAP.PRP.001   	;
7985              	1116.300048828125	0.0             	RAP.PRP.001   	;
7986              	1119.119995117188	0.0             	RAP.PRP.001   	;
7987              	1123.260009765625	0.0             	RAP.PRP.001   	;
7988              	1125.329956054688	0.0             	RAP.PRP.001   	;
7989              	1125.329956054688	0.0             	RAP.PRP.001   	;
7990              	1125.329956054688	0.0             	RAP.PRP.001   	;
7991              	1124.569946289062	0.0             	RAP.PRP.001   	;
7992              	1128.670043945312	0.0             	RAP.PRP.001   	;
7993              	1127.829956054688	0.0             	RAP.PRP.001   	;
7994              	1124.18994140625	0.0             	RAP.PRP.001   	;
7995              	1124.18994140625	0.0             	RAP.PRP.001   	;
7996              	1127.0          	0.0             	RAP.PRP.001   	;
7997              	1126.0400390625 	0.0             	RAP.PRP.001   	;
7998              	1111.359985351562	0.0             	RAP.PRP.001   	;
7999              	1111.010009765625	0.0             	RAP.PRP.001   	;
8000              	1126.0400390625 	0.0             	RAP.PRP.001   	;
8001              	1142.069946289062	0.0             	RAP.PRP.001   	;
8002              	1122.97998046875	0.0             	RAP.PRP.001   	;
8007              	1112.160034179688	0.0             	RAP.PRN.002   	;
8008              	1112.760009765625	0.0             	RAP.PRN.002   	;
8009              	1114.2900390625 	0.0             	RAP.PRN.002   	;
8010              	1140.339965820312	0.0             	RAP.PRN.002   	;
8011              	1140.339965820312	0.008102        	RAP.PRN.002   	;
8012              	1140.670043945312	0.133675        	RAP.PRN.002   	;
8013              	1140.989990234375	0.042953        	RAP.PRN.002   	;
8014              	1141.119995117188	0.033796        	RAP.PRN.002   	;
8015              	1141.089965820312	0.031173        	RAP.PRN.002   	;
8016              	1139.969970703125	0.0             	RAP.PRN.002   	;
8017              	1050.719970703125	0.007924        	RAP.PRN.002   	;
8018              	1050.0          	0.007924        	RAP.PRN.002   	;
8019              	1050.0          	0.007924        	RAP.PRN.002   	;
8020              	1049.800048828125	0.007924        	RAP.PRN.002   	;
8021              	1157.949951171875	0.005633        	RAP.PRN.002   	;
8022              	1157.869995117188	0.008719        	RAP.PRN.002   	;
8023              	1159.900024414062	0.0             	RAP.PRN.002   	;
8024              	1160.199951171875	0.0             	RAP.PRN.002   	;
8025              	1160.18994140625	0.021914        	RAP.PRN.002   	;
8026              	1160.160034179688	0.132055        	RAP.PRN.002   	;
8027              	1160.390014648438	0.013426        	RAP.PRN.002   	;
8028              	1160.280029296875	0.021759        	RAP.PRN.002   	;
8029              	1160.219970703125	0.012037        	RAP.PRN.002   	;
8030              	1161.18994140625	0.010725        	RAP.PRN.002   	;
8031              	1161.089965820312	0.00216         	RAP.PRN.002   	;
8032              	1156.119995117188	0.006481        	RAP.PRN.002   	;
8033              	1157.680053710938	0.0             	RAP.PRN.002   	;
8034              	1159.579956054688	0.0             	RAP.PRN.002   	;
8035              	1160.319946289062	0.0             	RAP.PRN.002   	;
8036              	1164.599975585938	0.0             	RAP.PRN.002   	;
8037              	1142.180053710938	0.006404        	RAP.PRN.002   	;
8038              	1140.369995117188	0.016127        	RAP.PRN.002   	;
8039              	1140.630004882812	0.0             	RAP.PRN.002   	;
8040              	1144.18994140625	0.008256        	RAP.PRN.002   	;
8041              	1143.920043945312	0.039275        	RAP.PRN.002   	;
8042              	1143.630004882812	0.029475        	RAP.PRN.002   	;
8043              	1143.380004882812	0.032407        	RAP.PRN.002   	;
8044              	1142.579956054688	0.040741        	RAP.PRN.002   	;
8045              	1141.829956054688	0.129894        	RAP.PRN.002   	;
8046              	1143.050048828125	0.005324        	RAP.PRN.002   	;
8047              	1142.800048828125	0.018673        	RAP.PRN.002   	;
8048              	1142.780029296875	0.058719        	RAP.PRN.002   	;
8049              	1141.760009765625	0.020081        	RAP.PRN.002   	;
8050              	1141.47998046875	0.13064         	RAP.PRN.002   	;
8051              	1141.2099609375 	0.027006        	RAP.PRN.002   	;
8052              	1140.93994140625	0.011111        	RAP.PRN.002   	;
8053              	1140.699951171875	0.011188        	RAP.PRN.002   	;
8054              	1140.43994140625	0.012963        	RAP.PRN.002   	;
8055              	1141.910034179688	0.041435        	RAP.PRN.002   	;
8056              	1141.43994140625	0.016204        	RAP.PRN.002   	;
8057              	1141.170043945312	0.558873        	RAP.PRN.002   	;
8058              	1141.140014648438	0.008873        	RAP.PRN.002   	;
8059              	1140.630004882812	0.0             	RAP.PRN.002   	;
8060              	1140.099975585938	0.030556        	RAP.PRN.002   	;
8061              	1139.760009765625	0.00733         	RAP.PRN.002   	;
8062              	1139.06005859375	0.016744        	RAP.PRN.002   	;
8063              	1138.670043945312	0.117548        	RAP.PRN.002   	;
8064              	1138.219970703125	0.0             	RAP.PRN.002   	;
8065              	1139.22998046875	0.0             	RAP.PRN.002   	;
8066              	1136.93994140625	0.0             	RAP.PRN.002   	;
8067              	1136.260009765625	0.0             	RAP.PRN.002   	;
8068              	1136.650024414062	0.0             	RAP.PRN.002   	;
8069              	1137.109985351562	0.725926        	RAP.PRN.002   	;
8070              	1137.109985351562	0.0             	RAP.PRN.002   	;
8071              	1136.180053710938	0.116314        	RAP.PRN.002   	;
8072              	1135.260009765625	0.0             	RAP.PRN.002   	;
8073              	1134.319946289062	0.0             	RAP.PRN.002   	;
8074              	1133.760009765625	0.0             	RAP.PRN.002   	;
8075              	1133.099975585938	0.116314        	RAP.PRN.002   	;
8076              	1132.160034179688	0.0             	RAP.PRN.002   	;
8077              	1131.589965820312	0.0             	RAP.PRN.002   	;
8078              	1130.640014648438	0.0             	RAP.PRN.002   	;
8079              	1130.349975585938	0.0             	RAP.PRN.002   	;
8080              	1130.109985351562	0.017207        	RAP.PRN.002   	;
8081              	1130.170043945312	0.0             	RAP.PRN.002   	;
8082              	1130.849975585938	0.0             	RAP.PRN.002   	;
8083              	1131.839965820312	0.011111        	RAP.PRN.002   	;
8084              	1132.430053710938	0.020833        	RAP.PRN.002   	;
8085              	1133.400024414062	0.0             	RAP.PRN.002   	;
8086              	1133.400024414062	0.0             	RAP.PRN.002   	;
8087              	1134.339965820312	0.0             	RAP.PRN.002   	;
8088              	1134.339965820312	0.0             	RAP.PRN.002   	;
8089              	1133.849975585938	0.0             	RAP.PRN.002   	;
8090              	1129.900024414062	0.0             	RAP.PRN.002   	;
8091              	1130.089965820312	0.0             	RAP.PRN.002   	;
8092              	1130.680053710938	0.0             	RAP.PRN.002   	;
8093              	1131.640014648438	0.0             	RAP.PRN.002   	;
8094              	1132.2900390625 	0.0             	RAP.PRN.002   	;
8095              	1133.239990234375	0.0             	RAP.PRN.002   	;
8096              	1133.81005859375	0.0             	RAP.PRN.002   	;
8097              	1134.719970703125	0.0             	RAP.PRN.002   	;
8098              	1141.77001953125	0.0             	RAP.PRN.002   	;
8099              	1141.989990234375	0.014275        	RAP.PRN.002   	;
8100              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8101              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8102              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8103              	1130.0          	0.007639        	VZ1.DMC.PRN.004	;
8104              	1128.849975585938	0.0             	VZ1.DMC.PRN.004	;
8105              	1129.930053710938	0.020833        	VZ1.DMC.PRN.004	;
8106              	1164.300048828125	0.0             	RAP.PRN.002   	;
8107              	1164.5          	0.0             	RAP.PRN.002   	;
8108              	1164.5          	0.0             	RAP.PRN.002   	;
8109              	1164.390014648438	24.6            	RAP.PRN.002   	;
8110              	1163.7900390625 	0.0             	RAP.PRN.002   	;
8111              	1164.18994140625	0.0             	RAP.PRN.002   	;
8112              	1164.069946289062	0.0             	RAP.PRN.002   	;
8113              	1174.510009765625	0.0             	RAP.PRN.002   	;
8114              	1158.25         	0.0             	RAP.PRN.002   	;
8115              	1158.25         	0.0             	RAP.PRN.002   	;
8116              	1158.25         	0.0             	RAP.PRN.002   	;
8117              	1158.25         	0.0             	RAP.PRN.002   	;
8118              	1114.880004882812	0.007176        	RAP.PRN.002   	;
8119              	1115.619995117188	0.004012        	RAP.PRN.002   	;
8120              	1118.719970703125	0.0             	RAP.PRN.002   	;
8121              	1118.719970703125	0.0             	RAP.PRN.002   	;
8122              	1118.719970703125	0.0             	RAP.PRN.002   	;
8123              	1118.719970703125	0.0             	RAP.PRN.002   	;
8124              	1118.719970703125	0.0             	RAP.PRN.002   	;
8125              	1117.900024414062	0.0             	RAP.PRN.002   	;
8126              	1118.5          	0.0             	RAP.PRN.002   	;
8127              	1118.5          	0.0             	RAP.PRN.002   	;
8128              	1118.5          	0.0             	RAP.PRN.002   	;
8135              	1116.68994140625	0.0             	RAP.PRN.002   	;
8136              	1117.469970703125	0.0             	RAP.PRN.002   	;
8138              	1117.469970703125	0.0             	RAP.PRN.002   	;
8139              	1117.469970703125	0.0             	RAP.PRN.002   	;
8140              	1117.900024414062	0.0             	RAP.PRN.002   	;
8141              	1117.900024414062	0.0             	RAP.PRN.002   	;
8142              	1117.900024414062	0.0             	RAP.PRN.002   	;
8143              	1167.180053710938	0.0             	RAP.PRN.002   	;
8144              	1166.900024414062	0.0             	RAP.PRN.002   	;
8145              	1166.900024414062	0.0             	RAP.PRN.002   	;
8146              	1166.819946289062	0.0             	RAP.PRN.002   	;
8147              	1172.420043945312	0.0             	RAP.PRN.002   	;
8148              	1166.02001953125	0.003318        	RAP.PRN.002   	;
8149              	1172.420043945312	0.007562        	RAP.PRN.002   	;
8150              	1166.22998046875	0.0             	RAP.PRN.002   	;
8151              	1166.22998046875	0.0             	RAP.PRN.002   	;
8152              	1166.22998046875	0.0             	RAP.PRN.002   	;
8153              	1166.22998046875	0.0             	RAP.PRN.002   	;
8154              	1180.0          	0.025617        	RAP.PRN.002   	;
8155              	1180.0          	0.0             	RAP.PRN.002   	;
8156              	1177.530029296875	0.0             	RAP.PRN.002   	;
8157              	1177.890014648438	0.0             	RAP.PRN.002   	;
8158              	1180.0          	0.0             	RAP.PRN.002   	;
8159              	1180.0          	0.0             	RAP.PRN.002   	;
8160              	1180.0          	0.00625         	RAP.PRN.002   	;
8161              	1159.150024414062	0.001157        	RAP.PRN.002   	;
8162              	1158.2099609375 	0.0             	RAP.PRN.002   	;
8165              	1143.630004882812	0.0             	VZ1.DMC.PRN.002	;
8166              	1143.630004882812	0.0             	VZ1.DMC.PRN.002	;
8167              	1162.72998046875	0.0             	VZ1.DMC.PRN.001	;
8168              	1151.81005859375	0.0             	VZ1.DMC.PRN.002	;
8169              	1142.569946289062	0.0             	VZ1.DMC.PRN.003	;
8170              	1143.239990234375	0.0             	VZ1.DMC.PRN.002	;
8171              	1143.239990234375	0.0             	VZ1.DMC.PRN.002	;
8172              	1143.300048828125	0.0             	VZ1.DMC.PRN.002	;
8173              	1143.300048828125	0.0             	VZ1.DMC.PRN.002	;
8174              	1130.469970703125	0.0             	VZ1.DMC.PRN.004	;
8175              	1130.430053710938	0.014583        	VZ1.DMC.PRN.004	;
8176              	1131.010009765625	0.0             	RAP.PRN.002   	;
8177              	1136.449951171875	0.0             	VZ1.DMC.PRN.003	;
8178              	1136.449951171875	0.008179        	VZ1.DMC.PRN.003	;
8179              	1139.849975585938	0.0             	RAP.PRN.002   	;
8180              	1139.930053710938	0.0             	RAP.PRN.002   	;
8181              	1140.27001953125	0.0             	RAP.PRN.002   	;
8182              	1141.719970703125	0.00463         	RAP.PRN.002   	;
8183              	1163.869995117188	0.0             	RAP.PRN.002   	;
8184              	1163.7900390625 	0.0             	RAP.PRN.002   	;
8185              	1162.089965820312	0.0             	VZ1.DMC.PRN.001	;
8186              	1162.260009765625	0.0             	VZ1.DMC.PRN.001	;
8187              	1142.75         	0.0             	VZ1.DMC.PRN.003	;
8188              	1142.930053710938	0.0             	VZ1.DMC.PRN.003	;
8189              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
8190              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
8191              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
8192              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
8193              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8194              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8195              	1142.630004882812	0.0             	VZ1.DMC.PRN.003	;
8196              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8197              	1143.219970703125	0.0             	VZ1.DMC.PRN.002	;
8198              	1143.0400390625 	0.061497        	VZ1.DMC.PRN.002	;
8199              	1143.219970703125	0.0             	VZ1.DMC.PRN.002	;
8200              	1143.359985351562	0.014429        	VZ1.DMC.PRN.002	;
8201              	1150.97998046875	0.0             	VZ1.DMC.PRN.002	;
8202              	1135.900024414062	0.013349        	VZ1.DMC.PRN.003	;
8203              	1135.900024414062	0.0             	VZ1.DMC.PRN.003	;
8204              	1135.900024414062	0.0             	VZ1.DMC.PRN.003	;
8205              	1135.56005859375	0.0             	VZ1.DMC.PRN.003	;
8206              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8207              	1146.77001953125	0.004167        	VZ1.DMC.PRN.002	;
8208              	1146.77001953125	0.0             	VZ1.DMC.PRN.002	;
8209              	1144.22998046875	0.0             	VZ1.DMC.PRN.002	;
8210              	1142.949951171875	0.0             	VZ1.DMC.PRN.002	;
8211              	1140.0          	0.0             	VZ1.DMC.PRN.002	;
8212              	1137.170043945312	0.015046        	VZ1.DMC.PRN.003	;
8213              	1136.969970703125	0.0             	VZ1.DMC.PRN.003	;
8214              	1130.130004882812	0.0             	VZ1.DMC.PRN.004	;
8215              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8216              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8218              	1039.719970703125	0.0             	RAP.PRN.002   	;
8219              	1040.119995117188	0.0             	RAP.PRN.002   	;
8220              	1015.359985351562	0.0             	RAP.PRN.002   	;
8221              	1016.590026855469	0.0             	RAP.PRN.002   	;
8222              	1016.590026855469	0.0             	RAP.PRN.002   	;
8223              	1016.590026855469	0.0             	RAP.PRN.002   	;
8224              	1143.449951171875	0.009105        	VZ1.DMC.PRN.002	;
8225              	1017.659973144531	0.0             	RAP.PRN.002   	;
8226              	1016.52001953125	0.0             	RAP.PRN.002   	;
8227              	1040.089965820312	0.0             	RAP.PRN.002   	;
8228              	1067.2900390625 	0.0             	RAP.PRN.002   	;
8229              	1098.900024414062	0.0             	VZ1.DMC.PRN.004	;
8230              	1108.18994140625	0.0             	VZ1.DMC.PRN.004	;
8231              	1107.9599609375 	0.0             	VZ1.DMC.PRN.004	;
8232              	1108.300048828125	0.116314        	VZ1.DMC.PRN.004	;
8233              	1104.489990234375	0.008102        	VZ1.DMC.PRN.004	;
8234              	1152.349975585938	0.00409         	RAP.PRN.002   	;
8235              	1152.119995117188	0.0             	RAP.PRN.002   	;
8236              	1152.22998046875	0.0             	RAP.PRN.002   	;
8237              	1151.77001953125	0.0             	RAP.PRN.002   	;
8238              	1151.619995117188	0.006404        	RAP.PRN.002   	;
8239              	1164.75         	0.005633        	RAP.PRN.002   	;
8240              	1165.02001953125	0.008488        	RAP.PRN.002   	;
8241              	1165.2900390625 	0.0             	RAP.PRN.002   	;
8242              	1165.359985351562	0.012269        	RAP.PRN.002   	;
8243              	1165.589965820312	0.007099        	RAP.PRN.002   	;
8244              	1165.609985351562	0.001466        	RAP.PRN.002   	;
8245              	1165.609985351562	0.0             	RAP.PRN.002   	;
8246              	1165.410034179688	0.0             	RAP.PRN.002   	;
8247              	1165.0          	0.0             	RAP.PRN.002   	;
8248              	1165.2900390625 	0.000463        	RAP.PRN.002   	;
8249              	1165.7099609375 	0.025463        	RAP.PRN.002   	;
8250              	1166.119995117188	0.015201        	RAP.PRN.002   	;
8251              	1166.72998046875	0.0             	RAP.PRN.002   	;
8252              	1167.339965820312	0.0             	RAP.PRN.002   	;
8253              	1167.77001953125	0.0             	RAP.PRN.002   	;
8254              	1167.77001953125	0.0             	RAP.PRN.002   	;
8255              	1168.02001953125	0.0             	RAP.PRN.002   	;
8256              	1168.2099609375 	0.0             	RAP.PRN.002   	;
8257              	1168.449951171875	0.0             	RAP.PRN.002   	;
8258              	1168.25         	0.003009        	RAP.PRN.002   	;
8259              	1167.640014648438	0.0             	RAP.PRN.002   	;
8260              	1167.22998046875	0.0             	RAP.PRN.002   	;
8261              	1167.030029296875	0.022608        	RAP.PRN.002   	;
8262              	1166.609985351562	0.0             	RAP.PRN.002   	;
8263              	1166.579956054688	0.02037         	RAP.PRN.002   	;
8264              	1167.630004882812	0.000849        	RAP.PRN.002   	;
8265              	1167.819946289062	0.008333        	RAP.PRN.002   	;
8266              	1168.0          	0.001235        	RAP.PRN.002   	;
8267              	1168.170043945312	0.124647        	RAP.PRN.002   	;
8268              	1168.089965820312	0.015664        	RAP.PRN.002   	;
8269              	1168.449951171875	0.0             	RAP.PRN.002   	;
8270              	1168.630004882812	0.116314        	RAP.PRN.002   	;
8271              	1168.800048828125	0.0             	RAP.PRN.002   	;
8272              	1168.969970703125	0.0             	RAP.PRN.002   	;
8273              	1169.130004882812	0.00162         	RAP.PRN.002   	;
8274              	1169.089965820312	0.0             	RAP.PRN.002   	;
8275              	1162.180053710938	0.0             	RAP.PRN.002   	;
8276              	1161.9599609375 	0.0             	RAP.PRN.002   	;
8277              	1161.93994140625	0.0             	RAP.PRN.002   	;
8278              	1161.680053710938	0.0             	RAP.PRN.002   	;
8279              	1162.530029296875	0.00216         	RAP.PRN.002   	;
8280              	1162.800048828125	0.0             	RAP.PRN.002   	;
8281              	1161.219970703125	0.007099        	RAP.PRN.002   	;
8282              	1161.75         	0.016975        	RAP.PRN.002   	;
8283              	1162.260009765625	0.011728        	RAP.PRN.002   	;
8284              	1162.739990234375	0.006944        	RAP.PRN.002   	;
8285              	1163.2099609375 	0.009259        	RAP.PRN.002   	;
8286              	1163.650024414062	0.006559        	RAP.PRN.002   	;
8287              	1163.819946289062	0.004861        	RAP.PRN.002   	;
8288              	1166.089965820312	0.0             	RAP.PRN.002   	;
8289              	1166.150024414062	0.125805        	RAP.PRN.002   	;
8290              	1166.06005859375	0.010648        	RAP.PRN.002   	;
8291              	1165.93994140625	0.002006        	RAP.PRN.002   	;
8292              	1165.949951171875	0.0             	RAP.PRN.002   	;
8293              	1165.949951171875	0.004398        	RAP.PRN.002   	;
8294              	1169.359985351562	0.001389        	RAP.PRN.002   	;
8295              	1169.319946289062	0.000309        	RAP.PRN.002   	;
8296              	1169.5          	0.0             	RAP.PRN.002   	;
8297              	1138.780029296875	0.0             	RAP.PRN.002   	;
8298              	1103.089965820312	0.0             	VZ1.DMC.PRN.004	;
8299              	1168.680053710938	0.001157        	RAP.PRN.002   	;
8300              	1168.22998046875	0.0             	RAP.PRN.002   	;
8301              	1165.68994140625	0.0             	RAP.PRN.002   	;
8302              	1165.239990234375	0.015355        	RAP.PRN.002   	;
8303              	1165.050048828125	0.005941        	RAP.PRN.002   	;
8304              	1162.170043945312	0.0             	RAP.PRN.002   	;
8305              	1161.219970703125	0.0             	RAP.PRN.002   	;
8306              	1108.130004882812	0.0             	RAP.PRN.002   	;
8307              	1108.130004882812	0.0             	RAP.PRN.002   	;
8310              	1028.089965820312	0.007924        	RAP.PRN.002   	;
8311              	1029.380004882812	0.007924        	RAP.PRN.002   	;
8312              	1030.31005859375	0.007924        	RAP.PRN.002   	;
8313              	1158.25         	0.0             	RAP.PRN.002   	;
8314              	1158.25         	0.0             	RAP.PRN.002   	;
8315              	1158.25         	0.0             	RAP.PRN.002   	;
8316              	1158.25         	0.0             	RAP.PRN.002   	;
8317              	1158.400024414062	0.0             	RAP.PRN.002   	;
8318              	1158.400024414062	0.0             	RAP.PRN.002   	;
8319              	1158.400024414062	0.0             	RAP.PRN.002   	;
8320              	1158.400024414062	0.0             	RAP.PRN.002   	;
8359              	1160.890014648438	0.0             	VZ1.DMC.PRN.001	;
8360              	1113.670043945312	0.0             	RAP.PRN.002   	;
8361              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8362              	1130.0          	0.0             	VZ1.DMC.PRN.004	;
8363              	1113.670043945312	0.0             	RAP.PRN.002   	;
8364              	1117.900024414062	0.0             	RAP.PRN.002   	;
8365              	1117.900024414062	0.0             	RAP.PRN.002   	;
8366              	1130.219970703125	0.0             	VZ1.DMC.PRN.004	;
8371              	1014.960021972656	0.0             	RAP.PRN.002   	;
8374              	1013.869995117188	0.0             	RAP.PRN.002   	;
8375              	1142.930053710938	0.0             	VZ1.DMC.PRN.003	;
8376              	1142.910034179688	0.0             	VZ1.DMC.PRN.003	;
8377              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8378              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8379              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8380              	1142.869995117188	0.0             	VZ1.DMC.PRN.003	;
8381              	1011.419982910156	0.0             	RAP.PRN.002   	;
8383              	1162.400024414062	0.0             	VZ1.DMC.PRN.001	;
8384              	1162.400024414062	0.894676        	VZ1.DMC.PRN.001	;
8385              	1162.609985351562	0.0             	VZ1.DMC.PRN.001	;
8386              	1160.140014648438	0.01412         	VZ1.DMC.PRN.001	;
8387              	1160.140014648438	0.0             	RAP.PRN.002   	;
8388              	1142.7900390625 	0.0             	VZ1.DMC.PRN.003	;
8389              	1116.780029296875	0.0             	RAP.PRN.002   	;
8390              	1117.25         	0.0             	RAP.PRN.002   	;
8391              	1108.130004882812	0.0             	RAP.PRN.002   	;
8392              	1108.130004882812	0.0             	RAP.PRN.002   	;
8393              	1115.0          	0.0             	RAP.PRN.002   	;
8394              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
8395              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
8396              	1137.7900390625 	0.0             	RAP.PRN.002   	;
8397              	1137.7900390625 	0.0             	RAP.PRN.002   	;
8398              	1137.7900390625 	0.0             	RAP.PRN.002   	;
8399              	1180.0          	0.004938        	RAP.PRN.002   	;
8400              	1179.530029296875	0.0             	RAP.PRN.002   	;
8401              	1179.530029296875	0.0             	RAP.PRN.002   	;
8402              	1180.0          	0.116314        	RAP.PRN.002   	;
8403              	1180.0          	0.0             	RAP.PRN.002   	;
8404              	1180.0          	0.00571         	RAP.PRN.002   	;
8405              	1180.0          	0.007407        	RAP.PRN.002   	;
8406              	1180.0          	0.016667        	RAP.PRN.002   	;
8407              	1180.0          	0.017438        	RAP.PRN.002   	;
8408              	1179.699951171875	0.02037         	RAP.PRN.002   	;
8409              	1178.97998046875	0.006944        	RAP.PRN.002   	;
8410              	1178.869995117188	0.000463        	RAP.PRN.002   	;
8411              	1178.410034179688	0.018519        	RAP.PRN.002   	;
8412              	1177.839965820312	0.030556        	RAP.PRN.002   	;
8413              	1177.130004882812	0.034414        	RAP.PRN.002   	;
8414              	1176.530029296875	0.011343        	RAP.PRN.002   	;
8415              	1179.829956054688	0.0             	RAP.PRN.002   	;
8416              	1179.829956054688	0.0             	RAP.PRN.002   	;
8417              	1179.829956054688	0.0             	RAP.PRN.002   	;
8418              	1179.829956054688	0.0             	RAP.PRN.002   	;
8419              	1166.349975585938	0.0             	RAP.PRN.002   	;
8420              	1163.969970703125	0.0             	RAP.PRN.002   	;
8421              	1164.420043945312	0.0             	RAP.PRN.002   	;
8422              	1163.5          	0.008488        	RAP.PRN.002   	;
8423              	1163.530029296875	0.0             	RAP.PRN.002   	;
8424              	1136.430053710938	0.0             	RAP.PRN.002   	;
8425              	1136.72998046875	0.0             	RAP.PRN.002   	;
8426              	1158.550048828125	0.0             	RAP.PRN.002   	;
8427              	1166.089965820312	0.0             	RAP.PRN.002   	;
8428              	1166.089965820312	0.0             	RAP.PRN.002   	;
8429              	1166.22998046875	0.0             	RAP.PRN.002   	;
8430              	1166.329956054688	0.0             	RAP.PRN.002   	;
8431              	1166.329956054688	0.0             	RAP.PRN.002   	;
8432              	1166.329956054688	0.0             	RAP.PRN.002   	;
8433              	1166.329956054688	0.0             	RAP.PRN.002   	;
8434              	1142.099975585938	0.0             	RAP.PRN.002   	;
8435              	1142.109985351562	0.0             	RAP.PRN.002   	;
8436              	1141.680053710938	0.0             	RAP.PRN.002   	;
8437              	1133.180053710938	0.002315        	RAP.PRN.002   	;
8438              	1144.859985351562	0.00054         	RAP.PRN.002   	;
8439              	1121.949951171875	0.0             	VZ1.DMC.PRN.004	;
8440              	1119.7099609375 	0.013889        	VZ1.DMC.PRN.004	;
8441              	1117.819946289062	0.0             	VZ1.DMC.PRN.004	;
8442              	1162.800048828125	0.0             	VZ1.DMC.PRN.001	;
8443              	1162.800048828125	0.0             	VZ1.DMC.PRN.001	;
8444              	1147.430053710938	0.007716        	VZ1.DMC.PRN.002	;
8445              	1166.739990234375	0.0             	RAP.PRN.002   	;
8446              	1166.5400390625 	0.0             	RAP.PRN.002   	;
8447              	1167.219970703125	0.0             	RAP.PRN.002   	;
8448              	1167.469970703125	0.0             	RAP.PRN.002   	;
8449              	1167.739990234375	0.0             	RAP.PRN.002   	;
8450              	1166.010009765625	0.0             	RAP.PRN.002   	;
8451              	1166.969970703125	0.0             	RAP.PRN.002   	;
8452              	1167.180053710938	0.0             	RAP.PRN.002   	;
8453              	1168.449951171875	0.0             	RAP.PRN.002   	;
8454              	1140.599975585938	0.0             	RAP.PRN.002   	;
8455              	1140.079956054688	0.0             	RAP.PRN.002   	;
8456              	1139.900024414062	0.0             	RAP.PRN.002   	;
8457              	1139.900024414062	0.0             	RAP.PRN.002   	;
8458              	1139.739990234375	0.0             	RAP.PRN.002   	;
8459              	1139.739990234375	0.0             	RAP.PRN.002   	;
8460              	1138.43994140625	0.0             	RAP.PRN.002   	;
8461              	1138.18994140625	0.0             	RAP.PRN.002   	;
8462              	1136.969970703125	0.0             	RAP.PRN.002   	;
8463              	1137.47998046875	0.0             	RAP.PRN.002   	;
8464              	1133.550048828125	0.009877        	RAP.PRN.002   	;
8465              	1131.530029296875	0.0             	RAP.PRN.002   	;
8466              	1130.989990234375	0.017052        	RAP.PRN.002   	;
8467              	1130.47998046875	0.0             	RAP.PRN.002   	;
8468              	1130.260009765625	0.0             	RAP.PRN.002   	;
8469              	1130.949951171875	0.0             	RAP.PRN.002   	;
8470              	1131.52001953125	0.0             	RAP.PRN.002   	;
8471              	1131.52001953125	0.0             	RAP.PRN.002   	;
8472              	1131.619995117188	0.0             	RAP.PRN.002   	;
8473              	1131.880004882812	0.0             	RAP.PRN.002   	;
8474              	1131.949951171875	0.0             	RAP.PRN.002   	;
8475              	1132.140014648438	0.0             	RAP.PRN.002   	;
8476              	1132.630004882812	0.0             	RAP.PRN.002   	;
8477              	1132.920043945312	0.0             	RAP.PRN.002   	;
8478              	1133.130004882812	0.0             	RAP.PRN.002   	;
8479              	1133.410034179688	0.0             	RAP.PRN.002   	;
8480              	1133.4599609375 	0.0             	RAP.PRN.002   	;
8481              	1133.780029296875	0.0             	RAP.PRN.002   	;
8482              	1134.300048828125	0.0             	RAP.PRN.002   	;
8483              	1134.829956054688	0.0             	RAP.PRN.002   	;
8484              	1135.0          	0.0             	RAP.PRN.002   	;
8485              	1135.0          	0.0             	RAP.PRN.002   	;
8486              	1135.0          	0.0             	RAP.PRN.002   	;
8487              	1135.0          	0.0             	RAP.PRN.002   	;
8488              	1135.0          	0.0             	RAP.PRN.002   	;
8489              	1135.0          	0.0             	RAP.PRN.002   	;
8490              	1135.0          	0.0             	RAP.PRN.002   	;
8491              	1135.0          	0.0             	RAP.PRN.002   	;
8492              	1135.25         	0.0             	RAP.PRN.002   	;
8493              	1135.880004882812	0.0             	RAP.PRN.002   	;
8494              	1136.880004882812	0.0             	RAP.PRN.002   	;
8495              	1137.199951171875	0.0             	RAP.PRN.002   	;
8496              	1137.300048828125	0.0             	RAP.PRN.002   	;
8497              	1137.68994140625	0.0             	RAP.PRN.002   	;
8498              	1137.859985351562	0.0             	RAP.PRN.002   	;
8499              	1138.0400390625 	0.0             	RAP.PRN.002   	;
8500              	1138.550048828125	0.0             	RAP.PRN.002   	;
8501              	1138.550048828125	0.0             	RAP.PRN.002   	;
8502              	1139.180053710938	0.0             	RAP.PRN.002   	;
8503              	1140.0          	0.0             	RAP.PRN.002   	;
8504              	1141.069946289062	0.0             	RAP.PRN.002   	;
8505              	1141.069946289062	0.0             	RAP.PRN.002   	;
8506              	1141.069946289062	0.0             	RAP.PRN.002   	;
8507              	1141.410034179688	0.010802        	RAP.PRN.002   	;
8508              	1141.859985351562	0.008488        	RAP.PRN.002   	;
8509              	1142.910034179688	0.005093        	RAP.PRN.002   	;
8510              	1144.010009765625	0.028704        	RAP.PRN.002   	;
8511              	1145.06005859375	0.134755        	RAP.PRN.002   	;
8512              	1145.81005859375	0.023534        	RAP.PRN.002   	;
8513              	1146.589965820312	0.0             	RAP.PRN.002   	;
8514              	1146.849975585938	0.0             	RAP.PRN.002   	;
8515              	1147.109985351562	0.004938        	RAP.PRN.002   	;
8516              	1147.449951171875	0.0             	RAP.PRN.002   	;
8517              	1147.640014648438	0.0             	RAP.PRN.002   	;
8518              	1148.180053710938	0.0             	RAP.PRN.002   	;
8519              	1148.5400390625 	0.0             	RAP.PRN.002   	;
8520              	1149.099975585938	0.0             	RAP.PRN.002   	;
8521              	1149.670043945312	0.011034        	RAP.PRN.002   	;
8522              	1149.849975585938	0.0             	RAP.PRN.002   	;
8523              	1150.530029296875	0.011111        	RAP.PRN.002   	;
8524              	1151.280029296875	0.0             	RAP.PRN.002   	;
8525              	1152.06005859375	0.00625         	RAP.PRN.002   	;
8526              	1152.880004882812	0.0             	RAP.PRN.002   	;
8527              	1153.849975585938	0.015895        	RAP.PRN.002   	;
8528              	1154.7099609375 	0.0             	RAP.PRN.002   	;
8529              	1155.81005859375	0.006636        	RAP.PRN.002   	;
8530              	1156.5          	0.0             	RAP.PRN.002   	;
8531              	1157.530029296875	0.011265        	RAP.PRN.002   	;
8532              	1158.02001953125	0.0             	RAP.PRN.002   	;
8533              	1159.9599609375 	0.0             	RAP.PRN.002   	;
8534              	1161.530029296875	0.0             	RAP.PRN.002   	;
8535              	1161.75         	0.0             	RAP.PRN.002   	;
8536              	1164.2099609375 	0.0             	RAP.PRN.002   	;
8537              	1165.180053710938	0.0             	RAP.PRN.002   	;
8538              	1165.380004882812	0.0             	RAP.PRN.002   	;
8539              	1166.569946289062	0.0             	RAP.PRN.002   	;
8540              	1161.989990234375	0.0             	RAP.PRN.002   	;
8541              	1161.859985351562	0.0             	RAP.PRN.002   	;
8542              	1161.719970703125	0.0             	RAP.PRN.002   	;
8543              	1161.93994140625	0.0             	RAP.PRN.002   	;
8544              	1161.969970703125	0.0             	RAP.PRN.002   	;
8545              	1161.859985351562	0.0             	RAP.PRN.002   	;
8546              	1161.75         	0.0             	RAP.PRN.002   	;
8547              	1161.81005859375	0.0             	RAP.PRN.002   	;
8548              	1162.180053710938	0.0             	RAP.PRN.002   	;
8549              	1162.489990234375	0.0             	RAP.PRN.002   	;
8550              	1162.589965820312	0.0             	RAP.PRN.002   	;
8551              	1163.0400390625 	0.0             	RAP.PRN.002   	;
8552              	1163.22998046875	0.0             	RAP.PRN.002   	;
8553              	1138.400024414062	0.0             	RAP.PRN.002   	;
8554              	1139.900024414062	0.0             	RAP.PRN.002   	;
8555              	1140.780029296875	0.0             	RAP.PRN.002   	;
8556              	1140.780029296875	0.0             	RAP.PRN.002   	;
8557              	1146.849975585938	0.00108         	RAP.PRN.002   	;
8558              	1146.97998046875	0.0125          	RAP.PRN.002   	;
8559              	1147.109985351562	0.031713        	RAP.PRN.002   	;
8560              	1147.449951171875	0.0             	RAP.PRN.002   	;
8561              	1147.640014648438	0.009336        	RAP.PRN.002   	;
8562              	1148.180053710938	0.011265        	RAP.PRN.002   	;
8563              	1148.5400390625 	0.13858         	RAP.PRN.002   	;
8564              	1149.099975585938	0.02284         	RAP.PRN.002   	;
8565              	1149.670043945312	0.032639        	RAP.PRN.002   	;
8566              	1149.849975585938	0.009414        	RAP.PRN.002   	;
8567              	1150.530029296875	0.0             	RAP.PRN.002   	;
8568              	1151.280029296875	0.0             	RAP.PRN.002   	;
8569              	1152.06005859375	0.022762        	RAP.PRN.002   	;
8570              	1152.880004882812	0.065972        	RAP.PRN.002   	;
8571              	1153.849975585938	0.028009        	RAP.PRN.002   	;
8572              	1154.7099609375 	0.018441        	RAP.PRN.002   	;
8573              	1155.81005859375	0.021605        	RAP.PRN.002   	;
8574              	1156.5          	0.00841         	RAP.PRN.002   	;
8575              	1157.530029296875	0.009259        	RAP.PRN.002   	;
8576              	1158.02001953125	0.009105        	RAP.PRN.002   	;
8577              	1158.75         	0.0             	RAP.PRN.002   	;
8578              	1159.430053710938	0.0             	RAP.PRN.002   	;
8579              	1159.9599609375 	0.0             	RAP.PRN.002   	;
8580              	1160.640014648438	0.0             	RAP.PRN.002   	;
8581              	1161.010009765625	0.0             	RAP.PRN.002   	;
8582              	1143.079956054688	0.00625         	RAP.PRN.002   	;
8583              	1143.550048828125	0.008873        	RAP.PRN.002   	;
8584              	1143.81005859375	0.016975        	RAP.PRN.002   	;
8585              	1144.319946289062	0.027778        	RAP.PRN.002   	;
8586              	1144.619995117188	0.113349        	RAP.PRN.002   	;
8587              	1145.410034179688	0.007176        	RAP.PRN.002   	;
8588              	1146.119995117188	0.009954        	RAP.PRN.002   	;
8589              	1146.319946289062	0.0125          	RAP.PRN.002   	;
8590              	1160.859985351562	0.0             	RAP.PRN.002   	;
8591              	1160.859985351562	0.0             	RAP.PRN.002   	;
8592              	1160.859985351562	0.0             	RAP.PRN.002   	;
8593              	1140.0          	0.0             	RAP.PRN.002   	;
8594              	1140.0          	0.0             	RAP.PRN.002   	;
8595              	1140.0          	0.0             	RAP.PRN.002   	;
8596              	1140.260009765625	0.0             	RAP.PRN.002   	;
8597              	1140.410034179688	0.0             	RAP.PRN.002   	;
8598              	1140.630004882812	0.0             	RAP.PRN.002   	;
8599              	1140.829956054688	0.0             	RAP.PRN.002   	;
8600              	1140.920043945312	0.0             	RAP.PRN.002   	;
8601              	1141.02001953125	0.0             	RAP.PRN.002   	;
8602              	1141.199951171875	0.0             	RAP.PRN.002   	;
8603              	1141.22998046875	0.0             	RAP.PRN.002   	;
8604              	1141.430053710938	0.0             	RAP.PRN.002   	;
8605              	1141.420043945312	0.0             	RAP.PRN.002   	;
8606              	1141.420043945312	0.0             	RAP.PRN.002   	;
8607              	1141.359985351562	0.0             	RAP.PRN.002   	;
8608              	1141.680053710938	0.0             	RAP.PRN.002   	;
8609              	1142.449951171875	0.001929        	RAP.PRN.002   	;
8610              	1142.449951171875	0.0             	RAP.PRN.002   	;
8611              	1142.760009765625	0.004321        	RAP.PRN.002   	;
8612              	1143.660034179688	0.0             	RAP.PRN.002   	;
8613              	1143.880004882812	0.0             	RAP.PRN.002   	;
8614              	1144.319946289062	0.010031        	RAP.PRN.002   	;
8615              	1144.650024414062	0.006867        	RAP.PRN.002   	;
8616              	1144.97998046875	0.007407        	RAP.PRN.002   	;
8617              	1145.0          	0.027701        	RAP.PRN.002   	;
8618              	1145.199951171875	0.012423        	RAP.PRN.002   	;
8619              	1145.510009765625	0.0             	RAP.PRN.002   	;
8620              	1145.819946289062	0.008951        	RAP.PRN.002   	;
8621              	1145.989990234375	0.006867        	RAP.PRN.002   	;
8622              	1146.349975585938	0.124493        	RAP.PRN.002   	;
8623              	1146.280029296875	0.242813        	RAP.PRN.002   	;
8624              	1146.329956054688	0.003627        	RAP.PRN.002   	;
8625              	1146.579956054688	0.006559        	RAP.PRN.002   	;
8626              	1146.43994140625	0.023457        	RAP.PRN.002   	;
8627              	1146.430053710938	0.006173        	RAP.PRN.002   	;
8628              	1146.680053710938	0.004012        	RAP.PRN.002   	;
8629              	1146.900024414062	0.013117        	RAP.PRN.002   	;
8630              	1147.239990234375	0.00625         	RAP.PRN.002   	;
8631              	1147.739990234375	0.02963         	RAP.PRN.002   	;
8632              	1147.819946289062	0.00787         	RAP.PRN.002   	;
8633              	1148.2099609375 	0.010648        	RAP.PRN.002   	;
8634              	1148.819946289062	0.018056        	RAP.PRN.002   	;
8635              	1149.25         	0.003704        	RAP.PRN.002   	;
8636              	1149.680053710938	0.016204        	RAP.PRN.002   	;
8637              	1150.0          	0.0             	RAP.PRN.002   	;
8638              	1150.0400390625 	0.0             	RAP.PRN.002   	;
8639              	1150.0400390625 	0.003318        	RAP.PRN.002   	;
8640              	1143.150024414062	0.0             	RAP.PRN.002   	;
8641              	1143.469970703125	0.004784        	RAP.PRN.002   	;
8642              	1141.949951171875	0.0             	RAP.PRN.002   	;
8643              	1154.670043945312	0.0             	RAP.PRN.002   	;
8644              	1154.670043945312	0.0             	RAP.PRN.002   	;
8645              	1154.670043945312	0.0             	RAP.PRN.002   	;
8646              	1154.099975585938	0.0             	RAP.PRN.002   	;
8647              	1151.890014648438	0.00517         	RAP.PRN.002   	;
8648              	1151.7099609375 	0.00679         	RAP.PRN.002   	;
8649              	1151.5400390625 	0.0             	RAP.PRN.002   	;
8650              	1150.93994140625	0.034568        	RAP.PRN.002   	;
8651              	1150.7099609375 	0.250915        	RAP.PRN.002   	;
8652              	1150.619995117188	0.00409         	RAP.PRN.002   	;
8653              	1150.2099609375 	0.0             	RAP.PRN.002   	;
8654              	1146.2900390625 	0.011497        	RAP.PRN.002   	;
8655              	1145.97998046875	0.011034        	RAP.PRN.002   	;
8656              	1145.369995117188	0.018981        	RAP.PRN.002   	;
8657              	1145.099975585938	0.007407        	RAP.PRN.002   	;
8658              	1144.920043945312	0.006713        	RAP.PRN.002   	;
8659              	1144.609985351562	0.012731        	RAP.PRN.002   	;
8660              	1144.579956054688	0.002855        	RAP.PRN.002   	;
8661              	1144.25         	0.124647        	RAP.PRN.002   	;
8662              	1144.0400390625 	0.015432        	RAP.PRN.002   	;
8663              	1143.7099609375 	0.010648        	RAP.PRN.002   	;
8664              	1143.52001953125	0.005015        	RAP.PRN.002   	;
8665              	1143.380004882812	0.025           	RAP.PRN.002   	;
8666              	1143.18994140625	0.010417        	RAP.PRN.002   	;
8667              	1143.130004882812	0.012346        	RAP.PRN.002   	;
8668              	1143.0400390625 	0.003241        	RAP.PRN.002   	;
8669              	1142.989990234375	0.026235        	RAP.PRN.002   	;
8670              	1142.719970703125	0.00787         	RAP.PRN.002   	;
8671              	1142.609985351562	0.024383        	RAP.PRN.002   	;
8672              	1142.2900390625 	0.015201        	RAP.PRN.002   	;
8673              	1142.130004882812	0.019753        	RAP.PRN.002   	;
8674              	1141.890014648438	0.002623        	RAP.PRN.002   	;
8675              	1141.489990234375	0.003164        	RAP.PRN.002   	;
8676              	1158.989990234375	0.0             	RAP.PRN.002   	;
8677              	1158.680053710938	0.0             	RAP.PRN.002   	;
8678              	1157.579956054688	0.019444        	RAP.PRN.002   	;
8679              	1155.319946289062	0.109877        	RAP.PRN.002   	;
8680              	1153.920043945312	0.133752        	RAP.PRN.002   	;
8681              	1152.869995117188	0.007099        	RAP.PRN.002   	;
8682              	1152.069946289062	0.0             	RAP.PRN.002   	;
8683              	1152.069946289062	0.0             	RAP.PRN.002   	;
8684              	1158.989990234375	0.016088        	RAP.PRN.002   	;
8685              	1141.199951171875	0.0             	RAP.PRN.002   	;
8686              	1141.7900390625 	0.0             	RAP.PRN.002   	;
8687              	1141.890014648438	0.0             	RAP.PRN.002   	;
8688              	1142.079956054688	0.116314        	RAP.PRN.002   	;
8689              	1142.199951171875	0.0             	RAP.PRN.002   	;
8690              	1142.510009765625	0.0             	RAP.PRN.002   	;
8691              	1146.349975585938	0.004938        	RAP.PRN.002   	;
8692              	1146.530029296875	0.0             	RAP.PRN.002   	;
8693              	1161.31005859375	0.0             	RAP.PRN.002   	;
8694              	1161.31005859375	0.0             	RAP.PRN.002   	;
8695              	1161.160034179688	0.0             	RAP.PRN.002   	;
8696              	1161.349975585938	0.0             	RAP.PRN.002   	;
8697              	1161.27001953125	0.0             	RAP.PRN.002   	;
8698              	1161.180053710938	0.0             	RAP.PRN.002   	;
8699              	1161.010009765625	0.0             	RAP.PRN.002   	;
8700              	1160.81005859375	0.0             	RAP.PRN.002   	;
8701              	1160.550048828125	0.0             	RAP.PRN.002   	;
8702              	1160.52001953125	0.015702        	RAP.PRN.002   	;
8703              	1160.52001953125	0.0             	RAP.PRN.002   	;
8704              	1158.06005859375	0.0             	RAP.PRN.002   	;
8705              	1158.06005859375	0.0             	RAP.PRN.002   	;
8706              	1158.170043945312	0.0             	RAP.PRN.002   	;
8707              	1158.0          	0.0             	RAP.PRN.002   	;
8708              	1157.829956054688	0.08804         	RAP.PRN.002   	;
8709              	1157.47998046875	0.0             	RAP.PRN.002   	;
8710              	1160.469970703125	0.0             	RAP.PRN.002   	;
8711              	1160.25         	0.0             	RAP.PRN.002   	;
8712              	1151.56005859375	0.002315        	RAP.PRN.002   	;
8713              	1151.119995117188	0.0             	RAP.PRN.002   	;
8714              	1150.77001953125	0.03071         	RAP.PRN.002   	;
8715              	1150.050048828125	0.146947        	RAP.PRN.002   	;
8716              	1149.849975585938	0.068441        	RAP.PRN.002   	;
8717              	1148.75         	0.100849        	RAP.PRN.002   	;
8718              	1147.280029296875	0.12091         	RAP.PRN.002   	;
8719              	1146.5400390625 	0.018441        	RAP.PRN.002   	;
8720              	1150.25         	0.0             	RAP.PRN.002   	;
8721              	1150.0          	0.0             	RAP.PRN.002   	;
8722              	1150.0          	0.005401        	RAP.PRN.002   	;
8723              	1149.569946289062	0.0             	RAP.PRN.002   	;
8724              	1148.619995117188	0.0             	RAP.PRN.002   	;
8725              	1148.969970703125	0.00625         	RAP.PRN.002   	;
8726              	1142.140014648438	0.0             	RAP.PRN.002   	;
8727              	1142.430053710938	0.0             	RAP.PRN.002   	;
8728              	1142.589965820312	0.0             	RAP.PRN.002   	;
8729              	1142.72998046875	0.0             	RAP.PRN.002   	;
8730              	1143.030029296875	0.0             	RAP.PRN.002   	;
8731              	1143.140014648438	0.0             	RAP.PRN.002   	;
8732              	1142.910034179688	0.0             	RAP.PRN.002   	;
8733              	1142.449951171875	0.0             	RAP.PRN.002   	;
8734              	1142.449951171875	0.0             	RAP.PRN.002   	;
8735              	1142.219970703125	0.170216        	RAP.PRN.002   	;
8736              	1141.719970703125	0.0             	RAP.PRN.002   	;
8737              	1141.2900390625 	0.0             	RAP.PRN.002   	;
8738              	1140.72998046875	0.0             	RAP.PRN.002   	;
8739              	1140.27001953125	0.0             	RAP.PRN.002   	;
8740              	1139.930053710938	0.0             	RAP.PRN.002   	;
8741              	1139.849975585938	0.0             	RAP.PRN.002   	;
8742              	1139.660034179688	0.0             	RAP.PRN.002   	;
8743              	1139.569946289062	0.003627        	RAP.PRN.002   	;
8744              	1139.599975585938	0.022762        	RAP.PRN.002   	;
8745              	1139.489990234375	0.017824        	RAP.PRN.002   	;
8746              	1139.52001953125	0.025           	RAP.PRN.002   	;
8747              	1138.819946289062	0.010031        	RAP.PRN.002   	;
8748              	1138.680053710938	0.015278        	RAP.PRN.002   	;
8749              	1138.219970703125	0.01659         	RAP.PRN.002   	;
8750              	1137.469970703125	0.0             	RAP.PRN.002   	;
8751              	1137.109985351562	0.0             	RAP.PRN.002   	;
8752              	1137.449951171875	0.0             	RAP.PRN.002   	;
8753              	1137.449951171875	0.0             	RAP.PRN.002   	;
8754              	1137.449951171875	0.0             	RAP.PRN.002   	;
8755              	1137.449951171875	0.0             	RAP.PRN.002   	;
8756              	1163.849975585938	0.0             	RAP.PRN.002   	;
8757              	1163.800048828125	0.0             	RAP.PRN.002   	;
8758              	1163.93994140625	0.0             	RAP.PRN.002   	;
8759              	1163.420043945312	0.0             	RAP.PRN.002   	;
8760              	1163.069946289062	0.0             	RAP.PRN.002   	;
8761              	1162.680053710938	0.0             	RAP.PRN.002   	;
8762              	1161.699951171875	0.0             	RAP.PRN.002   	;
8763              	1160.660034179688	0.0             	RAP.PRN.002   	;
8764              	1160.099975585938	0.0             	RAP.PRN.002   	;
8765              	1160.0          	0.0             	RAP.PRN.002   	;
8766              	1160.0          	0.0             	RAP.PRN.002   	;
8767              	1160.0          	0.0             	RAP.PRN.002   	;
8768              	1160.0          	0.0             	RAP.PRN.002   	;
8769              	1160.0          	0.0             	RAP.PRN.002   	;
8770              	1160.0          	0.0             	RAP.PRN.002   	;
8771              	1159.56005859375	0.0             	RAP.PRN.002   	;
8772              	1159.349975585938	0.0             	RAP.PRN.002   	;
8773              	1159.079956054688	0.0             	RAP.PRN.002   	;
8774              	1158.839965820312	0.0             	RAP.PRP.001   	;
8775              	1158.369995117188	0.0             	RAP.PRP.001   	;
8776              	1158.130004882812	0.0             	RAP.PRP.001   	;
8777              	1157.859985351562	0.0             	RAP.PRP.001   	;
8778              	1157.859985351562	0.0             	RAP.PRP.001   	;
8779              	1157.859985351562	0.0             	RAP.PRP.001   	;
8780              	1157.579956054688	0.0             	RAP.PRP.001   	;
8826              	1165.280029296875	0.0             	RAP.PRN.002   	;
8827              	1179.410034179688	0.0             	RAP.PRN.002   	;
8828              	1179.02001953125	0.021142        	RAP.PRN.002   	;
8829              	1178.5          	0.015895        	RAP.PRN.002   	;
8830              	1177.949951171875	0.143706        	RAP.PRN.002   	;
8831              	1177.640014648438	0.008873        	RAP.PRN.002   	;
8832              	1177.640014648438	0.003164        	RAP.PRN.002   	;
8833              	1177.420043945312	0.033488        	RAP.PRN.002   	;
8834              	1177.099975585938	0.011265        	RAP.PRN.002   	;
8835              	1176.670043945312	0.011111        	RAP.PRN.002   	;
8836              	1176.099975585938	0.046991        	RAP.PRN.002   	;
8837              	1175.530029296875	0.026235        	RAP.PRN.002   	;
8838              	1174.93994140625	0.03071         	RAP.PRN.002   	;
8839              	1173.47998046875	0.016744        	RAP.PRN.002   	;
8840              	1172.68994140625	0.01358         	RAP.PRN.002   	;
8841              	1172.079956054688	0.041204        	RAP.PRN.002   	;
8842              	1172.449951171875	0.03287         	RAP.PRN.002   	;
8843              	1172.800048828125	0.0             	RAP.PRN.002   	;
8844              	1173.680053710938	0.0             	RAP.PRN.002   	;
8845              	1173.9599609375 	0.039043        	RAP.PRN.002   	;
8846              	1173.969970703125	0.008565        	RAP.PRN.002   	;
8847              	1157.56005859375	0.0             	RAP.PRN.002   	;
8848              	1157.56005859375	0.0             	RAP.PRN.002   	;
8849              	1157.56005859375	0.0             	RAP.PRN.002   	;
8850              	1155.4599609375 	0.0             	RAP.PRN.002   	;
8851              	1157.02001953125	0.000309        	RAP.PRN.002   	;
8852              	1158.52001953125	0.144709        	RAP.PRN.002   	;
8853              	1158.52001953125	0.0             	RAP.PRN.002   	;
8854              	1157.02001953125	0.0             	RAP.PRN.002   	;
8855              	1157.47998046875	0.0             	RAP.PRN.002   	;
8856              	1157.699951171875	0.0             	RAP.PRN.002   	;
8857              	1157.660034179688	0.0             	RAP.PRN.002   	;
8858              	1157.660034179688	0.0             	RAP.PRN.002   	;
8859              	1156.77001953125	0.020216        	RAP.PRN.002   	;
8860              	1156.420043945312	0.024537        	RAP.PRN.002   	;
8861              	1156.069946289062	0.147641        	RAP.PRN.002   	;
8862              	1155.989990234375	0.0             	RAP.PRN.002   	;
8863              	1150.109985351562	0.005247        	RAP.PRN.002   	;
8864              	1150.329956054688	0.0             	RAP.PRN.002   	;
8865              	1149.660034179688	0.010777        	RAP.PRN.002   	;
8866              	1148.97998046875	0.001312        	RAP.PRN.002   	;
8867              	1148.969970703125	0.01088         	RAP.PRN.002   	;
8868              	1146.18994140625	0.001157        	RAP.PRN.002   	;
8869              	1146.640014648438	0.0             	RAP.PRN.002   	;
8870              	1143.780029296875	0.0             	RAP.PRN.002   	;
8871              	1149.719970703125	0.0             	RAP.PRN.002   	;
8872              	1149.77001953125	0.006327        	RAP.PRN.002   	;
8873              	1149.93994140625	0.051312        	RAP.PRN.002   	;
8874              	1149.949951171875	0.009182        	RAP.PRN.002   	;
8875              	1150.27001953125	0.0             	RAP.PRN.002   	;
8876              	1150.27001953125	0.0             	RAP.PRN.002   	;
8877              	1149.719970703125	0.0             	RAP.PRN.002   	;
8878              	1150.609985351562	0.003086        	RAP.PRN.002   	;
8879              	1150.5          	0.0             	RAP.PRN.002   	;
8880              	1150.5          	0.0             	RAP.PRN.002   	;
8881              	1150.989990234375	0.0             	RAP.PRN.002   	;
8882              	1164.5          	0.0             	RAP.PRN.002   	;
8883              	1164.5          	0.0             	RAP.PRN.002   	;
8884              	1146.030029296875	0.0             	RAP.PRN.002   	;
8885              	1146.030029296875	0.0             	RAP.PRN.002   	;
8886              	1146.030029296875	0.002392        	RAP.PRN.002   	;
8887              	1143.880004882812	0.002392        	RAP.PRN.002   	;
8888              	1162.219970703125	0.0             	RAP.PRN.002   	;
8894              	1170.359985351562	0.0             	RAP.PRN.002   	;
8895              	1170.359985351562	0.0             	RAP.PRN.002   	;
8896              	1166.910034179688	0.0             	RAP.PRN.002   	;
8897              	1166.910034179688	0.0             	RAP.PRN.002   	;
8898              	1160.97998046875	0.0             	RAP.PRN.002   	;
8899              	1160.97998046875	0.0             	RAP.PRN.002   	;
8900              	1163.550048828125	0.0             	RAP.PRN.002   	;
8901              	1172.18994140625	0.0             	RAP.PRN.002   	;
8902              	1168.260009765625	0.010648        	RAP.PRN.002   	;
8903              	1167.219970703125	0.0             	RAP.PRN.002   	;
8904              	1160.780029296875	0.0             	RAP.PRN.002   	;
8905              	1160.589965820312	0.0             	RAP.PRN.002   	;
8906              	1115.0          	0.0             	RAP.PRN.002   	;
8907              	1115.0          	0.0             	RAP.PRN.002   	;
8908              	1115.0          	0.0             	RAP.PRN.002   	;
8909              	1115.0          	0.0             	RAP.PRN.002   	;
8910              	1115.0          	0.0             	RAP.PRN.002   	;
8911              	1113.9599609375 	0.0             	RAP.PRN.002   	;
8912              	1113.9599609375 	0.0             	RAP.PRN.002   	;
8913              	1074.300048828125	0.0             	RAP.PRN.002   	;
8914              	1074.300048828125	0.0             	RAP.PRN.002   	;
8915              	1074.300048828125	0.0             	RAP.PRN.002   	;
8916              	1074.300048828125	0.0             	RAP.PRN.002   	;
8917              	1074.300048828125	0.0             	RAP.PRN.002   	;
8918              	1074.300048828125	0.0             	RAP.PRN.002   	;
8919              	1074.300048828125	0.0             	RAP.PRN.002   	;
8920              	1052.56005859375	0.007924        	RAP.PRN.002   	;
8921              	1052.56005859375	0.007924        	RAP.PRN.002   	;
8922              	1052.56005859375	0.007924        	RAP.PRN.002   	;
8923              	1132.4599609375 	0.012963        	RAP.PRN.002   	;
8924              	1115.0          	0.0             	RAP.PRN.002   	;
8925              	1115.0          	0.0             	RAP.PRN.002   	;
8926              	1113.9599609375 	0.0             	RAP.PRN.002   	;
8927              	1113.97998046875	0.0             	RAP.PRN.002   	;
8928              	1114.569946289062	0.0             	RAP.PRN.002   	;
8929              	1159.489990234375	0.0             	VZ1.DMC.PRN.001	;
8930              	1149.359985351562	0.0             	VZ1.DMC.PRN.001	;
8931              	1147.550048828125	0.0             	VZ1.DMC.PRN.001	;
8932              	1135.0          	0.0             	RAP.PRN.002   	;
8933              	1132.420043945312	0.0             	RAP.PRN.002   	;
8934              	1132.280029296875	0.0             	RAP.PRN.002   	;
8935              	1142.410034179688	0.0             	VZ1.DMC.PRN.002	;
8936              	1142.119995117188	0.0             	VZ1.DMC.PRN.003	;
8937              	1112.420043945312	0.0             	RAP.PRN.002   	;
8938              	1090.180053710938	0.0             	RAP.PRN.002   	;
8939              	1090.180053710938	0.0             	RAP.PRN.002   	;
8940              	1090.180053710938	0.0             	RAP.PRN.002   	;
8941              	1090.180053710938	0.0             	RAP.PRN.002   	;
8942              	1090.180053710938	0.0             	RAP.PRN.002   	;
8943              	1090.180053710938	0.0             	RAP.PRN.002   	;
8944              	1090.180053710938	0.0             	RAP.PRN.002   	;
8945              	1090.7900390625 	0.0             	RAP.PRN.002   	;
8946              	1090.650024414062	0.0             	RAP.PRN.002   	;
8947              	1090.469970703125	0.0             	RAP.PRN.002   	;
8948              	1090.319946289062	0.0             	RAP.PRN.002   	;
8949              	1089.900024414062	0.0             	RAP.PRN.002   	;
8950              	1089.650024414062	0.0             	RAP.PRN.002   	;
8951              	1089.380004882812	0.0             	RAP.PRN.002   	;
8952              	1089.2099609375 	0.0             	RAP.PRN.002   	;
8953              	1089.140014648438	0.0             	RAP.PRN.002   	;
8954              	1088.949951171875	0.0             	RAP.PRN.002   	;
8955              	1088.930053710938	0.0             	RAP.PRN.002   	;
8956              	1088.7099609375 	0.0             	RAP.PRN.002   	;
8957              	1088.369995117188	0.0             	RAP.PRN.002   	;
8958              	1088.050048828125	0.0             	RAP.PRN.002   	;
8959              	1087.400024414062	0.0             	RAP.PRN.002   	;
8960              	1087.119995117188	0.0             	RAP.PRN.002   	;
8961              	1087.0          	0.0             	RAP.PRN.002   	;
8962              	1086.880004882812	0.0             	RAP.PRN.002   	;
8963              	1086.68994140625	0.0             	RAP.PRN.002   	;
8964              	1086.31005859375	0.0             	RAP.PRN.002   	;
8965              	1085.780029296875	0.0             	RAP.PRN.002   	;
8966              	1085.400024414062	0.0             	RAP.PRN.002   	;
8967              	1085.0          	0.0             	RAP.PRN.002   	;
8968              	1085.0          	0.0             	RAP.PRN.002   	;
8969              	1085.0          	0.0             	RAP.PRN.002   	;
8970              	1085.0          	0.0             	RAP.PRN.002   	;
8971              	1084.7099609375 	0.0             	RAP.PRN.002   	;
8972              	1084.430053710938	0.0             	RAP.PRN.002   	;
8973              	1083.930053710938	0.0             	RAP.PRN.002   	;
8974              	1083.550048828125	0.0             	RAP.PRN.002   	;
8975              	1082.930053710938	0.0             	RAP.PRN.002   	;
8976              	1082.390014648438	0.0             	RAP.PRN.002   	;
8977              	1082.0          	0.0             	RAP.PRN.002   	;
8978              	1081.380004882812	0.0             	RAP.PRN.002   	;
8979              	1080.640014648438	0.0             	RAP.PRN.002   	;
8980              	1080.0          	0.0             	RAP.PRN.002   	;
8981              	1079.819946289062	0.0             	RAP.PRN.002   	;
8982              	1079.030029296875	0.0             	RAP.PRN.002   	;
8983              	1078.4599609375 	0.0             	RAP.PRN.002   	;
8984              	1142.349975585938	0.0             	VZ1.DMC.PRN.003	;
8985              	1142.530029296875	0.0             	VZ1.DMC.PRN.002	;
8986              	1142.22998046875	0.003241        	VZ1.DMC.PRN.002	;
8987              	1151.52001953125	0.0             	VZ1.DMC.PRN.002	;
8988              	1151.52001953125	0.0             	VZ1.DMC.PRN.002	;
8989              	1152.199951171875	0.0             	VZ1.DMC.PRN.002	;
8990              	1152.0          	0.0             	VZ1.DMC.PRN.002	;
8991              	1152.0          	0.0             	VZ1.DMC.PRN.002	;
8992              	1150.0          	0.0             	VZ1.DMC.PRN.002	;
8993              	1150.0          	0.0             	VZ1.DMC.PRN.002	;
8994              	1150.0          	0.0             	VZ1.DMC.PRN.002	;
8995              	1150.0          	0.0             	VZ1.DMC.PRN.002	;
8996              	1151.72998046875	0.0             	VZ1.DMC.PRN.001	;
8997              	1151.72998046875	0.0             	VZ1.DMC.PRN.001	;
8998              	1151.130004882812	0.0             	VZ1.DMC.PRN.001	;
8999              	1150.0          	0.011111        	VZ1.DMC.PRN.001	;
9000              	1150.0          	0.0             	VZ1.DMC.PRN.002	;
9001              	1142.930053710938	0.0             	VZ1.DMC.PRN.003	;
9002              	1143.02001953125	0.0             	VZ1.DMC.PRN.003	;
9003              	1143.02001953125	0.0             	VZ1.DMC.PRN.003	;
9004              	1142.930053710938	0.0             	VZ1.DMC.PRN.003	;
9005              	1142.9599609375 	0.0             	VZ1.DMC.PRN.003	;
9006              	1143.02001953125	0.0             	VZ1.DMC.PRN.003	;
9007              	1143.069946289062	0.0             	VZ1.DMC.PRN.003	;
9008              	1142.9599609375 	0.0             	VZ1.DMC.PRN.003	;
9009              	1125.530029296875	0.010494        	VZ1.DMC.PRN.003	;
9010              	1124.56005859375	0.005478        	VZ1.DMC.PRN.004	;
9011              	1124.280029296875	0.017052        	VZ1.DMC.PRN.004	;
9012              	1123.72998046875	0.0             	VZ1.DMC.PRN.004	;
9013              	1126.400024414062	0.0             	VZ1.DMC.PRN.003	;
9014              	1105.680053710938	0.0             	VZ1.DMC.PRN.004	;
9015              	1107.969970703125	0.0             	VZ1.DMC.PRN.004	;
9016              	1102.81005859375	0.32091         	VZ1.DMC.PRN.004	;
9017              	1102.81005859375	0.0             	VZ1.DMC.PRN.004	;
9018              	1103.599975585938	0.0             	VZ1.DMC.PRN.004	;
9019              	1104.589965820312	0.0             	VZ1.DMC.PRN.004	;
9020              	1105.329956054688	0.0             	VZ1.DMC.PRN.004	;
9021              	1105.949951171875	0.0             	VZ1.DMC.PRN.004	;
9022              	1106.569946289062	0.0             	VZ1.DMC.PRN.004	;
9023              	1106.81005859375	0.0             	VZ1.DMC.PRN.004	;
9024              	1114.349975585938	0.0             	VZ1.DMC.PRN.004	;
9025              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
9026              	1115.0          	0.087886        	VZ1.DMC.PRN.004	;
9027              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
9028              	1115.02001953125	0.0             	VZ1.DMC.PRN.004	;
9029              	1115.400024414062	0.0             	RAP.PRN.002   	;
9030              	1115.920043945312	0.0             	RAP.PRN.002   	;
9031              	1115.829956054688	0.0             	RAP.PRN.002   	;
9032              	1116.06005859375	0.0             	RAP.PRN.002   	;
9033              	1116.150024414062	0.0             	RAP.PRN.002   	;
9034              	1116.27001953125	0.0             	RAP.PRN.002   	;
9035              	1108.18994140625	0.0             	VZ1.DMC.PRN.004	;
9036              	1108.18994140625	0.0             	VZ1.DMC.PRN.004	;
9037              	1110.0          	0.005324        	VZ1.DMC.PRN.004	;
9038              	1110.010009765625	0.0             	VZ1.DMC.PRN.004	;
9039              	1110.7900390625 	0.0             	VZ1.DMC.PRN.004	;
9040              	1112.140014648438	0.001157        	VZ1.DMC.PRN.004	;
9041              	1114.069946289062	0.0             	VZ1.DMC.PRN.004	;
9042              	1114.839965820312	0.0             	VZ1.DMC.PRN.004	;
9043              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
9044              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
9045              	1115.0          	0.0             	VZ1.DMC.PRN.004	;
9046              	1114.839965820312	0.0             	VZ1.DMC.PRN.004	;
9047              	1114.069946289062	0.0             	VZ1.DMC.PRN.004	;
9048              	1112.7099609375 	0.0             	VZ1.DMC.PRN.004	;
9049              	1111.359985351562	0.0             	VZ1.DMC.PRN.004	;
9050              	1109.449951171875	0.0             	VZ1.DMC.PRN.004	;
9051              	1116.780029296875	0.0             	RAP.PRN.002   	;
9052              	1116.780029296875	0.0             	RAP.PRN.002   	;
9053              	1123.72998046875	0.0             	VZ1.DMC.PRN.004	;
9054              	1152.25         	0.0             	VZ1.DMC.PRN.002	;
9055              	1147.550048828125	0.0             	VZ1.DMC.PRN.001	;
9056              	1145.050048828125	0.005478        	RAP.PRN.002   	;
9057              	1145.06005859375	0.0             	RAP.PRN.002   	;
9058              	1145.0          	0.005941        	RAP.PRN.002   	;
9059              	1136.349975585938	0.0             	RAP.PRP.001   	;
9060              	1077.839965820312	0.0             	RAP.PRN.002   	;
9061              	1080.0          	0.0             	RAP.PRN.002   	;
9062              	1082.339965820312	0.0             	RAP.PRN.002   	;
9063              	1084.56005859375	0.0             	RAP.PRN.002   	;
9064              	1079.18994140625	0.0             	RAP.PRN.002   	;
9065              	1075.869995117188	0.0             	RAP.PRN.002   	;
9066              	1076.199951171875	0.0             	RAP.PRN.002   	;
9067              	1084.56005859375	0.0             	RAP.PRN.002   	;
9068              	1084.56005859375	0.0             	RAP.PRN.002   	;
9069              	1084.56005859375	0.0             	RAP.PRN.002   	;
9070              	1174.510009765625	0.0             	RAP.PRN.002   	;
9071              	1174.510009765625	0.0             	RAP.PRN.002   	;
9072              	1160.469970703125	0.0             	RAP.PRN.002   	;
9073              	1160.18994140625	0.0             	RAP.PRN.002   	;
9074              	1159.780029296875	0.0             	RAP.PRN.002   	;
9075              	1159.660034179688	0.0             	RAP.PRN.002   	;
9076              	1159.319946289062	0.077855        	RAP.PRN.002   	;
9077              	1158.969970703125	0.007253        	RAP.PRN.002   	;
9078              	1158.4599609375 	0.0             	RAP.PRN.002   	;
9079              	1142.010009765625	0.0             	RAP.PRN.002   	;
9080              	1155.0          	0.0             	RAP.PRN.002   	;
9081              	1135.0          	0.0             	RAP.PRN.002   	;
9082              	1170.079956054688	0.0             	RAP.PRN.002   	;
9083              	1170.079956054688	0.0             	RAP.PRN.002   	;
9084              	1174.300048828125	0.0             	RAP.PRN.002   	;
9085              	1174.31005859375	0.0             	RAP.PRN.002   	;
9086              	1164.079956054688	0.0             	RAP.PRN.002   	;
9087              	1164.079956054688	0.0             	RAP.PRN.002   	;
9088              	1163.579956054688	0.0             	RAP.PRN.002   	;
9119              	1117.170043945312	0.0             	RAP.PRN.002   	;
9120              	1117.170043945312	0.0             	RAP.PRN.002   	;
9151              	1158.400024414062	0.0             	RAP.PRN.002   	;
9152              	1175.0          	0.0             	RAP.PRN.002   	;
9153              	1136.0          	0.0             	RAP.PRP.001   	;
9154              	1179.739990234375	0.0             	RAP.PRN.002   	;
9155              	1179.739990234375	0.0             	RAP.PRN.002   	;
9156              	1143.760009765625	0.0             	VZ1.DMC.PRN.001	;
9157              	1092.449951171875	0.0             	VZ1.DMC.PRN.004	;
9158              	1092.449951171875	0.0             	VZ1.DMC.PRN.004	;
9159              	1092.449951171875	0.0             	VZ1.DMC.PRN.004	;
9160              	1092.449951171875	0.0             	VZ1.DMC.PRN.004	;
9161              	1158.319946289062	0.0             	RAP.PRN.002   	;
9162              	1126.869995117188	0.00463         	RAP.PRN.002   	;
9163              	1136.920043945312	0.0             	RAP.PRN.002   	;
9164              	1136.920043945312	0.0             	RAP.PRN.002   	;
9165              	1138.469970703125	0.0             	RAP.PRN.002   	;
9166              	1138.81005859375	0.0             	RAP.PRN.002   	;
9167              	1138.81005859375	0.0             	RAP.PRN.002   	;
9168              	1138.599975585938	0.014738        	RAP.PRN.002   	;
9169              	1137.31005859375	0.000617        	RAP.PRN.002   	;
9170              	1116.569946289062	0.0             	RAP.PRN.002   	;
9171              	1135.0          	0.0             	RAP.PRN.002   	;
9172              	1145.430053710938	0.0             	RAP.PRN.002   	;
9173              	1142.219970703125	0.019136        	RAP.PRN.002   	;
9174              	1141.410034179688	0.023765        	RAP.PRN.002   	;
9175              	1139.099975585938	0.01713         	RAP.PRN.002   	;
9176              	1138.920043945312	0.0             	RAP.PRN.002   	;
9177              	1138.869995117188	0.0             	RAP.PRN.002   	;
9178              	1138.869995117188	0.0             	RAP.PRN.002   	;
9179              	1121.7099609375 	0.0             	RAP.PRN.002   	;
9180              	1132.920043945312	0.009336        	RAP.PRN.002   	;
9181              	1132.510009765625	0.0             	RAP.PRN.002   	;
9182              	1132.47998046875	0.0             	RAP.PRN.002   	;
9183              	1132.47998046875	0.0             	RAP.PRN.002   	;
9184              	1164.180053710938	0.0             	RAP.PRN.002   	;
9185              	1164.969970703125	0.0             	RAP.PRN.002   	;
9186              	1163.680053710938	0.0             	RAP.PRN.002   	;
9187              	1163.25         	0.0             	RAP.PRN.002   	;
9188              	1163.150024414062	0.0             	RAP.PRN.002   	;
9189              	1162.77001953125	0.0             	RAP.PRN.002   	;
9190              	1162.640014648438	0.0             	RAP.PRN.002   	;
9191              	1162.390014648438	0.0             	RAP.PRN.002   	;
9192              	1158.400024414062	0.0             	RAP.PRN.002   	;
9193              	1158.859985351562	0.0             	RAP.PRN.002   	;
9194              	1158.25         	0.0             	RAP.PRN.002   	;
9195              	1158.400024414062	0.0             	RAP.PRN.002   	;
9196              	1164.890014648438	0.0             	RAP.PRN.002   	;
9197              	1164.06005859375	0.0             	RAP.PRN.002   	;
9198              	1158.25         	0.0             	RAP.PRN.002   	;
9199              	1158.25         	0.0             	RAP.PRN.002   	;
9200              	1160.640014648438	0.0             	RAP.PRN.002   	;
9201              	1160.219970703125	0.0             	RAP.PRN.002   	;
9202              	1160.550048828125	0.0             	RAP.PRN.002   	;
9203              	1158.609985351562	0.0             	RAP.PRN.002   	;
9204              	1159.25         	0.0             	RAP.PRN.002   	;
9205              	1159.75         	0.0             	RAP.PRN.002   	;
9206              	1160.219970703125	0.0             	RAP.PRN.002   	;
9207              	1160.219970703125	0.0             	RAP.PRN.002   	;
9208              	1161.0          	0.0             	RAP.PRN.002   	;
9209              	1160.219970703125	0.0             	RAP.PRN.002   	;
9210              	1160.819946289062	0.0             	RAP.PRN.002   	;
9211              	1121.949951171875	0.0             	RAP.PRN.002   	;
9212              	1158.859985351562	0.0             	RAP.PRN.002   	;
9213              	1160.140014648438	0.0             	RAP.PRN.002   	;
9214              	1159.760009765625	0.0             	RAP.PRN.002   	;
9215              	1159.699951171875	0.0             	RAP.PRN.002   	;
9216              	1159.050048828125	0.0             	RAP.PRN.002   	;
9217              	1120.0          	0.0             	RAP.PRN.002   	;
9218              	1120.0          	0.0             	RAP.PRN.002   	;
9223              	1160.550048828125	0.0             	RAP.PRN.002   	;
9224              	1116.27001953125	0.0             	RAP.PRN.002   	;
9225              	1109.109985351562	0.004012        	VZ1.DMC.PRN.004	;
9226              	1110.180053710938	0.006019        	VZ1.DMC.PRN.004	;
9227              	1111.7900390625 	0.0             	VZ1.DMC.PRN.004	;
9228              	1111.869995117188	0.0             	VZ1.DMC.PRN.004	;
9229              	1111.869995117188	0.0             	VZ1.DMC.PRN.004	;
9230              	1113.069946289062	0.01767         	VZ1.DMC.PRN.004	;
9231              	1113.819946289062	0.0             	VZ1.DMC.PRN.004	;
9232              	1113.819946289062	0.0             	VZ1.DMC.PRN.004	;
9233              	1070.099975585938	0.0             	RAP.PRN.002   	;
9234              	1072.0          	0.0             	RAP.PRN.002   	;
9235              	1072.0          	0.0             	RAP.PRN.002   	;
9236              	1161.72998046875	0.014198        	RAP.PRN.002   	;
9237              	1138.140014648438	0.0             	RAP.PRN.002   	;
9238              	1157.7900390625 	0.00571         	RAP.PRN.002   	;
9239              	1139.81005859375	0.0             	RAP.PRN.002   	;
9240              	1140.0          	0.0             	RAP.PRN.002   	;
9241              	1179.739990234375	0.0             	RAP.PRN.002   	;
9242              	1179.739990234375	0.0             	RAP.PRN.002   	;
9243              	1140.0          	0.0             	RAP.PRN.002   	;
9244              	1179.829956054688	0.0             	RAP.PRN.002   	;
9245              	1179.829956054688	0.0             	RAP.PRN.002   	;
9246              	1179.530029296875	0.0             	RAP.PRN.002   	;
9247              	1179.530029296875	0.011883        	RAP.PRN.002   	;
9248              	1179.619995117188	0.0             	RAP.PRN.002   	;
9249              	1179.530029296875	0.0             	RAP.PRN.002   	;
9250              	1179.530029296875	0.0             	RAP.PRN.002   	;
9251              	1179.829956054688	0.0             	RAP.PRN.002   	;
9252              	1180.0          	0.0             	RAP.PRN.002   	;
9253              	1180.0          	0.0             	RAP.PRN.002   	;
9254              	1180.0          	0.0             	RAP.PRN.002   	;
9255              	1180.0          	0.0             	RAP.PRN.002   	;
9256              	1180.0          	0.0             	RAP.PRN.002   	;
9257              	1180.0          	0.0             	RAP.PRN.002   	;
9258              	1180.0          	0.0             	RAP.PRN.002   	;
9259              	1180.0          	0.0             	RAP.PRN.002   	;
9260              	1155.670043945312	0.128119        	RAP.PRN.002   	;
9261              	1155.670043945312	0.0             	RAP.PRN.002   	;
9262              	1163.699951171875	0.004938        	RAP.PRN.002   	;
9263              	1164.180053710938	0.0             	RAP.PRN.002   	;
9264              	1140.0          	0.0             	RAP.PRN.002   	;
9265              	1140.0          	0.0             	RAP.PRN.002   	;
9266              	1158.2099609375 	0.0             	RAP.PRN.002   	;
9267              	1158.109985351562	0.0             	RAP.PRN.002   	;
9268              	1159.369995117188	0.005864        	RAP.PRN.002   	;
9269              	1159.18994140625	0.012963        	RAP.PRN.002   	;
9270              	1140.280029296875	0.0             	RAP.PRN.002   	;
9271              	1140.280029296875	0.008565        	RAP.PRN.002   	;
9272              	1145.430053710938	0.0             	RAP.PRN.002   	;
9273              	1145.25         	0.0             	RAP.PRN.002   	;
9274              	1144.900024414062	0.047608        	RAP.PRN.002   	;
9275              	1147.349975585938	0.009568        	RAP.PRN.002   	;
9276              	1144.7900390625 	0.009954        	RAP.PRN.002   	;
9277              	1144.989990234375	0.008873        	RAP.PRN.002   	;
9278              	1145.02001953125	0.026389        	RAP.PRN.002   	;
9279              	1145.430053710938	0.021142        	RAP.PRN.002   	;
9280              	1143.660034179688	0.137842        	RAP.PRN.002   	;
9281              	1143.329956054688	0.023611        	RAP.PRN.002   	;
9282              	1143.180053710938	0.039043        	RAP.PRN.002   	;
9283              	1142.7099609375 	0.020988        	RAP.PRN.002   	;
9284              	1142.680053710938	0.036265        	RAP.PRN.002   	;
9285              	1142.329956054688	0.038117        	RAP.PRN.002   	;
9286              	1142.130004882812	0.149493        	RAP.PRN.002   	;
9287              	1141.630004882812	0.01304         	RAP.PRN.002   	;
9288              	1141.31005859375	0.030941        	RAP.PRN.002   	;
9289              	1141.010009765625	0.01659         	RAP.PRN.002   	;
9290              	1140.719970703125	0.013426        	RAP.PRN.002   	;
9291              	1140.22998046875	0.030787        	RAP.PRN.002   	;
9292              	1140.0          	0.017824        	RAP.PRN.002   	;
9293              	1147.130004882812	0.0             	RAP.PRN.002   	;
9294              	1147.130004882812	0.005864        	RAP.PRN.002   	;
9295              	1137.47998046875	0.0             	RAP.PRN.002   	;
9296              	1137.77001953125	0.0             	RAP.PRN.002   	;
9297              	1137.180053710938	0.008719        	RAP.PRN.002   	;
9298              	1136.119995117188	0.008102        	RAP.PRN.002   	;
9299              	1135.27001953125	0.0             	RAP.PRN.002   	;
9300              	1134.599975585938	0.0             	RAP.PRN.002   	;
9301              	1142.72998046875	0.0             	RAP.PRN.002   	;
9302              	1141.050048828125	0.006404        	RAP.PRN.002   	;
9303              	1143.660034179688	0.0             	RAP.PRN.002   	;
9304              	1143.150024414062	0.0             	RAP.PRN.002   	;
9305              	1143.349975585938	0.0             	RAP.PRN.002   	;
9306              	1140.050048828125	0.012423        	RAP.PRN.002   	;
9307              	1139.420043945312	0.017284        	RAP.PRN.002   	;
9308              	1144.31005859375	0.007562        	RAP.PRN.002   	;
9309              	1144.619995117188	0.068673        	RAP.PRN.002   	;
9310              	1135.0          	0.007485        	RAP.PRN.002   	;
9311              	1135.589965820312	0.017052        	RAP.PRN.002   	;
9312              	1143.660034179688	0.0             	RAP.PRN.002   	;
9313              	1089.869995117188	0.000231        	RAP.PRN.002   	;
9314              	1086.369995117188	0.0             	RAP.PRN.002   	;
9315              	1162.800048828125	0.0             	VZ1.DMC.PRN.001	;
9316              	1077.880004882812	0.0             	RAP.PRN.002   	;
9317              	1077.0400390625 	0.0             	RAP.PRN.002   	;
9318              	1076.47998046875	0.0             	RAP.PRN.002   	;
9319              	1075.81005859375	0.0             	RAP.PRN.002   	;
9320              	1075.0          	0.0             	RAP.PRN.002   	;
9321              	1074.660034179688	0.0             	RAP.PRN.002   	;
9322              	1074.469970703125	0.0             	RAP.PRN.002   	;
9323              	1073.579956054688	0.0             	RAP.PRN.002   	;
9324              	1072.680053710938	0.0             	RAP.PRN.002   	;
9325              	1072.050048828125	0.0             	RAP.PRN.002   	;
9326              	1071.5400390625 	0.0             	RAP.PRN.002   	;
9327              	1070.680053710938	0.0             	RAP.PRN.002   	;
9328              	1070.030029296875	0.0             	RAP.PRN.002   	;
9329              	1069.150024414062	0.0             	RAP.PRN.002   	;
9330              	1068.43994140625	0.0             	RAP.PRN.002   	;
9331              	1067.4599609375 	0.0             	RAP.PRN.002   	;
9332              	1066.880004882812	0.0             	RAP.PRN.002   	;
9333              	1065.719970703125	0.0             	RAP.PRN.002   	;
9334              	1065.0          	0.0             	RAP.PRN.002   	;
9335              	1064.530029296875	0.0             	RAP.PRN.002   	;
9336              	1063.300048828125	0.0             	RAP.PRN.002   	;
9337              	1061.010009765625	0.0             	RAP.PRN.002   	;
9338              	1059.900024414062	0.0             	RAP.PRN.002   	;
9339              	1059.469970703125	0.0             	RAP.PRN.002   	;
9340              	1058.119995117188	0.058025        	RAP.PRN.002   	;
9341              	1056.420043945312	0.0             	RAP.PRN.002   	;
9342              	1055.0          	0.0             	RAP.PRN.002   	;
9343              	1053.819946289062	0.0             	RAP.PRN.002   	;
9344              	1052.7900390625 	0.0             	RAP.PRN.002   	;
9345              	1051.849975585938	0.0             	RAP.PRN.002   	;
9346              	1050.68994140625	0.0             	RAP.PRN.002   	;
9347              	1050.0          	0.0             	RAP.PRN.002   	;
9348              	1049.339965820312	0.0             	RAP.PRN.002   	;
9349              	1047.280029296875	0.0             	RAP.PRN.002   	;
9350              	1044.0          	0.0             	RAP.PRN.002   	;
9351              	1040.800048828125	0.0             	RAP.PRN.002   	;
9352              	1039.72998046875	0.0             	RAP.PRN.002   	;
9353              	1039.010009765625	0.0             	RAP.PRN.002   	;
9354              	1037.989990234375	0.0             	RAP.PRN.002   	;
9355              	1037.199951171875	0.0             	RAP.PRN.002   	;
9356              	1036.68994140625	0.0             	RAP.PRN.002   	;
9357              	1036.68994140625	0.0             	RAP.PRN.002   	;
9358              	1035.77001953125	0.0             	RAP.PRN.002   	;
9359              	1035.300048828125	0.0             	RAP.PRN.002   	;
9360              	1069.150024414062	0.0             	RAP.PRN.002   	;
9361              	1036.68994140625	0.0             	RAP.PRN.002   	;
9362              	1035.300048828125	0.0             	RAP.PRN.002   	;
9363              	1035.300048828125	0.0             	RAP.PRN.002   	;
9364              	1030.109985351562	0.0             	RAP.PRN.002   	;
9365              	1030.0          	0.0             	RAP.PRN.002   	;
9366              	1030.0          	0.0             	RAP.PRN.002   	;
9367              	1028.900024414062	0.0             	RAP.PRN.002   	;
9368              	1028.010009765625	0.0             	RAP.PRN.002   	;
9369              	1025.699951171875	0.0             	RAP.PRN.002   	;
9370              	1025.0          	0.371605        	RAP.PRN.002   	;
9371              	1025.0          	0.0             	RAP.PRN.002   	;
9372              	1025.0          	0.0             	RAP.PRN.002   	;
9373              	1023.119995117188	0.0             	RAP.PRN.002   	;
9374              	1019.900024414062	0.0             	RAP.PRN.002   	;
9375              	1017.929992675781	0.0             	RAP.PRN.002   	;
9376              	1019.609985351562	0.0             	RAP.PRN.002   	;
9377              	1016.72998046875	0.0             	RAP.PRN.002   	;
9378              	1015.919982910156	0.0             	RAP.PRN.002   	;
9379              	1015.919982910156	0.159799        	RAP.PRN.002   	;
9380              	1015.0          	0.0             	RAP.PRN.002   	;
9381              	1013.859985351562	0.0             	RAP.PRN.002   	;
9382              	1010.0          	0.0             	RAP.PRN.002   	;
9383              	1009.390014648438	0.0             	RAP.PRN.002   	;
9384              	1035.300048828125	0.0             	RAP.PRN.002   	;
9385              	1033.27001953125	0.0             	RAP.PRN.002   	;
9386              	1032.680053710938	0.0             	RAP.PRN.002   	;
9387              	1032.72998046875	0.0             	RAP.PRN.002   	;
9388              	1032.300048828125	0.0             	RAP.PRN.002   	;
9389              	1031.2099609375 	0.0             	RAP.PRN.002   	;
9390              	997.4580078125  	0.0             	RAP.PRN.002   	;
9391              	997.0050048828125	0.0             	RAP.PRN.002   	;
9392              	997.4580078125  	0.0             	RAP.PRN.002   	;
9393              	997.0419921875  	0.0             	RAP.PRN.002   	;
9394              	997.9390258789062	0.0             	RAP.PRN.002   	;
9395              	998.614990234375	0.0             	RAP.PRN.002   	;
9396              	997.469970703125	0.0             	RAP.PRN.002   	;
9397              	997.2340087890625	0.0             	RAP.PRN.002   	;
9398              	996.7269897460938	0.0             	RAP.PRN.002   	;
9399              	997.6810302734375	0.0             	RAP.PRN.002   	;
9400              	998.9559936523438	0.0             	RAP.PRN.002   	;
9401              	995.4559936523438	0.0             	RAP.PRN.002   	;
9402              	996.6110229492188	0.0             	RAP.PRN.002   	;
9403              	995.8359985351562	0.0             	RAP.PRN.002   	;
9404              	996.5850219726562	0.0             	RAP.PRN.002   	;
9405              	995.9439697265625	0.0             	RAP.PRN.002   	;
9406              	996.6300048828125	0.0             	RAP.PRN.002   	;
9407              	997.208984375   	0.0             	RAP.PRN.002   	;
9408              	996.14501953125 	0.0             	RAP.PRN.002   	;
9409              	996.5880126953125	0.0             	RAP.PRN.002   	;
9410              	995.0           	0.0             	RAP.PRN.002   	;
9411              	994.5460205078125	0.0             	RAP.PRN.002   	;
9412              	993.93701171875 	0.0             	RAP.PRN.002   	;
9413              	993.530029296875	0.0             	RAP.PRN.002   	;
9414              	992.156982421875	0.0             	RAP.PRN.002   	;
9415              	988.7059936523438	0.0             	RAP.PRN.002   	;
9416              	985.0           	0.0             	RAP.PRN.002   	;
9417              	985.0           	0.0             	RAP.PRN.002   	;
9418              	985.0           	0.0             	RAP.PRN.002   	;
9419              	985.0           	0.0             	RAP.PRN.002   	;
9420              	985.0           	0.0             	RAP.PRN.002   	;
9421              	985.0           	0.0             	RAP.PRN.002   	;
9422              	985.0           	0.0             	RAP.PRN.002   	;
9423              	985.0           	0.0             	RAP.PRN.002   	;
9424              	985.0           	0.0             	RAP.PRN.002   	;
9425              	985.0           	0.0             	RAP.PRN.002   	;
9426              	985.0           	0.0             	RAP.PRN.002   	;
9427              	980.7750244140625	0.0             	RAP.PRN.002   	;
9428              	981.1069946289062	0.0             	RAP.PRN.002   	;
9429              	981.60400390625 	0.0             	RAP.PRN.002   	;
9430              	981.2050170898438	0.0             	RAP.PRN.002   	;
9431              	980.8179931640625	0.0             	RAP.PRN.002   	;
9432              	980.8319702148438	0.0             	RAP.PRN.002   	;
9433              	985.0           	0.0             	RAP.PRN.002   	;
9434              	996.3070068359375	0.0             	RAP.PRN.002   	;
9435              	997.0050048828125	0.0             	RAP.PRN.002   	;
9436              	985.0           	0.0             	RAP.PRN.002   	;
9437              	985.0           	0.0             	RAP.PRN.002   	;
9438              	985.0           	0.0             	RAP.PRN.002   	;
9439              	985.0           	0.0             	RAP.PRN.002   	;
9440              	985.0           	0.0             	RAP.PRN.002   	;
9441              	1008.880004882812	0.0             	RAP.PRN.002   	;
9442              	1007.859985351562	0.0             	RAP.PRN.002   	;
9443              	1007.859985351562	0.0             	RAP.PRN.002   	;
9444              	1007.369995117188	0.0             	RAP.PRN.002   	;
9445              	1006.75         	0.0             	RAP.PRN.002   	;
9446              	1006.080017089844	0.0             	RAP.PRN.002   	;
9447              	1004.989990234375	0.0             	RAP.PRN.002   	;
9448              	1003.409973144531	0.0             	RAP.PRN.002   	;
9449              	1002.599975585938	0.0             	RAP.PRN.002   	;
9450              	1001.27001953125	0.0             	RAP.PRN.002   	;
9451              	1000.450012207031	0.0             	RAP.PRN.002   	;
9452              	999.7000122070312	0.0             	RAP.PRN.002   	;
9453              	998.2109985351562	0.0             	RAP.PRN.002   	;
9454              	1036.68994140625	0.0             	RAP.PRN.002   	;
9455              	1009.390014648438	0.0             	RAP.PRN.002   	;
9456              	1009.390014648438	0.0             	RAP.PRN.002   	;
9457              	1035.300048828125	0.0             	RAP.PRN.002   	;
45                	1087.1          	0.01            	RAP.PRN.002   	;
48                	1087.1          	0.01            	RAP.PRN.002   	;
49                	1087.1          	0.01            	RAP.PRN.002   	;
50                	1087.1          	0.01            	RAP.PRN.002   	;
51                	1082.0          	0.0             	RAP.PRN.002   	;
52                	1082.0          	0.2883          	RAP.PRN.002   	;
46                	1158.25         	0.0             	RAP.PRN.002   	;
47                	1146.849975585938	0.0             	RAP.PRN.002   	;
53                	1138.859985351562	0.0             	RAP.PRN.002   	;
54                	1152.7900390625 	0.0             	RAP.PRN.002   	;
55                	1154.420043945312	0.0             	RAP.PRN.002   	;
56                	1154.420043945312	0.0             	RAP.PRN.002   	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.PRN.002     	1174.25     	                	;
 RAR.PRP.001     	1162.19     	                	;
 EBP.PRP.001     	1160        	                	;
 EPO.CNH.002     	1179.81     	                	;
 EPO.ITP.009     	1178.14     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 0               	9065            	9066            	3.87304996046	63          	140         	0           	Open  	;
 1               	2547            	9157            	125.400024927	85          	137         	0           	Open  	;
 2               	9157            	9158            	1.29075508073	85          	137         	0           	Open  	;
 3               	9158            	9159            	1.2092766852	85          	137         	0           	Open  	;
 4               	9158            	9160            	0.500069764698	85          	137         	0           	Open  	;
 5               	9455            	9441            	4.75236499051	63          	135         	0           	Open  	;
 6               	9383            	9456            	0.268700967446	63          	135         	0           	Open  	;
 7               	9456            	9455            	0.147849112556	63          	135         	0           	Open  	;
 8               	9363            	9384            	0.214033735675	250         	133         	0           	Open  	;
 9               	9359            	9457            	0.963406165953	250         	133         	0           	Open  	;
 10              	9186            	9187            	26.8873059666	450         	142         	0           	Open  	;
 11              	9187            	9188            	24.764721841	450         	142         	0           	Open  	;
 12              	9188            	9189            	24.0033314102	450         	142         	0           	Open  	;
 13              	9361            	9454            	0.518631815977	63          	130         	0           	Open  	;
 14              	9189            	9190            	18.1466258252	450         	142         	0           	Open  	;
 15              	9191            	8540            	32.4166485956	450         	142         	0           	Open  	;
 16              	9192            	9193            	1.32722024134	200         	135         	0           	Open  	;
 17              	9194            	8313            	2.9696910611	200         	135         	0           	Open  	;
 18              	9195            	9151            	2.63990492271	200         	135         	0           	Open  	;
 19              	9193            	9194            	2.75370290514	200         	135         	0           	Open  	;
 20              	9151            	9192            	2.35929472978	200         	135         	0           	Open  	;
 21              	8318            	9195            	2.13299610142	200         	135         	0           	Open  	;
 22              	8316            	9194            	1.24970716624	200         	135         	0           	Open  	;
 23              	9212            	9193            	1.07444272574	200         	142         	0           	Open  	;
 24              	9202            	9213            	16.9228320617	200         	142         	0           	Open  	;
 25              	9213            	9214            	18.504169395	200         	142         	0           	Open  	;
 26              	9214            	9215            	17.3544046281	200         	142         	0           	Open  	;
 27              	9190            	9191            	26.7725143916	450         	142         	0           	Open  	;
 28              	9356            	9357            	3.68183096469	250         	133         	0           	Open  	;
 29              	9453            	9392            	16.7338129546	63          	135         	0           	Open  	;
 30              	9452            	9453            	22.5825909054	63          	135         	0           	Open  	;
 31              	9060            	9061            	61.3715801491	63          	140         	0           	Open  	;
 32              	9061            	9062            	40.0105026341	63          	140         	0           	Open  	;
 33              	9062            	9063            	56.4697822642	63          	140         	0           	Open  	;
 34              	9064            	9060            	32.467654073	63          	140         	0           	Open  	;
 35              	6781            	9064            	2.6121494987	63          	140         	0           	Open  	;
 36              	9066            	9060            	50.5232950034	63          	140         	0           	Open  	;
 37              	9067            	9068            	1.73534146494	63          	140         	0           	Open  	;
 38              	9069            	9067            	1.28872417586	63          	140         	0           	Open  	;
 39              	9068            	9063            	1.41249991164	63          	140         	0           	Open  	;
 40              	9063            	9069            	1.58261176573	63          	140         	0           	Open  	;
 41              	2746            	9082            	1.27018137257	85          	132         	0           	Open  	;
 42              	9082            	9083            	0.655562056206	85          	132         	0           	Open  	;
 43              	8184            	2245            	1.09755453557	200         	132         	0           	Open  	;
 44              	8320            	9151            	2.07551399409	200         	135         	0           	Open  	;
 45              	8313            	8114            	1.12418020319	200         	135         	0           	Open  	;
 46              	8170            	337             	0.214207096077	150         	131         	0           	Open  	;
 47              	9441            	9442            	23.8913676094	63          	135         	0           	Open  	;
 48              	9442            	9443            	1.17675038065	63          	135         	0           	Open  	;
 49              	9443            	9444            	10.2127151471	63          	135         	0           	Open  	;
 50              	9444            	9445            	11.3740948647	63          	135         	0           	Open  	;
 51              	9445            	9446            	20.4006483478	63          	135         	0           	Open  	;
 52              	9446            	9447            	20.5135798196	63          	135         	0           	Open  	;
 53              	9447            	9448            	20.1188172861	63          	135         	0           	Open  	;
 54              	9448            	9449            	20.0968407716	63          	135         	0           	Open  	;
 55              	9449            	9450            	19.3119124111	63          	135         	0           	Open  	;
 56              	9450            	9451            	17.6025801802	63          	135         	0           	Open  	;
 57              	9451            	9452            	17.7169902919	63          	135         	0           	Open  	;
 58              	9215            	9216            	18.1895205545	200         	142         	0           	Open  	;
 59              	9216            	9212            	11.2164552785	200         	142         	0           	Open  	;
 60              	9457            	9362            	1.57792523258	250         	133         	0           	Open  	;
 61              	9244            	8415            	1.80945627194	110         	132         	0           	Open  	;
 62              	8418            	9245            	1.68483619397	110         	132         	0           	Open  	;
 63              	235             	9268            	10.0571865499	200         	135         	0           	Open  	;
 64              	9245            	9251            	4.72800137549	110         	132         	0           	Open  	;
 65              	9251            	9252            	16.435175721	110         	132         	0           	Open  	;
 66              	9252            	9253            	11.9692737046	110         	132         	0           	Open  	;
 67              	9253            	9254            	11.6871665079	110         	132         	0           	Open  	;
 68              	9254            	9255            	17.4446357663	110         	132         	0           	Open  	;
 69              	9255            	9256            	21.5404046385	110         	132         	0           	Open  	;
 70              	9256            	9257            	16.792439757	110         	132         	0           	Open  	;
 71              	9257            	9258            	13.6675557807	110         	132         	0           	Open  	;
 72              	9258            	9259            	16.5981933052	110         	132         	0           	Open  	;
 73              	9259            	8402            	4.59903174573	110         	132         	0           	Open  	;
 74              	9240            	9265            	3.30323844838	110         	132         	0           	Open  	;
 75              	9265            	6794            	1.11351784943	110         	132         	0           	Open  	;
 76              	9266            	4300            	4.52614162074	110         	132         	0           	Open  	;
 77              	4305            	9267            	7.03285393338	110         	132         	0           	Open  	;
 78              	9269            	2872            	5.8081212059	200         	135         	0           	Open  	;
 79              	9267            	9266            	7.5329489379	110         	132         	0           	Open  	;
 80              	9266            	4465            	6.1886068386	110         	132         	0           	Open  	;
 81              	9244            	9245            	4.99780631875	110         	132         	0           	Open  	;
 82              	2790            	9244            	4.77773523754	110         	132         	0           	Open  	;
 83              	9268            	9269            	18.711558947	200         	135         	0           	Open  	;
 84              	4068            	4063            	4.02616405489	60          	132         	0           	Open  	;
 85              	6854            	6855            	4.28644304794	110         	132         	0           	Open  	;
 86              	3829            	9310            	13.4650837728	32          	142         	0           	Open  	;
 87              	4106            	9301            	13.6886268485	110         	132         	0           	Open  	;
 88              	9239            	9240            	1.68058700793	110         	132         	0           	Open  	;
 89              	9237            	8396            	5.15379704161	125         	135         	0           	Open  	;
 90              	9301            	2902            	0.823366868888	110         	132         	0           	Open  	;
 91              	8534            	8535            	13.5723323577	450         	142         	0           	Open  	;
 92              	8526            	8527            	38.3937537239	450         	142         	0           	Open  	;
 93              	8527            	8528            	31.7305357034	450         	142         	0           	Open  	;
 94              	8528            	8529            	35.2640967841	450         	142         	0           	Open  	;
 95              	8529            	8530            	26.1343348098	450         	142         	0           	Open  	;
 96              	8542            	8543            	27.2534188135	450         	142         	0           	Open  	;
 97              	8467            	8468            	28.5682383951	450         	142         	0           	Open  	;
 98              	8541            	8542            	15.0966995727	450         	142         	0           	Open  	;
 99              	8540            	8541            	21.4925217226	450         	142         	0           	Open  	;
 100             	8465            	8466            	26.6102122123	450         	142         	0           	Open  	;
 101             	8466            	8467            	18.1682949399	450         	142         	0           	Open  	;
 102             	8532            	8533            	70.9526398212	450         	142         	0           	Open  	;
 103             	8464            	8465            	77.5489993438	450         	142         	0           	Open  	;
 104             	8530            	8531            	30.1532948292	450         	142         	0           	Open  	;
 105             	8462            	8463            	7.33163346128	450         	142         	0           	Open  	;
 106             	8537            	8538            	16.568980445	450         	142         	0           	Open  	;
 107             	8536            	8537            	25.6672811182	450         	142         	0           	Open  	;
 108             	8535            	8536            	81.7280022918	450         	142         	0           	Open  	;
 109             	8460            	8461            	30.0000407972	450         	142         	0           	Open  	;
 110             	8458            	8460            	89.0304157386	450         	142         	0           	Open  	;
 111             	8531            	8532            	23.5593697919	450         	142         	0           	Open  	;
 112             	8538            	8539            	61.2988750924	450         	142         	0           	Open  	;
 113             	8491            	8492            	30.2050198647	450         	142         	0           	Open  	;
 114             	8546            	8547            	13.3535111488	450         	142         	0           	Open  	;
 115             	8544            	8545            	11.2951517033	450         	142         	0           	Open  	;
 116             	8569            	8570            	33.2806972286	250         	142         	0           	Open  	;
 117             	8568            	8569            	32.1495846475	250         	142         	0           	Open  	;
 118             	8567            	8568            	29.5107706438	250         	142         	0           	Open  	;
 119             	8566            	8567            	40.913506254	250         	142         	0           	Open  	;
 120             	8565            	8566            	29.1779675958	250         	142         	0           	Open  	;
 121             	8564            	8565            	42.9673714574	250         	142         	0           	Open  	;
 122             	8563            	8564            	40.6914043138	250         	142         	0           	Open  	;
 123             	8562            	8563            	35.5197730989	250         	142         	0           	Open  	;
 124             	8561            	8562            	38.3759683267	250         	142         	0           	Open  	;
 125             	8560            	8561            	22.99910833 	250         	142         	0           	Open  	;
 126             	8559            	8560            	29.1806268789	250         	142         	0           	Open  	;
 127             	8558            	8559            	25.514825905	250         	142         	0           	Open  	;
 128             	8543            	8544            	25.7985367801	450         	142         	0           	Open  	;
 129             	8557            	8558            	21.9369530251	250         	142         	0           	Open  	;
 130             	8454            	8555            	4.55136067574	160         	142         	0           	Open  	;
 131             	8554            	8458            	8.0000451964	280         	142         	0           	Open  	;
 132             	8457            	8554            	2.9999802936	280         	142         	0           	Open  	;
 133             	8461            	8553            	7.57541197838	450         	142         	0           	Open  	;
 134             	8552            	8108            	133.596181181	450         	142         	0           	Open  	;
 135             	8551            	8552            	11.1132052271	450         	142         	0           	Open  	;
 136             	8550            	8551            	31.3358147174	450         	142         	0           	Open  	;
 137             	8549            	8550            	14.1389627976	450         	142         	0           	Open  	;
 138             	8548            	8549            	21.0007840332	450         	142         	0           	Open  	;
 139             	8547            	8548            	14.4215943985	450         	142         	0           	Open  	;
 140             	8525            	8526            	33.5548107133	450         	142         	0           	Open  	;
 141             	8545            	8546            	4.51203280142	450         	142         	0           	Open  	;
 142             	8555            	8556            	1.25697452631	160         	142         	0           	Open  	;
 143             	8524            	8525            	31.9638317159	450         	142         	0           	Open  	;
 144             	8469            	8470            	22.3339738857	450         	142         	0           	Open  	;
 145             	8522            	8523            	40.794480081	450         	142         	0           	Open  	;
 146             	8570            	8571            	38.5721160556	250         	142         	0           	Open  	;
 147             	8510            	8511            	27.3043124977	450         	142         	0           	Open  	;
 148             	8509            	8510            	23.7893780085	450         	142         	0           	Open  	;
 149             	8508            	8509            	21.1156734435	450         	142         	0           	Open  	;
 150             	8507            	8508            	21.0796531758	450         	142         	0           	Open  	;
 151             	8506            	8507            	12.4772941377	450         	142         	0           	Open  	;
 152             	8505            	8506            	3.42032162261	450         	142         	0           	Open  	;
 153             	8504            	8505            	1.98192593731	450         	142         	0           	Open  	;
 154             	8503            	8504            	152.142437716	450         	142         	0           	Open  	;
 155             	8502            	8503            	26.9375173313	450         	142         	0           	Open  	;
 156             	8501            	8502            	21.2677483767	450         	142         	0           	Open  	;
 157             	8485            	8486            	25.2699209537	450         	142         	0           	Open  	;
 158             	8500            	8501            	3.88477719525	450         	142         	0           	Open  	;
 159             	8486            	8487            	26.1277016592	450         	142         	0           	Open  	;
 160             	8487            	8488            	22.2345224597	450         	142         	0           	Open  	;
 161             	8488            	8489            	27.8488006922	450         	142         	0           	Open  	;
 162             	8489            	8490            	21.3491742695	450         	142         	0           	Open  	;
 163             	8498            	8499            	19.3970581526	450         	142         	0           	Open  	;
 164             	8497            	8498            	28.6677564177	450         	142         	0           	Open  	;
 165             	8496            	8497            	18.9327261901	450         	142         	0           	Open  	;
 166             	8495            	8496            	23.0713693136	450         	142         	0           	Open  	;
 167             	8494            	8495            	22.1824666801	450         	142         	0           	Open  	;
 168             	8493            	8494            	26.0148605219	450         	142         	0           	Open  	;
 169             	8492            	8493            	26.9057824454	450         	142         	0           	Open  	;
 170             	8499            	8500            	17.841979487	450         	142         	0           	Open  	;
 171             	8484            	8485            	8.18538437241	450         	142         	0           	Open  	;
 172             	8483            	8484            	15.0002655222	450         	142         	0           	Open  	;
 173             	8482            	8483            	24.9366558299	450         	142         	0           	Open  	;
 174             	8521            	8522            	29.1326111425	450         	142         	0           	Open  	;
 175             	8520            	8521            	43.0434202757	450         	142         	0           	Open  	;
 176             	8519            	8520            	40.756813381	450         	142         	0           	Open  	;
 177             	8518            	8519            	35.4734194855	450         	142         	0           	Open  	;
 178             	8517            	8518            	38.3498071054	450         	142         	0           	Open  	;
 179             	8516            	8517            	23.0829857683	450         	142         	0           	Open  	;
 180             	8515            	8516            	29.0558251644	450         	142         	0           	Open  	;
 181             	8468            	8469            	27.7784061864	450         	142         	0           	Open  	;
 182             	8514            	8515            	40.5212798029	450         	142         	0           	Open  	;
 183             	8513            	8514            	9.55789673625	450         	142         	0           	Open  	;
 184             	8490            	8491            	24.1552300757	450         	142         	0           	Open  	;
 185             	8512            	8513            	28.6370227854	450         	142         	0           	Open  	;
 186             	8511            	8512            	30.2191092685	450         	142         	0           	Open  	;
 187             	8470            	8471            	0.999972679412	63          	140         	0           	Open  	;
 188             	8470            	8472            	34.837745816	450         	142         	0           	Open  	;
 189             	8472            	8473            	19.7774621219	450         	142         	0           	Open  	;
 190             	8473            	8474            	20.1617607615	450         	142         	0           	Open  	;
 191             	8474            	8475            	24.2567831339	450         	142         	0           	Open  	;
 192             	8475            	8476            	27.0916889469	450         	142         	0           	Open  	;
 193             	8476            	8477            	24.5907553568	450         	142         	0           	Open  	;
 194             	8477            	8478            	14.3465520594	450         	142         	0           	Open  	;
 195             	8478            	8479            	15.2168025551	450         	142         	0           	Open  	;
 196             	8479            	8480            	11.1209989658	450         	142         	0           	Open  	;
 197             	8480            	8481            	12.8377652645	450         	142         	0           	Open  	;
 198             	8481            	8482            	19.272977612	450         	142         	0           	Open  	;
 199             	8523            	8524            	29.6807109415	450         	142         	0           	Open  	;
 200             	8571            	8572            	31.6830036608	250         	142         	0           	Open  	;
 201             	8706            	8704            	1.47758265372	110         	137         	0           	Open  	;
 202             	8573            	8574            	26.2936560025	250         	142         	0           	Open  	;
 203             	8656            	8657            	15.1853636442	160         	142         	0           	Open  	;
 204             	8655            	8656            	21.9922006627	160         	142         	0           	Open  	;
 205             	8654            	8655            	20.4388007718	160         	142         	0           	Open  	;
 206             	4118            	8654            	9.38471805667	160         	142         	0           	Open  	;
 207             	8652            	8653            	28.7115020084	225         	142         	0           	Open  	;
 208             	8651            	8652            	31.5813068923	225         	142         	0           	Open  	;
 209             	8650            	8651            	31.0495557616	225         	142         	0           	Open  	;
 210             	8649            	8650            	55.363001409	225         	142         	0           	Open  	;
 211             	8649            	232             	9.13244249959	110         	140         	0           	Open  	;
 212             	8647            	8648            	9.65609817691	110         	140         	0           	Open  	;
 213             	1158            	8647            	81.1496271646	110         	140         	0           	Open  	;
 214             	8657            	8658            	19.3156985379	160         	142         	0           	Open  	;
 215             	8646            	1158            	79.4628197656	110         	140         	0           	Open  	;
 216             	8644            	8645            	5.01954310699	110         	140         	0           	Open  	;
 217             	8643            	8644            	1.11591408746	110         	140         	0           	Open  	;
 218             	8608            	8642            	18.941395566	225         	142         	0           	Open  	;
 219             	8641            	8612            	10.693433359	250         	142         	0           	Open  	;
 220             	8640            	8641            	11.6441697854	250         	142         	0           	Open  	;
 221             	8611            	8640            	20.0058110809	250         	142         	0           	Open  	;
 222             	8637            	8638            	6.07948764269	160         	142         	0           	Open  	;
 223             	8636            	8637            	26.8605922864	250         	142         	0           	Open  	;
 224             	8635            	8636            	19.4811597698	250         	142         	0           	Open  	;
 225             	8634            	8635            	22.205110336	250         	142         	0           	Open  	;
 226             	8633            	8634            	18.8301899352	250         	142         	0           	Open  	;
 227             	8646            	8645            	23.1294245493	110         	140         	0           	Open  	;
 228             	8632            	8633            	20.9040826874	250         	142         	0           	Open  	;
 229             	8658            	8659            	18.8427179033	160         	142         	0           	Open  	;
 230             	8660            	8661            	18.4121060726	160         	142         	0           	Open  	;
 231             	8683            	3760            	3.08330706874	32          	140         	0           	Open  	;
 232             	8682            	8683            	2.36158191252	32          	140         	0           	Open  	;
 233             	8681            	8682            	21.3634132569	32          	140         	0           	Open  	;
 234             	8680            	8681            	34.4640977255	32          	140         	0           	Open  	;
 235             	8679            	8680            	35.3763481582	32          	140         	0           	Open  	;
 236             	8678            	8679            	43.0940937129	32          	140         	0           	Open  	;
 237             	8677            	8678            	28.3998773247	32          	140         	0           	Open  	;
 238             	8676            	8677            	4.79122614712	32          	140         	0           	Open  	;
 239             	5076            	8676            	0.879418017901	32          	140         	0           	Open  	;
 241             	8674            	8675            	20.3042963433	160         	142         	0           	Open  	;
 242             	8659            	8660            	18.3606117818	160         	142         	0           	Open  	;
 243             	8673            	8674            	20.1063799084	160         	142         	0           	Open  	;
 244             	8671            	8672            	19.435938593	160         	142         	0           	Open  	;
 245             	8670            	8671            	19.7544497518	160         	142         	0           	Open  	;
 246             	8669            	8670            	19.9565015222	160         	142         	0           	Open  	;
 247             	8668            	8669            	20.0655641832	160         	142         	0           	Open  	;
 248             	8667            	8668            	18.2126940622	160         	142         	0           	Open  	;
 249             	8666            	8667            	21.260927285	160         	142         	0           	Open  	;
 250             	8665            	8666            	21.1413239415	160         	142         	0           	Open  	;
 251             	8664            	8665            	20.1580400826	160         	142         	0           	Open  	;
 252             	8663            	8664            	17.3857395013	160         	142         	0           	Open  	;
 253             	8662            	8663            	18.5231226849	160         	142         	0           	Open  	;
 254             	8661            	8662            	19.2139962526	160         	142         	0           	Open  	;
 255             	8672            	8673            	20.3914012514	160         	142         	0           	Open  	;
 256             	8572            	8573            	35.2689955914	250         	142         	0           	Open  	;
 257             	8631            	8632            	17.9969585481	250         	142         	0           	Open  	;
 258             	8629            	8630            	18.8614150325	250         	142         	0           	Open  	;
 259             	8599            	8600            	23.7932936976	225         	142         	0           	Open  	;
 260             	8598            	8599            	34.2594716394	225         	142         	0           	Open  	;
 261             	8597            	8598            	25.8005225149	225         	142         	0           	Open  	;
 262             	8596            	8597            	28.3601603659	225         	142         	0           	Open  	;
 263             	8595            	8596            	25.2151293666	225         	142         	0           	Open  	;
 264             	8594            	8595            	23.6293586248	225         	142         	0           	Open  	;
 265             	8593            	8594            	5.68269788452	225         	142         	0           	Open  	;
 266             	8581            	8592            	5.19551672126	250         	142         	0           	Open  	;
 267             	8590            	8591            	2.08147303553	250         	142         	0           	Open  	;
 268             	8589            	8557            	45.3704765786	200         	142         	0           	Open  	;
 269             	8588            	8589            	30.8772539264	200         	142         	0           	Open  	;
 270             	8600            	8601            	24.2494264261	225         	142         	0           	Open  	;
 271             	8587            	8588            	42.676522831	200         	142         	0           	Open  	;
 272             	8585            	8586            	38.3314618688	200         	142         	0           	Open  	;
 273             	8584            	8585            	29.2281218177	200         	142         	0           	Open  	;
 274             	8583            	8584            	25.8407035903	200         	142         	0           	Open  	;
 275             	8582            	8583            	14.4536394593	200         	142         	0           	Open  	;
 276             	1445            	8582            	0.690893581252	200         	142         	0           	Open  	;
 277             	8580            	8581            	11.2700086952	250         	142         	0           	Open  	;
 278             	8578            	8579            	24.6661291824	250         	142         	0           	Open  	;
 279             	8577            	8578            	20.9862382523	250         	142         	0           	Open  	;
 280             	8576            	8577            	25.0262072638	250         	142         	0           	Open  	;
 281             	8575            	8576            	23.5491601764	250         	142         	0           	Open  	;
 282             	8574            	8575            	29.9899123871	250         	142         	0           	Open  	;
 283             	8586            	8587            	33.9427026773	200         	142         	0           	Open  	;
 284             	8630            	8631            	20.3996757816	250         	142         	0           	Open  	;
 285             	8601            	8602            	11.8266879979	225         	142         	0           	Open  	;
 286             	8603            	8604            	7.67522774857	225         	142         	0           	Open  	;
 287             	8628            	8629            	21.3149857375	250         	142         	0           	Open  	;
 288             	8627            	8628            	20.2366077446	250         	142         	0           	Open  	;
 289             	8626            	8627            	18.5680607765	250         	142         	0           	Open  	;
 290             	8625            	8626            	18.2639059345	250         	142         	0           	Open  	;
 291             	8624            	8625            	18.5081968061	250         	142         	0           	Open  	;
 292             	8623            	8624            	17.2207137189	250         	142         	0           	Open  	;
 293             	8622            	8623            	18.4068082246	250         	142         	0           	Open  	;
 294             	8621            	8622            	18.8162572787	250         	142         	0           	Open  	;
 295             	8620            	8621            	19.111697204	250         	142         	0           	Open  	;
 296             	8619            	8620            	22.8659862678	250         	142         	0           	Open  	;
 297             	8618            	8619            	17.9433305708	250         	142         	0           	Open  	;
 298             	8602            	8603            	11.9804923523	225         	142         	0           	Open  	;
 299             	8617            	8618            	18.5380152393	250         	142         	0           	Open  	;
 300             	8458            	8459            	0.900010561066	280         	142         	0           	Open  	;
 301             	8615            	8616            	22.0742015032	250         	142         	0           	Open  	;
 302             	8614            	8615            	20.2924431747	250         	142         	0           	Open  	;
 303             	8613            	8614            	15.684111324	250         	142         	0           	Open  	;
 304             	8612            	8613            	8.80762090468	250         	142         	0           	Open  	;
 305             	8610            	8611            	18.4657328588	225         	142         	0           	Open  	;
 306             	8609            	8610            	1.05005952165	225         	142         	0           	Open  	;
 307             	8607            	8608            	18.985280354	225         	142         	0           	Open  	;
 308             	8606            	8607            	12.5177724126	225         	142         	0           	Open  	;
 309             	8605            	8606            	5.17068090358	225         	142         	0           	Open  	;
 310             	8604            	8605            	11.7232217415	225         	142         	0           	Open  	;
 311             	8616            	8617            	19.7049315907	250         	142         	0           	Open  	;
 312             	8456            	8457            	3.09998609015	280         	142         	0           	Open  	;
 313             	8306            	8307            	1.03115044963	150         	119         	0           	Open  	;
 314             	8454            	8455            	23.7749583568	225         	142         	0           	Open  	;
 315             	1559            	8147            	1.64718244244	60          	132         	0           	Open  	;
 316             	8146            	2108            	8.77158252538	85          	132         	0           	Open  	;
 317             	8145            	8146            	12.2068350113	85          	132         	0           	Open  	;
 318             	8144            	8145            	2.82150403205	85          	132         	0           	Open  	;
 319             	8143            	8144            	7.75784538397	85          	132         	0           	Open  	;
 320             	8139            	8136            	3.0143798208	200         	120         	0           	Open  	;
 321             	8138            	8139            	0.696709243214	200         	120         	0           	Open  	;
 323             	8135            	3219            	25.711348256	200         	120         	0           	Open  	;
 324             	8135            	8136            	4.77410276593	200         	120         	0           	Open  	;
 326             	8147            	8149            	0.567652182372	60          	132         	0           	Open  	;
 330             	8124            	8120            	2.54344353214	300         	123         	0           	Open  	;
 331             	8128            	8124            	4.35704590331	300         	123         	0           	Open  	;
 332             	8127            	8128            	0.34629611574	300         	123         	0           	Open  	;
 333             	8126            	8127            	2.25234855186	300         	123         	0           	Open  	;
 334             	8125            	8126            	3.66309404721	300         	123         	0           	Open  	;
 335             	8123            	8124            	0.650529784164	100         	118         	0           	Open  	;
 336             	8122            	8123            	0.45181080099	100         	118         	0           	Open  	;
 337             	8120            	8121            	1.06964012647	100         	118         	0           	Open  	;
 338             	8116            	8117            	4.59786493928	200         	135         	0           	Open  	;
 341             	8158            	8159            	2.16076953898	110         	132         	0           	Open  	;
 342             	8170            	8171            	1.28596150799	150         	119         	0           	Open  	;
 343             	5560            	8232            	0.00602992448912	150         	119         	0           	Open  	;
 344             	8226            	32              	7.13055685053	60          	132         	0           	Open  	;
 345             	8225            	8226            	6.17435891412	60          	132         	0           	Open  	;
 346             	40              	8225            	6.63575715369	60          	132         	0           	Open  	;
 347             	7621            	8220            	4.95248656109	100         	118         	0           	Open  	;
 348             	6259            	6273            	3.72322508057	60          	132         	0           	Open  	;
 349             	8224            	8197            	28.424094093	110         	137         	0           	Open  	;
 350             	5526            	8224            	8.59212034323	110         	137         	0           	Open  	;
 351             	8221            	40              	1.75292469836	100         	118         	0           	Open  	;
 352             	8222            	8223            	0.525421735445	100         	118         	0           	Open  	;
 353             	8221            	8222            	0.706442495774	100         	118         	0           	Open  	;
 354             	8160            	8158            	0.418294154682	110         	132         	0           	Open  	;
 355             	8220            	8221            	6.77260023974	100         	118         	0           	Open  	;
 356             	8216            	8206            	0.163382282278	125         	140         	0           	Open  	;
 357             	8215            	8216            	6.31616032491	125         	140         	0           	Open  	;
 358             	8105            	8215            	6.31616032491	125         	140         	0           	Open  	;
 359             	8101            	8102            	0.640053903852	125         	140         	0           	Open  	;
 360             	8206            	8101            	1.20136437812	125         	140         	0           	Open  	;
 361             	8183            	8184            	6.3843372124	200         	120         	0           	Open  	;
 362             	8181            	8182            	74.4392459118	200         	137         	0           	Open  	;
 363             	8180            	8181            	18.2568485778	200         	137         	0           	Open  	;
 364             	8179            	8180            	10.0825592487	200         	137         	0           	Open  	;
 365             	8172            	8173            	5.06842759144	150         	119         	0           	Open  	;
 366             	8171            	8172            	5.06842759133	150         	119         	0           	Open  	;
 367             	8232            	2196            	15.6232159626	150         	119         	0           	Open  	;
 368             	8114            	8115            	0.584116024404	200         	135         	0           	Open  	;
 369             	7263            	8104            	0.779300026183	125         	140         	0           	Open  	;
 370             	37              	7621            	5.36151228783	100         	118         	0           	Open  	;
 371             	7139            	8105            	164.108726906	125         	140         	0           	Open  	;
 372             	8102            	8103            	1.58628204624	125         	140         	0           	Open  	;
 373             	8100            	8101            	0.684873162952	150         	119         	0           	Open  	;
 374             	2594            	8100            	0.684873163875	150         	119         	0           	Open  	;
 375             	8035            	8036            	147.558014382	63          	140         	0           	Open  	;
 376             	8023            	8035            	12.7891047771	63          	140         	0           	Open  	;
 377             	8034            	8023            	15.8195911773	63          	140         	0           	Open  	;
 378             	8033            	8034            	54.2948739811	63          	140         	0           	Open  	;
 379             	8033            	1183            	43.8455400845	63          	140         	0           	Open  	;
 380             	8032            	8033            	37.0574628401	63          	140         	0           	Open  	;
 381             	8010            	8016            	10.6859128875	60          	132         	0           	Open  	;
 382             	8015            	3938            	17.4090861541	60          	132         	0           	Open  	;
 383             	8014            	8015            	18.4022440304	60          	132         	0           	Open  	;
 384             	8013            	8014            	25.8325738114	60          	132         	0           	Open  	;
 385             	8455            	8456            	43.010674557	280         	142         	0           	Open  	;
 386             	673             	671             	6.09542861533	150         	119         	0           	Open  	;
 387             	8235            	8236            	7.75101245011	110         	132         	0           	Open  	;
 388             	8404            	8405            	19.398487055	110         	132         	0           	Open  	;
 389             	8403            	8404            	16.1814178919	110         	132         	0           	Open  	;
 390             	8402            	8403            	4.80398220237	110         	132         	0           	Open  	;
 391             	8398            	3941            	10.648846182	125         	135         	0           	Open  	;
 392             	8397            	8398            	2.94172823262	125         	135         	0           	Closed	;
 393             	8391            	8392            	0.368089662889	150         	119         	0           	Open  	;
 394             	8307            	8391            	0.368089663127	150         	119         	0           	Open  	;
 395             	6810            	2876            	2.79004041482	60          	132         	0           	Open  	;
 396             	8319            	8320            	4.05754935229	200         	135         	0           	Open  	;
 397             	8317            	8318            	3.66126769983	200         	135         	0           	Open  	;
 398             	8315            	8316            	1.28069512318	200         	135         	0           	Open  	;
 399             	8405            	8406            	22.4995417061	110         	132         	0           	Open  	;
 400             	8313            	8314            	3.29494400633	200         	135         	0           	Open  	;
 401             	8311            	8312            	20.42121038 	63          	140         	0           	Open  	;
 402             	8310            	8311            	30.9879262049	63          	140         	0           	Open  	;
 403             	8685            	8686            	76.5351479882	280         	142         	0           	Open  	;
 404             	1623            	8306            	1.03115045018	150         	119         	0           	Open  	;
 405             	1625            	2038            	5.32880493246	150         	119         	0           	Open  	;
 406             	2688            	688             	18.3210470118	150         	119         	0           	Open  	;
 407             	8298            	2947            	4.69860984694	150         	119         	0           	Open  	;
 408             	2951            	8298            	4.68278047413	150         	119         	0           	Open  	;
 409             	8295            	8296            	10.1644553715	60          	132         	0           	Open  	;
 410             	8294            	8295            	20.2186951609	60          	132         	0           	Open  	;
 411             	1020            	8294            	10.7571288454	60          	132         	0           	Open  	;
 412             	8312            	902             	57.4252675151	63          	140         	0           	Open  	;
 413             	8292            	8293            	2.59372511994	60          	132         	0           	Open  	;
 414             	8406            	8407            	15.2437477022	110         	132         	0           	Open  	;
 415             	8408            	8409            	32.1585828821	110         	132         	0           	Open  	;
 416             	8453            	8258            	12.4380545908	85          	132         	0           	Open  	;
 417             	8257            	8453            	1.4701972654	85          	132         	0           	Open  	;
 418             	8257            	8269            	15.9793081826	85          	132         	0           	Open  	;
 419             	8252            	8253            	24.0613241938	85          	132         	0           	Open  	;
 420             	1032            	8451            	4.11428730083	60          	132         	0           	Open  	;
 421             	8452            	8143            	0.313638326852	85          	132         	0           	Open  	;
 422             	8451            	8452            	10.3192418811	85          	132         	0           	Open  	;
 423             	8449            	8253            	13.3992565843	85          	132         	0           	Open  	;
 424             	8448            	8449            	22.2248458485	85          	132         	0           	Open  	;
 425             	8447            	8448            	17.3562745137	85          	132         	0           	Open  	;
 426             	8143            	8447            	12.3918534529	85          	132         	0           	Open  	;
 427             	8407            	8408            	38.8804035213	110         	132         	0           	Open  	;
 428             	8446            	4866            	9.91733296793	60          	132         	0           	Open  	;
 429             	2108            	8445            	1.78014028969	60          	132         	0           	Open  	;
 430             	8436            	2914            	2.23993889413	110         	132         	0           	Open  	;
 431             	7082            	8436            	2.64316448425	110         	132         	0           	Open  	;
 432             	8416            	8417            	1.20246829484	110         	132         	0           	Open  	;
 433             	8417            	8418            	1.85293955683	110         	132         	0           	Open  	;
 434             	8415            	8416            	1.92610383931	110         	132         	0           	Open  	;
 435             	8413            	8414            	21.6023603093	110         	132         	0           	Open  	;
 436             	8412            	8413            	31.5666249237	110         	132         	0           	Open  	;
 437             	8411            	8412            	22.6877160218	110         	132         	0           	Open  	;
 438             	8410            	8411            	19.9799469468	110         	132         	0           	Open  	;
 439             	8409            	8410            	16.2336071163	110         	132         	0           	Open  	;
 440             	8445            	8446            	2.09437542207	60          	132         	0           	Open  	;
 441             	8234            	8235            	3.45007655136	110         	132         	0           	Open  	;
 442             	8291            	8292            	11.6421586054	60          	132         	0           	Open  	;
 443             	8289            	8290            	17.7132480366	60          	132         	0           	Open  	;
 444             	8260            	8261            	13.7654367893	60          	132         	0           	Open  	;
 445             	8259            	8260            	20.8926953741	60          	132         	0           	Open  	;
 446             	8258            	8259            	26.5068003543	60          	132         	0           	Open  	;
 447             	8256            	8257            	17.8620465788	85          	132         	0           	Open  	;
 448             	8255            	8256            	26.2038413218	85          	132         	0           	Open  	;
 449             	8254            	8255            	29.9211697129	85          	132         	0           	Open  	;
 450             	8253            	8254            	2.18654064693	85          	132         	0           	Open  	;
 451             	8251            	8252            	24.1924901776	60          	132         	0           	Open  	;
 452             	8250            	8251            	32.4618265045	60          	132         	0           	Open  	;
 453             	8249            	8250            	21.4165293647	60          	132         	0           	Open  	;
 454             	8248            	8249            	21.9687623906	60          	132         	0           	Open  	;
 455             	8261            	8262            	23.0294814743	60          	132         	0           	Open  	;
 456             	8241            	8248            	6.18107280356	60          	132         	0           	Open  	;
 457             	8246            	8247            	18.428085658	60          	132         	0           	Open  	;
 458             	8245            	8246            	13.1010018702	60          	132         	0           	Open  	;
 459             	8244            	8245            	3.18105674261	60          	132         	0           	Open  	;
 460             	8243            	8244            	17.7103387877	60          	132         	0           	Open  	;
 461             	8242            	8243            	16.57486908 	60          	132         	0           	Open  	;
 462             	8241            	8242            	14.7406859062	60          	132         	0           	Open  	;
 463             	8240            	8241            	22.9077088561	60          	132         	0           	Open  	;
 464             	8239            	8240            	19.4463895872	60          	132         	0           	Open  	;
 465             	6786            	8239            	24.1217467239	60          	132         	0           	Open  	;
 466             	8237            	8238            	13.8002377869	110         	132         	0           	Open  	;
 467             	8236            	8237            	15.644084772	110         	132         	0           	Open  	;
 468             	8247            	5964            	5.663087232 	60          	132         	0           	Open  	;
 469             	8290            	8291            	21.1996915072	60          	132         	0           	Open  	;
 470             	8262            	4727            	9.33423189211	60          	132         	0           	Open  	;
 471             	8259            	8264            	8.54254154231	60          	132         	0           	Open  	;
 472             	8288            	8289            	8.48837446202	60          	132         	0           	Open  	;
 473             	8287            	2866            	29.7045093331	60          	132         	0           	Open  	;
 474             	8286            	8287            	18.3313301749	60          	132         	0           	Open  	;
 475             	8285            	8286            	24.5493389324	60          	132         	0           	Open  	;
 476             	8284            	8285            	20.3566811882	60          	132         	0           	Open  	;
 477             	8283            	8284            	24.4117467214	60          	132         	0           	Open  	;
 478             	8282            	8283            	19.8747733825	60          	132         	0           	Open  	;
 479             	8281            	8282            	23.0481573453	60          	132         	0           	Open  	;
 480             	8280            	4694            	19.9033154276	60          	132         	0           	Open  	;
 481             	8279            	8280            	13.1585984811	60          	132         	0           	Open  	;
 482             	8277            	8278            	9.91333092375	60          	132         	0           	Open  	;
 483             	4727            	8263            	26.2777923354	60          	132         	0           	Open  	;
 484             	8276            	8277            	12.1074919781	60          	132         	0           	Open  	;
 485             	4697            	8275            	15.9976782379	60          	132         	0           	Open  	;
 486             	8273            	8274            	5.4966877296	60          	132         	0           	Open  	;
 487             	8272            	8273            	19.6919907577	60          	132         	0           	Open  	;
 488             	8271            	8272            	19.9814072826	60          	132         	0           	Open  	;
 489             	8270            	8271            	18.565322755	60          	132         	0           	Open  	;
 490             	8269            	8270            	26.9890636557	60          	132         	0           	Open  	;
 491             	8268            	1021            	14.1287035853	60          	132         	0           	Open  	;
 492             	8267            	8268            	19.1391172736	60          	132         	0           	Open  	;
 493             	8266            	8267            	20.9994948746	60          	132         	0           	Open  	;
 494             	8265            	8266            	25.4081570563	60          	132         	0           	Open  	;
 495             	8264            	8265            	17.6324120024	60          	132         	0           	Open  	;
 496             	8275            	8276            	15.7964295019	60          	132         	0           	Open  	;
 497             	8687            	8688            	8.45282112644	280         	142         	0           	Open  	;
 498             	8396            	8397            	0.901369946244	125         	135         	0           	Open  	;
 499             	8691            	8692            	4.57286606332	200         	142         	0           	Open  	;
 500             	9406            	9407            	20.2969685422	63          	135         	0           	Open  	;
 501             	9405            	9406            	19.0102423184	63          	135         	0           	Open  	;
 502             	9404            	9405            	19.0706057583	63          	135         	0           	Open  	;
 503             	9403            	9404            	19.7717111551	63          	135         	0           	Open  	;
 504             	9402            	9403            	19.6807823523	63          	135         	0           	Open  	;
 505             	9401            	9402            	19.6983099027	63          	135         	0           	Open  	;
 506             	9400            	9401            	19.3872144718	63          	135         	0           	Open  	;
 507             	9399            	9400            	16.6490555293	63          	135         	0           	Open  	;
 508             	9398            	9399            	22.857739368	63          	135         	0           	Open  	;
 509             	9397            	9398            	18.934101113	63          	135         	0           	Open  	;
 510             	9396            	9397            	21.2217418942	63          	135         	0           	Open  	;
 511             	9395            	9396            	20.5367066979	63          	135         	0           	Open  	;
 512             	9394            	9395            	19.857296216	63          	135         	0           	Open  	;
 513             	9393            	9394            	17.321346397	63          	135         	0           	Open  	;
 514             	9392            	9390            	0.77605412168	63          	135         	0           	Open  	;
 515             	9390            	9391            	2.23209520464	63          	135         	0           	Open  	;
 516             	9389            	9364            	23.6593189497	63          	135         	0           	Open  	;
 517             	9388            	9389            	16.8217999999	63          	135         	0           	Open  	;
 518             	9387            	9388            	33.0687865431	63          	135         	0           	Open  	;
 519             	9386            	9387            	23.6887214639	63          	135         	0           	Open  	;
 520             	9385            	9386            	26.8346070657	63          	135         	0           	Open  	;
 522             	9382            	9383            	12.5649588893	63          	135         	0           	Open  	;
 523             	9407            	9408            	29.9633621608	63          	135         	0           	Open  	;
 524             	9408            	9409            	20.1397343581	63          	135         	0           	Open  	;
 525             	9409            	9410            	18.5690293226	63          	135         	0           	Open  	;
 526             	9410            	9411            	20.291093539	63          	135         	0           	Open  	;
 527             	9392            	9435            	5.89300127251	110         	142         	0           	Open  	;
 529             	9433            	9429            	85.7813652552	63          	135         	0           	Open  	;
 531             	9432            	9427            	10.3119529187	63          	135         	0           	Open  	;
 532             	9431            	9432            	21.5119961415	63          	135         	0           	Open  	;
 533             	9430            	9431            	24.0811305798	63          	135         	0           	Open  	;
 534             	9429            	9430            	38.5447878705	63          	135         	0           	Open  	;
 535             	9428            	9422            	138.962167758	63          	135         	0           	Open  	;
 536             	9427            	9428            	81.307918003	63          	135         	0           	Open  	;
 537             	9426            	9421            	2.48888027035	63          	135         	0           	Open  	;
 538             	9381            	9382            	42.9138831265	63          	135         	0           	Open  	;
 539             	9425            	9426            	19.9024537434	63          	135         	0           	Open  	;
 540             	9423            	9424            	18.9251278727	63          	135         	0           	Open  	;
 541             	9422            	9423            	19.1426540743	63          	135         	0           	Open  	;
 542             	9421            	9420            	0.260386251682	63          	135         	0           	Open  	;
 543             	9420            	9416            	0.186461792149	63          	135         	0           	Open  	;
 544             	9418            	9419            	12.0006703978	63          	135         	0           	Open  	;
 545             	9417            	9418            	10.725888308	63          	135         	0           	Open  	;
 546             	9416            	9417            	2.60266978323	63          	135         	0           	Open  	;
 547             	9414            	9415            	39.6227662087	63          	135         	0           	Open  	;
 548             	9413            	9414            	35.584576125	63          	135         	0           	Open  	;
 549             	9412            	9413            	20.0886363145	63          	135         	0           	Open  	;
 550             	9411            	9412            	22.401001429	63          	135         	0           	Open  	;
 551             	9424            	9425            	24.1026111654	63          	135         	0           	Open  	;
 552             	9380            	9381            	19.8594163183	63          	135         	0           	Open  	;
 553             	9379            	9380            	27.0510579421	63          	135         	0           	Open  	;
 554             	9378            	9379            	18.8604880394	63          	135         	0           	Open  	;
 555             	9346            	9347            	20.0248092371	250         	122         	0           	Open  	;
 556             	9345            	9346            	19.958878576	250         	122         	0           	Open  	;
 557             	9344            	9345            	19.6034560478	250         	122         	0           	Open  	;
 558             	9343            	9344            	19.3714447574	250         	122         	0           	Open  	;
 559             	9342            	9343            	19.559620267	250         	122         	0           	Open  	;
 560             	9341            	9342            	19.9407788466	250         	122         	0           	Open  	;
 561             	9340            	9341            	19.9973859293	250         	122         	0           	Open  	;
 562             	9339            	9340            	21.0914250108	250         	122         	0           	Open  	;
 563             	9338            	9339            	19.722520047	250         	122         	0           	Open  	;
 564             	9337            	9338            	19.8956867939	250         	122         	0           	Open  	;
 565             	9336            	9337            	20.1610480137	250         	122         	0           	Open  	;
 566             	9347            	9348            	19.4186042142	250         	122         	0           	Open  	;
 567             	9335            	9336            	17.7510768399	250         	122         	0           	Open  	;
 568             	9333            	9334            	19.7869154751	250         	122         	0           	Open  	;
 569             	9332            	9333            	20.6498752779	250         	122         	0           	Open  	;
 570             	9331            	9332            	14.7549441881	250         	122         	0           	Open  	;
 571             	9330            	9331            	21.50113404 	250         	122         	0           	Open  	;
 572             	9329            	9330            	16.8630621481	250         	122         	0           	Open  	;
 573             	9328            	9329            	20.2695266698	250         	122         	0           	Open  	;
 574             	9327            	9328            	20.2851765489	250         	122         	0           	Open  	;
 575             	9326            	9327            	20.0893516171	250         	122         	0           	Open  	;
 576             	9325            	9326            	20.8930501837	250         	122         	0           	Open  	;
 577             	9324            	9325            	20.942848899	250         	122         	0           	Open  	;
 578             	9323            	9324            	20.6444237754	250         	122         	0           	Open  	;
 579             	9334            	9335            	19.0826430298	250         	122         	0           	Open  	;
 580             	9435            	9434            	27.6981091419	110         	142         	0           	Open  	;
 581             	9348            	9349            	19.2576038228	250         	122         	0           	Open  	;
 582             	9350            	9351            	20.3426956429	250         	122         	0           	Open  	;
 583             	9377            	9378            	24.1639734888	63          	135         	0           	Open  	;
 584             	9376            	9377            	30.9857471908	63          	135         	0           	Open  	;
 585             	9375            	9376            	24.5218953387	63          	135         	0           	Open  	;
 586             	9374            	9375            	24.3301689177	63          	135         	0           	Open  	;
 587             	9373            	9374            	23.313443221	63          	135         	0           	Open  	;
 588             	9372            	9373            	27.6287135857	63          	135         	0           	Open  	;
 589             	9371            	9372            	25.671671286	63          	135         	0           	Open  	;
 590             	9370            	9371            	25.7725994005	63          	135         	0           	Open  	;
 591             	9369            	9370            	28.8204216629	63          	135         	0           	Open  	;
 592             	9368            	9369            	27.3432486178	63          	135         	0           	Open  	;
 593             	9367            	9368            	25.8837065798	63          	135         	0           	Open  	;
 594             	9349            	9350            	20.3664177757	250         	122         	0           	Open  	;
 595             	9366            	9367            	37.1235902448	63          	135         	0           	Open  	;
 596             	9364            	9365            	20.4086049657	63          	135         	0           	Open  	;
 597             	9362            	9363            	1.60897728061	250         	122         	0           	Open  	;
 598             	9357            	9361            	0.78338961525	63          	118         	0           	Open  	;
 599             	9329            	9360            	6.21747547411	250         	122         	0           	Open  	;
 600             	9358            	9359            	12.4947531806	250         	122         	0           	Open  	;
 601             	9357            	9358            	14.6490520746	250         	122         	0           	Open  	;
 602             	9355            	9356            	16.5419675201	250         	122         	0           	Open  	;
 603             	9354            	9355            	20.8653636436	250         	122         	0           	Open  	;
 604             	9353            	9354            	25.9365899265	250         	122         	0           	Open  	;
 605             	9352            	9353            	21.9143493863	250         	122         	0           	Open  	;
 606             	9351            	9352            	24.7592775532	250         	122         	0           	Open  	;
 607             	9365            	9366            	26.9878240546	63          	135         	0           	Open  	;
 608             	9322            	9323            	21.100200046	250         	122         	0           	Open  	;
 609             	2972            	2814            	6.99332556972	60          	137         	0           	Open  	;
 610             	9014            	9015            	34.3608147319	63          	140         	0           	Open  	;
 611             	9299            	9300            	41.9208591755	450         	142         	0           	Open  	;
 612             	9300            	8464            	41.1586293745	450         	142         	0           	Open  	;
 613             	8454            	9302            	38.2859883111	280         	142         	0           	Open  	;
 614             	9302            	8685            	46.1521088255	280         	142         	0           	Open  	;
 615             	8690            	9304            	25.3181670944	225         	142         	0           	Open  	;
 616             	9304            	9305            	10.9396928658	225         	142         	0           	Open  	;
 617             	8887            	9308            	17.9672531567	225         	142         	0           	Open  	;
 618             	9308            	9309            	19.6567273257	225         	142         	0           	Open  	;
 619             	9309            	9274            	18.8816093741	225         	142         	0           	Open  	;
 620             	9312            	8887            	18.7470902815	225         	142         	0           	Open  	;
 621             	9305            	9312            	11.9181191887	225         	142         	0           	Open  	;
 622             	8689            	8690            	14.5584358231	225         	142         	0           	Open  	;
 623             	9210            	8534            	15.3268400195	450         	142         	0           	Open  	;
 624             	8580            	9210            	13.1943628113	450         	142         	0           	Open  	;
 625             	9209            	9200            	3.44650968365	450         	142         	0           	Open  	;
 626             	9202            	8591            	8.24454904799	250         	142         	0           	Open  	;
 627             	8592            	8590            	1.55409298343	250         	142         	0           	Open  	;
 628             	9201            	9202            	5.04986039358	250         	142         	0           	Open  	;
 629             	8579            	9201            	12.6324918367	250         	142         	0           	Open  	;
 630             	9200            	8580            	6.39214682281	450         	142         	0           	Open  	;
 631             	9197            	9186            	19.2378662541	450         	142         	0           	Open  	;
 632             	9196            	9197            	27.5646544149	450         	142         	0           	Open  	;
 633             	8826            	9196            	16.1941773494	450         	142         	0           	Open  	;
 634             	9298            	9299            	43.0232073185	450         	142         	0           	Open  	;
 635             	9297            	9298            	58.0456650926	450         	142         	0           	Open  	;
 636             	9296            	9297            	29.7666124375	450         	142         	0           	Open  	;
 637             	9295            	9296            	3.47104854554	450         	142         	0           	Open  	;
 638             	8533            	9209            	14.0274424256	450         	142         	0           	Open  	;
 639             	8591            	9223            	3.58156530069	250         	142         	0           	Open  	;
 640             	9034            	9224            	2.71758790053	110         	140         	0           	Open  	;
 641             	9224            	9051            	1.44120401059	110         	140         	0           	Open  	;
 642             	9023            	9225            	33.7332908559	110         	140         	0           	Open  	;
 643             	9225            	9226            	31.8447092631	110         	140         	0           	Open  	;
 644             	9226            	9227            	30.6776747645	110         	140         	0           	Open  	;
 645             	9227            	9228            	7.41049971324	110         	140         	0           	Open  	;
 646             	9228            	9229            	5.37516697444	110         	140         	0           	Open  	;
 647             	9229            	9230            	16.5909352663	110         	140         	0           	Open  	;
 648             	9230            	9231            	30.4205342818	110         	140         	0           	Open  	;
 649             	8846            	9085            	17.443984683	180         	142         	0           	Open  	;
 650             	9231            	9232            	2.41876993525	110         	140         	0           	Open  	;
 651             	9243            	8593            	2.21659581336	225         	142         	0           	Open  	;
 652             	8461            	8462            	95.4027738162	450         	142         	0           	Open  	;
 653             	8594            	9264            	0.892672398171	225         	142         	0           	Open  	;
 654             	40              	35              	1.48337217257	60          	132         	0           	Open  	;
 655             	35              	36              	4.50499733567	60          	132         	0           	Open  	;
 656             	8642            	8726            	10.0371824731	225         	142         	0           	Open  	;
 657             	8686            	8687            	19.1029389361	280         	142         	0           	Open  	;
 658             	8687            	9079            	11.7019643648	250         	142         	0           	Open  	;
 659             	9274            	8691            	190.56690659	225         	142         	0           	Open  	;
 660             	8653            	8637            	16.2830029489	225         	142         	0           	Open  	;
 661             	8463            	9295            	5.6239584808	450         	142         	0           	Open  	;
 662             	9232            	9024            	13.1016118858	110         	140         	0           	Open  	;
 663             	9085            	9070            	29.5731183301	180         	142         	0           	Open  	;
 664             	2050            	9081            	8.01022528643	300         	123         	0           	Open  	;
 665             	8484            	9081            	2.29997608698	450         	142         	0           	Open  	;
 666             	9041            	9042            	7.22581656212	63          	140         	0           	Open  	;
 667             	9040            	9041            	21.5868173204	63          	140         	0           	Open  	;
 668             	9039            	9040            	11.6919384618	63          	140         	0           	Open  	;
 669             	9038            	9039            	6.68215130079	63          	140         	0           	Open  	;
 670             	9037            	9038            	11.972124999	63          	140         	0           	Open  	;
 671             	9035            	9036            	2.22937704332	63          	140         	0           	Open  	;
 672             	9033            	9034            	40.8318255899	110         	140         	0           	Open  	;
 673             	9032            	9033            	15.3457105992	110         	140         	0           	Open  	;
 674             	9031            	9032            	13.6441083511	110         	140         	0           	Open  	;
 675             	9030            	9031            	43.466591677	110         	140         	0           	Open  	;
 676             	9029            	9030            	41.357219116	110         	140         	0           	Open  	;
 677             	9042            	9043            	13.4821418178	63          	140         	0           	Open  	;
 678             	9028            	9029            	29.7930367194	110         	140         	0           	Open  	;
 679             	9026            	9027            	20.2234893624	110         	140         	0           	Open  	;
 680             	9025            	9026            	25.3929169658	110         	140         	0           	Open  	;
 681             	9024            	9025            	12.1804658359	110         	140         	0           	Open  	;
 682             	9022            	9023            	15.9569882176	110         	140         	0           	Open  	;
 683             	9021            	9022            	21.5608106763	110         	140         	0           	Open  	;
 684             	9020            	9021            	21.3519339875	110         	140         	0           	Open  	;
 685             	9019            	9020            	20.2596101151	110         	140         	0           	Open  	;
 686             	9018            	9019            	10.8884108115	110         	140         	0           	Open  	;
 687             	9017            	9018            	31.9550232654	110         	140         	0           	Open  	;
 688             	9016            	9017            	6.40173515568	110         	140         	0           	Open  	;
 689             	5552            	9014            	28.6695321373	60          	137         	0           	Open  	;
 690             	9027            	9028            	18.7269556525	110         	140         	0           	Open  	;
 691             	9013            	2567            	10.9756753327	60          	137         	0           	Open  	;
 692             	9043            	9044            	23.3299218389	63          	140         	0           	Open  	;
 693             	9045            	9046            	13.9903542846	63          	140         	0           	Open  	;
 694             	8675            	8685            	2.75720967982	160         	140         	0           	Open  	;
 695             	9079            	8689            	11.324202083	250         	142         	0           	Open  	;
 696             	9078            	8706            	16.9380968953	110         	137         	0           	Open  	;
 697             	9077            	9078            	30.7201354974	110         	137         	0           	Open  	;
 698             	9076            	9077            	20.5875675345	110         	137         	0           	Open  	;
 699             	9075            	9076            	25.9223627204	110         	137         	0           	Open  	;
 700             	9074            	9075            	21.569300638	110         	137         	0           	Open  	;
 701             	9073            	9074            	27.7075386314	110         	137         	0           	Open  	;
 702             	8710            	9073            	8.65616163524	110         	137         	0           	Open  	;
 703             	9072            	8710            	4.88732125596	110         	137         	0           	Open  	;
 704             	8703            	9072            	4.77121024725	110         	137         	0           	Open  	;
 705             	8395            	9045            	22.5757101771	63          	140         	0           	Open  	;
 706             	9071            	5051            	0.00667532769651	180         	142         	0           	Open  	;
 708             	9419            	9440            	10.3955777134	32          	135         	0           	Open  	;
 709             	9438            	9439            	38.5969162792	32          	135         	0           	Open  	;
 710             	9437            	9438            	44.948544903	32          	135         	0           	Open  	;
 711             	9436            	9437            	11.4258293939	32          	135         	0           	Open  	;
 712             	6223            	9013            	8.79288991156	63          	140         	0           	Open  	;
 713             	9050            	2816            	19.6106859905	63          	140         	0           	Open  	;
 714             	9049            	9050            	18.7711346753	63          	140         	0           	Open  	;
 715             	9048            	9049            	12.1528424259	63          	140         	0           	Open  	;
 716             	9047            	9048            	21.2095167661	63          	140         	0           	Open  	;
 717             	9046            	9047            	6.38861894329	63          	140         	0           	Open  	;
 718             	9070            	9071            	0.001726267631	180         	142         	0           	Open  	;
 719             	9321            	9322            	20.2794341735	250         	122         	0           	Open  	;
 720             	9036            	9037            	18.2307037989	63          	140         	0           	Open  	;
 721             	9319            	9320            	19.1228173925	250         	122         	0           	Open  	;
 722             	2859            	8827            	0.401233124063	180         	142         	0           	Open  	;
 723             	8539            	8826            	14.4025422313	450         	142         	0           	Open  	;
 724             	8704            	8705            	5.18357391829	110         	137         	0           	Open  	;
 725             	8706            	8707            	8.79108027987	110         	137         	0           	Open  	;
 726             	8707            	8708            	18.0935195421	110         	137         	0           	Open  	;
 727             	8708            	8709            	16.1899287832	110         	137         	0           	Open  	;
 728             	8705            	1160            	2.85439962302	85          	137         	0           	Open  	;
 729             	8710            	8711            	4.73431864155	85          	137         	0           	Open  	;
 730             	8711            	6609            	1.41574167893	85          	137         	0           	Open  	;
 731             	4543            	8712            	19.0353481722	60          	137         	0           	Open  	;
 732             	8712            	6636            	23.4128806428	60          	137         	0           	Open  	;
 733             	4516            	8722            	19.4854755395	60          	140         	0           	Open  	;
 734             	8722            	4526            	19.2409308762	60          	140         	0           	Open  	;
 735             	4602            	8724            	6.00332099104	110         	132         	0           	Open  	;
 736             	2083            	8725            	24.0832609301	32          	140         	0           	Open  	;
 737             	8725            	4505            	21.428864086	32          	140         	0           	Open  	;
 738             	8726            	8609            	12.7759649819	225         	142         	0           	Open  	;
 739             	8726            	8727            	37.1433348369	200         	142         	0           	Open  	;
 740             	8727            	8728            	20.8888541096	200         	142         	0           	Open  	;
 741             	8779            	8780            	9.44738905682	180         	137         	0           	Open  	;
 742             	8778            	8779            	0.643342832547	180         	137         	0           	Open  	;
 743             	8827            	8828            	27.1499699376	180         	142         	0           	Open  	;
 744             	8777            	8778            	1.2608350413	180         	137         	0           	Open  	;
 745             	8828            	8829            	28.7199351148	180         	142         	0           	Open  	;
 746             	8830            	8831            	11.3220465468	180         	142         	0           	Open  	;
 747             	8851            	5127            	48.6442898869	60          	140         	0           	Open  	;
 748             	5122            	8851            	4.97465989392	60          	140         	0           	Open  	;
 749             	8847            	5185            	0.362887227966	32          	140         	0           	Open  	;
 750             	216             	8847            	47.7741547199	32          	140         	0           	Open  	;
 751             	8845            	8846            	9.72517079376	180         	142         	0           	Open  	;
 752             	8844            	8845            	26.400647341	180         	142         	0           	Open  	;
 753             	8843            	8844            	39.2159716057	180         	142         	0           	Open  	;
 754             	8842            	8843            	24.5992793595	180         	142         	0           	Open  	;
 755             	8841            	8842            	21.0564529304	180         	142         	0           	Open  	;
 756             	8840            	8841            	27.581583294	180         	142         	0           	Open  	;
 757             	8839            	8840            	35.7459980703	180         	142         	0           	Open  	;
 758             	8838            	8839            	43.0297463275	180         	142         	0           	Open  	;
 759             	8837            	8838            	35.5538633904	180         	142         	0           	Open  	;
 760             	8836            	8837            	34.2766599445	180         	142         	0           	Open  	;
 761             	8835            	8836            	31.2957672858	180         	142         	0           	Open  	;
 762             	8834            	8835            	17.9506098504	180         	142         	0           	Open  	;
 763             	8833            	8834            	18.6170350489	180         	142         	0           	Open  	;
 764             	8832            	8833            	12.508556312	180         	142         	0           	Open  	;
 765             	8701            	8702            	10.5387164777	85          	137         	0           	Open  	;
 766             	8702            	8703            	5.07346552363	85          	137         	0           	Open  	;
 767             	8831            	8832            	8.10181707958	180         	142         	0           	Open  	;
 768             	8829            	8830            	30.6748773425	180         	142         	0           	Open  	;
 769             	8776            	8777            	10.5569941269	180         	137         	0           	Open  	;
 770             	8775            	8776            	9.36083420438	180         	137         	0           	Open  	;
 771             	8774            	8775            	7.33361534259	180         	137         	0           	Open  	;
 772             	8750            	8751            	30.5462490823	200         	142         	0           	Open  	;
 773             	8749            	8750            	32.3801105779	200         	142         	0           	Open  	;
 774             	8748            	8749            	17.9896046094	200         	142         	0           	Open  	;
 775             	8747            	8748            	26.4201809225	200         	142         	0           	Open  	;
 776             	8746            	8747            	33.0268829289	200         	142         	0           	Open  	;
 777             	8745            	8746            	15.9523321178	200         	142         	0           	Open  	;
 778             	8744            	8745            	12.3490932868	200         	142         	0           	Open  	;
 779             	8743            	8744            	16.3777069518	200         	142         	0           	Open  	;
 780             	8742            	8743            	15.1120267664	200         	142         	0           	Open  	;
 781             	8741            	8742            	13.0419419574	200         	142         	0           	Open  	;
 782             	8740            	8741            	9.98089379759	200         	142         	0           	Open  	;
 783             	8731            	8732            	31.0647633827	200         	142         	0           	Open  	;
 784             	8732            	8733            	28.2232536921	200         	142         	0           	Open  	;
 785             	8733            	8734            	24.9913823546	200         	142         	0           	Open  	;
 786             	8734            	8735            	22.9722094067	200         	142         	0           	Open  	;
 787             	8735            	8736            	32.6418962834	200         	142         	0           	Open  	;
 788             	8736            	8737            	20.3432334206	200         	142         	0           	Open  	;
 789             	8737            	8738            	35.0510353622	200         	142         	0           	Open  	;
 790             	8738            	8739            	26.3343543879	200         	142         	0           	Open  	;
 791             	9320            	9321            	20.3876285034	250         	122         	0           	Open  	;
 792             	8739            	8740            	10.9718516664	200         	142         	0           	Open  	;
 793             	8730            	8731            	24.4962543459	200         	142         	0           	Open  	;
 794             	8729            	8730            	24.0844486345	200         	142         	0           	Open  	;
 795             	8752            	8753            	1.00003880929	200         	142         	0           	Open  	;
 796             	8754            	8752            	5.86997754391	200         	142         	0           	Open  	;
 797             	8773            	8774            	7.15199168138	180         	137         	0           	Open  	;
 798             	8772            	8773            	11.6824593727	180         	137         	0           	Open  	;
 799             	8771            	8772            	7.04191167197	180         	137         	0           	Open  	;
 800             	8770            	8771            	14.8015774838	180         	137         	0           	Open  	;
 801             	8769            	8770            	10.6116379974	180         	137         	0           	Open  	;
 802             	8768            	8769            	10.4798115446	180         	137         	0           	Open  	;
 803             	8767            	8768            	14.7847286077	180         	137         	0           	Open  	;
 804             	8728            	8729            	26.5446880747	200         	142         	0           	Open  	;
 805             	8766            	8767            	4.13904167614	180         	137         	0           	Open  	;
 806             	8765            	8766            	1.24634224823	180         	137         	0           	Open  	;
 807             	5127            	8852            	0.663549855041	60          	140         	0           	Open  	;
 808             	8764            	8765            	23.6851120539	180         	137         	0           	Open  	;
 809             	8761            	8762            	51.3913058496	180         	137         	0           	Open  	;
 810             	8760            	8761            	41.7560692712	180         	137         	0           	Open  	;
 811             	8759            	8760            	41.5534339379	180         	137         	0           	Open  	;
 813             	8758            	8183            	9.23142879607	200         	120         	0           	Open  	;
 814             	8757            	8758            	16.0501164643	200         	120         	0           	Open  	;
 815             	8756            	8757            	9.58965635446	200         	120         	0           	Open  	;
 816             	8688            	6854            	1.4780720542	280         	142         	0           	Open  	;
 817             	8751            	8755            	12.6753577469	200         	142         	0           	Open  	;
 818             	8755            	8754            	0.507264871117	200         	142         	0           	Open  	;
 819             	8763            	8764            	24.9767657837	180         	137         	0           	Open  	;
 820             	4981            	8855            	3.85586141494	32          	140         	0           	Open  	;
 821             	8762            	8763            	41.5384914991	180         	137         	0           	Open  	;
 822             	4978            	8856            	3.6376122348	32          	135         	0           	Open  	;
 823             	8964            	8965            	20.9842134241	300         	123         	0           	Open  	;
 824             	8963            	8964            	20.0003507216	300         	123         	0           	Open  	;
 825             	8962            	8963            	20.7683105236	300         	123         	0           	Open  	;
 826             	8961            	8962            	20.7116794343	300         	123         	0           	Open  	;
 827             	8960            	8961            	20.1649560625	300         	123         	0           	Open  	;
 828             	8959            	8960            	20.9976258894	300         	123         	0           	Open  	;
 829             	8958            	8959            	22.9651665137	300         	123         	0           	Open  	;
 830             	8957            	8958            	20.8072160559	300         	123         	0           	Open  	;
 831             	8956            	8957            	20.5327837856	300         	123         	0           	Open  	;
 832             	8955            	8956            	20.3163964575	300         	123         	0           	Open  	;
 833             	8954            	8955            	19.7822931178	300         	123         	0           	Open  	;
 834             	8953            	8954            	20.7338871656	300         	123         	0           	Open  	;
 835             	8952            	8953            	20.6532245669	300         	123         	0           	Open  	;
 836             	8695            	8696            	20.2973212522	85          	137         	0           	Open  	;
 837             	8951            	8952            	19.422869021	300         	123         	0           	Open  	;
 838             	8950            	8951            	20.2100822605	300         	123         	0           	Open  	;
 839             	8949            	8950            	19.9559199242	300         	123         	0           	Open  	;
 840             	8948            	8949            	22.9283449032	300         	123         	0           	Open  	;
 841             	8947            	8948            	18.881826209	300         	123         	0           	Open  	;
 842             	8946            	8947            	21.162617277	300         	123         	0           	Open  	;
 843             	8945            	8946            	20.2963478982	300         	123         	0           	Open  	;
 844             	8965            	8966            	20.1976690981	300         	123         	0           	Open  	;
 845             	7660            	8945            	9.50536401191	300         	123         	0           	Open  	;
 846             	8966            	8967            	20.5073429282	300         	123         	0           	Open  	;
 847             	8968            	8969            	20.0033025274	300         	123         	0           	Open  	;
 848             	9317            	9318            	16.3173720001	250         	122         	0           	Open  	;
 849             	9318            	9319            	21.732217029	250         	122         	0           	Open  	;
 850             	5039            	8855            	4.11637928887	32          	140         	0           	Open  	;
 851             	9316            	9317            	20.5991868769	250         	122         	0           	Open  	;
 852             	8983            	9316            	20.9135307882	250         	122         	0           	Open  	;
 853             	8982            	8983            	16.4330710459	250         	122         	0           	Open  	;
 854             	8981            	8982            	20.428427497	250         	122         	0           	Open  	;
 855             	8980            	8981            	21.398315471	250         	122         	0           	Open  	;
 856             	8979            	8980            	20.3422035429	250         	122         	0           	Open  	;
 857             	8978            	8979            	19.427799649	300         	123         	0           	Open  	;
 858             	8977            	8978            	21.6777094963	300         	123         	0           	Open  	;
 859             	8976            	8977            	20.2975933794	300         	123         	0           	Open  	;
 860             	8975            	8976            	19.6534660563	300         	123         	0           	Open  	;
 861             	8974            	8975            	18.9797484171	300         	123         	0           	Open  	;
 862             	8973            	8974            	20.469858134	300         	123         	0           	Open  	;
 863             	8972            	8973            	20.3194776748	300         	123         	0           	Open  	;
 864             	8971            	8972            	19.7956772052	300         	123         	0           	Open  	;
 865             	8970            	8971            	28.3350004411	300         	123         	0           	Open  	;
 866             	8969            	8970            	14.6665007413	300         	123         	0           	Open  	;
 867             	8693            	8694            	2.9586838286	85          	137         	0           	Open  	;
 868             	8694            	8695            	13.9789299686	85          	137         	0           	Open  	;
 869             	8967            	8968            	19.8980813651	300         	123         	0           	Open  	;
 870             	1790            	8930            	1.34633618778	110         	118         	0           	Open  	;
 871             	4699            	8693            	0.691792946024	85          	137         	0           	Open  	;
 872             	3663            	8922            	0.0695783014302	60          	118         	0           	Open  	;
 873             	8878            	8879            	18.0142750333	32          	140         	0           	Open  	;
 874             	4448            	8878            	15.7786276376	32          	140         	0           	Open  	;
 875             	1184            	8871            	0.789407758655	60          	137         	0           	Open  	;
 876             	4589            	8875            	0.373568734932	60          	137         	0           	Open  	;
 877             	8874            	4589            	21.527643104	60          	137         	0           	Open  	;
 878             	8873            	8874            	26.9336954203	60          	137         	0           	Open  	;
 879             	8872            	8873            	21.9321302432	60          	137         	0           	Open  	;
 880             	8871            	8872            	25.6365502518	60          	137         	0           	Open  	;
 881             	4372            	8869            	3.41493365364	32          	140         	0           	Open  	;
 882             	8868            	4372            	27.9410894681	32          	140         	0           	Open  	;
 883             	8879            	4261            	0.649945798411	32          	140         	0           	Open  	;
 884             	4362            	8868            	8.92673703002	32          	140         	0           	Open  	;
 885             	8864            	8865            	38.6797903217	160         	142         	0           	Open  	;
 886             	143             	8864            	1.07674505804	160         	142         	0           	Open  	;
 887             	8863            	281             	26.0017507876	60          	137         	0           	Open  	;
 888             	8862            	6968            	0.947160582795	32          	140         	0           	Open  	;
 889             	8861            	8862            	17.0750873797	32          	140         	0           	Open  	;
 890             	8860            	8861            	20.9996028767	32          	140         	0           	Open  	;
 891             	8921            	3662            	0.11146479247	60          	118         	0           	Open  	;
 892             	8857            	4981            	0.00733893743796	32          	140         	0           	Open  	;
 893             	8859            	8860            	25.9062797989	32          	140         	0           	Open  	;
 894             	8858            	4978            	3.87164687002	85          	132         	0           	Open  	;
 895             	8865            	8866            	40.1209491902	160         	142         	0           	Open  	;
 896             	8881            	4448            	1.08578234438	32          	140         	0           	Open  	;
 897             	8866            	8867            	15.2789224343	160         	142         	0           	Open  	;
 898             	8700            	8701            	14.2047273816	85          	137         	0           	Open  	;
 899             	8917            	8915            	0.560161583143	100         	118         	0           	Open  	;
 900             	8926            	8911            	1.46511194124	60          	132         	0           	Open  	;
 901             	8922            	8920            	0.352895933148	60          	118         	0           	Closed	;
 902             	8887            	4600            	4.54033401821	225         	142         	0           	Open  	;
 903             	8920            	8921            	0.39821401323	60          	118         	0           	Open  	;
 904             	8919            	5920            	0.791343794204	100         	118         	0           	Open  	;
 905             	8915            	8916            	0.962486882801	100         	118         	0           	Closed	;
 906             	8916            	8919            	0.603433509156	100         	118         	0           	Open  	;
 907             	8911            	8912            	2.0627857374	60          	132         	0           	Open  	;
 908             	8906            	8907            	0.353544905439	100         	118         	0           	Open  	;
 909             	8907            	3304            	0.825896482174	100         	118         	0           	Closed	;
 910             	8912            	3492            	12.2490698429	60          	132         	0           	Open  	;
 911             	2745            	8901            	0.462840414498	200         	120         	0           	Open  	;
 912             	2717            	8898            	0.548470135688	200         	120         	0           	Open  	;
 913             	8898            	8899            	0.624023364784	200         	120         	0           	Open  	;
 914             	2720            	8896            	0.297070294626	200         	120         	0           	Open  	;
 915             	8896            	8897            	0.633469028452	200         	120         	0           	Open  	;
 916             	8696            	8697            	19.5052368609	85          	137         	0           	Open  	;
 917             	8699            	8700            	25.513067339	85          	137         	0           	Open  	;
 918             	8698            	8699            	23.2302100075	85          	137         	0           	Open  	;
 919             	8901            	1166            	8.54964339981	200         	120         	0           	Open  	;
 920             	8697            	8698            	35.1095608768	85          	137         	0           	Open  	;
 922             	6592            	242             	7.64849639797	110         	132         	0           	Open  	;
 923             	1146            	6592            	4.49607656759	110         	132         	0           	Open  	;
 924             	6553            	6554            	3.64790234102	60          	132         	0           	Open  	;
 925             	6550            	6551            	3.8324487108	60          	132         	0           	Open  	;
 927             	6551            	6552            	2.97166103883	60          	132         	0           	Open  	;
 928             	6549            	6550            	0.000999999605119	60          	132         	0           	Open  	;
 929             	6548            	6549            	11.1056647874	60          	132         	0           	Open  	;
 930             	4148            	6548            	9.98503537338	60          	132         	0           	Open  	;
 932             	6552            	6553            	3.47811450359	60          	132         	0           	Open  	;
 933             	4630            	6554            	1.89207733798	110         	132         	0           	Open  	;
 934             	4572            	6728            	12.5037961232	110         	132         	0           	Open  	;
 935             	6636            	6637            	3.13811365267	110         	132         	0           	Open  	;
 936             	6637            	6638            	15.7887169859	110         	132         	0           	Open  	;
 937             	6638            	4634            	40.8657642676	110         	132         	0           	Open  	;
 938             	6725            	6726            	20.2864916905	110         	132         	0           	Open  	;
 939             	6726            	6727            	18.0514448366	110         	132         	0           	Open  	;
 940             	6727            	4248            	8.00984598626	110         	132         	0           	Open  	;
 941             	6728            	6729            	19.9583229121	110         	132         	0           	Open  	;
 942             	6729            	4602            	12.4098451092	110         	132         	0           	Open  	;
 943             	3185            	6776            	43.1900347975	110         	132         	0           	Open  	;
 944             	6776            	6777            	16.8404732712	110         	132         	0           	Open  	;
 945             	6777            	3190            	6.13498533013	110         	132         	0           	Open  	;
 947             	6795            	6796            	19.4001173711	110         	132         	0           	Open  	;
 948             	6794            	6795            	5.3807405623	110         	132         	0           	Closed	;
 949             	6554            	6636            	3.7217211527	110         	132         	0           	Open  	;
 951             	6279            	6273            	17.1585412256	110         	132         	0           	Open  	;
 953             	5943            	5944            	6.41518590887	60          	132         	0           	Open  	;
 954             	6796            	6797            	18.5362675855	110         	132         	0           	Open  	;
 955             	5273            	6082            	23.1175401161	75          	132         	0           	Open  	;
 956             	6082            	2196            	18.7209132256	75          	132         	0           	Open  	;
 957             	6259            	6260            	26.1425750067	60          	132         	0           	Open  	;
 958             	6260            	363             	11.7382181363	60          	132         	0           	Open  	;
 959             	363             	6261            	0.543619352276	110         	132         	0           	Open  	;
 960             	6261            	6262            	17.9000251393	110         	132         	0           	Open  	;
 961             	6262            	6247            	24.6823431175	110         	132         	0           	Open  	;
 962             	6275            	6279            	29.4676437756	110         	132         	0           	Open  	;
 983             	6797            	6798            	18.9681555511	110         	132         	0           	Open  	;
 985             	6799            	6800            	19.1531556149	110         	132         	0           	Open  	;
 1012            	5630            	4618            	23.7892343351	110         	132         	0           	Open  	;
 1014            	6798            	6799            	18.2166476053	110         	132         	0           	Open  	;
 1017            	6800            	6801            	18.8420038213	110         	132         	0           	Open  	;
 1018            	6801            	6802            	18.0748528621	110         	132         	0           	Open  	;
 1019            	6802            	6803            	20.0353875932	110         	132         	0           	Open  	;
 1020            	6803            	6804            	18.9234791991	110         	132         	0           	Open  	;
 1021            	6804            	6805            	18.6902380934	110         	132         	0           	Open  	;
 1022            	6805            	6806            	18.5693659557	110         	132         	0           	Open  	;
 1023            	6806            	6807            	9.98450384385	110         	132         	0           	Open  	;
 1024            	6807            	6808            	11.61734307 	110         	132         	0           	Open  	;
 1025            	6808            	6809            	8.62658402933	110         	132         	0           	Open  	;
 1026            	6809            	6810            	4.9387230459	110         	132         	0           	Open  	;
 1027            	3985            	6854            	21.0377700812	110         	132         	0           	Open  	;
 1028            	2917            	6855            	10.9899219744	60          	132         	0           	Open  	;
 1029            	4066            	6856            	19.4342464004	60          	132         	0           	Open  	;
 1030            	6856            	6855            	23.0877683371	60          	132         	0           	Open  	;
 1031            	3491            	7016            	1.71368521051	110         	132         	0           	Open  	;
 1032            	6810            	7081            	2.27818646509	110         	132         	0           	Open  	;
 1033            	7081            	7082            	10.9582423784	110         	132         	0           	Open  	;
 1047            	4633            	5630            	13.2291246098	110         	132         	0           	Open  	;
 1048            	4065            	2918            	18.1706950882	60          	132         	0           	Open  	;
 1049            	5557            	5558            	23.7705325138	150         	108         	0           	Open  	;
 1071            	2904            	2890            	17.3038983122	110         	132         	0           	Open  	;
 1072            	2903            	2904            	14.103932077	110         	132         	0           	Open  	;
 1073            	2902            	2903            	6.74135143779	110         	132         	0           	Open  	;
 1074            	2893            	2891            	11.6961355838	110         	132         	0           	Open  	;
 1075            	2891            	2892            	1.34704750132	110         	132         	0           	Open  	;
 1076            	2890            	2891            	0.386424895337	110         	132         	0           	Open  	;
 1077            	2874            	2875            	8.86726216281	200         	135         	0           	Open  	;
 1078            	2873            	2874            	15.4026680112	200         	135         	0           	Open  	;
 1079            	2872            	2873            	11.3962879856	200         	135         	0           	Open  	;
 1080            	537             	2763            	166.963035406	200         	110         	0           	Open  	;
 1081            	2744            	2745            	25.6920136602	200         	110         	0           	Open  	;
 1082            	2743            	2744            	24.8958978242	200         	110         	0           	Open  	;
 1083            	2742            	2743            	32.0503424169	200         	110         	0           	Open  	;
 1084            	2741            	2742            	23.9620228478	200         	110         	0           	Open  	;
 1085            	121             	2741            	9.48034118395	200         	110         	0           	Open  	;
 1086            	2624            	673             	0.986582485138	150         	108         	0           	Open  	;
 1087            	2623            	2624            	41.3691412037	150         	108         	0           	Open  	;
 1112            	7698            	7699            	43.504279791	63          	140         	0           	Open  	;
 1121            	2892            	2908            	1.83368024788	110         	132         	0           	Open  	;
 1124            	2271            	2272            	22.3320965427	300         	112         	0           	Open  	;
 1125            	2272            	2273            	19.9320266154	300         	112         	0           	Open  	;
 1126            	2273            	2274            	21.534930346	300         	112         	0           	Open  	;
 1127            	2274            	2275            	11.3975127254	300         	112         	0           	Open  	;
 1128            	2275            	2276            	11.1667893464	300         	112         	0           	Open  	;
 1129            	2276            	2277            	26.1366226586	300         	112         	0           	Open  	;
 1132            	5558            	5551            	17.5692768215	150         	108         	0           	Open  	;
 1133            	2914            	2915            	0.891156086041	110         	132         	0           	Open  	;
 1134            	2916            	2917            	6.51900682697	60          	132         	0           	Open  	;
 1135            	5113            	5114            	11.2464786046	32          	135         	0           	Open  	;
 1136            	5112            	5113            	17.4743987595	32          	135         	0           	Open  	;
 1137            	5111            	5112            	15.6279295442	32          	135         	0           	Open  	;
 1138            	5104            	3761            	5.10563130847	60          	132         	0           	Open  	;
 1139            	5103            	5104            	14.6053644491	60          	132         	0           	Open  	;
 1140            	5102            	5103            	30.1886188346	60          	132         	0           	Open  	;
 1141            	5101            	5102            	57.1114925252	60          	132         	0           	Open  	;
 1142            	5100            	5101            	42.5180285163	60          	132         	0           	Open  	;
 1143            	5099            	5100            	11.6072306691	60          	132         	0           	Open  	;
 1144            	5096            	5099            	7.48320621473	60          	132         	0           	Open  	;
 1145            	5042            	5036            	38.62245693 	32          	135         	0           	Open  	;
 1146            	5041            	5042            	22.9384906844	32          	135         	0           	Open  	;
 1147            	5040            	5041            	9.61149958888	32          	135         	0           	Open  	;
 1148            	5039            	5040            	3.32555775902	32          	135         	0           	Open  	;
 1149            	4980            	4981            	4.12941444959	85          	132         	0           	Open  	;
 1150            	4979            	4980            	39.5300313184	85          	132         	0           	Open  	;
 1151            	4852            	3998            	3.25435120582	60          	132         	0           	Open  	;
 1152            	5114            	5108            	9.43161969109	32          	135         	0           	Open  	;
 1153            	4851            	4852            	16.3533523315	60          	132         	0           	Open  	;
 1154            	5178            	5179            	21.9260767494	85          	132         	0           	Open  	;
 1155            	5180            	212             	11.7544552594	85          	132         	0           	Open  	;
 1156            	2196            	5557            	21.5048954657	150         	108         	0           	Open  	;
 1157            	5556            	673             	21.1974320383	150         	108         	0           	Open  	;
 1158            	5551            	5556            	16.1297663028	150         	108         	0           	Open  	;
 1159            	5555            	2621            	9.59614276638	75          	107         	0           	Open  	;
 1160            	5554            	5555            	19.8211609398	75          	107         	0           	Open  	;
 1161            	498             	5554            	26.7974814486	75          	107         	0           	Open  	;
 1162            	5552            	5553            	6.77218458056	150         	108         	0           	Open  	;
 1163            	5551            	5552            	5.39223682729	150         	108         	0           	Open  	;
 1164            	5349            	5350            	0.544518135558	110         	135         	0           	Open  	;
 1165            	5222            	5349            	33.3213179377	110         	135         	0           	Open  	;
 1166            	5349            	5225            	12.5919061299	110         	135         	0           	Open  	;
 1167            	4991            	5247            	2.96366327317	110         	135         	0           	Open  	;
 1168            	4945            	5247            	11.1753759401	110         	135         	0           	Open  	;
 1169            	5214            	5013            	5.51075370841	60          	132         	0           	Open  	;
 1170            	5213            	5214            	19.6487567223	60          	132         	0           	Open  	;
 1171            	5212            	5213            	11.0349505428	60          	132         	0           	Open  	;
 1172            	118             	5212            	8.37922434679	60          	132         	0           	Open  	;
 1173            	5179            	5180            	10.2734741646	85          	132         	0           	Open  	;
 1174            	4850            	4851            	301.797139417	60          	132         	0           	Open  	;
 1175            	4739            	4740            	39.341808962100004	60          	132         	0           	Open  	;
 1176            	4738            	4739            	24.0762364973	60          	132         	0           	Open  	;
 1177            	4468            	4469            	21.0036592048	110         	132         	0           	Open  	;
 1178            	4467            	4468            	11.8448101464	110         	132         	0           	Open  	;
 1179            	4466            	4467            	17.7619602925	110         	132         	0           	Open  	;
 1180            	4465            	4466            	11.9938801358	110         	132         	0           	Open  	;
 1181            	4306            	1172            	12.8711368312	110         	132         	0           	Open  	;
 1182            	2875            	4306            	7.22376084408	110         	132         	0           	Open  	;
 1183            	4301            	4302            	16.0666180676	110         	132         	0           	Open  	;
 1184            	4300            	4301            	12.1911252268	110         	132         	0           	Open  	;
 1185            	4247            	4248            	13.3140262448	110         	132         	0           	Open  	;
 1186            	1427            	4247            	12.6648087627	110         	132         	0           	Open  	;
 1187            	4067            	4068            	20.7079022847	60          	132         	0           	Open  	;
 1188            	4066            	4067            	27.2481070165	60          	132         	0           	Open  	;
 1189            	4064            	4065            	14.8229124332	60          	132         	0           	Open  	;
 1190            	4063            	4064            	17.7672424987	60          	132         	0           	Open  	;
 1191            	3998            	3999            	2.33644010417	60          	132         	0           	Open  	;
 1192            	1160            	3998            	5.81296255119	60          	132         	0           	Open  	;
 1193            	2908            	2914            	7.15108158627	110         	132         	0           	Open  	;
 1194            	4469            	4470            	21.4100215087	110         	132         	0           	Open  	;
 1195            	4470            	4471            	14.3132115545	110         	132         	0           	Open  	;
 1196            	4471            	4472            	16.2852951151	110         	132         	0           	Open  	;
 1197            	4602            	4562            	17.2048039636	110         	132         	0           	Open  	;
 1198            	4638            	4630            	2.84779234641	110         	132         	0           	Open  	;
 1199            	4637            	4638            	13.4967329501	110         	132         	0           	Open  	;
 1200            	4636            	4637            	22.0413456877	110         	132         	0           	Open  	;
 1201            	4635            	4636            	17.4783478122	110         	132         	0           	Open  	;
 1202            	4152            	4635            	7.46658156379	110         	132         	0           	Open  	;
 1203            	4632            	4633            	23.7962582801	110         	132         	0           	Open  	;
 1204            	4631            	4632            	15.2039714163	110         	132         	0           	Open  	;
 1205            	4630            	4631            	8.76715123724	110         	132         	0           	Open  	;
 1206            	2915            	2916            	0.595638312474	60          	132         	0           	Open  	;
 1207            	4619            	4606            	2.43257177887	110         	132         	0           	Open  	;
 1208            	4610            	4603            	3.29723717257	110         	132         	0           	Open  	;
 1209            	4609            	4610            	0.000984884958176	110         	132         	0           	Open  	;
 1210            	4608            	4609            	12.5500208873	110         	132         	0           	Open  	;
 1211            	4607            	4608            	0.00304630908132	110         	132         	0           	Open  	;
 1212            	4606            	4607            	21.2434354524	110         	132         	0           	Open  	;
 1213            	4605            	4572            	7.02132397859	110         	132         	0           	Open  	;
 1214            	4604            	4605            	25.1460987768	110         	132         	0           	Open  	;
 1215            	4603            	4604            	9.28403360671	110         	132         	0           	Open  	;
 1216            	4618            	4619            	6.76307099224	110         	132         	0           	Open  	;
 1217            	7700            	7698            	44.4475299128	63          	140         	0           	Open  	;
 1218            	7897            	7898            	5.89180266166	90          	140         	0           	Open  	;
 1219            	7702            	7701            	16.3281050397	63          	140         	0           	Open  	;
 1220            	7945            	7946            	3.95999999996	160         	142         	0           	Open  	;
 1221            	7944            	7945            	28.7677000007	160         	142         	0           	Open  	;
 1222            	7942            	7943            	54.5054008107	63          	140         	0           	Open  	;
 1223            	7939            	7941            	96.4912     	160         	142         	0           	Open  	;
 1224            	7939            	7940            	18.7619000003	160         	142         	0           	Open  	;
 1225            	7933            	7938            	85.9009065974	75          	140         	0           	Open  	;
 1226            	7936            	7937            	47.7560000001	75          	140         	0           	Open  	;
 1227            	7934            	7935            	3.80962286874	90          	140         	0           	Open  	;
 1228            	7932            	7933            	221.315400001	75          	140         	0           	Open  	;
 1229            	7930            	7931            	1.21020000055	90          	140         	0           	Open  	;
 1230            	7929            	7924            	15.8437999999	90          	140         	0           	Open  	;
 1231            	7924            	7897            	16.6042999998	90          	140         	0           	Open  	;
 1232            	7929            	7930            	0.655899999663	90          	140         	0           	Open  	;
 1233            	7928            	7901            	36.8015999999	63          	140         	0           	Open  	;
 1235            	7925            	7926            	104.6366    	160         	142         	0           	Open  	;
 1236            	7879            	7925            	22.2947000004	160         	142         	0           	Open  	;
 1237            	7946            	7940            	0.0400079992289	160         	142         	0           	Open  	;
 1238            	7923            	7924            	1.57279999927	125         	140         	0           	Open  	;
 1239            	7937            	7938            	318.051386407	75          	140         	0           	Open  	;
 1240            	7932            	7944            	48.1461999994	160         	142         	0           	Open  	;
 1241            	7962            	7963            	7.57060000021	125         	140         	0           	Open  	;
 1243            	7959            	7960            	99.0533000265	125         	140         	0           	Open  	;
 1244            	7955            	7959            	3.96000000123	125         	140         	0           	Open  	;
 1245            	7932            	7958            	247.475199999	63          	140         	0           	Open  	;
 1246            	7750            	7957            	247.475199999	63          	140         	0           	Open  	;
 1247            	7954            	7950            	38.2714999998	125         	140         	0           	Open  	;
 1248            	7955            	7956            	9.99998301268e-05	125         	140         	0           	Open  	;
 1249            	7954            	7955            	27.4667092985	125         	140         	0           	Open  	;
 1251            	7952            	7750            	33.7112000007	160         	142         	0           	Open  	;
 1252            	7943            	7935            	46.7905000001	90          	140         	0           	Open  	;
 1253            	7935            	7951            	105.021     	90          	140         	0           	Open  	;
 1254            	7949            	7950            	30.458100693	125         	140         	0           	Open  	;
 1255            	7948            	7949            	256.135500082	125         	140         	0           	Open  	;
 1256            	7916            	7948            	2.31680026128	125         	140         	0           	Open  	;
 1258            	7944            	7943            	80.4669000003	160         	142         	0           	Open  	;
 1259            	7900            	7923            	122.892700001	125         	140         	0           	Open  	;
 1260            	7922            	7900            	22.0960999997	90          	140         	0           	Open  	;
 1261            	7899            	7921            	7.57050000038	125         	140         	0           	Open  	;
 1262            	7896            	7885            	33.3023999995	63          	140         	0           	Open  	;
 1263            	7895            	7894            	242.4206    	63          	140         	0           	Open  	;
 1264            	7886            	7895            	35.2216999996	63          	140         	0           	Open  	;
 1265            	7894            	7883            	35.2215999998	63          	140         	0           	Open  	;
 1266            	7893            	7881            	33.2040999997	63          	140         	0           	Open  	;
 1267            	7878            	7868            	133.7753    	63          	140         	0           	Open  	;
 1268            	7871            	7884            	32.1415999997	160         	142         	0           	Open  	;
 1269            	7885            	7892            	136.594099999	75          	140         	0           	Open  	;
 1270            	7891            	7871            	0.82620000001	60          	137         	0           	Open  	;
 1271            	7890            	7891            	0.74489999935	60          	137         	0           	Open  	;
 1272            	7887            	7888            	18.8997     	75          	140         	0           	Open  	;
 1273            	7888            	7889            	340.4316    	75          	140         	0           	Open  	;
 1274            	7870            	7888            	133.836700001	63          	140         	0           	Open  	;
 1275            	7869            	7887            	123.662118001	75          	140         	0           	Open  	;
 1276            	7883            	7886            	242.4206    	63          	140         	0           	Open  	;
 1277            	7884            	7885            	136.229900001	75          	140         	0           	Open  	;
 1278            	7882            	7883            	19.9534999998	63          	140         	0           	Open  	;
 1279            	7892            	7889            	133.836700001	63          	140         	0           	Open  	;
 1280            	7899            	7900            	16.6151000001	125         	140         	0           	Open  	;
 1281            	7901            	7902            	9.28759999946	63          	140         	0           	Open  	;
 1282            	7902            	7903            	4.50000641777	110         	137         	0           	Open  	;
 1283            	7918            	7908            	256.1751    	63          	140         	0           	Open  	;
 1284            	7918            	7901            	138.861500001	63          	140         	0           	Open  	;
 1287            	7918            	7912            	38.7577     	63          	140         	0           	Open  	;
 1288            	7904            	7909            	235.9793    	63          	140         	0           	Open  	;
 1289            	7917            	7916            	18.5293059913	125         	140         	0           	Open  	;
 1290            	7911            	7906            	3.37160000019	63          	140         	0           	Open  	;
 1291            	7963            	7960            	1.41079999972	125         	140         	0           	Open  	;
 1292            	7910            	7916            	4.17709999997	63          	140         	0           	Open  	;
 1295            	7904            	7912            	20.1957     	63          	140         	0           	Open  	;
 1296            	7910            	7911            	0.884999999776	63          	140         	0           	Open  	;
 1297            	7909            	7906            	5.25710000005	63          	140         	0           	Open  	;
 1298            	7907            	7908            	3.95840654798	63          	140         	0           	Open  	;
 1299            	7906            	7907            	29.5422008532	63          	140         	0           	Open  	;
 1300            	7904            	7905            	0.46190000046	63          	140         	0           	Open  	;
 1302            	7861            	7873            	18.4731999999	250         	140         	0           	Open  	;
 1303            	7964            	7965            	4.8245000001	90          	140         	0           	Open  	;
 1304            	7968            	7969            	258.437799999	75          	140         	0           	Open  	;
 1305            	8435            	5602            	67.2099631071	85          	132         	0           	Open  	;
 1306            	8434            	8435            	18.2155285404	85          	132         	0           	Open  	;
 1307            	2893            	8434            	8.39286956867	85          	132         	0           	Open  	;
 1308            	2270            	2271            	21.2107469219	300         	112         	0           	Open  	;
 1310            	34              	8218            	10.9239751924	60          	135         	0           	Open  	;
 1311            	7789            	9059            	125.631900212	160         	142         	0           	Open  	;
 1312            	8227            	8218            	6.3756002305	60          	135         	0           	Open  	;
 1313            	9059            	9153            	4.50000001  	160         	142         	0           	Open  	;
 1314            	7917            	7873            	0.462100096571	125         	140         	0           	Open  	;
 1315            	7882            	7870            	0.879599999636	63          	140         	0           	Open  	;
 1316            	7936            	7951            	0.412000000477	75          	140         	0           	Open  	;
 1317            	7921            	7926            	1.41089999955	125         	140         	0           	Open  	;
 1318            	7716            	7999            	0.64980613258	63          	140         	0           	Open  	;
 1319            	7715            	7716            	0.0241847063208	63          	140         	0           	Open  	;
 1320            	7736            	7731            	0.437701381883	160         	142         	0           	Open  	;
 1346            	7984            	7982            	62.9309000309	63          	140         	0           	Open  	;
 1347            	7981            	7983            	63.0396999996	63          	140         	0           	Open  	;
 1348            	7981            	7982            	19.5065034259	63          	140         	0           	Open  	;
 1349            	7980            	7978            	1.77937205221	63          	140         	0           	Open  	;
 1350            	7978            	7979            	1.94613728703	63          	140         	0           	Open  	;
 1351            	7952            	7932            	2.31680000015	160         	142         	0           	Open  	;
 1352            	7977            	7975            	36.5129112014	125         	140         	0           	Open  	;
 1353            	7976            	7977            	3.94430000089	125         	140         	0           	Open  	;
 1354            	7944            	7976            	3.22279999964	125         	140         	0           	Open  	;
 1355            	7969            	7951            	30.2899009287	75          	140         	0           	Open  	;
 1356            	7975            	7972            	87.6233999999	125         	140         	0           	Open  	;
 1357            	7974            	7971            	30.3980004797	125         	140         	0           	Open  	;
 1358            	7973            	7974            	3.96000368178	125         	140         	0           	Open  	;
 1359            	7972            	7973            	14.4199000001	125         	140         	0           	Open  	;
 1360            	7971            	7970            	17.8015000001	125         	140         	0           	Open  	;
 1361            	7970            	7964            	20.2703999998	125         	140         	0           	Open  	;
 1362            	7964            	7966            	33.4948000005	125         	140         	0           	Open  	;
 1363            	7983            	7985            	81.3385999994	63          	140         	0           	Open  	;
 1364            	7984            	7983            	19.5042000003	63          	140         	0           	Open  	;
 1365            	7968            	7984            	176.669     	75          	140         	0           	Open  	;
 1366            	7980            	7986            	39.9053311948	63          	140         	0           	Open  	;
 1368            	7777            	7750            	0.474499999546	160         	142         	0           	Open  	;
 1369            	7777            	8002            	0.838900000788	160         	142         	0           	Open  	;
 1370            	8001            	7780            	0.533983566807	200         	140         	0           	Open  	;
 1371            	7997            	8000            	1.49980000274	63          	140         	0           	Open  	;
 1372            	7998            	7999            	1.51687057521	63          	140         	0           	Open  	;
 1373            	7892            	7997            	1.5         	63          	140         	0           	Open  	;
 1374            	7993            	7991            	125.3902    	125         	140         	0           	Open  	;
 1375            	7966            	7967            	1.64350292388	85          	137         	0           	Open  	;
 1376            	7884            	7992            	136.0614    	160         	142         	0           	Open  	;
 1377            	7994            	7995            	2.04450299568	90          	140         	0           	Open  	;
 1378            	7994            	7991            	16.5926000001	90          	140         	0           	Open  	;
 1379            	7992            	7993            	16.6151999999	125         	140         	0           	Open  	;
 1380            	7991            	7990            	12.6920000007	90          	140         	0           	Open  	;
 1381            	7990            	7988            	2.1325000003	90          	140         	0           	Open  	;
 1382            	7988            	7989            	4.27439999953	90          	140         	0           	Open  	;
 1383            	7987            	7986            	81.5126999998	63          	140         	0           	Open  	;
 1384            	7980            	7985            	136.484760088	63          	140         	0           	Open  	;
 1385            	7996            	7993            	22.0959999999	90          	140         	0           	Open  	;
 1386            	7872            	7881            	131.140600001	200         	140         	0           	Open  	;
 1387            	7881            	7880            	117.499910851	200         	140         	0           	Open  	;
 1388            	7880            	7879            	18.7002000008	200         	140         	0           	Open  	;
 1389            	7766            	7767            	3.9645000007	125         	140         	0           	Open  	;
 1390            	7763            	7766            	14.4020999996	125         	140         	0           	Open  	;
 1391            	7761            	7765            	16.5846000006	125         	140         	0           	Open  	;
 1392            	7765            	7758            	19.9374000002	125         	140         	0           	Open  	;
 1393            	7758            	7764            	5.00339999981	90          	140         	0           	Open  	;
 1394            	7744            	7763            	88.5546999993	125         	140         	0           	Open  	;
 1395            	7762            	7760            	0.461500000209	85          	137         	0           	Open  	;
 1396            	7760            	7761            	3.0803999994	125         	140         	0           	Open  	;
 1397            	7759            	7753            	129.7598    	160         	142         	0           	Open  	;
 1398            	7758            	7754            	33.9595999997	90          	140         	0           	Open  	;
 1399            	7757            	7751            	1.41089999955	90          	140         	0           	Open  	;
 1400            	7756            	7757            	37.3003000002	90          	140         	0           	Open  	;
 1401            	7754            	7755            	1.83990000002	90          	137         	0           	Open  	;
 1402            	7752            	7753            	1.41089999955	125         	140         	0           	Open  	;
 1403            	7751            	7752            	7.57050000038	125         	140         	0           	Open  	;
 1404            	7750            	7747            	273.767200001	63          	140         	0           	Open  	;
 1406            	7767            	7760            	27.6639     	125         	140         	0           	Open  	;
 1408            	7768            	7769            	17.1308000004	90          	140         	0           	Open  	;
 1409            	7771            	7772            	4.50000641777	110         	137         	0           	Open  	;
 1411            	7789            	7781            	3.25040000025	160         	142         	0           	Open  	;
 1412            	7786            	7781            	0.599500000477	160         	142         	0           	Open  	;
 1413            	7783            	7788            	22.6122000003	90          	140         	0           	Open  	;
 1414            	7786            	7787            	102.1053    	160         	142         	0           	Open  	;
 1415            	7768            	7783            	124.7192    	125         	140         	0           	Open  	;
 1416            	7785            	7768            	17.1308999993	90          	140         	0           	Open  	;
 1417            	7784            	7769            	3.74340000004	90          	140         	0           	Open  	;
 1418            	7782            	7783            	16.0988999996	125         	140         	0           	Open  	;
 1419            	7781            	7778            	32.050315677	160         	142         	0           	Open  	;
 1420            	7780            	7778            	27.2486102205	160         	142         	0           	Open  	;
 1421            	7778            	7779            	255.420799999	125         	140         	0           	Open  	;
 1422            	7777            	7759            	278.354750685	160         	142         	0           	Open  	;
 1423            	7728            	7776            	467.074899999	160         	142         	0           	Open  	;
 1424            	7775            	7773            	2.75810000021	160         	142         	0           	Open  	;
 1425            	7774            	7773            	23.9634387591	160         	142         	0           	Open  	;
 1426            	7773            	7759            	37.3769605899	160         	142         	0           	Open  	;
 1427            	7770            	7771            	6.80439999979	63          	140         	0           	Open  	;
 1428            	7747            	7733            	15.2091884043	63          	140         	0           	Open  	;
 1429            	7746            	7718            	2.20550065534	63          	140         	0           	Open  	;
 1430            	7745            	7746            	3.95999999996	63          	140         	0           	Open  	;
 1431            	7721            	7722            	0.0163012271938	125         	140         	0           	Open  	;
 1432            	7719            	7720            	2.96733445672	125         	140         	0           	Open  	;
 1433            	7717            	7718            	52.4602524272	63          	140         	0           	Open  	;
 1434            	7716            	7717            	0.0252794381918	63          	140         	0           	Open  	;
 1435            	7715            	7714            	231.664334194	63          	140         	0           	Open  	;
 1436            	7714            	7699            	93.0849124424	63          	140         	0           	Open  	;
 1437            	7699            	7713            	92.9792935858	90          	140         	0           	Open  	;
 1438            	7713            	7712            	10.9768653309	90          	140         	0           	Open  	;
 1439            	7712            	7711            	14.320910143	90          	140         	0           	Open  	;
 1440            	7711            	7710            	17.8317059338	90          	140         	0           	Open  	;
 1441            	7710            	7709            	11.6363369722	90          	140         	0           	Open  	;
 1442            	7709            	7708            	12.8755305627	90          	140         	0           	Open  	;
 1443            	7708            	7707            	18.7535622782	90          	140         	0           	Open  	;
 1444            	7707            	7704            	16.8869589168	90          	140         	0           	Open  	;
 1445            	7705            	7706            	21.6924005763	90          	140         	0           	Open  	;
 1446            	7704            	7705            	120.123003148	90          	140         	0           	Open  	;
 1447            	7703            	7702            	33.8739785505	63          	140         	0           	Open  	;
 1448            	7722            	7723            	16.5993615219	125         	140         	0           	Open  	;
 1449            	7723            	7724            	7.57060000021	125         	140         	0           	Open  	;
 1450            	7724            	7725            	1.41080000065	125         	140         	0           	Open  	;
 1451            	7726            	7723            	1.43349999934	90          	140         	0           	Open  	;
 1452            	7733            	7745            	25.4471000563	63          	140         	0           	Open  	;
 1453            	7730            	7744            	44.5499     	125         	140         	0           	Open  	;
 1454            	7743            	7727            	21.7915028785	160         	142         	0           	Open  	;
 1455            	7742            	7743            	3.95999999996	160         	142         	0           	Open  	;
 1456            	7725            	7742            	102.63750061	160         	142         	0           	Open  	;
 1457            	7741            	7732            	31.1332999999	63          	140         	0           	Open  	;
 1461            	7736            	7734            	15.4499000004	160         	142         	0           	Open  	;
 1462            	7734            	7732            	99.2848000005	75          	140         	0           	Open  	;
 1463            	7732            	7733            	134.2014    	75          	140         	0           	Open  	;
 1464            	7731            	7730            	0.437701141994	160         	142         	0           	Open  	;
 1465            	7730            	7727            	18.841      	160         	142         	0           	Open  	;
 1466            	7706            	7729            	30.1072426894	160         	142         	0           	Open  	;
 1467            	7728            	7729            	285.779300232	160         	142         	0           	Open  	;
 1468            	7706            	7727            	32.1584453381	160         	142         	0           	Open  	;
 1469            	7721            	7719            	128.5981    	125         	140         	0           	Open  	;
 1470            	7735            	7734            	2.2220999999	75          	140         	0           	Open  	;
 1472            	7795            	7770            	6.44160000049	63          	140         	0           	Open  	;
 1473            	7782            	7787            	8.98139999993	125         	140         	0           	Open  	;
 1474            	7855            	7856            	3.96005220434	160         	142         	0           	Open  	;
 1475            	7854            	7855            	9.03288977278	160         	142         	0           	Open  	;
 1476            	7853            	7854            	22.0857999995	200         	140         	0           	Open  	;
 1477            	7852            	7853            	1.34990000073	200         	140         	0           	Open  	;
 1478            	7847            	7851            	59.4499470153	200         	140         	0           	Open  	;
 1479            	7851            	7850            	47.9516898947	200         	140         	0           	Open  	;
 1480            	7850            	7803            	94.499557196	300         	140         	0           	Open  	;
 1481            	7849            	7850            	56.8695     	300         	140         	0           	Open  	;
 1482            	7848            	7849            	1.7901999997	300         	140         	0           	Open  	;
 1483            	7828            	7846            	6.94497468481	200         	140         	0           	Open  	;
 1484            	7846            	7847            	44.8938500557	200         	140         	0           	Open  	;
 1485            	7840            	7804            	80          	200         	140         	0           	Open  	;
 1486            	7806            	7845            	24.4638     	300         	140         	0           	Open  	;
 1487            	7839            	7844            	0.492204063581	160         	142         	0           	Open  	;
 1488            	7844            	7843            	229.469599999	160         	142         	0           	Open  	;
 1489            	7841            	7843            	0.531500000507	160         	142         	0           	Open  	;
 1490            	7841            	7842            	0.753999999724	160         	142         	0           	Open  	;
 1491            	7856            	7832            	118.255700187	160         	142         	0           	Open  	;
 1492            	7857            	7858            	16.6148999995	90          	140         	0           	Open  	;
 1493            	7859            	7858            	3.74340000004	90          	140         	0           	Open  	;
 1494            	7860            	7857            	17.0585000003	90          	140         	0           	Open  	;
 1495            	7879            	7878            	28.7109999992	200         	140         	0           	Open  	;
 1496            	7878            	7874            	5.39400000032	200         	140         	0           	Open  	;
 1497            	7877            	7874            	1.20799999963	200         	140         	0           	Open  	;
 1500            	7873            	7874            	31.6200841411	200         	140         	0           	Open  	;
 1501            	7872            	7870            	14.2963379539	200         	140         	0           	Open  	;
 1502            	7870            	7871            	35.4660999998	200         	140         	0           	Open  	;
 1503            	7839            	7840            	0.793300000019	160         	142         	0           	Open  	;
 1504            	7868            	7869            	167.786101442	75          	140         	0           	Open  	;
 1507            	7845            	7865            	126.7393    	160         	142         	0           	Open  	;
 1508            	7862            	7864            	16.6149000004	125         	140         	0           	Open  	;
 1509            	7864            	7865            	8.98139999993	125         	140         	0           	Open  	;
 1510            	7863            	7857            	0.434499999508	125         	140         	0           	Open  	;
 1511            	7862            	7863            	122.893300001	125         	140         	0           	Open  	;
 1512            	7845            	7861            	260.0431    	250         	140         	0           	Open  	;
 1513            	7868            	7827            	60.4342005164	200         	140         	0           	Open  	;
 1514            	7701            	7700            	20.5791653116	63          	140         	0           	Open  	;
 1519            	7811            	7810            	8.14539674955	200         	140         	0           	Open  	;
 1520            	7810            	7808            	37.7151581354	200         	140         	0           	Open  	;
 1521            	7808            	7809            	7.14809527126	200         	140         	0           	Open  	;
 1522            	7807            	7806            	1.03839999996	300         	140         	0           	Open  	;
 1523            	7806            	7805            	4.94469999988	300         	140         	0           	Open  	;
 1524            	7804            	7805            	1.99400169503	300         	140         	0           	Open  	;
 1525            	7803            	7804            	14.9186126142	300         	140         	0           	Open  	;
 1529            	7774            	7728            	0.913813679252	160         	142         	0           	Open  	;
 1530            	7798            	7796            	45.5171999997	63          	140         	0           	Open  	;
 1531            	7797            	7798            	3.95949999988	63          	140         	0           	Open  	;
 1532            	7770            	7797            	45.3441000003	63          	140         	0           	Open  	;
 1533            	7796            	7779            	50.0279000002	125         	140         	0           	Open  	;
 1542            	7832            	7829            	29.0117512952	160         	142         	0           	Open  	;
 1543            	7830            	7831            	17.2132443978	160         	142         	0           	Open  	;
 1544            	7831            	7776            	14.7299859036	160         	142         	0           	Open  	;
 1545            	7829            	7830            	13.851491537	160         	142         	0           	Open  	;
 1547            	7828            	7825            	73.7591684568	200         	140         	0           	Open  	;
 1548            	7826            	7811            	6.05090956972	200         	140         	0           	Open  	;
 1549            	7809            	7825            	4.30855309013	200         	140         	0           	Open  	;
 1556            	7827            	7826            	119.7905    	200         	140         	0           	Open  	;
 1557            	2269            	2270            	21.0208118302	300         	112         	0           	Open  	;
 1558            	0               	1               	7.01907138398	60          	135         	0           	Open  	;
 1564            	28              	29              	95.833586788	60          	135         	0           	Open  	;
 1567            	2084            	2085            	16.9752013391	110         	132         	0           	Open  	;
 1568            	2083            	2084            	2.21159195363	110         	132         	0           	Open  	;
 1569            	29              	30              	114.644118964	60          	135         	0           	Open  	;
 1570            	30              	31              	0.144043917202	60          	135         	0           	Open  	;
 1571            	33              	34              	235.674230039	60          	135         	0           	Open  	;
 1572            	37              	38              	10.4952662668	200         	110         	0           	Open  	;
 1573            	0               	28              	121.914130315	60          	135         	0           	Open  	;
 1574            	673             	674             	7.3208896313	150         	108         	0           	Open  	;
 1575            	674             	675             	0.676412241184	150         	108         	0           	Open  	;
 1576            	39              	28              	2.20843836209	60          	135         	0           	Open  	;
 1587            	497             	498             	1.16580358612	75          	107         	0           	Open  	;
 1588            	23              	24              	0.488575940849	32          	137         	0           	Open  	;
 1589            	39              	41              	9.00192269717	60          	135         	0           	Open  	;
 1590            	24              	25              	0.731676787085	32          	137         	0           	Open  	;
 1593            	26              	27              	76.4680844397	32          	137         	0           	Open  	;
 1597            	2196            	497             	7.03671244253	75          	132         	0           	Open  	;
 1599            	25              	26              	0.732240950818	32          	137         	0           	Open  	;
 1604            	1624            	1625            	4.15197603509	150         	108         	0           	Open  	;
 1605            	1623            	1624            	6.39873870422	150         	108         	0           	Open  	;
 1606            	1622            	1623            	6.73372712521	150         	108         	0           	Open  	;
 1607            	1621            	1622            	6.92025956492	150         	108         	0           	Open  	;
 1608            	365             	366             	247.076667301	75          	107         	0           	Open  	;
 1609            	364             	365             	14.2509814749	75          	107         	0           	Open  	;
 1610            	363             	364             	5.875939414 	75          	107         	0           	Open  	;
 1612            	238             	239             	6.02187261918	110         	132         	0           	Open  	;
 1613            	240             	241             	14.1393024081	110         	132         	0           	Open  	;
 1614            	241             	242             	4.00565585197	110         	132         	0           	Open  	;
 1615            	112             	113             	17.5173703196	60          	132         	0           	Open  	;
 1616            	113             	114             	42.0111567988	60          	132         	0           	Open  	;
 1617            	114             	115             	87.9284976076	60          	132         	0           	Open  	;
 1618            	363             	1790            	2.04338689671	110         	132         	0           	Open  	;
 1619            	1160            	1161            	10.9142300737	60          	132         	0           	Open  	;
 1620            	1145            	1146            	4.70083620272	110         	132         	0           	Open  	;
 1621            	239             	240             	9.5246184053	110         	132         	0           	Open  	;
 1632            	691             	692             	0.582825016996	110         	107         	0           	Open  	;
 1634            	692             	693             	15.6867699991	110         	107         	0           	Open  	;
 1645            	32              	33              	18.9985763554	60          	135         	0           	Open  	;
 1647            	9               	10              	2.2154000001	60          	135         	0           	Open  	;
 1648            	22              	23              	0.973381374753	32          	137         	0           	Open  	;
 1650            	11              	12              	4.3618303033	60          	135         	0           	Open  	;
 1651            	12              	13              	2.96393469944	60          	135         	0           	Open  	;
 1655            	13              	14              	2.21185544279	60          	135         	0           	Open  	;
 1656            	14              	15              	2.8814384061	60          	135         	0           	Open  	;
 1670            	8               	9               	3.53339902252	60          	135         	0           	Open  	;
 1671            	7               	8               	2.51774879753	60          	135         	0           	Open  	;
 1680            	1               	2               	2.97421693925	60          	135         	0           	Open  	;
 1681            	2               	3               	3.00453306769	60          	135         	0           	Open  	;
 1685            	3               	4               	1.77501289306	60          	135         	0           	Open  	;
 1687            	4               	5               	5.07442736236	60          	135         	0           	Open  	;
 1688            	5               	6               	3.28401313278	60          	135         	0           	Open  	;
 1689            	6               	7               	2.51014924893	60          	135         	0           	Open  	;
 1696            	10              	11              	1.08807255761	60          	135         	0           	Open  	;
 1706            	20              	21              	0.731618616145	32          	137         	0           	Open  	;
 1707            	21              	22              	0.488536794502	32          	137         	0           	Open  	;
 1709            	19              	20              	0.99452884343	32          	137         	0           	Open  	;
 1711            	15              	16              	3.46526265799	60          	135         	0           	Open  	;
 1715            	17              	18              	91.026355527	60          	135         	0           	Open  	;
 1716            	16              	17              	3.2870409589	60          	135         	0           	Open  	;
 1717            	18              	19              	0.975756116917	32          	137         	0           	Open  	;
 1720            	3428            	3429            	46.8999489168	60          	135         	0           	Open  	;
 1721            	3432            	3430            	144.656861579	60          	135         	0           	Open  	;
 1722            	3428            	3431            	109.953852469	60          	135         	0           	Open  	;
 1723            	3429            	3427            	144.760543551	60          	135         	0           	Open  	;
 1724            	3430            	3427            	110.188997001	85          	135         	0           	Open  	;
 1725            	3433            	3434            	57.0223011333	85          	135         	0           	Open  	;
 1726            	3431            	3432            	59.3751201124	60          	135         	0           	Open  	;
 1727            	3434            	3435            	116.031109051	85          	135         	0           	Open  	;
 1728            	3525            	3526            	19.3862716889	60          	135         	0           	Open  	;
 1729            	3437            	3430            	94.9189714703	85          	135         	0           	Open  	;
 1730            	3449            	3450            	23.439507781	85          	135         	0           	Open  	;
 1731            	3447            	3448            	401.427365775	60          	135         	0           	Open  	;
 1732            	3405            	3446            	400.300080672	60          	135         	0           	Open  	;
 1733            	3518            	3519            	25.882312899	60          	135         	0           	Open  	;
 1734            	3519            	3520            	18.1302196626	60          	135         	0           	Open  	;
 1735            	3520            	3521            	19.2852390442	60          	135         	0           	Open  	;
 1736            	3521            	3522            	22.9361832042	60          	135         	0           	Open  	;
 1737            	3444            	3445            	0.0300467968118	60          	135         	0           	Open  	;
 1738            	3435            	3436            	28.8267974038	85          	135         	0           	Open  	;
 1739            	3442            	3444            	20.9500000061	60          	135         	0           	Open  	;
 1740            	3443            	3442            	60.8941696372	60          	135         	0           	Open  	;
 1741            	3441            	3442            	26.0492029995	110         	135         	0           	Open  	;
 1742            	3440            	3441            	293.418432847	110         	135         	0           	Open  	;
 1743            	978             	980             	111.477275584	60          	135         	0           	Open  	;
 1744            	978             	3440            	104.439460621	60          	135         	0           	Open  	;
 1745            	3439            	3431            	58.9073931832	60          	135         	0           	Open  	;
 1746            	3438            	3439            	49.3702054767	60          	135         	0           	Open  	;
 1747            	3523            	3524            	20.819489739	60          	135         	0           	Open  	;
 1748            	976             	3443            	44.4999826141	60          	135         	0           	Open  	;
 1749            	3522            	3523            	25.2629314613	60          	135         	0           	Open  	;
 1750            	3427            	3426            	51.0301814367	85          	135         	0           	Open  	;
 1751            	3450            	3451            	21.4919317422	85          	135         	0           	Open  	;
 1752            	3405            	3406            	114.797602727	60          	135         	0           	Open  	;
 1753            	3405            	3404            	105.774471295	60          	135         	0           	Open  	;
 1754            	3403            	3404            	14.3062370659	60          	135         	0           	Open  	;
 1755            	3402            	3403            	94.7296154227	60          	135         	0           	Open  	;
 1756            	3401            	3402            	15.5716058674	60          	135         	0           	Open  	;
 1757            	3400            	970             	14.0000461039	60          	135         	0           	Open  	;
 1758            	3399            	3400            	50.000126034	60          	135         	0           	Open  	;
 1759            	3391            	3399            	409.800167232	50          	135         	0           	Open  	;
 1760            	3397            	3398            	8.39908803194	60          	135         	0           	Open  	;
 1761            	3406            	3407            	12.7088708064	60          	135         	0           	Open  	;
 1762            	2099            	1429            	104.89645369	60          	135         	0           	Open  	;
 1763            	3395            	3396            	301.453204202	60          	135         	0           	Open  	;
 1764            	3383            	3395            	15.4120323752	60          	135         	0           	Open  	;
 1765            	3394            	2099            	368.765790905	60          	135         	0           	Open  	;
 1766            	3386            	3394            	24.4381571033	60          	135         	0           	Open  	;
 1767            	3393            	1462            	6.71113386848	60          	135         	0           	Open  	;
 1768            	3392            	3393            	23.4423334011	60          	135         	0           	Open  	;
 1769            	3391            	3392            	31.3719682308	60          	135         	0           	Open  	;
 1770            	3390            	1462            	33.4636035342	60          	135         	0           	Open  	;
 1771            	3389            	3390            	232.285407346	60          	135         	0           	Open  	;
 1772            	3396            	1429            	77.7847896074	60          	135         	0           	Open  	;
 1773            	3428            	3421            	105.519672027	60          	135         	0           	Open  	;
 1774            	3408            	3409            	27.1122523852	60          	135         	0           	Open  	;
 1775            	3410            	3407            	26.7777173533	60          	135         	0           	Open  	;
 1776            	3425            	3426            	11.9993551934	110         	135         	0           	Open  	;
 1777            	3425            	1461            	9.66571068659	60          	135         	0           	Open  	;
 1778            	1462            	971             	4.39994997879	60          	135         	0           	Open  	;
 1779            	3422            	3424            	7.50051538624	60          	135         	0           	Open  	;
 1780            	3424            	3425            	33.7004461186	110         	135         	0           	Open  	;
 1781            	3423            	3421            	167.499301532	60          	135         	0           	Open  	;
 1782            	3422            	3423            	13.3024780887	60          	135         	0           	Open  	;
 1783            	3422            	3415            	109.500073347	60          	135         	0           	Open  	;
 1784            	3418            	3421            	108.223173952	60          	135         	0           	Open  	;
 1785            	3409            	3410            	50.0102418066	60          	135         	0           	Open  	;
 1786            	3415            	3420            	87.3406444499	60          	135         	0           	Open  	;
 1787            	3420            	3411            	460.658975491	60          	135         	0           	Open  	;
 1788            	3419            	3414            	270.945531632	60          	135         	0           	Open  	;
 1789            	3418            	3419            	191.055069494	60          	135         	0           	Open  	;
 1790            	3417            	3413            	51.5657467797	60          	135         	0           	Open  	;
 1791            	3416            	3417            	350.422341482	60          	135         	0           	Open  	;
 1792            	3415            	3416            	58.2165065261	60          	135         	0           	Open  	;
 1793            	3414            	3411            	34.6190999696	60          	135         	0           	Open  	;
 1794            	3412            	3413            	73.1946451812	60          	135         	0           	Open  	;
 1795            	3411            	3412            	11.1068613927	60          	135         	0           	Open  	;
 1796            	3420            	3418            	83.0001027095	60          	135         	0           	Open  	;
 1797            	3452            	3453            	15.8710473822	85          	135         	0           	Open  	;
 1798            	3460            	3461            	8.32954044605	110         	135         	0           	Open  	;
 1799            	3454            	3455            	20.8704120707	85          	135         	0           	Open  	;
 1800            	3503            	3504            	49.7072964935	60          	135         	0           	Open  	;
 1801            	3504            	3505            	17.0020677959	60          	135         	0           	Open  	;
 1802            	3487            	3488            	42.504502309	110         	135         	0           	Open  	;
 1803            	3486            	2200            	16.232156009	60          	135         	0           	Open  	;
 1804            	3485            	3486            	34.1148096171	60          	135         	0           	Open  	;
 1805            	3505            	3506            	9.00000836344	60          	135         	0           	Open  	;
 1806            	3470            	3485            	9.07423544121	60          	135         	0           	Open  	;
 1807            	3483            	3484            	15.6798940881	60          	135         	0           	Closed	;
 1808            	3482            	3483            	16.3173444223	60          	135         	0           	Open  	;
 1809            	3481            	3482            	15.6954644405	60          	135         	0           	Open  	;
 1810            	3506            	3500            	8.20000920759	60          	135         	0           	Open  	;
 1811            	3530            	3531            	22.3769382181	60          	135         	0           	Open  	;
 1812            	3479            	3480            	41.7175267477	60          	135         	0           	Open  	;
 1813            	3478            	3479            	300.462255706	60          	135         	0           	Open  	;
 1814            	3404            	3478            	47.3464490094	60          	135         	0           	Open  	;
 1815            	3531            	3532            	20.4843003296	60          	135         	0           	Open  	;
 1816            	3532            	3533            	21.9533243496	60          	135         	0           	Open  	;
 1817            	3388            	3389            	106.868716434	60          	135         	0           	Open  	;
 1818            	3477            	3401            	362.058507473	110         	135         	0           	Open  	;
 1819            	3529            	3530            	21.8462791336	60          	135         	0           	Open  	;
 1820            	3489            	3490            	4.06139298839	110         	135         	0           	Open  	;
 1821            	3524            	3525            	22.0242617358	60          	135         	0           	Open  	;
 1822            	3502            	3503            	42.7989119351	60          	135         	0           	Open  	;
 1823            	3501            	3443            	198.945795336	60          	135         	0           	Open  	;
 1824            	3500            	979             	204.424214352	60          	135         	0           	Open  	;
 1825            	2093            	3408            	415.323838287	60          	135         	0           	Open  	;
 1826            	2093            	3497            	37.0000291128	110         	135         	0           	Open  	;
 1827            	3497            	3499            	12.0        	60          	135         	0           	Open  	;
 1828            	3498            	3496            	17.5007673185	110         	135         	0           	Open  	;
 1829            	3497            	3498            	48.5934235005	110         	135         	0           	Open  	;
 1830            	3481            	3527            	22.1141781218	60          	135         	0           	Open  	;
 1831            	3527            	3528            	19.8457192617	60          	135         	0           	Open  	;
 1832            	3406            	3496            	400.491064721	60          	135         	0           	Open  	;
 1833            	3494            	3495            	13.5999930548	60          	135         	0           	Open  	;
 1834            	3446            	3494            	40.9160150569	110         	135         	0           	Open  	;
 1835            	3480            	3493            	11.6263949739	60          	135         	0           	Open  	;
 1836            	3491            	3492            	9.99697314123	110         	135         	0           	Open  	;
 1837            	3490            	3491            	11.1811951055	110         	135         	0           	Open  	;
 1838            	3528            	3529            	23.5299260092	60          	135         	0           	Open  	;
 1839            	3453            	3451            	9.32371883928	85          	135         	0           	Open  	;
 1840            	3476            	3477            	40.9418329855	110         	135         	0           	Open  	;
 1841            	2200            	3474            	409.17782759	60          	135         	0           	Open  	;
 1842            	3468            	3469            	14.799977481	60          	135         	0           	Open  	;
 1843            	3469            	3470            	40.295128212	110         	135         	0           	Open  	;
 1844            	3447            	3468            	58.1000038975	60          	135         	0           	Open  	;
 1845            	3466            	3467            	22.5070449851	85          	135         	0           	Open  	;
 1846            	3465            	3466            	23.4078959546	85          	135         	0           	Open  	;
 1847            	3514            	3515            	20.3511623746	60          	135         	0           	Open  	;
 1848            	3464            	3465            	18.7958913065	85          	135         	0           	Open  	;
 1849            	3463            	3464            	20.4224062485	85          	135         	0           	Open  	;
 1850            	63              	3463            	23.9843124774	85          	135         	0           	Open  	;
 1851            	3462            	3447            	97.5984014691	60          	135         	0           	Open  	;
 1852            	3515            	3516            	20.4884760292	60          	135         	0           	Open  	;
 1853            	3516            	3517            	24.3293352145	60          	135         	0           	Open  	;
 1854            	3517            	3518            	21.7144122881	60          	135         	0           	Open  	;
 1855            	3458            	3459            	72.3513395712	60          	135         	0           	Open  	;
 1856            	3457            	3458            	14.8123751005	60          	135         	0           	Open  	;
 1857            	3456            	3452            	15.1200029762	85          	135         	0           	Open  	;
 1858            	3455            	3456            	22.1457646739	85          	135         	0           	Open  	;
 1859            	63              	3471            	8.33231810415	85          	135         	0           	Open  	;
 1860            	1135            	3475            	402.07137514	110         	135         	0           	Open  	;
 1861            	3471            	2091            	20.0132396678	85          	135         	0           	Open  	;
 1862            	3512            	3513            	21.6654381444	60          	135         	0           	Open  	;
 1863            	3310            	3470            	408.854515104	110         	135         	0           	Open  	;
 1864            	3533            	3534            	22.911197633	60          	135         	0           	Open  	;
 1865            	3534            	3535            	23.6594206612	60          	135         	0           	Open  	;
 1866            	3535            	3536            	23.2369731458	60          	135         	0           	Open  	;
 1867            	2094            	3505            	61.9626011654	60          	135         	0           	Open  	;
 1868            	3507            	3508            	11.0774192509	60          	135         	0           	Open  	;
 1869            	3448            	3309            	66.7700517517	110         	135         	0           	Open  	;
 1870            	3473            	3474            	3.75691938256	110         	135         	0           	Open  	;
 1871            	3473            	1135            	4.84933399571	110         	135         	0           	Open  	;
 1872            	3448            	3319            	50.333461456	110         	135         	0           	Open  	;
 1873            	3319            	3472            	38.9004987881	110         	135         	0           	Open  	;
 1874            	3509            	3501            	9.000035756 	60          	135         	0           	Open  	;
 1875            	3502            	3509            	11.2000314399	60          	135         	0           	Open  	;
 1876            	3508            	3502            	8.20007319024	60          	135         	0           	Open  	;
 1877            	64              	3510            	11.2783447198	60          	135         	0           	Open  	;
 1878            	3510            	3511            	18.3706816693	60          	135         	0           	Open  	;
 1879            	3511            	3512            	13.4498407799	60          	135         	0           	Open  	;
 1880            	3513            	3514            	30.6899497722	60          	135         	0           	Open  	;
 1881            	3372            	3388            	22.2987058652	60          	135         	0           	Open  	;
 1882            	3323            	3324            	110.432805906	110         	135         	0           	Open  	;
 1883            	3371            	3387            	391.555287582	60          	135         	0           	Open  	;
 1884            	6500            	6501            	50.679430244	110         	135         	0           	Open  	;
 1885            	6501            	6502            	80.1755682651	110         	135         	0           	Open  	;
 1886            	6502            	3322            	269.818077528	110         	135         	0           	Open  	;
 1887            	5812            	6503            	19.3317744541	110         	135         	0           	Open  	;
 1888            	6503            	6490            	23.5602714524	110         	135         	0           	Open  	;
 1889            	3310            	3474            	58.4005609127	110         	135         	0           	Open  	;
 1890            	3311            	3473            	12.2542546493	110         	135         	0           	Open  	;
 1891            	3321            	3318            	115.928030494	60          	135         	0           	Open  	;
 1892            	6504            	3363            	54.9428877597	60          	135         	0           	Open  	;
 1893            	3433            	3438            	3.50326188843	85          	135         	0           	Open  	;
 1894            	5805            	5806            	28.5152984597	60          	135         	0           	Open  	;
 1895            	5804            	5805            	23.2305061507	60          	135         	0           	Open  	;
 1896            	5803            	5804            	23.8251544922	60          	135         	0           	Open  	;
 1897            	5802            	5803            	21.0099529917	60          	135         	0           	Open  	;
 1898            	5801            	5802            	25.6300290446	60          	135         	0           	Open  	;
 1899            	5800            	5801            	25.4962915861	60          	135         	0           	Open  	;
 1900            	5799            	5800            	26.0884558426	60          	135         	0           	Open  	;
 1901            	3322            	6499            	57.0000722038	110         	135         	0           	Open  	;
 1902            	5798            	5799            	22.1682450924	60          	135         	0           	Open  	;
 1903            	6499            	6498            	11.7467330984	110         	135         	0           	Open  	;
 1904            	6496            	6497            	0.00978621529064	110         	135         	0           	Open  	;
 1905            	5814            	5815            	27.3830432386	60          	135         	0           	Open  	;
 1906            	5813            	5814            	17.002107927	60          	135         	0           	Open  	;
 1907            	5811            	5812            	7.35249685539	60          	135         	0           	Open  	;
 1908            	5810            	5811            	22.6278329254	60          	135         	0           	Open  	;
 1909            	5809            	5810            	28.1719244323	60          	135         	0           	Open  	;
 1910            	1670            	1671            	1.53325568626	85          	135         	0           	Open  	;
 1911            	5808            	5809            	22.3686808972	60          	135         	0           	Open  	;
 1912            	5807            	5808            	20.6617458342	60          	135         	0           	Open  	;
 1913            	5806            	5807            	21.8133435389	60          	135         	0           	Open  	;
 1914            	6490            	6491            	10.501522389	110         	135         	0           	Open  	;
 1915            	3336            	6492            	97.9135129181	110         	135         	0           	Open  	;
 1916            	6492            	6493            	26.0628456796	110         	135         	0           	Open  	;
 1917            	6493            	6494            	383.640851345	110         	135         	0           	Open  	;
 1918            	6494            	3324            	20.1594244101	110         	135         	0           	Open  	;
 1919            	1138            	6495            	33.5929918019	60          	135         	0           	Open  	;
 1920            	6495            	317             	308.00743029	60          	135         	0           	Open  	;
 1921            	3324            	317             	116.293228423	110         	135         	0           	Open  	;
 1922            	6497            	6498            	10.6472030998	110         	135         	0           	Open  	;
 1923            	2091            	2092            	1.73483755178	85          	135         	0           	Open  	;
 1924            	5797            	5798            	23.7339976763	60          	135         	0           	Open  	;
 1925            	5795            	5796            	28.8519687572	60          	135         	0           	Open  	;
 1926            	5691            	5692            	20.7205719165	60          	135         	0           	Open  	;
 1927            	5690            	5691            	22.395547973	60          	135         	0           	Open  	;
 1928            	5689            	5690            	19.3022818022	60          	135         	0           	Open  	;
 1929            	5688            	5689            	26.1510432881	60          	135         	0           	Open  	;
 1930            	3476            	3480            	110.508769627	60          	135         	0           	Open  	;
 1931            	5687            	5688            	21.3211655653	60          	135         	0           	Open  	;
 1932            	5686            	5687            	24.7803367418	60          	135         	0           	Open  	;
 1933            	5685            	5686            	19.032192828	60          	135         	0           	Open  	;
 1934            	5684            	5685            	29.6580559903	60          	135         	0           	Open  	;
 1935            	5683            	5684            	26.9438804428	60          	135         	0           	Open  	;
 1936            	5682            	5683            	26.2150243447	60          	135         	0           	Open  	;
 1937            	5681            	5682            	26.1720096715	60          	135         	0           	Open  	;
 1938            	5679            	5680            	21.8494373939	60          	135         	0           	Open  	;
 1939            	5678            	5679            	22.339969938	60          	135         	0           	Open  	;
 1940            	5657            	5678            	14.2102543663	60          	135         	0           	Open  	;
 1941            	5677            	5657            	15.4582965004	60          	135         	0           	Open  	;
 1942            	5676            	5677            	26.0219602644	60          	135         	0           	Open  	;
 1943            	5692            	5693            	30.5894201482	60          	135         	0           	Open  	;
 1944            	5796            	5797            	24.9947058237	60          	135         	0           	Open  	;
 1945            	5693            	5694            	23.4897161042	60          	135         	0           	Open  	;
 1946            	5695            	5696            	24.3826810158	60          	135         	0           	Open  	;
 1947            	5758            	5795            	14.51395585 	60          	135         	0           	Open  	;
 1948            	5765            	5758            	21.072321259	60          	135         	0           	Open  	;
 1949            	5764            	5765            	23.4672981862	60          	135         	0           	Open  	;
 1950            	5763            	5764            	22.6078871195	60          	135         	0           	Open  	;
 1951            	5762            	5763            	26.6278511254	60          	135         	0           	Open  	;
 1952            	5761            	5762            	15.6596200129	60          	135         	0           	Open  	;
 1953            	5760            	5696            	8.4824549493	60          	135         	0           	Open  	;
 1954            	5759            	5760            	20.7332468474	60          	135         	0           	Open  	;
 1955            	5758            	5759            	12.9079937729	60          	135         	0           	Open  	;
 1956            	5584            	8297            	1.44502802771	200         	137         	0           	Open  	;
 1957            	8297            	1567            	14.4129478596	200         	137         	0           	Open  	;
 1958            	6563            	6564            	33.3665024965	60          	135         	0           	Open  	;
 1959            	6564            	6565            	110.02236123	60          	135         	0           	Open  	;
 1960            	6565            	6566            	89.7765064584	60          	135         	0           	Open  	;
 1961            	975             	1139            	504.01971918	60          	135         	0           	Open  	;
 1962            	3369            	6504            	10.5000391265	60          	135         	0           	Open  	;
 1963            	3308            	1069            	5.66749927195	60          	135         	0           	Open  	;
 1964            	5694            	5695            	26.8484254209	60          	135         	0           	Open  	;
 1965            	3386            	3387            	66.5051096815	60          	135         	0           	Open  	;
 1966            	3304            	3305            	1.1603141814	100         	97          	0           	Open  	;
 1967            	3307            	3308            	1.56217553385	110         	135         	0           	Open  	;
 1968            	3362            	3368            	99.4040661487	60          	135         	0           	Open  	;
 1969            	3366            	3367            	29.7130430666	60          	135         	0           	Open  	;
 1970            	3365            	3366            	94.5439164916	60          	135         	0           	Open  	;
 1971            	3364            	3365            	154.650922576	60          	135         	0           	Open  	;
 1972            	3363            	3364            	24.799138961	60          	135         	0           	Open  	;
 1973            	3363            	3358            	110.837788125	60          	135         	0           	Open  	;
 1974            	3362            	1123            	83.8000302132	60          	135         	0           	Open  	;
 1975            	1124            	3361            	22.4248361674	60          	135         	0           	Open  	;
 1976            	3361            	1466            	16.1894720166	60          	135         	0           	Open  	;
 1977            	3360            	3340            	118.780849237	60          	135         	0           	Open  	;
 1978            	3359            	3360            	73.8132977429	60          	135         	0           	Open  	;
 1979            	3358            	3359            	48.8643712826	60          	135         	0           	Open  	;
 1980            	3358            	3357            	43.9870230679	60          	135         	0           	Open  	;
 1981            	1465            	3357            	13.0000502661	60          	135         	0           	Open  	;
 1982            	3356            	3338            	83.8117260934	60          	135         	0           	Open  	;
 1983            	1466            	3356            	25.6587080928	60          	135         	0           	Open  	;
 1984            	3355            	3353            	12.8261195483	60          	135         	0           	Open  	;
 1985            	3369            	2097            	53.3476116845	60          	135         	0           	Open  	;
 1986            	1465            	3355            	46.8225734411	60          	135         	0           	Open  	;
 1987            	3370            	3368            	12.4895849173	60          	135         	0           	Open  	;
 1988            	3369            	3370            	18.999959518	60          	135         	0           	Open  	;
 1989            	3386            	3384            	43.4032795313	110         	135         	0           	Open  	;
 1990            	3385            	3362            	349.297703994	60          	135         	0           	Open  	;
 1991            	3384            	3385            	29.0698701263	60          	135         	0           	Open  	;
 1992            	3383            	3384            	60.6343537702	110         	135         	0           	Open  	;
 1993            	3383            	3382            	50.0413790142	110         	135         	0           	Open  	;
 1994            	3382            	3361            	374.156780928	60          	135         	0           	Open  	;
 1995            	3382            	3379            	57.000006312	110         	135         	0           	Open  	;
 1996            	3376            	3381            	3.80005032871	110         	135         	0           	Open  	;
 1997            	3381            	3378            	5.00005614442	60          	135         	0           	Open  	;
 1998            	3378            	3380            	2.59993679947	110         	135         	0           	Open  	;
 1999            	3379            	3380            	5.83650897882	110         	135         	0           	Open  	;
 2000            	3377            	3378            	356.795028646	60          	135         	0           	Open  	;
 2001            	3314            	3377            	51.2862481844	60          	135         	0           	Open  	;
 2002            	3316            	3376            	27.914055531	110         	135         	0           	Open  	;
 2003            	3374            	3375            	17.3000480781	32          	137         	0           	Open  	;
 2004            	3373            	3371            	90.4230620197	60          	135         	0           	Open  	;
 2005            	3372            	3373            	15.3771311588	60          	135         	0           	Open  	;
 2006            	3371            	3370            	10.7096687279	60          	135         	0           	Open  	;
 2007            	3306            	1150            	6.68529206222	150         	137         	0           	Open  	;
 2008            	3353            	3354            	50.9999778923	60          	135         	0           	Open  	;
 2009            	3352            	3350            	15.0999654359	60          	135         	0           	Open  	;
 2010            	3330            	3328            	0.999892494303	60          	135         	0           	Open  	;
 2011            	3329            	3327            	103.500147619	60          	135         	0           	Open  	;
 2012            	3328            	3326            	56.0293296216	60          	135         	0           	Open  	;
 2013            	3318            	3327            	15.3619566469	60          	135         	0           	Open  	;
 2014            	3325            	3326            	14.2076729587	60          	135         	0           	Open  	;
 2015            	3323            	3325            	54.073240073	110         	135         	0           	Open  	;
 2016            	3536            	3537            	20.6553137474	60          	135         	0           	Open  	;
 2017            	3321            	3322            	104.968709183	110         	135         	0           	Open  	;
 2018            	3320            	3321            	348.752831166	110         	135         	0           	Open  	;
 2019            	3319            	3320            	50.2580452853	110         	135         	0           	Open  	;
 2020            	3309            	3318            	399.608510206	60          	135         	0           	Open  	;
 2021            	3316            	3317            	2.90008530909	60          	135         	0           	Open  	;
 2022            	2198            	3316            	8.50005093259	110         	135         	0           	Open  	;
 2023            	2095            	3315            	2.79993827982	150         	137         	0           	Open  	;
 2024            	3313            	3314            	45.3625152252	60          	135         	0           	Open  	;
 2025            	3311            	3312            	4.22843063576	110         	135         	0           	Open  	;
 2026            	3309            	3310            	45.0000406772	110         	135         	0           	Open  	;
 2027            	3331            	3332            	4.59612167095	32          	137         	0           	Open  	;
 2028            	3353            	3341            	199.838961969	60          	135         	0           	Open  	;
 2029            	3330            	3331            	29.0964567062	32          	137         	0           	Open  	;
 2030            	3334            	3317            	15.1361042544	60          	135         	0           	Open  	;
 2031            	3350            	3351            	12.0000372609	60          	135         	0           	Open  	;
 2032            	3348            	3349            	8.11258574342	60          	135         	0           	Open  	;
 2033            	3347            	3348            	8.9229388094	60          	135         	0           	Open  	;
 2034            	3346            	3347            	10.7837399546	60          	135         	0           	Open  	;
 2035            	3345            	3346            	6.3127816091	60          	135         	0           	Open  	;
 2036            	3344            	3345            	13.8511043368	60          	135         	0           	Open  	;
 2037            	3343            	3344            	8.59237862585	60          	135         	0           	Open  	;
 2038            	3342            	3343            	7.27635123969	60          	135         	0           	Open  	;
 2039            	3341            	3342            	10.7894275158	60          	135         	0           	Open  	;
 2040            	3340            	3341            	115.075683488	60          	135         	0           	Open  	;
 2041            	3339            	3334            	364.415717873	60          	135         	0           	Open  	;
 2042            	3338            	3339            	10.9848950927	60          	135         	0           	Open  	;
 2043            	3337            	3323            	447.657489817	110         	135         	0           	Open  	;
 2044            	3336            	3337            	10.7439013487	110         	135         	0           	Open  	;
 2045            	3313            	2198            	411.350301305	60          	135         	0           	Open  	;
 2046            	3335            	3312            	386.748615651	60          	135         	0           	Open  	;
 2047            	3329            	3335            	12.8709729883	60          	135         	0           	Open  	;
 2048            	3315            	3333            	12.0000296218	150         	137         	0           	Open  	;
 2049            	3537            	3538            	23.0217140329	60          	135         	0           	Open  	;
 2050            	3592            	3593            	18.1531939889	110         	135         	0           	Open  	;
 2051            	3539            	3540            	20.1970302765	60          	135         	0           	Open  	;
 2052            	5879            	5880            	24.7426735011	60          	135         	0           	Open  	;
 2053            	5878            	5879            	23.0458786983	60          	135         	0           	Open  	;
 2054            	5877            	5878            	22.8338066256	60          	135         	0           	Open  	;
 2055            	5876            	5877            	28.9652559629	60          	135         	0           	Open  	;
 2056            	5875            	5876            	26.0638990374	60          	135         	0           	Open  	;
 2057            	5874            	5875            	24.5273351585	60          	135         	0           	Open  	;
 2058            	5873            	5874            	24.4866747842	60          	135         	0           	Open  	;
 2059            	5872            	5873            	27.3891833576	60          	135         	0           	Open  	;
 2060            	5871            	5872            	24.0018372836	60          	135         	0           	Open  	;
 2061            	5870            	5871            	38.4719540064	60          	135         	0           	Open  	;
 2062            	5869            	5870            	22.8325935661	60          	135         	0           	Open  	;
 2063            	5868            	5869            	32.157286033	60          	135         	0           	Open  	;
 2064            	5867            	5868            	20.2221572785	60          	135         	0           	Open  	;
 2065            	5866            	5867            	14.5834104725	60          	135         	0           	Open  	;
 2066            	5865            	1069            	10.5131365915	60          	135         	0           	Open  	;
 2067            	5864            	5865            	18.0835062973	60          	135         	0           	Open  	;
 2068            	5863            	5864            	25.8206473975	60          	135         	0           	Open  	;
 2069            	5862            	5863            	17.7834174439	60          	135         	0           	Open  	;
 2070            	5861            	5862            	28.7384262789	60          	135         	0           	Open  	;
 2071            	5880            	5881            	18.6529577824	60          	135         	0           	Open  	;
 2072            	5860            	5861            	24.0380788961	60          	135         	0           	Open  	;
 2073            	5881            	5882            	9.63052194763	60          	135         	0           	Open  	;
 2074            	5883            	5884            	33.4037569445	60          	135         	0           	Open  	;
 2075            	5919            	5920            	14.082238032	110         	135         	0           	Open  	;
 2076            	5918            	5919            	23.0920589816	110         	135         	0           	Open  	;
 2077            	5917            	5918            	23.8433249357	110         	135         	0           	Open  	;
 2078            	5916            	5917            	22.5748116496	110         	135         	0           	Open  	;
 2079            	3596            	5916            	18.3865616416	110         	135         	0           	Open  	;
 2080            	5896            	5897            	17.6230206841	60          	135         	0           	Open  	;
 2081            	5895            	5896            	21.9396195272	60          	135         	0           	Open  	;
 2082            	5894            	5895            	27.6075738339	60          	135         	0           	Open  	;
 2083            	5893            	5894            	22.6209345736	60          	135         	0           	Open  	;
 2084            	5888            	5893            	27.9007577139	60          	135         	0           	Open  	;
 2085            	5892            	5883            	21.8804477102	60          	135         	0           	Open  	;
 2086            	5891            	5892            	21.9967103458	60          	135         	0           	Open  	;
 2087            	5890            	5891            	22.4437968482	60          	135         	0           	Open  	;
 2088            	5889            	5890            	19.5335981582	60          	135         	0           	Open  	;
 2089            	5888            	5889            	17.6761155236	60          	135         	0           	Open  	;
 2090            	5887            	5866            	21.5379661526	60          	135         	0           	Open  	;
 2091            	5886            	5887            	18.6133801339	60          	135         	0           	Open  	;
 2092            	5885            	5886            	21.2309614716	60          	135         	0           	Open  	;
 2093            	5884            	5885            	15.2654097872	60          	135         	0           	Open  	;
 2094            	5866            	5850            	13.5972543191	60          	135         	0           	Open  	;
 2095            	5859            	5860            	29.4288625843	60          	135         	0           	Open  	;
 2096            	5858            	5859            	27.0510823441	60          	135         	0           	Open  	;
 2097            	5857            	5858            	25.7277910631	60          	135         	0           	Open  	;
 2098            	984             	985             	9.10684632611	110         	135         	0           	Open  	;
 2099            	983             	984             	2.48374112993	110         	135         	0           	Open  	;
 2100            	979             	982             	50.3586524009	60          	135         	0           	Open  	;
 2101            	981             	982             	275.721347673	60          	135         	0           	Open  	;
 2102            	980             	981             	38.1429256157	60          	135         	0           	Open  	;
 2103            	976             	979             	64.500220056	60          	135         	0           	Open  	;
 2104            	977             	978             	40.7722920558	60          	135         	0           	Open  	;
 2105            	976             	977             	277.11569683	60          	135         	0           	Open  	;
 2106            	974             	975             	12.4411429453	60          	135         	0           	Open  	;
 2107            	970             	971             	393.627648028	60          	135         	0           	Open  	;
 2108            	5834            	5835            	22.3074777065	60          	135         	0           	Open  	;
 2109            	966             	967             	20.5943871232	60          	135         	0           	Open  	;
 2110            	965             	966             	25.9390525887	60          	135         	0           	Open  	;
 2111            	964             	965             	29.8816158799	60          	135         	0           	Open  	;
 2112            	963             	964             	31.2014618799	60          	135         	0           	Open  	;
 2113            	962             	963             	27.8422642964	60          	135         	0           	Open  	;
 2114            	961             	962             	17.3751904389	60          	135         	0           	Open  	;
 2115            	960             	961             	26.1988288244	60          	135         	0           	Open  	;
 2116            	959             	960             	27.6716372168	60          	135         	0           	Open  	;
 2117            	985             	986             	21.0989014166	110         	135         	0           	Open  	;
 2118            	5835            	5836            	29.3141954926	60          	135         	0           	Open  	;
 2119            	5836            	5837            	21.9843767936	60          	135         	0           	Open  	;
 2120            	5837            	5838            	22.619130952	60          	135         	0           	Open  	;
 2121            	5856            	5857            	20.2779845651	60          	135         	0           	Open  	;
 2122            	5855            	5856            	39.1558536748	60          	135         	0           	Open  	;
 2123            	5854            	5855            	27.813903088	60          	135         	0           	Open  	;
 2124            	5853            	5854            	23.5409438423	60          	135         	0           	Open  	;
 2125            	5852            	5853            	28.3876340864	60          	135         	0           	Open  	;
 2126            	5851            	5852            	18.7598212408	60          	135         	0           	Open  	;
 2127            	5850            	5851            	15.0475323228	60          	135         	0           	Open  	;
 2128            	5849            	5829            	31.6218110002	60          	135         	0           	Open  	;
 2129            	5848            	5849            	33.8316183662	60          	135         	0           	Open  	;
 2130            	3330            	5931            	539.10908619	60          	135         	0           	Open  	;
 2131            	5847            	5848            	23.4241572793	60          	135         	0           	Open  	;
 2132            	5829            	5761            	19.4142542739	60          	135         	0           	Open  	;
 2133            	5845            	5846            	22.3813646353	60          	135         	0           	Open  	;
 2134            	5844            	5845            	24.7094797378	60          	135         	0           	Open  	;
 2135            	5843            	5844            	20.0389821126	60          	135         	0           	Open  	;
 2136            	5842            	5843            	23.3063758047	60          	135         	0           	Open  	;
 2137            	5841            	5842            	21.6205109345	60          	135         	0           	Open  	;
 2138            	5840            	5841            	19.5314288274	60          	135         	0           	Open  	;
 2139            	5839            	5840            	23.1449703449	60          	135         	0           	Open  	;
 2140            	5838            	5839            	23.0302167596	60          	135         	0           	Open  	;
 2141            	3460            	5847            	20.4976072956	60          	135         	0           	Open  	;
 2142            	2100            	3398            	3.34139985348	60          	135         	0           	Open  	;
 2143            	997             	998             	16.8283632295	110         	135         	0           	Open  	;
 2144            	996             	997             	17.0634060497	110         	135         	0           	Open  	;
 2145            	1473            	1474            	26.0505686117	150         	137         	0           	Open  	;
 2146            	1474            	1475            	33.7304702751	150         	137         	0           	Open  	;
 2147            	1475            	1476            	23.3483054847	150         	137         	0           	Open  	;
 2148            	1476            	1477            	26.2466476721	150         	137         	0           	Open  	;
 2149            	1477            	1478            	20.7293876657	150         	137         	0           	Open  	;
 2150            	1478            	1479            	23.3426422027	150         	137         	0           	Open  	;
 2151            	1479            	1480            	28.5269890801	150         	137         	0           	Open  	;
 2152            	1480            	1481            	21.6604375303	150         	137         	0           	Open  	;
 2153            	1481            	1482            	23.3606917068	150         	137         	0           	Open  	;
 2154            	1482            	1483            	24.157361714	150         	137         	0           	Open  	;
 2155            	1483            	1484            	15.0185305868	150         	137         	0           	Open  	;
 2156            	1484            	1485            	5.349127219 	150         	137         	0           	Open  	;
 2157            	1485            	1486            	2.33330088053	150         	137         	0           	Open  	;
 2158            	988             	989             	21.6639101272	110         	135         	0           	Open  	;
 2159            	987             	988             	23.4202041197	110         	135         	0           	Open  	;
 2160            	1325            	1324            	20.6658849093	60          	135         	0           	Open  	;
 2161            	1325            	892             	49.0000091416	60          	135         	0           	Open  	;
 2162            	1323            	1324            	300.027603104	60          	135         	0           	Open  	;
 2163            	5990            	1085            	22.8486358997	110         	135         	0           	Open  	;
 2164            	1472            	1473            	20.0659674325	150         	137         	0           	Open  	;
 2165            	1471            	1472            	20.0844553819	150         	137         	0           	Open  	;
 2166            	1470            	1471            	21.0895459649	150         	137         	0           	Open  	;
 2167            	1469            	1470            	20.5178263229	150         	137         	0           	Open  	;
 2168            	992             	993             	28.4928360467	110         	135         	0           	Open  	;
 2169            	3650            	7048            	1.98047368112	85          	135         	0           	Open  	;
 2170            	8019            	8020            	27.322404067	85          	135         	0           	Open  	;
 2171            	8018            	8019            	28.8904913423	85          	135         	0           	Open  	;
 2172            	8017            	8018            	24.3316180517	85          	135         	0           	Open  	;
 2173            	3650            	8017            	14.8361913235	85          	135         	0           	Open  	;
 2174            	993             	994             	14.1481153872	110         	135         	0           	Open  	;
 2175            	1085            	8009            	5.09563191816	110         	135         	0           	Open  	;
 2176            	8008            	5990            	0.506913296075	110         	135         	0           	Open  	;
 2177            	974             	5931            	2.16112380284	60          	135         	0           	Open  	;
 2178            	8007            	1536            	37.87416298 	150         	137         	0           	Open  	;
 2179            	990             	991             	21.5469081773	110         	135         	0           	Open  	;
 2180            	989             	990             	21.3476069855	110         	135         	0           	Open  	;
 2181            	1429            	1430            	27.1401956497	60          	135         	0           	Open  	;
 2182            	1342            	1343            	4.49787915473	60          	135         	0           	Open  	;
 2183            	1461            	1462            	10.0274895688	110         	135         	0           	Open  	;
 2184            	3305            	2090            	1.60454635342	150         	137         	0           	Open  	;
 2185            	1465            	1466            	18.6999167122	60          	135         	0           	Open  	;
 2186            	1467            	1468            	15.8126234694	150         	137         	0           	Open  	;
 2187            	1468            	1469            	22.5312602843	150         	137         	0           	Open  	;
 2188            	991             	992             	19.098811298	110         	135         	0           	Open  	;
 2189            	958             	959             	27.4089025469	60          	135         	0           	Open  	;
 2191            	1506            	1507            	19.3786078767	150         	137         	0           	Open  	;
 2192            	1537            	1538            	68.5819808015	150         	137         	0           	Open  	;
 2193            	1538            	1539            	143.634361901	150         	137         	0           	Open  	;
 2194            	1539            	257             	275.205105574	150         	137         	0           	Open  	;
 2195            	1142            	1549            	7.14014728473	150         	137         	0           	Open  	;
 2196            	257             	1550            	61.9692075051	150         	137         	0           	Open  	;
 2197            	1550            	1551            	27.659859465	150         	137         	0           	Open  	;
 2198            	1551            	1552            	273.183539721	150         	137         	0           	Open  	;
 2199            	1552            	1036            	201.83157473	150         	137         	0           	Open  	;
 2200            	1036            	1553            	63.6560057644	150         	137         	0           	Open  	;
 2201            	994             	995             	21.4142178233	110         	135         	0           	Open  	;
 2202            	995             	996             	23.6529934679	110         	135         	0           	Open  	;
 2203            	1157            	6292            	10.0040866951	60          	135         	0           	Open  	;
 2204            	3367            	6293            	125.119666316	60          	135         	0           	Open  	;
 2205            	1156            	3352            	450.800339857	60          	135         	0           	Open  	;
 2206            	3367            	3340            	127.667836926	60          	135         	0           	Open  	;
 2207            	2097            	6294            	81.2675695362	60          	135         	0           	Open  	;
 2208            	6294            	6295            	126.405291847	60          	135         	0           	Open  	;
 2209            	6295            	6296            	151.383100354	60          	135         	0           	Open  	;
 2210            	6296            	6293            	14.7477647199	60          	135         	0           	Open  	;
 2211            	1536            	1537            	34.3718768612	150         	137         	0           	Open  	;
 2212            	890             	1535            	4.69653433957	60          	135         	0           	Open  	;
 2213            	1533            	1534            	7.12820931245	110         	135         	0           	Open  	;
 2214            	1532            	1533            	12.5056891049	110         	135         	0           	Open  	;
 2215            	1507            	1508            	7.05278026342	150         	137         	0           	Open  	;
 2216            	1048            	1514            	25.7079919286	150         	137         	0           	Open  	;
 2217            	1514            	1515            	25.3044587414	150         	137         	0           	Open  	;
 2218            	1515            	1516            	27.7907130881	150         	137         	0           	Open  	;
 2219            	1516            	1517            	34.7432077332	150         	137         	0           	Open  	;
 2220            	1517            	1518            	20.0700277468	150         	137         	0           	Open  	;
 2221            	1518            	1519            	26.8932942373	150         	137         	0           	Open  	;
 2222            	1519            	1520            	25.085223425	150         	137         	0           	Open  	;
 2223            	1520            	1521            	29.2217753009	150         	137         	0           	Open  	;
 2224            	508             	1506            	19.7098982747	150         	137         	0           	Open  	;
 2225            	1521            	1522            	22.0275727577	150         	137         	0           	Open  	;
 2226            	1523            	1524            	23.5803120167	150         	137         	0           	Open  	;
 2227            	986             	987             	22.4313229658	110         	135         	0           	Open  	;
 2228            	1524            	1525            	35.8349619501	150         	137         	0           	Open  	;
 2229            	1525            	1526            	24.8747998175	150         	137         	0           	Open  	;
 2230            	1526            	1527            	26.8271792211	150         	137         	0           	Open  	;
 2231            	1528            	1529            	17.9958615808	110         	135         	0           	Open  	;
 2232            	1529            	1530            	22.1498181707	110         	135         	0           	Open  	;
 2233            	1530            	1531            	20.3380770966	110         	135         	0           	Open  	;
 2234            	1531            	1532            	17.4649331235	110         	135         	0           	Open  	;
 2235            	1522            	1523            	22.6899074103	150         	137         	0           	Open  	;
 2236            	3538            	3539            	22.6070292829	60          	135         	0           	Open  	;
 2237            	957             	958             	27.8798724848	60          	135         	0           	Open  	;
 2238            	955             	956             	33.1249217363	60          	135         	0           	Open  	;
 2239            	3601            	3585            	4.11542974692	32          	137         	0           	Open  	;
 2240            	3600            	3601            	20.7474568083	32          	137         	0           	Open  	;
 2241            	3599            	3600            	38.3334233277	32          	137         	0           	Open  	;
 2242            	3598            	3599            	18.0546118482	32          	137         	0           	Open  	;
 2243            	3597            	3598            	22.102402584	32          	137         	0           	Open  	;
 2244            	3595            	3596            	9.22926692601	110         	135         	0           	Open  	;
 2245            	3585            	3595            	3.22578672567	110         	135         	0           	Open  	;
 2246            	3594            	1534            	11.6946485622	110         	135         	0           	Open  	;
 2247            	3593            	3594            	21.8534695875	110         	135         	0           	Open  	;
 2248            	5675            	5676            	24.8547536504	60          	135         	0           	Open  	;
 2249            	3591            	3592            	18.1837824726	110         	135         	0           	Open  	;
 2250            	3590            	3591            	26.8480280465	110         	135         	0           	Open  	;
 2251            	3589            	3590            	15.2057416788	110         	135         	0           	Open  	;
 2252            	3588            	3589            	24.1825999639	110         	135         	0           	Open  	;
 2253            	3587            	3588            	17.6132796489	110         	135         	0           	Open  	;
 2254            	3586            	3587            	13.7781970517	110         	135         	0           	Open  	;
 2255            	3585            	3586            	4.58170994325	110         	135         	0           	Open  	;
 2256            	3583            	3584            	0.495238326424	110         	135         	0           	Open  	;
 2257            	3582            	3583            	18.1805624777	110         	135         	0           	Open  	;
 2258            	3562            	3602            	15.5076410192	60          	135         	0           	Open  	;
 2259            	3581            	3582            	19.9237160442	110         	135         	0           	Open  	;
 2260            	3602            	3603            	22.5499545904	60          	135         	0           	Open  	;
 2261            	3604            	3605            	23.8558625911	60          	135         	0           	Open  	;
 2262            	3623            	3624            	20.3722427829	32          	137         	0           	Open  	;
 2263            	3622            	3623            	21.60030641 	32          	137         	0           	Open  	;
 2264            	3621            	3622            	23.1813021414	32          	137         	0           	Open  	;
 2265            	3620            	3621            	18.9032951626	32          	137         	0           	Open  	;
 2266            	3619            	3620            	24.7429237159	32          	137         	0           	Open  	;
 2267            	3618            	3619            	13.9548561077	32          	137         	0           	Open  	;
