 2525            	1059            	1060            	26.271045696	60          	135         	0           	Open  	;
 2526            	1060            	1061            	20.0243051563	60          	135         	0           	Open  	;
 2527            	1061            	1062            	23.2529902165	60          	135         	0           	Open  	;
 2528            	1062            	1063            	29.2094088444	60          	135         	0           	Open  	;
 2529            	1063            	1064            	21.4575995393	60          	135         	0           	Open  	;
 2530            	1064            	1065            	21.6309663448	60          	135         	0           	Open  	;
 2531            	1065            	1066            	28.9330235019	60          	135         	0           	Open  	;
 2532            	1066            	1067            	12.466218433	60          	135         	0           	Open  	;
 2533            	1052            	1053            	20.7519101053	60          	135         	0           	Open  	;
 2534            	1067            	1068            	9.53090976773	60          	135         	0           	Open  	;
 2535            	1048            	952             	11.5676872516	60          	135         	0           	Open  	;
 2536            	1085            	1086            	12.881407002	110         	135         	0           	Open  	;
 2537            	1086            	1087            	24.8716860075	110         	135         	0           	Open  	;
 2538            	1087            	1088            	24.7954014324	110         	135         	0           	Open  	;
 2539            	1088            	1089            	25.1916979296	110         	135         	0           	Open  	;
 2540            	1089            	1090            	27.3355203029	110         	135         	0           	Open  	;
 2541            	1090            	1091            	28.2850311973	110         	135         	0           	Open  	;
 2542            	1091            	1092            	22.7070511078	110         	135         	0           	Open  	;
 2543            	1092            	1093            	25.9668164093	110         	135         	0           	Open  	;
 2544            	1093            	1094            	27.6233764938	110         	135         	0           	Open  	;
 2545            	1094            	1095            	30.8822890701	110         	135         	0           	Open  	;
 2546            	1095            	1096            	20.7152081662	110         	135         	0           	Open  	;
 2547            	1096            	1097            	28.90736275 	110         	135         	0           	Open  	;
 2548            	1068            	1069            	9.53022082594	60          	135         	0           	Open  	;
 2549            	3436            	1163            	11.788860208	85          	135         	0           	Open  	;
 2550            	1163            	3437            	13.3277359673	85          	135         	0           	Open  	;
 2551            	7052            	7053            	15.1128849989	32          	137         	0           	Open  	;
 2552            	7334            	7335            	20.4359338421	60          	135         	0           	Open  	;
 2553            	7335            	7336            	20.721650151	60          	135         	0           	Open  	;
 2554            	7336            	7337            	21.6061285062	60          	135         	0           	Open  	;
 2555            	7337            	7338            	21.3404487526	60          	135         	0           	Open  	;
 2556            	7338            	7339            	22.7116224878	60          	135         	0           	Open  	;
 2557            	7339            	7340            	20.7953460417	60          	135         	0           	Open  	;
 2558            	7340            	7341            	21.7907255498	60          	135         	0           	Open  	;
 2559            	7341            	7342            	21.3533225756	60          	135         	0           	Open  	;
 2560            	7342            	5888            	21.8254128026	60          	135         	0           	Open  	;
 2561            	3467            	7343            	21.2539928482	60          	135         	0           	Open  	;
 2562            	7343            	7344            	22.6245447474	60          	135         	0           	Open  	;
 2563            	7344            	7345            	20.4754650493	60          	135         	0           	Open  	;
 2564            	7345            	7346            	19.7162564909	60          	135         	0           	Open  	;
 2565            	7346            	7347            	20.5402626075	60          	135         	0           	Open  	;
 2566            	7347            	7348            	20.3521875483	60          	135         	0           	Open  	;
 2567            	7348            	7349            	22.2365041317	60          	135         	0           	Open  	;
 2568            	7349            	7350            	21.4712167566	60          	135         	0           	Open  	;
 2569            	7350            	7351            	22.0513160827	60          	135         	0           	Open  	;
 2570            	7351            	7352            	21.2653963522	60          	135         	0           	Open  	;
 2571            	7352            	7353            	22.1132947568	60          	135         	0           	Open  	;
 2572            	7353            	7354            	20.4935994886	60          	135         	0           	Open  	;
 2573            	7354            	7355            	21.4035666417	60          	135         	0           	Open  	;
 2574            	7355            	7356            	21.163478566	60          	135         	0           	Open  	;
 2575            	7356            	7357            	25.8085089263	60          	135         	0           	Open  	;
 2576            	7357            	7358            	16.949794217	60          	135         	0           	Open  	;
 2577            	7358            	5897            	24.3460026496	60          	135         	0           	Open  	;
 2578            	3526            	7359            	27.0104586043	60          	135         	0           	Open  	;
 2579            	7333            	7334            	21.4957336469	60          	135         	0           	Open  	;
 2580            	7332            	7333            	23.388998525	60          	135         	0           	Open  	;
 2581            	7331            	7332            	21.6612587811	60          	135         	0           	Open  	;
 2582            	7330            	7331            	21.660763999	60          	135         	0           	Open  	;
 2583            	2934            	1535            	57.165384727	60          	135         	0           	Open  	;
 2584            	9313            	9314            	37.1901572063	60          	137         	0           	Open  	;
 2585            	5850            	9313            	43.5524612943	60          	137         	0           	Open  	;
 2586            	1122            	7239            	4.50202758297	60          	135         	0           	Open  	;
 2587            	1104            	7238            	4.50094326628	60          	135         	0           	Open  	;
 2588            	5883            	7309            	13.7905408161	60          	135         	0           	Open  	;
 2589            	7309            	7310            	14.3736525979	60          	135         	0           	Open  	;
 2590            	7310            	7311            	30.1602300551	60          	135         	0           	Open  	;
 2591            	7311            	7312            	20.9664659158	60          	135         	0           	Open  	;
 2592            	7312            	7313            	22.1633315634	60          	135         	0           	Open  	;
 2593            	7313            	7314            	22.2234014053	60          	135         	0           	Open  	;
 2594            	7314            	7315            	17.8590807436	60          	135         	0           	Open  	;
 2595            	7315            	7316            	24.9821438033	60          	135         	0           	Open  	;
 2596            	7359            	7360            	23.959208856	60          	135         	0           	Open  	;
 2597            	7316            	7317            	18.8807733417	60          	135         	0           	Open  	;
 2598            	7318            	7319            	24.2251543862	60          	135         	0           	Open  	;
 2599            	7319            	7320            	21.2884722319	60          	135         	0           	Open  	;
 2600            	7320            	7321            	21.7461105717	60          	135         	0           	Open  	;
 2601            	7321            	7322            	21.4849056321	60          	135         	0           	Open  	;
 2602            	7322            	7323            	20.6281772343	60          	135         	0           	Open  	;
 2603            	7323            	7324            	23.9052767817	60          	135         	0           	Open  	;
 2604            	7324            	7325            	20.635799112	60          	135         	0           	Open  	;
 2605            	7325            	7326            	21.3009310831	60          	135         	0           	Open  	;
 2606            	7326            	3449            	10.6501742704	60          	135         	0           	Open  	;
 2607            	3454            	7327            	21.1169021398	60          	135         	0           	Open  	;
 2608            	7327            	7328            	24.2524658746	60          	135         	0           	Open  	;
 2609            	7328            	7329            	21.2463567234	60          	135         	0           	Open  	;
 2610            	7329            	7330            	18.6865346167	60          	135         	0           	Open  	;
 2611            	7317            	7318            	22.2497038405	60          	135         	0           	Open  	;
 2612            	7360            	7361            	19.2870614913	60          	135         	0           	Open  	;
 2613            	7361            	7362            	19.9012424243	60          	135         	0           	Open  	;
 2614            	2200            	1103            	3.55867876757	60          	135         	0           	Open  	;
 2615            	7087            	7088            	24.9128429931	85          	135         	0           	Open  	;
 2616            	3449            	7087            	23.475517736	85          	135         	0           	Open  	;
 2617            	2199            	2095            	5.9547537523	110         	135         	0           	Open  	;
 2618            	3391            	3387            	42.6748565092	60          	135         	0           	Open  	;
 2619            	2098            	3375            	49.9026169543	32          	137         	0           	Open  	;
 2620            	7078            	3349            	141.541006365	60          	135         	0           	Open  	;
 2621            	3354            	7078            	9.91150289815	60          	135         	0           	Open  	;
 2622            	7074            	975             	42.9639180206	60          	135         	0           	Open  	;
 2623            	3351            	7074            	30.8933425219	60          	135         	0           	Open  	;
 2624            	1142            	7114            	8.15311026951	150         	137         	0           	Open  	;
 2625            	1151            	9171            	10.1644341831	150         	137         	0           	Open  	;
 2626            	6491            	1467            	28.1555507184	150         	137         	0           	Open  	;
 2627            	9182            	9183            	1.06363762682	60          	135         	0           	Open  	;
 2628            	7088            	7089            	22.1416102627	85          	135         	0           	Open  	;
 2629            	9181            	9182            	12.0759051419	60          	135         	0           	Open  	;
 2630            	5680            	9180            	13.5608041426	60          	135         	0           	Open  	;
 2631            	5813            	7615            	24.6305443879	110         	135         	0           	Open  	;
 2632            	6292            	1342            	8.30043724425	60          	135         	0           	Open  	;
 2633            	3676            	7057            	105.242840503	85          	135         	0           	Open  	;
 2634            	7057            	7058            	60.4000304177	60          	135         	0           	Open  	;
 2635            	7057            	1323            	113.40074826	60          	135         	0           	Open  	;
 2636            	7056            	3617            	5.14877266925	32          	137         	0           	Open  	;
 2637            	7055            	7056            	12.7346821706	32          	137         	0           	Open  	;
 2638            	7054            	7055            	14.8147414425	32          	137         	0           	Open  	;
 2639            	7053            	7054            	22.1237807349	32          	137         	0           	Open  	;
 2640            	3628            	3639            	9.20551082167	60          	135         	0           	Open  	;
 2641            	3628            	3641            	15.5535235181	60          	135         	0           	Open  	;
 2642            	3445            	3638            	7.91271091378	60          	135         	0           	Open  	;
 2643            	9180            	9181            	15.4568979102	60          	135         	0           	Open  	;
 2644            	2933            	2934            	284.815282412	60          	135         	0           	Open  	;
 2645            	7089            	2086            	17.0934142417	85          	135         	0           	Open  	;
 2646            	7090            	7091            	28.5569610599	110         	135         	0           	Open  	;
 2647            	2198            	2199            	8.9019812104	110         	135         	0           	Open  	;
 2648            	7362            	5897            	19.2558438134	60          	135         	0           	Open  	;
 2649            	1009            	1010            	7.13520651453	110         	135         	0           	Open  	;
 2650            	1008            	1009            	9.8373416121	110         	135         	0           	Open  	;
 2651            	1007            	1008            	7.95537258727	110         	135         	0           	Open  	;
 2652            	258             	2156            	4.06674321335	150         	137         	0           	Open  	;
 2653            	7119            	7120            	9.00006576886	150         	137         	0           	Open  	;
 2654            	7121            	2156            	42.1521057697	150         	137         	0           	Open  	;
 2655            	7120            	7121            	45.4524957108	150         	137         	0           	Open  	;
 2656            	7118            	7119            	106.046546736	150         	137         	0           	Open  	;
 2657            	7117            	7118            	131.144103326	150         	137         	0           	Open  	;
 2658            	7116            	7117            	141.382204966	150         	137         	0           	Open  	;
 2659            	3333            	7116            	86.1098962007	150         	137         	0           	Open  	;
 2660            	5812            	7090            	41.7318684468	110         	135         	0           	Open  	;
 2661            	7115            	1553            	197.823024665	150         	137         	0           	Open  	;
 2662            	7114            	7115            	68.8185793418	150         	137         	0           	Open  	;
 2663            	1006            	1007            	7.03231071501	110         	135         	0           	Open  	;
 2664            	1005            	1006            	9.16327736139	110         	135         	0           	Open  	;
 2665            	1004            	1005            	12.634673641	110         	135         	0           	Open  	;
 2666            	1003            	1004            	8.2837868751	110         	135         	0           	Open  	;
 2667            	7104            	3647            	24.1501719929	85          	135         	0           	Open  	;
 2668            	7096            	7015            	5.1114687715	60          	135         	0           	Open  	;
 2669            	7095            	7096            	21.9114221358	60          	135         	0           	Open  	;
 2670            	7094            	7095            	21.3548610389	60          	135         	0           	Open  	;
 2671            	7093            	7094            	20.1818108703	60          	135         	0           	Open  	;
 2672            	2092            	7093            	13.6547051644	60          	135         	0           	Open  	;
 2673            	6500            	7092            	26.7626146585	110         	135         	0           	Open  	;
 2674            	7091            	5813            	39.4785295619	110         	135         	0           	Open  	;
 2675            	63              	64              	8.65495576007	85          	135         	0           	Open  	;
 2676            	1430            	2946            	30.0746890846	60          	135         	0           	Open  	;
 2677            	5246            	5236            	40.3312794247	200         	137         	0           	Open  	;
 2678            	5640            	3306            	17.8433779101	60          	135         	0           	Open  	;
 2679            	3560            	5628            	69.406371732	60          	135         	0           	Open  	;
 2680            	5626            	3454            	10.8931466989	85          	135         	0           	Open  	;
 2681            	5625            	5626            	20.2902836102	85          	135         	0           	Open  	;
 2682            	5624            	5625            	23.3875304385	85          	135         	0           	Open  	;
 2683            	5623            	5624            	19.7461615762	85          	135         	0           	Open  	;
 2684            	5622            	5623            	21.4412839403	85          	135         	0           	Open  	;
 2685            	3467            	5622            	22.0318661267	85          	135         	0           	Open  	;
 2686            	889             	1142            	55.1512672154	110         	135         	0           	Open  	;
 2687            	5636            	5637            	21.3114936659	60          	135         	0           	Open  	;
 2688            	8926            	7619            	2.06668454328	75          	97          	0           	Open  	;
 2689            	5662            	5663            	18.8438166484	60          	135         	0           	Open  	;
 2690            	5637            	5638            	24.1198430055	60          	135         	0           	Open  	;
 2691            	5638            	5639            	7.64372181984	60          	135         	0           	Open  	;
 2692            	2086            	2087            	1.66022109944	85          	135         	0           	Open  	;
 2693            	2087            	2088            	3.25678460022	85          	135         	0           	Open  	;
 2694            	2088            	2089            	12.7291651341	85          	135         	0           	Open  	;
 2695            	2089            	2090            	13.0171451938	85          	135         	0           	Open  	;
 2696            	5639            	5640            	19.3063188099	60          	135         	0           	Open  	;
 2697            	8421            	6786            	4.1883697311	60          	135         	0           	Open  	;
 2698            	3488            	8927            	12.274093245	110         	135         	0           	Open  	;
 2699            	1046            	5641            	25.3259504509	60          	135         	0           	Open  	;
 2700            	8927            	3489            	2.98197283677	110         	135         	0           	Open  	;
 2701            	7016            	8928            	8.09185874849	110         	135         	0           	Open  	;
 2702            	8928            	7013            	6.34068332279	110         	135         	0           	Open  	;
 2703            	3492            	983             	0.526172975538	110         	135         	0           	Open  	;
 2704            	5628            	3507            	449.097814296	60          	135         	0           	Open  	;
 2705            	5920            	8918            	0.143265487945	100         	97          	0           	Open  	;
 2706            	257             	258             	3.55681233223	150         	137         	0           	Open  	;
 2707            	8909            	8910            	0.26488110517	100         	97          	0           	Open  	;
 2708            	1046            	5635            	20.7221209197	60          	135         	0           	Open  	;
 2709            	1155            	5631            	7.1366673597	60          	135         	0           	Open  	;
 2710            	892             	2933            	60.3079319345	60          	135         	0           	Open  	;
 2711            	898             	894             	30.9999601807	60          	135         	0           	Open  	;
 2712            	3496            	3494            	73.850121089	110         	135         	0           	Open  	;
 2713            	3484            	8926            	0.00641950152856	75          	97          	0           	Open  	;
 2714            	8925            	3304            	0.371903213503	100         	97          	0           	Open  	;
 2715            	8910            	8925            	0.222335332544	100         	97          	0           	Open  	;
 2716            	8924            	8908            	0.259832638132	100         	97          	0           	Open  	;
 2717            	8906            	8924            	0.373503681925	100         	97          	0           	Open  	;
 2718            	1486            	3305            	1.27656805514	150         	137         	0           	Open  	;
 2719            	8923            	6491            	19.6795500376	150         	137         	0           	Open  	;
 2720            	1527            	8923            	22.3579749914	150         	137         	0           	Open  	;
 2721            	5663            	5664            	26.9167448182	60          	135         	0           	Open  	;
 2722            	3663            	7049            	0.741706552577	110         	135         	0           	Open  	;
 2723            	5664            	5665            	22.808645481	60          	135         	0           	Open  	;
 2724            	5665            	5666            	24.1547464486	60          	135         	0           	Open  	;
 2725            	8918            	8914            	0.515503637679	110         	135         	0           	Open  	;
 2726            	8917            	8913            	0.284288586257	100         	97          	0           	Open  	;
 2727            	5666            	5667            	26.0342176041	60          	135         	0           	Open  	;
 2728            	8913            	8914            	0.731600983548	100         	97          	0           	Open  	;
 2729            	5667            	5668            	22.3619212372	60          	135         	0           	Open  	;
 2730            	5629            	3307            	1.26555240943	110         	135         	0           	Open  	;
 2731            	2090            	5629            	6.37171622884	110         	135         	0           	Open  	;
 2732            	5668            	5669            	20.764562145	60          	135         	0           	Open  	;
 2733            	8908            	8909            	0.958903540399	100         	97          	0           	Open  	;
 2734            	3584            	8917            	3.53832064665	110         	135         	0           	Open  	;
 2735            	5635            	5636            	36.3211201281	60          	135         	0           	Open  	;
 2736            	5655            	5656            	9.34869163237	60          	135         	0           	Open  	;
 2737            	5582            	5583            	21.8651843168	200         	137         	0           	Open  	;
 2738            	323             	324             	1.91091513501	110         	135         	0           	Open  	;
 2739            	1035            	1139            	9.46782773074	60          	135         	0           	Open  	;
 2740            	5641            	5642            	26.0631707359	60          	135         	0           	Open  	;
 2741            	5642            	5643            	26.9322496235	60          	135         	0           	Open  	;
 2742            	5650            	5651            	20.1001026683	60          	135         	0           	Open  	;
 2743            	322             	323             	1.59993041019	110         	135         	0           	Open  	;
 2744            	321             	322             	0.833270592395	110         	135         	0           	Open  	;
 2745            	5646            	5647            	23.9589927039	60          	135         	0           	Open  	;
 2746            	5647            	5648            	27.4259028219	60          	135         	0           	Open  	;
 2747            	5657            	5658            	25.3789440718	60          	135         	0           	Open  	;
 2748            	320             	321             	1.07791366106	110         	135         	0           	Open  	;
 2749            	5643            	5644            	33.9009530576	60          	135         	0           	Open  	;
 2750            	5648            	5649            	22.362870043	60          	135         	0           	Open  	;
 2751            	5649            	5650            	25.659451717	60          	135         	0           	Open  	;
 2752            	319             	320             	0.996864734466	110         	135         	0           	Open  	;
 2753            	318             	319             	0.829323122075	110         	135         	0           	Open  	;
 2754            	317             	318             	12.2001850513	110         	135         	0           	Open  	;
 2755            	1486            	8906            	1.15577939024	100         	97          	0           	Open  	;
 2756            	5671            	5672            	22.8475212745	60          	135         	0           	Open  	;
 2757            	5672            	5673            	22.3598237893	60          	135         	0           	Open  	;
 2758            	5651            	5652            	37.6127219022	60          	135         	0           	Open  	;
 2759            	5583            	5584            	43.2041051177	200         	137         	0           	Open  	;
 2760            	5652            	5653            	24.6394999398	60          	135         	0           	Open  	;
 2761            	5239            	5581            	1.93335413493	200         	137         	0           	Open  	;
 2762            	5654            	5655            	25.4002806488	60          	135         	0           	Open  	;
 2763            	5653            	5654            	24.5385829275	60          	135         	0           	Open  	;
 2764            	5661            	5662            	23.5353565135	60          	135         	0           	Open  	;
 2765            	5660            	5661            	24.1636924225	60          	135         	0           	Open  	;
 2766            	5659            	5660            	27.3840300825	60          	135         	0           	Open  	;
 2767            	1150            	1151            	147.850330515	150         	137         	0           	Open  	;
 2768            	1152            	1153            	3.86455689531	60          	135         	0           	Open  	;
 2769            	1153            	1154            	21.4201666203	60          	135         	0           	Open  	;
 2770            	1154            	1155            	7.8651792727	60          	135         	0           	Open  	;
 2771            	1156            	1157            	16.7948856239	60          	135         	0           	Open  	;
 2772            	1132            	1037            	7.3700366578	60          	135         	0           	Open  	;
 2773            	5644            	5645            	25.0854838506	60          	135         	0           	Open  	;
 2774            	8420            	8421            	21.7309608623	60          	135         	0           	Open  	;
 2775            	5669            	5670            	21.8750821356	60          	135         	0           	Open  	;
 2776            	5670            	5671            	26.5740838843	60          	135         	0           	Open  	;
 2777            	1163            	1164            	7.78750951326	85          	135         	0           	Open  	;
 2778            	6792            	8420            	15.9258534408	60          	135         	0           	Open  	;
 2779            	1164            	1165            	3.48573768705	85          	135         	0           	Open  	;
 2780            	1508            	8937            	26.3442246793	150         	137         	0           	Open  	;
 2781            	5645            	5646            	25.0341511654	60          	135         	0           	Open  	;
 2782            	5658            	5659            	24.541407709	60          	135         	0           	Open  	;
 2783            	5581            	5582            	7.3394555797	200         	137         	0           	Open  	;
 2784            	6435            	1443            	29.3583541742	60          	132         	0           	Open  	;
 2785            	203             	204             	32.4617653377	85          	132         	0           	Open  	;
 2786            	261             	259             	6.15277559621	60          	132         	0           	Open  	;
 2787            	140             	141             	5.15006916666	60          	132         	0           	Open  	;
 2788            	141             	100             	25.4484583424	60          	132         	0           	Open  	;
 2789            	3768            	3753            	17.8121776884	85          	132         	0           	Open  	;
 2790            	7634            	7641            	7.32227208333	85          	132         	0           	Open  	;
 2791            	7657            	7652            	3.71328477717	85          	132         	0           	Open  	;
 2792            	883             	884             	13.120833525	85          	132         	0           	Open  	;
 2793            	268             	267             	33.910016058	60          	132         	0           	Open  	;
 2794            	882             	883             	11.980579963	85          	132         	0           	Open  	;
 2795            	200             	268             	35.2268196832	60          	132         	0           	Open  	;
 2796            	267             	205             	66.9010308287	60          	132         	0           	Open  	;
 2797            	2699            	198             	19.0311425818	60          	132         	0           	Open  	;
 2798            	198             	199             	13.9135504097	60          	132         	0           	Open  	;
 2799            	199             	200             	57.0362790446	60          	132         	0           	Open  	;
 2800            	178             	266             	69.1794744699	60          	132         	0           	Open  	;
 2801            	265             	2699            	6.52600030698	60          	132         	0           	Open  	;
 2802            	204             	194             	34.6407175343	85          	132         	0           	Open  	;
 2803            	205             	206             	60.4458520641	85          	132         	0           	Open  	;
 2804            	206             	207             	7.37711982101	85          	132         	0           	Open  	;
 2805            	264             	265             	15.7149628703	60          	132         	0           	Open  	;
 2806            	263             	264             	4.46337720663	60          	132         	0           	Open  	;
 2807            	262             	263             	48.1456875185	60          	132         	0           	Open  	;
 2808            	3764            	6435            	35.8177499863	60          	132         	0           	Open  	;
 2809            	260             	3758            	27.7551705162	60          	132         	0           	Open  	;
 2810            	260             	261             	66.3352812692	60          	132         	0           	Open  	;
 2811            	885             	265             	1.02327171357	60          	132         	0           	Open  	;
 2812            	195             	3748            	68.8658239822	60          	132         	0           	Open  	;
 2813            	3765            	262             	47.1372514453	60          	132         	0           	Open  	;
 2814            	6610            	8029            	7.38170942264	60          	132         	0           	Open  	;
 2815            	8029            	8030            	28.8387201525	60          	132         	0           	Open  	;
 2816            	3766            	178             	67.7359486137	60          	132         	0           	Open  	;
 2817            	101             	102             	12.177712636	85          	132         	0           	Open  	;
 2818            	3761            	3767            	14.1689711765	60          	132         	0           	Open  	;
 2819            	3767            	260             	52.3330211457	60          	132         	0           	Open  	;
 2820            	102             	103             	12.9574443858	85          	132         	0           	Open  	;
 2821            	97              	98              	1.42027062868	85          	132         	0           	Open  	;
 2822            	3748            	140             	69.5592535454	60          	132         	0           	Open  	;
 2823            	7640            	7658            	16.7580846703	85          	132         	0           	Open  	;
 2824            	7656            	7657            	7.39264701151	85          	132         	0           	Open  	;
 2825            	7655            	7656            	20.1588272038	85          	132         	0           	Open  	;
 2826            	7654            	7655            	27.1077910629	85          	132         	0           	Open  	;
 2827            	7633            	7654            	21.2389451193	85          	132         	0           	Open  	;
 2828            	7652            	7653            	34.7813740599	85          	132         	0           	Open  	;
 2829            	92              	93              	8.63189256465	85          	132         	0           	Open  	;
 2830            	93              	94              	46.503365456	85          	132         	0           	Open  	;
 2831            	3756            	3751            	15.0403834725	85          	132         	0           	Open  	;
 2832            	7641            	7642            	16.6373188612	85          	132         	0           	Open  	;
 2833            	94              	95              	46.411174394	85          	132         	0           	Open  	;
 2834            	3758            	3768            	50.0802406674	85          	132         	0           	Open  	;
 2835            	140             	3763            	67.0113345815	60          	132         	0           	Open  	;
 2836            	266             	3765            	23.9505694069	60          	132         	0           	Open  	;
 2837            	3749            	172             	32.3618335792	85          	132         	0           	Open  	;
 2838            	96              	97              	18.2070103816	85          	132         	0           	Open  	;
 2839            	95              	96              	33.9595568791	85          	132         	0           	Open  	;
 2840            	98              	99              	0.259516050101	85          	132         	0           	Open  	;
 2841            	172             	3746            	26.5850765789	85          	132         	0           	Open  	;
 2842            	100             	101             	4.96148340819	85          	132         	0           	Open  	;
 2843            	3746            	3747            	5.38420552424	85          	132         	0           	Open  	;
 2844            	3747            	100             	38.3984586478	85          	132         	0           	Open  	;
 2845            	3748            	172             	27.7938733961	85          	132         	0           	Open  	;
 2846            	7658            	7657            	0.288543515069	85          	132         	0           	Open  	;
 2847            	174             	3749            	39.3599902527	85          	132         	0           	Open  	;
 2848            	3763            	3764            	70.8413145107	60          	132         	0           	Open  	;
 2849            	194             	3750            	19.8806208154	85          	132         	0           	Open  	;
 2850            	103             	92              	9.55590599193	85          	132         	0           	Open  	;
 2851            	882             	3762            	1.43385201478	85          	132         	0           	Open  	;
 2852            	3751            	3752            	27.9527950442	85          	132         	0           	Open  	;
 2853            	3752            	174             	23.155363873	85          	132         	0           	Open  	;
 2854            	3753            	3754            	21.0688327632	85          	132         	0           	Open  	;
 2855            	3760            	3761            	0.636484422892	85          	132         	0           	Open  	;
 2856            	3754            	3755            	23.7320085848	85          	132         	0           	Open  	;
 2857            	259             	203             	69.2453792302	60          	132         	0           	Open  	;
 2858            	3755            	3756            	30.9888123252	85          	132         	0           	Open  	;
 2859            	3750            	174             	6.81815339432	85          	132         	0           	Open  	;
 2860            	884             	3759            	7.70486996248	85          	132         	0           	Open  	;
 2861            	3757            	3758            	61.5842796858	85          	132         	0           	Open  	;
 2862            	5910            	1668            	0.766645295479	60          	132         	0           	Open  	;
 2863            	5965            	4723            	17.0958544678	60          	132         	0           	Open  	;
 2864            	5962            	5965            	20.7478604446	60          	132         	0           	Open  	;
 2865            	5963            	5964            	14.3212559849	60          	132         	0           	Open  	;
 2866            	5192            	259             	100.335759173	60          	132         	0           	Open  	;
 2867            	5137            	201             	72.534160233	60          	132         	0           	Open  	;
 2868            	5634            	2138            	3.9441079768	110         	132         	0           	Open  	;
 2869            	5960            	5961            	24.1480977721	60          	132         	0           	Open  	;
 2870            	4723            	5963            	16.6274662534	60          	132         	0           	Open  	;
 2871            	5084            	5192            	63.0271917061	60          	132         	0           	Open  	;
 2872            	5961            	5962            	11.3464319055	60          	132         	0           	Open  	;
 2873            	5930            	2168            	17.3725213651	110         	132         	0           	Open  	;
 2874            	165             	5191            	58.2981006346	200         	135         	0           	Open  	;
 2875            	5200            	5201            	60.0000172102	32          	135         	0           	Open  	;
 2876            	275             	5200            	60.0000218006	32          	135         	0           	Open  	;
 2877            	218             	5182            	61.1526207668	85          	132         	0           	Open  	;
 2878            	5182            	5183            	60.1078604482	85          	132         	0           	Open  	;
 2879            	5183            	5184            	16.5600185864	85          	132         	0           	Open  	;
 2880            	5184            	5185            	1.78537284818	85          	132         	0           	Open  	;
 2881            	5967            	5959            	13.623848979	60          	132         	0           	Open  	;
 2882            	4713            	5967            	24.4747352388	60          	132         	0           	Open  	;
 2883            	5966            	2871            	16.147869983	60          	132         	0           	Open  	;
 2884            	4719            	5966            	18.5803097935	60          	132         	0           	Open  	;
 2885            	135             	5186            	5.76722840273	85          	132         	0           	Open  	;
 2886            	5199            	135             	21.5561019326	32          	135         	0           	Open  	;
 2887            	5908            	5909            	0.0271073786915	60          	132         	0           	Open  	;
 2888            	5909            	5910            	87.9953310554	60          	132         	0           	Open  	;
 2889            	3766            	5187            	1.32639258514	85          	132         	0           	Open  	;
 2890            	5187            	5188            	49.9999516137	85          	132         	0           	Open  	;
 2891            	5188            	5189            	49.6548545864	85          	132         	0           	Open  	;
 2892            	5189            	5190            	36.2479901859	85          	132         	0           	Open  	;
 2893            	5190            	296             	15.991937615	85          	132         	0           	Open  	;
 2894            	5098            	5084            	72.6557623813	60          	132         	0           	Open  	;
 2895            	5186            	220             	41.9151227734	85          	132         	0           	Open  	;
 2896            	5949            	5950            	15.5392597744	60          	132         	0           	Open  	;
 2897            	5959            	4707            	9.49096496715	60          	132         	0           	Open  	;
 2898            	5925            	5926            	31.6141432241	110         	132         	0           	Open  	;
 2899            	5926            	5927            	41.8118794728	110         	132         	0           	Open  	;
 2900            	5927            	5235            	32.5161401924	110         	132         	0           	Open  	;
 2901            	5942            	5943            	4.73471394723	60          	132         	0           	Open  	;
 2902            	5941            	5942            	52.2738185842	60          	132         	0           	Open  	;
 2903            	5940            	5941            	49.8955170457	60          	132         	0           	Open  	;
 2904            	5235            	5928            	34.3997730464	110         	132         	0           	Open  	;
 2905            	5928            	5929            	39.0807428226	110         	132         	0           	Open  	;
 2906            	5939            	5940            	49.9861354101	60          	132         	0           	Open  	;
 2907            	5938            	5939            	49.9872376263	60          	132         	0           	Open  	;
 2908            	1159            	5938            	50.226676036	60          	132         	0           	Open  	;
 2909            	208             	5137            	64.8825592892	60          	132         	0           	Open  	;
 2910            	292             	5105            	70.6421883313	32          	135         	0           	Open  	;
 2911            	5147            	5193            	4.35942025676	85          	132         	0           	Open  	;
 2912            	5193            	219             	41.5208671628	85          	132         	0           	Open  	;
 2913            	221             	5194            	8.06543695722	85          	132         	0           	Open  	;
 2914            	5194            	5159            	42.7981162339	85          	132         	0           	Open  	;
 2915            	5165            	5195            	7.05720557276	85          	132         	0           	Open  	;
 2916            	5195            	5196            	2.04765327343	85          	132         	0           	Open  	;
 2917            	5196            	5153            	39.1613335711	85          	132         	0           	Open  	;
 2918            	5929            	5930            	37.9900303732	110         	132         	0           	Open  	;
 2919            	5924            	5925            	35.3754468499	110         	132         	0           	Open  	;
 2920            	4707            	5960            	25.2644799864	60          	132         	0           	Open  	;
 2921            	2225            	5924            	35.9574533916	110         	132         	0           	Open  	;
 2922            	5165            	5197            	40.0000531991	32          	135         	0           	Open  	;
 2923            	5958            	1487            	47.0393152483	60          	132         	0           	Open  	;
 2924            	5957            	5958            	21.2729214108	60          	132         	0           	Open  	;
 2925            	5956            	5957            	33.1467637718	60          	132         	0           	Open  	;
 2926            	5955            	5956            	66.6462984088	60          	132         	0           	Open  	;
 2927            	5954            	5955            	60.1923031522	60          	132         	0           	Open  	;
 2928            	1460            	1447            	1.26549950588	60          	132         	0           	Open  	;
 2929            	5913            	5914            	0.808490457692	60          	132         	0           	Open  	;
 2930            	5953            	5954            	17.6881878749	60          	132         	0           	Open  	;
 2931            	5952            	5953            	32.7365969871	60          	132         	0           	Open  	;
 2932            	5951            	5952            	22.5173342506	60          	132         	0           	Open  	;
 2933            	5950            	5951            	27.2592874836	60          	132         	0           	Open  	;
 2934            	5948            	5949            	25.310141507	60          	132         	0           	Open  	;
 2935            	5914            	1451            	0.403240003486	60          	132         	0           	Open  	;
 2936            	5947            	5948            	32.7694250463	60          	132         	0           	Open  	;
 2937            	5946            	5947            	8.32678257793	60          	132         	0           	Open  	;
 2938            	5945            	5946            	35.1780476661	60          	132         	0           	Open  	;
 2939            	4846            	5945            	7.95626595109	60          	132         	0           	Open  	;
 2940            	4486            	1043            	0.980590943876	60          	132         	0           	Open  	;
 2941            	4772            	5915            	8.40004673892	60          	132         	0           	Open  	;
 2942            	5198            	5199            	40.0001441793	32          	135         	0           	Open  	;
 2943            	5197            	5198            	39.9999596179	32          	135         	0           	Open  	;
 2944            	5944            	1174            	33.1918124581	60          	132         	0           	Open  	;
 2945            	5181            	212             	31.1849545273	85          	132         	0           	Open  	;
 2946            	1249            	1245            	14.8446630265	110         	132         	0           	Open  	;
 2947            	1011            	5968            	20.6803594018	60          	132         	0           	Open  	;
 2948            	1332            	8154            	7.63717126978	110         	132         	0           	Open  	;
 2949            	4871            	8153            	0.277973020479	60          	132         	0           	Open  	;
 2950            	5156            	5157            	34.1693210941	60          	132         	0           	Open  	;
 2951            	5155            	5156            	12.0740968376	60          	132         	0           	Open  	;
 2952            	5154            	5155            	21.5836060799	60          	132         	0           	Open  	;
 2953            	5152            	5153            	10.9883950702	60          	132         	0           	Open  	;
 2954            	5151            	5152            	59.2442203833	60          	132         	0           	Open  	;
 2955            	5150            	5151            	15.1748333125	60          	132         	0           	Open  	;
 2956            	8153            	8150            	0.304384624491	60          	132         	0           	Open  	;
 2957            	8151            	8152            	0.637952043883	60          	132         	0           	Open  	;
 2958            	8150            	8151            	1.01547673567	60          	132         	0           	Open  	;
 2959            	7626            	5913            	0.322448445588	60          	132         	0           	Open  	;
 2960            	8148            	4829            	6.76404169145	60          	132         	0           	Open  	;
 2961            	4836            	8148            	6.62323440559	60          	132         	0           	Open  	;
 2962            	5008            	6983            	10.853571808	60          	132         	0           	Open  	;
 2963            	6964            	1105            	7.31369561412	60          	132         	0           	Open  	;
 2964            	5619            	4794            	12.5266455999	60          	132         	0           	Open  	;
 2965            	5423            	913             	8.13560845941	85          	132         	0           	Open  	;
 2966            	5003            	5424            	9.2714431458	60          	132         	0           	Open  	;
 2967            	8154            	8155            	19.7313733176	110         	132         	0           	Open  	;
 2968            	2769            	5364            	8.12416272681	60          	132         	0           	Open  	;
 2969            	1034            	8156            	11.8449746731	60          	132         	0           	Open  	;
 2970            	8156            	2797            	0.366786040523	60          	132         	0           	Open  	;
 2971            	5970            	8030            	2.57566476863	60          	132         	0           	Open  	;
 2972            	1234            	1235            	15.3563291435	60          	132         	0           	Open  	;
 2973            	1335            	5021            	11.3327396959	60          	132         	0           	Open  	;
 2974            	5020            	6783            	11.7818390756	60          	132         	0           	Open  	;
 2975            	2793            	7100            	6.92476714418	85          	132         	0           	Open  	;
 2976            	5153            	221             	0.835592011234	85          	132         	0           	Open  	;
 2977            	5006            	5431            	9.02529290409	60          	132         	0           	Open  	;
 2978            	5161            	5154            	32.7824498226	32          	135         	0           	Open  	;
 2979            	5154            	5142            	1.34412776583	32          	135         	0           	Open  	;
 2980            	5159            	5147            	1.60426505529	85          	132         	0           	Open  	;
 2981            	312             	5148            	52.4611331787	60          	132         	0           	Open  	;
 2982            	5158            	5148            	7.99596826512	60          	132         	0           	Open  	;
 2983            	5157            	5158            	53.797426244	60          	132         	0           	Open  	;
 2984            	2786            	4776            	3.99474166855	60          	132         	0           	Open  	;
 2985            	5368            	2789            	5.13068309241	60          	132         	0           	Open  	;
 2986            	8157            	5369            	7.85111870954	60          	132         	0           	Open  	;
 2987            	2799            	8157            	0.165680415349	60          	132         	0           	Open  	;
 2988            	5160            	5161            	16.5000298083	32          	135         	0           	Open  	;
 2989            	4814            	8305            	5.4411468663	32          	135         	0           	Open  	;
 2990            	1125            	2179            	8.994098065 	60          	132         	0           	Open  	;
 2991            	5501            	4888            	3.44738118002	60          	132         	0           	Open  	;
 2992            	201             	5140            	58.521385429	32          	135         	0           	Open  	;
 2993            	5139            	267             	77.5826322372	32          	135         	0           	Open  	;
 2994            	2858            	8113            	14.884214894	60          	132         	0           	Open  	;
 2995            	5138            	5139            	54.4183888441	32          	135         	0           	Open  	;
 2996            	5137            	5138            	30.405553547	32          	135         	0           	Open  	;
 2997            	8098            	8099            	5.35319739361	32          	135         	0           	Open  	;
 2998            	7020            	8098            	20.0278967444	32          	135         	0           	Open  	;
 2999            	8097            	8067            	34.5846457986	32          	135         	0           	Open  	;
 3000            	8096            	8097            	24.8171649067	32          	135         	0           	Open  	;
 3001            	8095            	8096            	20.7769330264	32          	135         	0           	Open  	;
 3002            	6131            	6132            	14.7846203877	60          	132         	0           	Open  	;
 3003            	6133            	1739            	20.0212387228	85          	132         	0           	Open  	;
 3004            	1739            	6134            	5.89881325372	85          	132         	0           	Open  	;
 3005            	6135            	1230            	38.4930736107	85          	132         	0           	Open  	;
 3006            	8094            	8095            	18.7471888565	32          	135         	0           	Open  	;
 3007            	8093            	8094            	20.0498375056	32          	135         	0           	Open  	;
 3008            	8092            	8093            	20.8794386175	32          	135         	0           	Open  	;
 3009            	8091            	8092            	19.4256923689	32          	135         	0           	Open  	;
 3010            	8090            	8091            	20.7437445635	32          	135         	0           	Open  	;
 3011            	5140            	5141            	82.3724207535	32          	135         	0           	Open  	;
 3012            	5141            	200             	22.2010013048	32          	135         	0           	Open  	;
 3013            	314             	219             	1.38104398924	85          	132         	0           	Open  	;
 3014            	5142            	5143            	36.7133848404	60          	132         	0           	Open  	;
 3015            	1556            	5389            	6.96813891961	60          	132         	0           	Open  	;
 3016            	1554            	5372            	8.2228930427	60          	132         	0           	Open  	;
 3017            	1557            	5443            	7.61522271514	60          	132         	0           	Open  	;
 3018            	1560            	5460            	6.6402259753	60          	132         	0           	Open  	;
 3019            	5481            	5010            	8.96457751347	60          	132         	0           	Open  	;
 3020            	1496            	5482            	8.08180982206	60          	132         	0           	Open  	;
 3021            	1359            	1360            	4.31979335759	60          	132         	0           	Open  	;
 3022            	1360            	1361            	25.5152216803	60          	132         	0           	Open  	;
 3023            	1361            	1362            	11.6979274724	60          	132         	0           	Open  	;
 3024            	4887            	254             	8.08076357831	60          	132         	0           	Open  	;
 3025            	1116            	1363            	40.8265098296	32          	135         	0           	Open  	;
 3026            	1365            	1366            	26.402511354	60          	132         	0           	Open  	;
 3027            	1366            	1367            	8.51043971574	60          	132         	0           	Open  	;
 3028            	5149            	5150            	44.6856528535	60          	132         	0           	Open  	;
 3029            	5148            	5149            	5.46247902847	60          	132         	0           	Open  	;
 3030            	5146            	5147            	35.6537363243	60          	132         	0           	Open  	;
 3031            	5145            	5146            	35.5398153702	60          	132         	0           	Open  	;
 3032            	5144            	5145            	42.7234590455	60          	132         	0           	Open  	;
 3033            	312             	5144            	21.9999016919	60          	132         	0           	Open  	;
 3034            	5143            	88              	10.7247583366	60          	132         	0           	Open  	;
 3035            	1364            	1365            	82.3029874314	60          	132         	0           	Open  	;
 3036            	1129            	4713            	14.3259923916	60          	132         	0           	Open  	;
 3037            	8304            	4717            	4.30479279402	60          	132         	0           	Open  	;
 3038            	5964            	4719            	17.3832821987	60          	132         	0           	Open  	;
 3039            	5167            	5168            	40.6776562847	32          	135         	0           	Open  	;
 3040            	5160            	5167            	36.3760942716	32          	135         	0           	Open  	;
 3041            	5968            	5969            	14.4222516969	60          	132         	0           	Open  	;
 3042            	5969            	5970            	6.4714892413	60          	132         	0           	Open  	;
 3043            	4729            	5971            	6.78556622598	60          	132         	0           	Open  	;
 3044            	5971            	5972            	27.8820462841	60          	132         	0           	Open  	;
 3045            	5166            	5164            	39.9571220189	85          	132         	0           	Open  	;
 3046            	275             	5166            	9.17726830447	85          	132         	0           	Open  	;
 3047            	5201            	134             	20.1702212488	32          	135         	0           	Open  	;
 3048            	5972            	1011            	4.59057164194	60          	132         	0           	Open  	;
 3049            	4732            	5973            	6.42662726445	60          	132         	0           	Open  	;
 3050            	5973            	5974            	22.3145488191	60          	132         	0           	Open  	;
 3051            	5974            	5975            	22.5046142159	60          	132         	0           	Open  	;
 3052            	5975            	5959            	13.7111039675	60          	132         	0           	Open  	;
 3053            	2018            	2019            	5.35278714803	32          	135         	0           	Open  	;
 3054            	1248            	1249            	14.9616939631	110         	132         	0           	Open  	;
 3055            	1247            	1248            	10.6102057814	110         	132         	0           	Open  	;
 3056            	5976            	5977            	39.9971323981	85          	132         	0           	Open  	;
 3057            	5977            	5978            	50.0000401602	85          	132         	0           	Open  	;
 3058            	5168            	5169            	44.989998562	32          	135         	0           	Open  	;
 3059            	5169            	5170            	19.6553336644	32          	135         	0           	Open  	;
 3060            	5170            	5171            	46.4253095377	32          	135         	0           	Open  	;
 3061            	5171            	5164            	76.128201924	32          	135         	0           	Open  	;
 3062            	227             	5181            	16.9816845042	85          	132         	0           	Open  	;
 3063            	209             	314             	39.2610134037	85          	132         	0           	Open  	;
 3064            	208             	205             	162.462434376	85          	132         	0           	Open  	;
 3065            	192             	5178            	8.82419790525	85          	132         	0           	Open  	;
 3066            	2043            	2044            	22.2230267961	300         	87          	0           	Open  	;
 3067            	2044            	2045            	19.8518187832	300         	87          	0           	Open  	;
 3068            	2045            	2046            	22.1007932211	300         	87          	0           	Open  	;
 3069            	192             	203             	162.506674194	85          	132         	0           	Open  	;
 3070            	277             	112             	52.5566619544	60          	132         	0           	Open  	;
 3071            	5978            	5979            	50.0001121621	85          	132         	0           	Open  	;
 3072            	2176            	283             	37.4770525876	60          	132         	0           	Open  	;
 3073            	5177            	218             	43.8614840833	85          	132         	0           	Open  	;
 3074            	5123            	5177            	4.73628924201	85          	132         	0           	Open  	;
 3075            	5176            	2176            	47.248052436	60          	132         	0           	Open  	;
 3076            	5175            	5176            	52.2985986622	60          	132         	0           	Open  	;
 3077            	2174            	5175            	51.3903129076	60          	132         	0           	Open  	;
 3078            	5174            	289             	25.3340699009	85          	132         	0           	Open  	;
 3079            	5173            	284             	8.61213050556	60          	132         	0           	Open  	;
 3080            	5172            	5173            	18.0506882954	60          	132         	0           	Open  	;
 3081            	2174            	5172            	12.2883020861	60          	132         	0           	Open  	;
 3082            	220             	5123            	2.34856848728	85          	132         	0           	Open  	;
 3083            	4697            	8304            	4.88167891218	60          	132         	0           	Open  	;
 3084            	5979            	4792            	43.733766598	85          	132         	0           	Open  	;
 3085            	5164            	5165            	1.18807967718	85          	132         	0           	Open  	;
 3086            	3959            	5779            	1.90638558539	60          	132         	0           	Open  	;
 3087            	8299            	8300            	22.6903683527	60          	132         	0           	Open  	;
 3088            	1169            	4738            	5.76600381499	60          	132         	0           	Open  	;
 3089            	4302            	4494            	10.0307215492	110         	132         	0           	Open  	;
 3090            	2872            	6639            	4.29339699248	60          	132         	0           	Open  	;
 3091            	1172            	4297            	19.3787720338	110         	132         	0           	Open  	;
 3092            	8162            	4498            	10.2206925668	60          	132         	0           	Open  	;
 3093            	2017            	2018            	17.5507636241	32          	135         	0           	Open  	;
 3094            	2016            	2017            	19.9121523973	32          	135         	0           	Open  	;
 3095            	4300            	8162            	5.024600368 	60          	132         	0           	Open  	;
 3096            	8161            	238             	13.3797910167	110         	132         	0           	Open  	;
 3097            	8300            	1021            	3.7760429022	60          	132         	0           	Open  	;
 3098            	6601            	8161            	6.57489777627	110         	132         	0           	Open  	;
 3099            	1332            	5028            	12.9429015682	60          	132         	0           	Open  	;
 3100            	1023            	8288            	0.00259615042542	60          	132         	0           	Open  	;
 3101            	8288            	8301            	19.4314026773	60          	132         	0           	Open  	;
 3102            	8301            	8302            	16.9874350032	60          	132         	0           	Open  	;
 3103            	8302            	8303            	18.9307158084	60          	132         	0           	Open  	;
 3104            	8303            	4731            	20.0766868279	60          	132         	0           	Open  	;
 3105            	5779            	2021            	2.60987743816	60          	132         	0           	Open  	;
 3106            	5784            	5794            	26.2038027374	32          	135         	0           	Open  	;
 3107            	1337            	1140            	8.32241627414	60          	132         	0           	Open  	;
 3108            	1336            	1337            	19.0571169677	60          	132         	0           	Open  	;
 3109            	6000            	3802            	79.7739921108	32          	135         	0           	Open  	;
 3110            	1246            	1234            	29.9430929479	110         	132         	0           	Open  	;
 3111            	5163            	5162            	16.3728395861	60          	132         	0           	Open  	;
 3112            	1245            	1246            	10.2352483234	110         	132         	0           	Open  	;
 3113            	1243            	1244            	32.8869625428	60          	132         	0           	Open  	;
 3114            	1242            	1243            	7.50804417962	60          	132         	0           	Open  	;
 3115            	1241            	1242            	20.6802194073	60          	132         	0           	Open  	;
 3116            	1240            	1241            	25.6659513683	60          	132         	0           	Open  	;
 3117            	1239            	1240            	46.3465080605	60          	132         	0           	Open  	;
 3118            	231             	2207            	6.34805436396	200         	135         	0           	Open  	;
 3119            	284             	5163            	26.4789355449	60          	132         	0           	Open  	;
 3120            	5136            	293             	28.1132744139	200         	135         	0           	Open  	;
 3121            	1238            	1239            	40.8110599954	60          	132         	0           	Open  	;
 3122            	1237            	1238            	29.5807527068	60          	132         	0           	Open  	;
 3123            	1236            	1237            	28.3981354661	60          	132         	0           	Open  	;
 3124            	1235            	1236            	18.0288858071	60          	132         	0           	Open  	;
 3125            	1332            	1333            	5.22551595544	110         	132         	0           	Open  	;
 3126            	1016            	8299            	13.7903923089	60          	132         	0           	Open  	;
 3127            	1333            	1334            	17.6786108617	110         	132         	0           	Open  	;
 3128            	1334            	1335            	20.6079250044	110         	132         	0           	Open  	;
 3129            	5162            	5160            	2.34997464655	32          	135         	0           	Open  	;
 3130            	5202            	134             	49.4031643136	85          	132         	0           	Open  	;
 3131            	5493            	5494            	9.10239614175	60          	132         	0           	Open  	;
 3132            	5203            	5204            	60.0001424075	32          	135         	0           	Open  	;
 3133            	5394            	5395            	19.8266425525	60          	132         	0           	Open  	;
 3134            	5393            	5394            	23.5046508436	60          	132         	0           	Open  	;
 3135            	5392            	5393            	22.0462474134	60          	132         	0           	Open  	;
 3136            	5391            	5392            	12.5532749339	60          	132         	0           	Open  	;
 3137            	5390            	5391            	11.7252196609	60          	132         	0           	Open  	;
 3138            	5389            	5390            	11.3183693871	60          	132         	0           	Open  	;
 3139            	5387            	5388            	45.7509864137	60          	132         	0           	Open  	;
 3140            	5395            	5396            	34.594048164	60          	132         	0           	Open  	;
 3141            	5386            	5387            	31.3284006433	60          	132         	0           	Open  	;
 3142            	5384            	5385            	19.5992844284	60          	132         	0           	Open  	;
 3143            	5383            	5384            	15.4160596882	60          	132         	0           	Open  	;
 3144            	5382            	5383            	21.8734386288	60          	132         	0           	Open  	;
 3145            	5381            	5382            	27.1877485117	60          	132         	0           	Open  	;
 3146            	5380            	5381            	8.04627874731	60          	132         	0           	Open  	;
 3147            	5379            	5380            	17.850775604	60          	132         	0           	Open  	;
 3148            	5378            	5379            	12.2273036507	60          	132         	0           	Open  	;
 3149            	5385            	5386            	16.7153340981	60          	132         	0           	Open  	;
 3150            	5396            	5397            	10.1467578449	60          	132         	0           	Open  	;
 3151            	5397            	5398            	10.866885519	60          	132         	0           	Open  	;
 3152            	5398            	5399            	12.0794827613	60          	132         	0           	Open  	;
 3153            	5415            	5416            	28.6515133628	85          	132         	0           	Open  	;
 3154            	1140            	1141            	3.77350763338	60          	132         	0           	Open  	;
 3155            	5413            	5414            	17.8207991096	85          	132         	0           	Open  	;
 3156            	5412            	5413            	17.7292888459	85          	132         	0           	Open  	;
 3157            	5411            	5412            	14.5281017657	85          	132         	0           	Open  	;
 3158            	5410            	5411            	11.0543555261	85          	132         	0           	Open  	;
 3159            	5409            	5410            	33.4209029233	85          	132         	0           	Open  	;
 3160            	2230            	5409            	15.0969739075	85          	132         	0           	Open  	;
 3161            	5407            	5408            	14.3920570452	60          	132         	0           	Open  	;
 3162            	5406            	5407            	18.1683749415	60          	132         	0           	Open  	;
 3163            	5405            	5406            	27.5615274977	60          	132         	0           	Open  	;
 3164            	5404            	5405            	28.3055145467	60          	132         	0           	Open  	;
 3165            	5403            	5404            	12.4107562451	60          	132         	0           	Open  	;
 3166            	5402            	5403            	17.3591622784	60          	132         	0           	Open  	;
 3167            	5401            	5402            	37.6529862835	60          	132         	0           	Open  	;
 3168            	5400            	5401            	5.35070827161	60          	132         	0           	Open  	;
 3169            	5399            	5400            	21.5186764575	60          	132         	0           	Open  	;
 3170            	5377            	5378            	14.2438284185	60          	132         	0           	Open  	;
 3171            	5416            	5417            	23.0410068412	85          	132         	0           	Open  	;
 3172            	5376            	5377            	21.6088607424	60          	132         	0           	Open  	;
 3173            	5374            	5375            	23.3351382198	60          	132         	0           	Open  	;
 3174            	1106            	1107            	14.848929903	60          	132         	0           	Open  	;
 3175            	1105            	1106            	9.12098609377	60          	132         	0           	Open  	;
 3176            	449             	5507            	2.10742341725	300         	87          	0           	Open  	;
 3177            	5507            	5508            	14.4304806952	300         	87          	0           	Open  	;
 3178            	1143            	1144            	41.1169152846	60          	132         	0           	Open  	;
 3179            	1147            	1148            	6.3404075032	110         	132         	0           	Open  	;
 3180            	1148            	1149            	8.56745322649	110         	132         	0           	Open  	;
 3181            	1112            	1113            	23.5371557333	85          	132         	0           	Open  	;
 3182            	5317            	5316            	3.02539232876	110         	132         	0           	Open  	;
 3183            	1925            	5335            	1.4126945878	300         	87          	0           	Open  	;
 3184            	1612            	5334            	24.2000286396	60          	132         	0           	Open  	;
 3185            	1611            	5333            	6.655304515 	60          	132         	0           	Open  	;
 3186            	5332            	402             	20.5304254463	350         	89          	0           	Open  	;
 3187            	5331            	5332            	20.3723938695	350         	89          	0           	Open  	;
 3188            	5330            	5331            	20.1715741823	350         	89          	0           	Open  	;
 3189            	706             	5330            	19.8633714159	350         	89          	0           	Open  	;
 3190            	5336            	5318            	2.94067751583	110         	132         	0           	Open  	;
 3191            	2207            	5348            	1.71003139731	200         	135         	0           	Open  	;
 3192            	5348            	5346            	3.73241083765	200         	135         	0           	Open  	;
 3193            	1116            	1117            	10.4694098828	32          	135         	0           	Open  	;
 3194            	5373            	5374            	13.2254456146	60          	132         	0           	Open  	;
 3195            	5372            	5373            	37.1124799842	60          	132         	0           	Open  	;
 3196            	5370            	5371            	47.2233602082	60          	132         	0           	Open  	;
 3197            	5369            	5370            	97.6699804385	60          	132         	0           	Open  	;
 3198            	5367            	5368            	144.679007657	60          	132         	0           	Open  	;
 3199            	2794            	4768            	10.4323875027	60          	132         	0           	Open  	;
 3200            	5365            	5366            	49.3592348392	60          	132         	0           	Open  	;
 3201            	5364            	5365            	95.8804869059	60          	132         	0           	Open  	;
 3202            	4442            	5363            	69.7000490746	32          	135         	0           	Open  	;
 3203            	1130            	1131            	0.00529244727471	60          	132         	0           	Open  	;
 3204            	1129            	1130            	3.75165219764	60          	132         	0           	Open  	;
 3205            	1127            	1128            	10.1339225379	60          	132         	0           	Open  	;
 3206            	1126            	1127            	16.909803813	60          	132         	0           	Open  	;
 3207            	915             	1126            	2.2357417113	60          	132         	0           	Open  	;
 3208            	256             	1125            	12.948380633	110         	132         	0           	Open  	;
 3209            	1119            	1120            	1.07357162803	110         	132         	0           	Open  	;
 3210            	1117            	1118            	26.110762981	32          	135         	0           	Open  	;
 3211            	5375            	5376            	25.2780521603	60          	132         	0           	Open  	;
 3212            	5329            	707             	20.5238123406	350         	89          	0           	Open  	;
 3213            	5417            	5418            	25.6877592188	85          	132         	0           	Open  	;
 3214            	5419            	5420            	29.0585834555	85          	132         	0           	Open  	;
 3215            	1556            	5499            	13.801644105	150         	135         	0           	Open  	;
 3216            	5499            	5500            	6.92554344428	150         	135         	0           	Open  	;
 3217            	5500            	5501            	18.8781684761	150         	135         	0           	Open  	;
 3218            	5474            	5475            	11.2512229118	60          	132         	0           	Open  	;
 3219            	5473            	4970            	6.40471299292	60          	132         	0           	Open  	;
 3220            	5472            	5473            	39.15083806 	60          	132         	0           	Open  	;
 3221            	5471            	5472            	35.3938283149	60          	132         	0           	Open  	;
 3222            	5498            	5006            	17.3297965939	110         	132         	0           	Open  	;
 3223            	5470            	5471            	40.0632440641	60          	132         	0           	Open  	;
 3224            	5468            	5469            	27.7593104297	60          	132         	0           	Open  	;
 3225            	5467            	5468            	19.5582222693	60          	132         	0           	Open  	;
 3226            	5466            	5467            	26.8337763813	60          	132         	0           	Open  	;
 3227            	5465            	5466            	26.1714717997	60          	132         	0           	Open  	;
 3228            	5464            	5465            	30.4731497958	60          	132         	0           	Open  	;
 3229            	5463            	5464            	27.3911282145	60          	132         	0           	Open  	;
 3230            	5462            	5463            	11.9514558532	60          	132         	0           	Open  	;
 3231            	5469            	5470            	35.1774266652	60          	132         	0           	Open  	;
 3232            	5497            	5498            	1.43507525948	110         	132         	0           	Open  	;
 3233            	5475            	5476            	39.2391578461	60          	132         	0           	Open  	;
 3234            	5476            	5477            	54.2532843808	60          	132         	0           	Open  	;
 3235            	5492            	5493            	28.8637228596	60          	132         	0           	Open  	;
 3236            	5491            	5492            	23.0989777816	60          	132         	0           	Open  	;
 3237            	5490            	5491            	20.139025494	60          	132         	0           	Open  	;
 3238            	5489            	5490            	28.5273463805	60          	132         	0           	Open  	;
 3239            	5488            	5489            	12.3892475836	60          	132         	0           	Open  	;
 3240            	5495            	5496            	17.3311538451	60          	132         	0           	Open  	;
 3241            	5487            	5488            	12.5221290277	60          	132         	0           	Open  	;
 3242            	5486            	5487            	16.5946894495	60          	132         	0           	Open  	;
 3243            	5485            	5486            	45.698375165	60          	132         	0           	Open  	;
 3244            	5484            	5485            	24.4744168872	60          	132         	0           	Open  	;
 3245            	5483            	5484            	27.9875275013	60          	132         	0           	Open  	;
 3246            	5482            	5483            	52.401779482	60          	132         	0           	Open  	;
 3247            	5480            	5481            	42.3399711753	60          	132         	0           	Open  	;
 3248            	5479            	5480            	63.3561640412	60          	132         	0           	Open  	;
 3249            	5478            	5479            	50.819491546	60          	132         	0           	Open  	;
 3250            	1125            	5497            	21.9877359679	110         	132         	0           	Open  	;
 3251            	5477            	5478            	80.1968723121	60          	132         	0           	Open  	;
 3252            	5461            	5462            	14.1422632101	60          	132         	0           	Open  	;
 3253            	5418            	5419            	27.77416853 	85          	132         	0           	Open  	;
 3254            	5460            	5461            	15.5786546437	60          	132         	0           	Open  	;
 3255            	5458            	5459            	38.1006153693	60          	132         	0           	Open  	;
 3256            	5436            	5437            	24.1683192133	60          	132         	0           	Open  	;
 3257            	5435            	5436            	20.8129534984	60          	132         	0           	Open  	;
 3258            	5434            	5435            	12.2963881079	60          	132         	0           	Open  	;
 3259            	5433            	5434            	16.0640270526	60          	132         	0           	Open  	;
 3260            	5432            	5433            	18.4575220669	60          	132         	0           	Open  	;
 3261            	5431            	5432            	7.87708256236	60          	132         	0           	Open  	;
 3262            	5430            	4921            	13.0688187569	60          	132         	0           	Open  	;
 3263            	5437            	5438            	9.21000277095	60          	132         	0           	Open  	;
 3264            	5429            	5430            	20.2213010758	60          	132         	0           	Open  	;
 3265            	5427            	5428            	13.8731258419	60          	132         	0           	Open  	;
 3266            	5426            	5427            	11.4911597691	60          	132         	0           	Open  	;
 3267            	5425            	5426            	21.8963778843	60          	132         	0           	Open  	;
 3268            	5424            	5425            	36.6700488769	60          	132         	0           	Open  	;
 3269            	5422            	5423            	40.3919830347	85          	132         	0           	Open  	;
 3270            	5421            	5422            	38.5495751315	85          	132         	0           	Open  	;
 3271            	5420            	5421            	18.3436345929	85          	132         	0           	Open  	;
 3272            	5428            	5429            	32.0484471287	60          	132         	0           	Open  	;
 3273            	5438            	5439            	19.1199903004	60          	132         	0           	Open  	;
 3274            	5439            	4911            	21.7716145534	60          	132         	0           	Open  	;
 3275            	5440            	5441            	2.42335016048	85          	132         	0           	Open  	;
 3276            	5457            	5458            	21.3424066763	60          	132         	0           	Open  	;
 3277            	5456            	5457            	21.2853830313	60          	132         	0           	Open  	;
 3278            	5455            	5456            	32.0351996617	60          	132         	0           	Open  	;
 3279            	5454            	5455            	7.40680367215	60          	132         	0           	Open  	;
 3280            	5453            	5454            	26.8338806026	60          	132         	0           	Open  	;
 3281            	5452            	5453            	17.640535836	60          	132         	0           	Open  	;
 3282            	5451            	5452            	12.3629245613	60          	132         	0           	Open  	;
 3283            	5450            	5451            	27.4068015795	60          	132         	0           	Open  	;
 3284            	5449            	5450            	24.2611946141	60          	132         	0           	Open  	;
 3285            	5448            	5449            	18.2499539726	60          	132         	0           	Open  	;
 3286            	5447            	5448            	8.72616718175	60          	132         	0           	Open  	;
 3287            	5446            	5447            	17.3633344797	60          	132         	0           	Open  	;
 3288            	5445            	5446            	23.8492798994	60          	132         	0           	Open  	;
 3289            	5444            	5445            	14.0677167887	60          	132         	0           	Open  	;
 3290            	5443            	5444            	13.5579187966	60          	132         	0           	Open  	;
 3291            	5442            	2110            	9.43619589644	85          	132         	0           	Open  	;
 3292            	5441            	5442            	15.2439051754	85          	132         	0           	Open  	;
 3293            	5459            	4972            	32.5044544636	60          	132         	0           	Open  	;
 3294            	289             	5203            	20.999970688	32          	135         	0           	Open  	;
 3295            	5328            	5329            	20.2180560147	350         	89          	0           	Open  	;
 3296            	5326            	5327            	17.6938329647	350         	89          	0           	Open  	;
 3297            	5609            	5610            	18.9280495743	32          	135         	0           	Open  	;
 3298            	5610            	5611            	25.4840652679	32          	135         	0           	Open  	;
 3299            	5611            	5612            	19.9711824718	32          	135         	0           	Open  	;
 3300            	5612            	5613            	20.8671106632	32          	135         	0           	Open  	;
 3301            	5613            	5614            	16.7798639103	32          	135         	0           	Open  	;
 3302            	5614            	5615            	12.5118103587	32          	135         	0           	Open  	;
 3303            	5616            	5617            	34.6820685695	60          	132         	0           	Open  	;
 3304            	4812            	5609            	23.0622477082	32          	135         	0           	Open  	;
 3305            	4992            	5618            	19.6451557913	60          	132         	0           	Open  	;
 3306            	5619            	5620            	14.8753240299	60          	132         	0           	Open  	;
 3307            	5620            	5621            	22.4035348102	60          	132         	0           	Open  	;
 3308            	5621            	4966            	11.5677649533	60          	132         	0           	Open  	;
 3309            	5044            	5627            	7.40931143401	32          	135         	0           	Open  	;
 3310            	2021            	2022            	22.6562184666	32          	135         	0           	Open  	;
 3311            	2019            	2020            	9.23691540794	32          	135         	0           	Open  	;
 3312            	2212            	4737            	2.21314007658	60          	132         	0           	Open  	;
 3313            	5618            	4957            	19.5828571533	60          	132         	0           	Open  	;
 3314            	4431            	4475            	10.2069778738	110         	132         	0           	Open  	;
 3315            	5218            	282             	6.00000423819	32          	135         	0           	Open  	;
 3316            	211             	5218            	67.6541143874	32          	135         	0           	Open  	;
 3317            	1018            	1019            	0.00152315496867	60          	132         	0           	Open  	;
 3318            	1017            	1018            	20.431000438	60          	132         	0           	Open  	;
 3319            	1016            	1017            	29.5441265711	60          	132         	0           	Open  	;
 3320            	1014            	1015            	33.3722416393	60          	132         	0           	Open  	;
 3321            	8374            	2764            	4.04960559188	200         	83          	0           	Open  	;
 3322            	5606            	4121            	39.1276881616	32          	135         	0           	Open  	;
 3323            	4197            	5607            	14.3334960432	60          	132         	0           	Open  	;
 3324            	5607            	4189            	29.8672577609	60          	132         	0           	Open  	;
 3325            	3996            	5608            	20.5000201047	110         	132         	0           	Open  	;
 3326            	5221            	218             	20.8570031414	32          	135         	0           	Open  	;
 3327            	5220            	5221            	60.0000935981	32          	135         	0           	Open  	;
 3328            	5159            	5220            	59.9999441532	32          	135         	0           	Open  	;
 3329            	881             	210             	41.0113716991	85          	132         	0           	Open  	;
 3330            	5111            	4976            	43.4994793375	32          	135         	0           	Open  	;
 3331            	4976            	5219            	80.0000495203	32          	135         	0           	Open  	;
 3332            	5111            	4979            	141.498513476	32          	135         	0           	Open  	;
 3333            	5202            	132             	139.818958282	32          	135         	0           	Open  	;
 3334            	5632            	5633            	1.93752883826	60          	132         	0           	Open  	;
 3335            	1019            	1020            	20.0801870755	60          	132         	0           	Open  	;
 3336            	5634            	2142            	46.0475010572	110         	132         	0           	Open  	;
 3337            	5215            	5216            	23.5999404876	32          	135         	0           	Open  	;
 3338            	5786            	5787            	27.5740339854	32          	135         	0           	Open  	;
 3339            	5785            	5786            	21.005053939	32          	135         	0           	Open  	;
 3340            	2012            	5785            	5.02031911803	32          	135         	0           	Open  	;
 3341            	5783            	5784            	4.35185175368	32          	135         	0           	Open  	;
 3342            	5782            	5783            	6.63151756803	32          	135         	0           	Open  	;
 3343            	5781            	5782            	12.0796817532	32          	135         	0           	Open  	;
 3344            	5780            	5781            	15.2142105278	32          	135         	0           	Open  	;
 3345            	5787            	5788            	22.5974025571	32          	135         	0           	Open  	;
 3346            	5779            	5780            	3.11687551895	32          	135         	0           	Open  	;
 3347            	5209            	5210            	77.0378234224	60          	132         	0           	Open  	;
 3348            	5208            	5209            	47.8910732004	60          	132         	0           	Open  	;
 3349            	202             	5208            	27.3978862772	60          	132         	0           	Open  	;
 3350            	5106            	5206            	8.30884418487	60          	132         	0           	Open  	;
 3351            	5206            	5207            	31.3747636861	32          	135         	0           	Open  	;
 3352            	5205            	5202            	27.5642226609	85          	132         	0           	Open  	;
 3353            	5204            	5202            	62.7382951131	32          	135         	0           	Open  	;
 3354            	8079            	8090            	19.8247686514	32          	135         	0           	Open  	;
 3355            	5210            	198             	14.7627922834	60          	132         	0           	Open  	;
 3356            	88              	5211            	38.1120201369	60          	132         	0           	Open  	;
 3357            	5211            	110             	12.882814615	60          	132         	0           	Open  	;
 3358            	5494            	5495            	24.295665592	60          	132         	0           	Open  	;
 3359            	5216            	5217            	38.8999272016	32          	135         	0           	Open  	;
 3360            	5216            	916             	18.0536827109	32          	135         	0           	Open  	;
 3361            	5215            	5207            	71.8036179884	32          	135         	0           	Open  	;
 3362            	916             	5106            	71.0696403683	32          	135         	0           	Open  	;
 3363            	5793            	5794            	1.66047281164	32          	135         	0           	Open  	;
 3364            	5792            	5793            	2.21833947118	32          	135         	0           	Open  	;
 3365            	5791            	5792            	23.9925449259	32          	135         	0           	Open  	;
 3366            	5790            	5791            	20.6555911679	32          	135         	0           	Open  	;
 3367            	5789            	5790            	21.2630526273	32          	135         	0           	Open  	;
 3368            	292             	4974            	33.5729200257	32          	135         	0           	Open  	;
 3369            	1176            	2167            	6.90619479706	60          	132         	0           	Open  	;
 3370            	5788            	5789            	22.3969911414	32          	135         	0           	Open  	;
 3371            	1013            	1014            	27.0794107021	60          	132         	0           	Open  	;
 3372            	1569            	2041            	67.0017132321	300         	87          	0           	Open  	;
 3373            	2041            	2042            	21.5929530397	300         	87          	0           	Open  	;
 3374            	2042            	2043            	22.5501143681	300         	87          	0           	Open  	;
 3375            	5218            	5215            	32.4128217846	32          	135         	0           	Open  	;
 3376            	5327            	5328            	21.0129800364	350         	89          	0           	Open  	;
 3377            	1021            	1022            	19.4733087328	60          	132         	0           	Open  	;
 3378            	1024            	1025            	4.3687705597	60          	132         	0           	Open  	;
 3379            	1168            	1169            	0.822448175068	60          	132         	0           	Open  	;
 3380            	4928            	8450            	4.64488804969	60          	132         	0           	Open  	;
 3381            	8450            	5440            	5.61004821787	85          	132         	0           	Open  	;
 3382            	1170            	1082            	8.50218771886	110         	132         	0           	Open  	;
 3383            	1082            	1171            	2.29222533751	110         	132         	0           	Open  	;
 3384            	1172            	1173            	2.20420003891	110         	132         	0           	Open  	;
 3385            	1174            	252             	2.2307889636	60          	132         	0           	Open  	;
 3386            	1166            	1167            	1.77370028157	85          	132         	0           	Open  	;
 3387            	252             	1175            	2.11911812986	60          	132         	0           	Open  	;
 3388            	1082            	1083            	17.5321560167	60          	132         	0           	Open  	;
 3389            	1176            	1177            	6.41085337613	110         	132         	0           	Open  	;
 3390            	1177            	1178            	50.000093088	110         	132         	0           	Open  	;
 3391            	8438            	4036            	15.8265738866	60          	132         	0           	Open  	;
 3392            	6921            	8438            	19.1775487749	60          	132         	0           	Open  	;
 3393            	8437            	3808            	18.0514219116	110         	132         	0           	Open  	;
 3394            	2931            	8437            	10.9008025795	110         	132         	0           	Open  	;
 3395            	1083            	1084            	25.1462744758	60          	132         	0           	Open  	;
 3396            	1162            	1044            	12.0456317513	85          	132         	0           	Open  	;
 3397            	1158            	1159            	4.02197575791	60          	132         	0           	Open  	;
 3398            	5308            	5309            	341.61256756	60          	132         	0           	Open  	;
 3399            	5325            	5326            	17.7753403629	350         	89          	0           	Open  	;
 3400            	5324            	5325            	25.2950989126	350         	89          	0           	Open  	;
 3401            	5322            	5323            	21.4712879209	300         	87          	0           	Open  	;
 3402            	5321            	5322            	20.2412324238	300         	87          	0           	Open  	;
 3403            	2142            	2140            	33.783808054	110         	132         	0           	Open  	;
 3404            	5320            	2140            	51.6192959676	110         	132         	0           	Open  	;
 3405            	5313            	5319            	57.9955749433	110         	132         	0           	Open  	;
 3406            	5319            	5320            	20.6203983708	110         	132         	0           	Open  	;
 3407            	5318            	5316            	93.8049973925	110         	132         	0           	Open  	;
 3408            	1613            	5317            	283.290848737	60          	132         	0           	Open  	;
 3409            	5316            	5315            	15.4000867075	110         	132         	0           	Open  	;
 3410            	5315            	5313            	82.559153783	110         	132         	0           	Open  	;
 3411            	5313            	5314            	584.081456849	60          	132         	0           	Open  	;
 3412            	2137            	5312            	841.410039691	60          	132         	0           	Open  	;
 3413            	5311            	864             	102.381667048	60          	132         	0           	Open  	;
 3414            	5310            	5311            	39.3264132849	60          	132         	0           	Open  	;
 3415            	5308            	5310            	164.404205987	60          	132         	0           	Open  	;
 3416            	2905            	2928            	19.288983652	60          	132         	0           	Open  	;
 3417            	1022            	1023            	83.8114039306	60          	132         	0           	Open  	;
 3418            	1178            	1179            	50.0000002181	110         	132         	0           	Open  	;
 3419            	1180            	1181            	31.5321430827	110         	132         	0           	Open  	;
 3420            	6790            	8419            	13.5917745717	60          	132         	0           	Open  	;
 3421            	1168            	4743            	6.22541275685	60          	132         	0           	Open  	;
 3422            	1185            	1186            	27.6421289262	60          	132         	0           	Open  	;
 3423            	1187            	1188            	77.7394572445	60          	132         	0           	Open  	;
 3424            	2024            	2020            	16.1401736357	32          	135         	0           	Open  	;
 3425            	2023            	2024            	13.2433046859	32          	135         	0           	Open  	;
 3426            	2022            	2023            	6.05214755248	32          	135         	0           	Open  	;
 3427            	8419            	2865            	7.20760403997	60          	132         	0           	Open  	;
 3428            	8400            	8401            	0.400102811485	110         	132         	0           	Open  	;
 3429            	6783            	8399            	11.4174044775	110         	132         	0           	Open  	;
 3430            	5585            	5321            	23.3827066441	300         	87          	0           	Open  	;
 3431            	1029            	1030            	25.8634824031	60          	132         	0           	Open  	;
 3432            	2770            	1493            	1.90797510487	200         	83          	0           	Open  	;
 3433            	1028            	1029            	3.89328848825	60          	132         	0           	Open  	;
 3434            	1026            	1028            	3.90275048876	60          	132         	0           	Open  	;
 3435            	1026            	1027            	4.240568044 	60          	132         	0           	Open  	;
 3436            	8399            	8159            	12.4934845816	110         	132         	0           	Open  	;
 3437            	6792            	8422            	5.98344054152	60          	132         	0           	Open  	;
 3438            	8423            	2869            	13.3813256987	60          	132         	0           	Open  	;
 3439            	8424            	8425            	8.57392855387	85          	132         	0           	Open  	;
 3440            	1182            	1183            	62.8600988007	32          	135         	0           	Open  	;
 3441            	1184            	1185            	6.32215923681	60          	132         	0           	Open  	;
 3442            	8433            	4836            	1.9356265136	60          	132         	0           	Open  	;
 3443            	8432            	8433            	1.9356265136	60          	132         	0           	Open  	;
 3444            	8431            	8432            	1.78661894374	60          	132         	0           	Open  	;
 3445            	8430            	8431            	1.79155637637	60          	132         	0           	Open  	;
 3446            	8429            	8430            	2.62284902368	60          	132         	0           	Open  	;
 3447            	1044            	1045            	0.711738919557	85          	132         	0           	Open  	;
 3448            	1042            	1043            	2.00267627222	60          	132         	0           	Open  	;
 3449            	1041            	1042            	1.95723658254	60          	132         	0           	Open  	;
 3450            	8428            	1447            	2.8376576603	60          	132         	0           	Open  	;
 3451            	8427            	8428            	2.42203241121	60          	132         	0           	Open  	;
 3452            	1033            	1034            	142.606847757	60          	132         	0           	Open  	;
 3453            	1031            	1032            	2.57637308087	60          	132         	0           	Open  	;
 3454            	1030            	1031            	2.57637307997	60          	132         	0           	Open  	;
 3455            	6594            	8426            	0.273266609018	110         	132         	0           	Open  	;
 3456            	8425            	6793            	59.9293988527	85          	132         	0           	Open  	;
 3457            	1179            	1180            	24.1000742593	110         	132         	0           	Open  	;
 3458            	1113            	6138            	25.2634950875	85          	132         	0           	Open  	;
 3459            	5414            	5415            	16.8053613809	85          	132         	0           	Open  	;
 3460            	1738            	6143            	116.730567924	85          	132         	0           	Open  	;
 3461            	6842            	6843            	15.2604870274	60          	132         	0           	Open  	;
 3462            	6844            	6845            	6.28930579469	60          	132         	0           	Open  	;
 3463            	3753            	7627            	15.1045130559	85          	132         	0           	Open  	;
 3464            	1027            	7625            	0.488639949114	60          	132         	0           	Open  	;
 3465            	7625            	7626            	0.707290604679	60          	132         	0           	Open  	;
 3466            	7624            	1451            	1.01358928507	60          	132         	0           	Open  	;
 3467            	2208            	7624            	0.779947100682	60          	132         	0           	Open  	;
 3468            	2928            	6852            	9.80794082968	110         	132         	0           	Open  	;
 3469            	6852            	6853            	22.1851420782	110         	132         	0           	Open  	;
 3470            	6853            	2894            	20.9381263722	110         	132         	0           	Open  	;
 3471            	6857            	4117            	16.2030472445	110         	132         	0           	Open  	;
 3472            	4117            	6858            	9.58113114427	60          	132         	0           	Open  	;
 3473            	6841            	6842            	17.5276935729	60          	132         	0           	Open  	;
 3474            	6858            	6859            	19.2894977901	60          	132         	0           	Open  	;
 3475            	6860            	6861            	18.0124012835	60          	132         	0           	Open  	;
 3476            	6861            	6862            	19.2254135199	60          	132         	0           	Open  	;
 3477            	6862            	6863            	19.0012835614	60          	132         	0           	Open  	;
 3478            	6863            	6864            	18.4496179911	60          	132         	0           	Open  	;
 3479            	6864            	6865            	18.3051043428	60          	132         	0           	Open  	;
 3480            	6865            	6866            	19.2844004569	60          	132         	0           	Open  	;
 3481            	6866            	6867            	18.4966432093	60          	132         	0           	Open  	;
 3482            	6867            	6868            	20.5438086047	60          	132         	0           	Open  	;
 3483            	6868            	6869            	17.216860806	60          	132         	0           	Open  	;
 3484            	6869            	6870            	21.2205122695	60          	132         	0           	Open  	;
 3485            	6870            	6871            	20.7843710994	60          	132         	0           	Open  	;
 3486            	6871            	6872            	18.5144416335	60          	132         	0           	Open  	;
 3487            	6859            	6860            	20.2566686555	60          	132         	0           	Open  	;
 3488            	6872            	6873            	19.8181956044	60          	132         	0           	Open  	;
 3489            	6840            	6841            	16.1550544551	60          	132         	0           	Open  	;
 3490            	6838            	6839            	36.9781993445	60          	132         	0           	Open  	;
 3491            	6813            	6814            	30.5765323685	32          	135         	0           	Open  	;
 3492            	6814            	6815            	25.8868877388	32          	135         	0           	Open  	;
 3493            	6815            	4069            	18.7865191695	32          	135         	0           	Open  	;
 3494            	4842            	6816            	11.9015798156	60          	132         	0           	Open  	;
 3495            	6816            	6817            	18.7173939383	60          	132         	0           	Open  	;
 3496            	6817            	6818            	12.4702823905	60          	132         	0           	Open  	;
 3497            	6818            	6819            	21.95498064 	60          	132         	0           	Open  	;
 3498            	6819            	6820            	14.6636721868	60          	132         	0           	Open  	;
 3499            	6820            	6821            	28.2799894208	60          	132         	0           	Open  	;
 3500            	6821            	6822            	22.3017431819	60          	132         	0           	Open  	;
 3501            	6822            	6823            	11.0824950358	60          	132         	0           	Open  	;
 3502            	6823            	6824            	17.3511476725	60          	132         	0           	Open  	;
 3503            	6839            	6840            	21.7164273668	60          	132         	0           	Open  	;
 3504            	6824            	6825            	11.889814836	60          	132         	0           	Open  	;
 3505            	6826            	6827            	15.0163749975	60          	132         	0           	Open  	;
 3506            	6827            	6828            	13.1910841224	60          	132         	0           	Open  	;
 3507            	6828            	6829            	21.255499398	60          	132         	0           	Open  	;
 3508            	6829            	6830            	31.3520162444	60          	132         	0           	Open  	;
 3509            	6830            	6831            	51.2357362548	60          	132         	0           	Open  	;
 3510            	6831            	6832            	31.4979783747	60          	132         	0           	Open  	;
 3511            	6832            	6833            	20.154947617	60          	132         	0           	Open  	;
 3512            	6833            	6834            	11.2510362633	60          	132         	0           	Open  	;
 3513            	6834            	6835            	30.0985220524	60          	132         	0           	Open  	;
 3514            	6835            	6836            	39.8206475288	60          	132         	0           	Open  	;
 3515            	6836            	6837            	21.1055777822	60          	132         	0           	Open  	;
 3516            	6837            	6838            	32.8865268038	60          	132         	0           	Open  	;
 3517            	6825            	6826            	29.8885869339	60          	132         	0           	Open  	;
 3518            	6873            	6874            	19.6914341783	60          	132         	0           	Open  	;
 3519            	6874            	6875            	20.2684331162	60          	132         	0           	Open  	;
 3520            	6875            	6876            	19.1677783012	60          	132         	0           	Open  	;
 3521            	6906            	6907            	6.26692606137	110         	132         	0           	Open  	;
 3522            	6907            	6908            	22.2061887088	110         	132         	0           	Open  	;
 3523            	6908            	6909            	21.0808506717	110         	132         	0           	Open  	;
 3524            	6909            	3817            	10.4877359328	110         	132         	0           	Open  	;
 3525            	6910            	6911            	20.2050710491	110         	132         	0           	Open  	;
 3526            	6911            	6912            	20.2407800071	110         	132         	0           	Open  	;
 3527            	6912            	6906            	13.4285449415	110         	132         	0           	Open  	;
 3528            	6913            	6910            	20.3348534538	110         	132         	0           	Open  	;
 3529            	6914            	6915            	19.6419056103	110         	132         	0           	Open  	;
 3530            	6915            	6916            	10.5254811291	110         	132         	0           	Open  	;
 3531            	6917            	6918            	22.806345521	110         	132         	0           	Open  	;
 3532            	2923            	6919            	21.6011250867	110         	132         	0           	Open  	;
 3533            	6905            	6880            	17.7704532299	110         	132         	0           	Open  	;
 3534            	6919            	6917            	24.0162308655	110         	132         	0           	Open  	;
 3535            	6921            	6922            	21.5259954704	60          	132         	0           	Open  	;
 3536            	6922            	6923            	16.1384747736	60          	132         	0           	Open  	;
 3537            	6845            	6920            	34.3531267274	60          	132         	0           	Open  	;
 3538            	6845            	6924            	21.7248476668	60          	132         	0           	Open  	;
 3539            	6924            	6925            	18.6558362282	60          	132         	0           	Open  	;
 3540            	6925            	6926            	19.929382956	60          	132         	0           	Open  	;
 3541            	6926            	6927            	18.0304898713	60          	132         	0           	Open  	;
 3542            	6927            	6928            	19.8617218028	60          	132         	0           	Open  	;
 3543            	6928            	6929            	18.9783001618	60          	132         	0           	Open  	;
 3544            	6929            	6930            	17.9953768501	60          	132         	0           	Open  	;
 3545            	6930            	6931            	20.0355089285	60          	132         	0           	Open  	;
 3546            	6931            	6932            	19.4351883445	60          	132         	0           	Open  	;
 3547            	6920            	6921            	6.54268882925	60          	132         	0           	Open  	;
 3548            	3960            	6905            	17.2238630393	110         	132         	0           	Open  	;
 3549            	6904            	4066            	5.49211798909	60          	132         	0           	Open  	;
 3550            	6903            	6904            	19.97458738 	60          	132         	0           	Open  	;
 3551            	6876            	6877            	20.3104787979	60          	132         	0           	Open  	;
 3552            	6877            	6878            	20.304448404	60          	132         	0           	Open  	;
 3553            	6878            	6879            	20.2070808635	60          	132         	0           	Open  	;
 3554            	6879            	4068            	23.1355032142	60          	132         	0           	Open  	;
 3555            	6880            	6881            	19.8608895064	60          	132         	0           	Open  	;
 3556            	6881            	6882            	19.9239916689	60          	132         	0           	Open  	;
 3557            	6882            	6883            	20.2320061777	60          	132         	0           	Open  	;
 3558            	6883            	6884            	17.2077646718	60          	132         	0           	Open  	;
 3559            	6884            	6885            	19.4990513103	60          	132         	0           	Open  	;
 3560            	6885            	6886            	18.5765730157	60          	132         	0           	Open  	;
 3561            	6886            	6887            	19.7689181547	60          	132         	0           	Open  	;
 3562            	6887            	6888            	20.5130532098	60          	132         	0           	Open  	;
 3563            	6888            	6889            	20.4006559943	60          	132         	0           	Open  	;
 3564            	6889            	6890            	20.1315609184	60          	132         	0           	Open  	;
 3565            	6890            	6891            	18.7233600621	60          	132         	0           	Open  	;
 3566            	6891            	6892            	16.7336351398	60          	132         	0           	Open  	;
 3567            	6892            	6893            	18.7966693059	60          	132         	0           	Open  	;
 3568            	6893            	6894            	20.9109223377	60          	132         	0           	Open  	;
 3569            	6894            	6895            	20.1774429498	60          	132         	0           	Open  	;
 3570            	6895            	6896            	20.9091004586	60          	132         	0           	Open  	;
 3571            	6896            	6897            	20.2320111711	60          	132         	0           	Open  	;
 3572            	6897            	6898            	19.9352697494	60          	132         	0           	Open  	;
 3573            	6898            	6899            	18.2274349539	60          	132         	0           	Open  	;
 3574            	6899            	6900            	20.0202903325	60          	132         	0           	Open  	;
 3575            	6900            	6901            	19.7877653612	60          	132         	0           	Open  	;
 3576            	6901            	6902            	20.2451339835	60          	132         	0           	Open  	;
 3577            	6902            	6903            	19.035120304	60          	132         	0           	Open  	;
 3578            	6812            	6813            	52.9526771513	32          	135         	0           	Open  	;
 3579            	4099            	6812            	81.6667173975	32          	135         	0           	Open  	;
 3580            	1505            	6811            	6.48952341177	60          	132         	0           	Open  	;
 3581            	7627            	7628            	21.57493653 	85          	132         	0           	Open  	;
 3582            	6716            	6717            	15.2012072038	60          	132         	0           	Open  	;
 3583            	6717            	6718            	21.9808600824	60          	132         	0           	Open  	;
 3584            	6718            	6711            	5.44874618327	60          	132         	0           	Open  	;
 3585            	4494            	6719            	1.95507799337	60          	132         	0           	Open  	;
 3586            	6719            	6720            	25.3994199674	60          	132         	0           	Open  	;
 3587            	6720            	6721            	30.4044155372	60          	132         	0           	Open  	;
 3588            	6721            	6722            	38.1793005696	60          	132         	0           	Open  	;
 3589            	6722            	6716            	13.0626610769	60          	132         	0           	Open  	;
 3590            	4477            	6723            	11.3869883265	110         	132         	0           	Open  	;
 3591            	6723            	4578            	10.7983540194	110         	132         	0           	Open  	;
 3592            	4187            	6724            	47.2736589846	110         	132         	0           	Open  	;
 3593            	6724            	4184            	14.7328824399	110         	132         	0           	Open  	;
 3594            	6715            	4489            	2.263444828 	60          	132         	0           	Open  	;
 3595            	4533            	4525            	40.1508570033	110         	132         	0           	Open  	;
 3596            	4229            	1513            	44.0562732009	110         	132         	0           	Open  	;
 3597            	4220            	4229            	43.1317991206	110         	132         	0           	Open  	;
 3598            	4207            	4220            	43.7341876338	110         	132         	0           	Open  	;
 3599            	6731            	6732            	12.1195485233	60          	132         	0           	Open  	;
 3600            	6732            	6733            	7.52690107915	60          	132         	0           	Open  	;
 3601            	6733            	6734            	12.9337877935	60          	132         	0           	Open  	;
 3602            	6734            	4020            	4.95515589445	60          	132         	0           	Open  	;
 3603            	6735            	6736            	14.8677568451	60          	132         	0           	Open  	;
 3604            	6736            	6731            	17.421080862	60          	132         	0           	Open  	;
 3605            	6737            	6738            	14.4783805618	60          	132         	0           	Open  	;
 3606            	6738            	6739            	15.5924039215	60          	132         	0           	Open  	;
 3607            	6739            	6740            	7.7902191451	60          	132         	0           	Open  	;
 3608            	6725            	4533            	48.2415316141	110         	132         	0           	Open  	;
 3609            	6714            	6715            	30.8885289897	60          	132         	0           	Open  	;
 3610            	6713            	6714            	29.5290870164	60          	132         	0           	Open  	;
 3611            	6712            	6713            	21.0889222233	60          	132         	0           	Open  	;
 3612            	6688            	6689            	58.6190257449	60          	132         	0           	Open  	;
 3613            	6689            	4647            	56.422071712	60          	132         	0           	Open  	;
 3614            	4594            	6690            	8.40429363831	60          	132         	0           	Open  	;
 3615            	6690            	6691            	15.5724509346	60          	132         	0           	Open  	;
 3616            	6691            	6692            	23.7654748189	60          	132         	0           	Open  	;
 3617            	6692            	6693            	27.4671988899	60          	132         	0           	Open  	;
 3618            	6693            	6694            	29.1691914504	60          	132         	0           	Open  	;
 3619            	6694            	6695            	31.1710170729	60          	132         	0           	Open  	;
 3620            	6695            	6696            	27.9951536686	60          	132         	0           	Open  	;
 3621            	6696            	6697            	33.594025293	60          	132         	0           	Open  	;
 3622            	6697            	6698            	13.3687154106	60          	132         	0           	Open  	;
 3623            	6698            	6699            	45.7119323547	60          	132         	0           	Open  	;
 3624            	6699            	6700            	14.8801202699	60          	132         	0           	Open  	;
 3625            	6700            	6701            	28.3478537774	60          	132         	0           	Open  	;
 3626            	6701            	6702            	27.3062510448	60          	132         	0           	Open  	;
 3627            	6702            	4649            	8.94020505379	60          	132         	0           	Open  	;
 3628            	4476            	6703            	14.087240522	110         	132         	0           	Open  	;
 3629            	6703            	1119            	6.28784875183	110         	132         	0           	Open  	;
 3630            	4476            	6704            	39.8899415896	110         	132         	0           	Open  	;
 3631            	6705            	6706            	19.2821660306	60          	132         	0           	Open  	;
 3632            	6706            	6707            	36.3684751384	60          	132         	0           	Open  	;
 3633            	6707            	6708            	39.0478140911	60          	132         	0           	Open  	;
 3634            	6708            	4483            	14.5984547052	60          	132         	0           	Open  	;
 3635            	4461            	6709            	13.9203702027	60          	132         	0           	Open  	;
 3636            	6709            	6710            	20.5217989557	60          	132         	0           	Open  	;
 3637            	6710            	6705            	8.37584933273	60          	132         	0           	Open  	;
 3638            	6711            	6712            	25.3019841875	60          	132         	0           	Open  	;
 3639            	6740            	6741            	14.531552254	60          	132         	0           	Open  	;
 3640            	6932            	6933            	19.1314593539	60          	132         	0           	Open  	;
 3641            	6741            	6742            	33.8401227357	60          	132         	0           	Open  	;
 3642            	6743            	6744            	12.6546661344	60          	132         	0           	Open  	;
 3643            	7642            	7649            	3.62080016744	200         	135         	0           	Open  	;
 3644            	7648            	7642            	22.552728922	200         	135         	0           	Open  	;
 3645            	7647            	7648            	25.0594102921	200         	135         	0           	Open  	;
 3646            	7646            	7647            	26.2495842636	200         	135         	0           	Open  	;
 3647            	7645            	7646            	19.3459654437	200         	135         	0           	Open  	;
 3648            	7644            	7645            	19.3911718077	200         	135         	0           	Open  	;
 3649            	7643            	7644            	29.2675278357	200         	135         	0           	Open  	;
 3650            	6783            	6784            	9.85270693802	110         	132         	0           	Open  	;
 3651            	6784            	6785            	7.86634870849	110         	132         	0           	Open  	;
 3652            	6785            	2864            	3.38250581946	110         	132         	0           	Open  	;
 3653            	6793            	6525            	30.4501210911	85          	132         	0           	Open  	;
 3654            	7639            	7640            	19.8538910293	60          	132         	0           	Open  	;
 3655            	7649            	7650            	25.0889362725	200         	135         	0           	Open  	;
 3656            	7638            	7639            	29.987697787	60          	132         	0           	Open  	;
 3657            	7636            	7637            	23.0247000628	60          	132         	0           	Open  	;
 3658            	7635            	7636            	22.5941209232	60          	132         	0           	Open  	;
 3659            	1951            	1952            	0.000608276291491	60          	132         	0           	Open  	;
 3660            	1950            	1951            	8.98484635177	60          	132         	0           	Open  	;
 3661            	1131            	1950            	15.6940198804	60          	132         	0           	Open  	;
 3662            	3756            	7635            	19.3633967396	60          	132         	0           	Open  	;
 3663            	7633            	7634            	0.932679323246	85          	132         	0           	Open  	;
 3664            	7632            	7633            	20.0280483438	85          	132         	0           	Open  	;
 3665            	7631            	7632            	21.7830249703	85          	132         	0           	Open  	;
 3666            	7630            	7631            	26.9932219827	85          	132         	0           	Open  	;
 3667            	7629            	7630            	25.7895572665	85          	132         	0           	Open  	;
 3668            	7628            	7629            	21.7001430861	85          	132         	0           	Open  	;
 3669            	7637            	7638            	22.8117041498	60          	132         	0           	Open  	;
 3670            	7650            	7651            	18.7787166173	200         	135         	0           	Open  	;
 3671            	1925            	7660            	7.05354393171	300         	87          	0           	Open  	;
 3672            	7405            	7364            	1.66238984597	350         	89          	0           	Open  	;
 3673            	6744            	6745            	35.6635996348	60          	132         	0           	Open  	;
 3674            	6745            	6746            	19.6835008596	60          	132         	0           	Open  	;
 3675            	6746            	6747            	21.7829029863	60          	132         	0           	Open  	;
 3676            	6747            	6748            	10.1258453159	60          	132         	0           	Open  	;
 3677            	6748            	6731            	15.0074481864	60          	132         	0           	Open  	;
 3678            	4657            	6737            	10.8594511025	60          	132         	0           	Open  	;
 3679            	4669            	6749            	10.2262200921	60          	132         	0           	Open  	;
 3680            	6749            	6750            	15.3956752861	60          	132         	0           	Open  	;
 3681            	6750            	6735            	2.04155911296	60          	132         	0           	Open  	;
 3682            	4658            	4656            	32.1492944033	110         	132         	0           	Open  	;
 3683            	6735            	6751            	36.637242281	60          	132         	0           	Open  	;
 3684            	6751            	6752            	64.4314262536	60          	132         	0           	Open  	;
 3685            	6752            	6753            	55.0096425242	60          	132         	0           	Open  	;
 3686            	6753            	4656            	53.312313328	60          	132         	0           	Open  	;
 3687            	4732            	6754            	19.7545722558	60          	132         	0           	Open  	;
 3688            	6754            	4728            	29.8932910534	60          	132         	0           	Open  	;
 3689            	5970            	6755            	15.3183640125	60          	132         	0           	Open  	;
 3690            	6755            	6756            	23.6711621386	60          	132         	0           	Open  	;
 3691            	6756            	6757            	25.5301662544	60          	132         	0           	Open  	;
 3692            	6757            	4734            	24.8794302591	60          	132         	0           	Open  	;
 3693            	6758            	6759            	10.0549809752	200         	135         	0           	Open  	;
 3694            	6759            	6760            	12.7653008583	200         	135         	0           	Open  	;
 3695            	6760            	6761            	16.3477619259	200         	135         	0           	Open  	;
 3696            	6761            	6762            	20.4468955592	200         	135         	0           	Open  	;
 3697            	6762            	6763            	23.2193922834	200         	135         	0           	Open  	;
 3698            	6763            	6764            	10.4924720633	200         	135         	0           	Open  	;
 3699            	6764            	147             	30.0414115016	200         	135         	0           	Open  	;
 3700            	6742            	6743            	10.8464134794	60          	132         	0           	Open  	;
 3701            	6687            	6688            	37.7142274418	60          	132         	0           	Open  	;
 3702            	6933            	6934            	19.5301476954	60          	132         	0           	Open  	;
 3703            	6935            	6936            	20.0950816371	60          	132         	0           	Open  	;
 3704            	7126            	253             	24.8430580903	200         	135         	0           	Open  	;
 3705            	5501            	7127            	20.0594502659	150         	135         	0           	Open  	;
 3706            	7127            	7128            	4.23068516955	150         	135         	0           	Open  	;
 3707            	7128            	254             	21.565254763	150         	135         	0           	Open  	;
 3708            	7129            	7130            	2.46274919713	60          	132         	0           	Open  	;
 3709            	7130            	7131            	17.97012712 	60          	132         	0           	Open  	;
 3710            	7131            	7132            	262.008210408	60          	132         	0           	Open  	;
 3711            	7129            	2139            	299.731429304	60          	132         	0           	Open  	;
 3712            	7133            	7134            	7.05716154026	110         	132         	0           	Open  	;
 3713            	7134            	7135            	8.50709921121	110         	132         	0           	Open  	;
 3714            	7135            	5335            	9.09891883764	110         	132         	0           	Open  	;
 3715            	2162            	7409            	5.12682931297	60          	132         	0           	Open  	;
 3716            	7125            	7126            	47.7403970489	200         	135         	0           	Open  	;
 3717            	7409            	2302            	65.0462474583	300         	87          	0           	Open  	;
 3718            	7403            	7404            	22.9561073356	350         	89          	0           	Open  	;
 3719            	7402            	7403            	16.8983164246	350         	89          	0           	Open  	;
 3720            	7401            	7402            	21.0395600003	350         	89          	0           	Open  	;
 3721            	7400            	7401            	18.9917781161	350         	89          	0           	Open  	;
 3722            	7399            	7400            	53.2128614996	350         	89          	0           	Open  	;
 3723            	7398            	7399            	20.4004066633	350         	89          	0           	Open  	;
 3724            	7397            	7398            	20.8415924535	350         	89          	0           	Open  	;
 3725            	7396            	7397            	20.9077620273	350         	89          	0           	Open  	;
 3726            	7395            	7396            	20.2052416962	350         	89          	0           	Open  	;
 3727            	7394            	7395            	21.0332089795	350         	89          	0           	Open  	;
 3728            	7393            	7394            	20.7977495182	350         	89          	0           	Open  	;
 3729            	7392            	7393            	17.0084099783	350         	89          	0           	Open  	;
 3730            	7404            	7405            	2.89281333671	350         	89          	0           	Open  	;
 3731            	7391            	7392            	16.8955457443	350         	89          	0           	Open  	;
 3732            	7124            	7125            	60.9290975739	200         	135         	0           	Open  	;
 3733            	7122            	7123            	55.0142057335	200         	135         	0           	Open  	;
 3734            	7080            	2127            	7.60114158804	85          	132         	0           	Open  	;
 3735            	3915            	6528            	39.0110400533	85          	132         	0           	Open  	;
 3736            	6520            	3915            	10.457611056	85          	132         	0           	Open  	;
 3737            	3922            	6520            	31.5633119717	85          	132         	0           	Open  	;
 3738            	3921            	7086            	5.15078026106	85          	132         	0           	Open  	;
 3739            	7086            	3928            	35.5054028351	85          	132         	0           	Open  	;
 3740            	1024            	7097            	82.7765309246	60          	132         	0           	Open  	;
 3741            	7097            	7098            	56.6674453042	60          	132         	0           	Open  	;
 3742            	7098            	7099            	55.8011656756	60          	132         	0           	Open  	;
 3743            	7100            	7101            	50.3031271438	85          	132         	0           	Open  	;
 3744            	7101            	7102            	47.8035592618	85          	132         	0           	Open  	;
 3745            	7102            	7103            	48.0787350907	85          	132         	0           	Open  	;
 3746            	7123            	7124            	99.3588906701	200         	135         	0           	Open  	;
 3747            	7103            	4792            	8.00084665093	85          	132         	0           	Open  	;
 3748            	7105            	7106            	14.0683163525	160         	135         	0           	Open  	;
 3749            	7106            	7107            	22.9489752281	160         	135         	0           	Open  	;
 3750            	7107            	7108            	21.0134798638	160         	135         	0           	Open  	;
 3751            	7108            	7109            	22.2389264582	160         	135         	0           	Open  	;
 3752            	7109            	7110            	22.199679502	160         	135         	0           	Open  	;
 3753            	7110            	7111            	24.3673425922	160         	135         	0           	Open  	;
 3754            	7111            	7112            	25.0696677684	160         	135         	0           	Open  	;
 3755            	7112            	7113            	25.1277704391	160         	135         	0           	Open  	;
 3756            	4856            	4854            	7.60112307652	60          	132         	0           	Open  	;
 3757            	4272            	4277            	15.7747590853	110         	132         	0           	Open  	;
 3758            	4595            	920             	17.0989286877	200         	135         	0           	Open  	;
 3759            	920             	7122            	28.6137169873	200         	135         	0           	Open  	;
 3760            	5633            	7105            	25.8006484601	160         	135         	0           	Open  	;
 3761            	7390            	7374            	21.5697241991	300         	87          	0           	Open  	;
 3762            	7389            	7390            	20.8715876251	300         	87          	0           	Open  	;
 3763            	7388            	7389            	20.8312475138	300         	87          	0           	Open  	;
 3764            	7305            	7306            	18.321569038	60          	132         	0           	Open  	;
 3765            	7304            	7305            	21.0621788996	60          	132         	0           	Open  	;
 3766            	7303            	7304            	21.0508326676	60          	132         	0           	Open  	;
 3767            	7302            	7303            	19.3680190266	60          	132         	0           	Open  	;
 3768            	7301            	7302            	30.4979558983	60          	132         	0           	Open  	;
 3769            	7300            	7301            	29.7919408064	60          	132         	0           	Open  	;
 3770            	7299            	7300            	14.6608900822	60          	132         	0           	Open  	;
 3771            	4734            	7299            	7.98587778528	60          	132         	0           	Open  	;
 3772            	4435            	4429            	7.73097607657	110         	132         	0           	Open  	;
 3773            	6000            	6351            	1.74775431049	60          	132         	0           	Open  	;
 3774            	5323            	1926            	21.7850925631	300         	87          	0           	Open  	;
 3775            	2268            	1497            	4.36469548358	200         	83          	0           	Open  	;
 3776            	7306            	7307            	32.9397943222	60          	132         	0           	Open  	;
 3777            	5314            	1696            	201.700040658	60          	132         	0           	Open  	;
 3778            	1698            	7260            	4.50045188145	60          	132         	0           	Open  	;
 3779            	2141            	7243            	16.7810052633	110         	132         	0           	Open  	;
 3780            	7259            	7258            	24.8342799071	60          	132         	0           	Open  	;
 3781            	5634            	7259            	2.45713950935	60          	132         	0           	Open  	;
 3782            	7258            	7254            	96.3403384002	60          	132         	0           	Open  	;
 3783            	1672            	7257            	317.784145181	60          	132         	0           	Open  	;
 3784            	7257            	7252            	205.348228576	60          	132         	0           	Open  	;
 3785            	7256            	5309            	2.454878109 	60          	132         	0           	Open  	;
 3786            	71              	7256            	217.208039603	60          	132         	0           	Open  	;
 3787            	7254            	7255            	2.46328243673	60          	132         	0           	Open  	;
 3788            	7252            	7253            	6.95944894736	60          	132         	0           	Open  	;
 3789            	5336            	70              	20.0923149342	110         	132         	0           	Open  	;
 3790            	7307            	7308            	21.9994704708	60          	132         	0           	Open  	;
 3791            	7308            	1020            	11.8263732816	60          	132         	0           	Open  	;
 3792            	7387            	7388            	21.2296420129	300         	87          	0           	Open  	;
 3793            	7386            	7387            	21.6572126092	300         	87          	0           	Open  	;
 3794            	7385            	7386            	21.4463597148	300         	87          	0           	Open  	;
 3795            	7384            	7385            	21.2908822736	300         	87          	0           	Open  	;
 3796            	7373            	7384            	21.367602603	300         	87          	0           	Open  	;
 3797            	7374            	7383            	6.56713217401	150         	81          	0           	Open  	;
 3798            	7382            	5585            	19.6747369226	300         	87          	0           	Open  	;
 3799            	7381            	7382            	27.8307578052	300         	87          	0           	Open  	;
 3800            	7380            	7381            	26.4947774672	300         	87          	0           	Open  	;
 3801            	7379            	7380            	20.852276614	300         	87          	0           	Open  	;
 3802            	7378            	7379            	21.7208113333	300         	87          	0           	Open  	;
 3803            	7377            	7378            	20.3452084038	300         	87          	0           	Open  	;
 3804            	7376            	7377            	19.7870270886	300         	87          	0           	Open  	;
 3805            	7375            	7376            	19.7685538417	300         	87          	0           	Open  	;
 3806            	7374            	7375            	7.27880484717	300         	87          	0           	Open  	;
 3807            	7372            	7373            	21.9841779691	300         	87          	0           	Open  	;
 3808            	7371            	7372            	20.7169326891	300         	87          	0           	Open  	;
 3809            	410             	7371            	21.1216605634	300         	87          	0           	Open  	;
 3810            	7370            	5324            	19.5129717111	350         	89          	0           	Open  	;
 3811            	7369            	7370            	20.4854113209	350         	89          	0           	Open  	;
 3812            	7368            	7369            	20.7738419414	350         	89          	0           	Open  	;
 3813            	7367            	7368            	20.8239768058	350         	89          	0           	Open  	;
 3814            	7366            	7367            	14.0939206753	350         	89          	0           	Open  	;
 3815            	7365            	7366            	33.3921861072	350         	89          	0           	Open  	;
 3816            	7364            	7365            	15.8070427336	350         	89          	0           	Open  	;
 3817            	1925            	1926            	19.9617496731	300         	87          	0           	Open  	;
 3818            	4274            	7085            	24.9162460922	110         	132         	0           	Open  	;
 3819            	7079            	7080            	98.6458055015	85          	132         	0           	Open  	;
 3820            	6793            	7079            	71.5721012011	85          	132         	0           	Open  	;
 3821            	7073            	1441            	1.86586231533	110         	132         	0           	Open  	;
 3822            	6965            	5105            	41.4014691188	32          	135         	0           	Open  	;
 3823            	5038            	6966            	10.9787979829	32          	135         	0           	Open  	;
 3824            	6966            	6965            	26.2926593445	32          	135         	0           	Open  	;
 3825            	6967            	6968            	34.0327850151	32          	135         	0           	Open  	;
 3826            	6968            	5038            	0.175288020048	32          	135         	0           	Open  	;
 3827            	6967            	6969            	37.8840830828	32          	135         	0           	Open  	;
 3828            	395             	6967            	19.11403883 	60          	132         	0           	Open  	;
 3829            	5044            	6970            	40.0000296333	32          	135         	0           	Open  	;
 3830            	6970            	395             	30.8946622034	32          	135         	0           	Open  	;
 3831            	5043            	6971            	39.9999468214	32          	135         	0           	Open  	;
 3832            	6971            	394             	29.5444611666	32          	135         	0           	Open  	;
 3833            	6972            	6973            	21.5556557227	60          	132         	0           	Open  	;
 3834            	4925            	6964            	9.8252120584	60          	132         	0           	Open  	;
 3835            	6973            	6974            	72.5240471461	60          	132         	0           	Open  	;
 3836            	6975            	6976            	41.318396694	60          	132         	0           	Open  	;
 3837            	6976            	396             	27.2228003573	60          	132         	0           	Open  	;
 3838            	4929            	6977            	41.8908756768	60          	132         	0           	Open  	;
 3839            	6977            	6978            	39.999958565	60          	132         	0           	Open  	;
 3840            	6978            	6979            	40.0000290882	60          	132         	0           	Open  	;
 3841            	6979            	6980            	40.0000425533	60          	132         	0           	Open  	;
 3842            	6980            	6981            	13.8891073237	60          	132         	0           	Open  	;
 3843            	6981            	6982            	9.52234126306	60          	132         	0           	Open  	;
 3844            	6983            	6984            	11.3897237632	60          	132         	0           	Open  	;
 3845            	6984            	6985            	26.2236919525	60          	132         	0           	Open  	;
 3846            	6985            	6986            	19.3045287889	60          	132         	0           	Open  	;
 3847            	6986            	6987            	32.1773959613	60          	132         	0           	Open  	;
 3848            	6974            	6975            	46.9752702047	60          	132         	0           	Open  	;
 3849            	6963            	2229            	3.49163209933	60          	132         	0           	Open  	;
 3850            	6962            	6963            	38.4000729644	60          	132         	0           	Open  	;
 3851            	6961            	6962            	35.9182465329	60          	132         	0           	Open  	;
 3852            	6936            	6937            	19.4849608674	60          	132         	0           	Open  	;
 3853            	6937            	6938            	15.2823570499	60          	132         	0           	Open  	;
 3854            	4316            	6939            	19.1331922323	32          	135         	0           	Open  	;
 3855            	6939            	6940            	20.7194723148	32          	135         	0           	Open  	;
 3856            	6940            	6941            	19.2274627034	32          	135         	0           	Open  	;
 3857            	6941            	6942            	19.2950638502	32          	135         	0           	Open  	;
 3858            	6942            	6943            	19.7367336966	32          	135         	0           	Open  	;
 3859            	6943            	6944            	19.247213954	32          	135         	0           	Open  	;
 3860            	6944            	6945            	20.5297874568	32          	135         	0           	Open  	;
 3861            	6945            	6946            	19.7740330984	32          	135         	0           	Open  	;
 3862            	6946            	6947            	19.4928222692	32          	135         	0           	Open  	;
 3863            	6947            	6948            	19.7651615222	32          	135         	0           	Open  	;
 3864            	6948            	6949            	21.746250274	32          	135         	0           	Open  	;
 3865            	6950            	6811            	22.2185787059	60          	132         	0           	Open  	;
 3866            	1464            	1442            	3.62894785041	110         	132         	0           	Open  	;
 3867            	3865            	1548            	1.83644629983	60          	132         	0           	Open  	;
 3868            	5058            	2158            	1.05777461207	32          	135         	0           	Open  	;
 3869            	291             	5058            	5.68745495705	32          	135         	0           	Open  	;
 3870            	7617            	1490            	36.374085098	60          	132         	0           	Open  	;
 3871            	4740            	7617            	15.8568060909	60          	132         	0           	Open  	;
 3872            	1453            	1454            	27.9513105856	60          	132         	0           	Open  	;
 3873            	4921            	6956            	3.77114564675	60          	132         	0           	Open  	;
 3874            	6956            	6957            	9.90298155138	60          	132         	0           	Open  	;
 3875            	6957            	6958            	33.4673353986	60          	132         	0           	Open  	;
 3876            	6958            	6959            	27.8572913748	60          	132         	0           	Open  	;
 3877            	6959            	6960            	24.5083923117	60          	132         	0           	Open  	;
 3878            	6960            	6961            	30.5433846889	60          	132         	0           	Open  	;
 3879            	6987            	6988            	34.4796886077	60          	132         	0           	Open  	;
 3880            	6934            	6935            	20.1363490726	60          	132         	0           	Open  	;
 3881            	6988            	6989            	23.372790098	60          	132         	0           	Open  	;
 3882            	6990            	6991            	9.6802802775	60          	132         	0           	Open  	;
 3883            	7019            	7020            	19.9858902232	32          	135         	0           	Open  	;
 3884            	7021            	7022            	19.544268853	32          	135         	0           	Open  	;
 3885            	6526            	7023            	66.0000253614	32          	135         	0           	Open  	;
 3886            	7024            	7025            	21.5859736178	32          	135         	0           	Open  	;
 3887            	7026            	7027            	28.2642061482	32          	135         	0           	Open  	;
 3888            	1186            	7028            	47.800002374	32          	135         	0           	Open  	;
 3889            	7028            	7029            	54.173274804	32          	135         	0           	Open  	;
 3890            	6577            	7030            	34.0001166406	32          	135         	0           	Open  	;
 3891            	7030            	7031            	67.4697060273	32          	135         	0           	Open  	;
 3892            	1119            	7032            	6.06385244242	32          	135         	0           	Open  	;
 3893            	7032            	7033            	73.4913996068	32          	135         	0           	Open  	;
 3894            	7033            	7037            	0.409121754574	32          	135         	0           	Open  	;
 3895            	7017            	7018            	72.0207174374	32          	135         	0           	Open  	;
 3896            	7037            	7038            	0.726300000213	32          	135         	0           	Open  	;
 3897            	7039            	7040            	0.855883976298	32          	135         	0           	Open  	;
 3898            	7040            	7041            	7.59684086265	32          	135         	0           	Open  	;
 3899            	7041            	7042            	8.72517844175	32          	135         	0           	Open  	;
 3900            	7042            	7043            	0.374228513304	32          	135         	0           	Open  	;
 3901            	7043            	7044            	0.551572886888	32          	135         	0           	Open  	;
 3902            	7044            	7045            	0.90791352007	32          	135         	0           	Open  	;
 3903            	7045            	7026            	0.543224520746	32          	135         	0           	Open  	;
 3904            	5632            	4793            	1.76079300316	60          	132         	0           	Open  	;
 3905            	6143            	6131            	42.5933644832	85          	132         	0           	Open  	;
 3906            	3769            	7071            	18.2223290819	110         	132         	0           	Open  	;
 3907            	7071            	7072            	117.922303503	110         	132         	0           	Open  	;
 3908            	7072            	7073            	107.919807753	110         	132         	0           	Open  	;
 3909            	7038            	7039            	1.0492169694	32          	135         	0           	Open  	;
 3910            	3997            	7017            	69.8165811655	32          	135         	0           	Open  	;
 3911            	428             	508             	16.9358377711	350         	89          	0           	Open  	;
 3912            	1162            	7012            	15.3792259895	85          	132         	0           	Open  	;
 3913            	6991            	6992            	13.0959068298	60          	132         	0           	Open  	;
 3914            	6992            	6993            	13.5810925811	60          	132         	0           	Open  	;
 3915            	6993            	6994            	8.65006222339	60          	132         	0           	Open  	;
 3916            	6994            	6995            	15.0651513534	60          	132         	0           	Open  	;
 3917            	6995            	6996            	6.26571098369	60          	132         	0           	Open  	;
 3918            	6996            	6997            	23.5688252723	60          	132         	0           	Open  	;
 3919            	6997            	6998            	38.1035875807	60          	132         	0           	Open  	;
 3920            	6998            	6999            	28.7194309405	60          	132         	0           	Open  	;
 3921            	6999            	7000            	18.1935885083	60          	132         	0           	Open  	;
 3922            	7000            	4973            	17.2382927635	60          	132         	0           	Open  	;
 3923            	7001            	7002            	40.0277048305	60          	132         	0           	Open  	;
 3924            	4979            	7003            	39.9999887369	32          	135         	0           	Open  	;
 3925            	7003            	7004            	17.0000410585	32          	135         	0           	Open  	;
 3926            	7004            	4974            	18.4004762208	32          	135         	0           	Open  	;
 3927            	7005            	7006            	34.5987566928	85          	132         	0           	Open  	;
 3928            	7006            	7007            	40.0000132145	85          	132         	0           	Open  	;
 3929            	7007            	4929            	38.1084218323	85          	132         	0           	Open  	;
 3930            	5002            	7008            	50.0000747558	85          	132         	0           	Open  	;
 3931            	7008            	7009            	21.0841844357	85          	132         	0           	Open  	;
 3932            	5000            	7009            	20.984784293	85          	132         	0           	Open  	;
 3933            	5627            	5000            	78.5676863862	32          	135         	0           	Open  	;
 3934            	4975            	6965            	69.5921245142	32          	135         	0           	Open  	;
 3935            	5036            	4975            	42.8243711891	32          	135         	0           	Open  	;
 3936            	7010            	7009            	44.1420633142	32          	135         	0           	Open  	;
 3937            	7011            	7010            	12.3000091489	32          	135         	0           	Open  	;
 3938            	5043            	7011            	29.3000379894	32          	135         	0           	Open  	;
 3939            	5627            	5036            	40.6611194692	32          	135         	0           	Open  	;
 3940            	6989            	6990            	15.7215350885	60          	132         	0           	Open  	;
 3941            	6686            	6687            	51.1948292079	60          	132         	0           	Open  	;
 3942            	6685            	6686            	56.3038575967	60          	132         	0           	Open  	;
 3943            	6684            	6685            	38.1464984797	60          	132         	0           	Open  	;
 3944            	6312            	3793            	32.1226661161	60          	132         	0           	Open  	;
 3945            	3805            	3794            	0.668205334944	60          	132         	0           	Open  	;
 3946            	3793            	3785            	2.88370154592	60          	132         	0           	Open  	;
 3947            	3774            	3776            	45.2044062292	60          	132         	0           	Open  	;
 3948            	3784            	3776            	2.28315970988	60          	132         	0           	Open  	;
 3949            	3785            	6313            	20.9266501603	60          	132         	0           	Open  	;
 3950            	6313            	3784            	15.320535211	60          	132         	0           	Open  	;
 3951            	3770            	6314            	7.09053876171	60          	132         	0           	Open  	;
 3952            	6314            	6315            	6.11808386409	60          	132         	0           	Open  	;
 3953            	6315            	6316            	17.2269812885	60          	132         	0           	Open  	;
 3954            	6316            	3774            	6.9530962914	60          	132         	0           	Open  	;
 3955            	3770            	6317            	15.9674258215	60          	132         	0           	Open  	;
 3956            	3794            	6312            	3.91781639449	60          	132         	0           	Open  	;
 3957            	6317            	6318            	20.7724149101	60          	132         	0           	Open  	;
 3958            	6320            	6321            	4.18102333153	60          	132         	0           	Open  	;
 3959            	6321            	6322            	19.8730062552	60          	132         	0           	Open  	;
 3960            	6322            	6323            	26.8688894123	60          	132         	0           	Open  	;
 3961            	6323            	6324            	25.706975257	60          	132         	0           	Open  	;
 3962            	6324            	3781            	5.18773550978	60          	132         	0           	Open  	;
 3963            	6325            	6326            	7.29387653677	60          	132         	0           	Open  	;
 3964            	6326            	6327            	60.0115744501	60          	132         	0           	Open  	;
 3965            	6327            	6328            	20.6840771904	60          	132         	0           	Open  	;
 3966            	6328            	6329            	23.4863910256	60          	132         	0           	Open  	;
 3967            	6329            	6330            	2.80089618873	60          	132         	0           	Open  	;
 3968            	6330            	6331            	11.4136407736	60          	132         	0           	Open  	;
 3969            	6331            	6332            	27.1891418497	60          	132         	0           	Open  	;
 3970            	6319            	6320            	32.7790499388	60          	132         	0           	Open  	;
 3971            	6332            	6333            	18.6249284568	60          	132         	0           	Open  	;
 3972            	6311            	6307            	6.14531496984	60          	132         	0           	Open  	;
 3973            	3876            	6310            	5.39637391188	60          	132         	0           	Open  	;
 3974            	1546            	1547            	1.1170002007	150         	135         	0           	Open  	;
 3975            	1548            	1244            	45.1642783483	150         	135         	0           	Open  	;
 3976            	1554            	1555            	17.7447885299	150         	135         	0           	Open  	;
 3977            	1555            	1556            	23.1928351012	150         	135         	0           	Open  	;
 3978            	1557            	1558            	11.7325813443	150         	135         	0           	Open  	;
 3979            	1558            	1559            	12.724574688	150         	135         	0           	Open  	;
 3980            	1559            	1554            	16.2946774753	150         	135         	0           	Open  	;
 3981            	1560            	1561            	21.1031866083	150         	135         	0           	Open  	;
 3982            	1561            	1557            	20.2482866925	150         	135         	0           	Open  	;
 3983            	1501            	1565            	41.8683816329	300         	87          	0           	Open  	;
 3984            	1566            	1501            	13.2955831596	300         	87          	0           	Open  	;
 3985            	1567            	1568            	27.16772    	300         	87          	0           	Open  	;
 3986            	6310            	6311            	26.5925200374	60          	132         	0           	Open  	;
 3987            	1568            	1569            	22.483740636	300         	87          	0           	Open  	;
 3988            	3875            	3865            	38.9395542569	32          	135         	0           	Open  	;
 3989            	3789            	6302            	12.3959270765	60          	132         	0           	Open  	;
 3990            	6302            	1359            	26.4470517715	60          	132         	0           	Open  	;
 3991            	3778            	6303            	25.098701642	60          	132         	0           	Open  	;
 3992            	6303            	3789            	13.295322834	60          	132         	0           	Open  	;
 3993            	3773            	6304            	33.3011003843	60          	132         	0           	Open  	;
 3994            	6304            	6305            	23.7263380387	60          	132         	0           	Open  	;
 3995            	6305            	6306            	24.2188832993	60          	132         	0           	Open  	;
 3996            	6306            	3778            	1.43526431408	60          	132         	0           	Open  	;
 3997            	6307            	6308            	10.9383768824	60          	132         	0           	Open  	;
 3998            	6308            	6309            	24.878433463	60          	132         	0           	Open  	;
 3999            	6309            	3773            	1.93027853128	60          	132         	0           	Open  	;
 4000            	1567            	1572            	15.539787676	300         	87          	0           	Open  	;
 4001            	6333            	6334            	20.3732776362	60          	132         	0           	Open  	;
 4002            	6334            	6335            	12.7222681334	60          	132         	0           	Open  	;
 4003            	6335            	6336            	27.0432021634	60          	132         	0           	Open  	;
 4004            	6361            	6362            	30.2829722848	32          	135         	0           	Open  	;
 4005            	6362            	6363            	29.3849946941	32          	135         	0           	Open  	;
 4006            	6363            	6355            	6.94217918553	32          	135         	0           	Open  	;
 4007            	4351            	6364            	29.4092752367	60          	132         	0           	Open  	;
 4008            	6364            	6355            	31.9551364147	60          	132         	0           	Open  	;
 4009            	6365            	6366            	13.789933417	32          	135         	0           	Open  	;
 4010            	6366            	3841            	27.3577870889	32          	135         	0           	Open  	;
 4011            	6367            	6365            	16.2777387203	32          	135         	0           	Open  	;
 4012            	6368            	6367            	34.7880327625	32          	135         	0           	Open  	;
 4013            	6369            	6370            	25.4076815551	60          	132         	0           	Open  	;
 4014            	6370            	3843            	18.4319201946	60          	132         	0           	Open  	;
 4015            	6368            	6371            	18.6828243793	32          	135         	0           	Open  	;
 4016            	6357            	6361            	14.5370605039	32          	135         	0           	Open  	;
 4017            	6371            	6372            	25.0361396579	32          	135         	0           	Open  	;
 4018            	6373            	6374            	23.9350611883	32          	135         	0           	Open  	;
 4019            	6374            	6368            	20.1957983114	32          	135         	0           	Open  	;
 4020            	6375            	6376            	26.8910580444	60          	132         	0           	Open  	;
 4021            	6376            	6377            	16.9033739621	60          	132         	0           	Open  	;
 4022            	6377            	6369            	3.99960930748	60          	132         	0           	Open  	;
 4023            	6373            	6378            	28.5918530629	32          	135         	0           	Open  	;
 4024            	6378            	6369            	28.6432819464	32          	135         	0           	Open  	;
 4025            	1363            	6379            	13.6371096203	32          	135         	0           	Open  	;
 4026            	6379            	6373            	34.4228650809	32          	135         	0           	Open  	;
 4027            	3840            	6380            	12.0158713785	60          	132         	0           	Open  	;
 4028            	6380            	6381            	26.1435920962	60          	132         	0           	Open  	;
 4029            	6381            	6375            	2.95035583793	60          	132         	0           	Open  	;
 4030            	6372            	3843            	13.9895626881	32          	135         	0           	Open  	;
 4031            	6360            	6357            	11.8657867243	60          	132         	0           	Open  	;
 4032            	3836            	6360            	13.818916519	60          	132         	0           	Open  	;
 4033            	6359            	6000            	6.40867324972	60          	132         	0           	Open  	;
 4034            	6336            	6337            	8.78565501057	60          	132         	0           	Open  	;
 4035            	6337            	6338            	40.2765054342	60          	132         	0           	Open  	;
 4036            	6338            	6339            	11.185551154	60          	132         	0           	Open  	;
 4037            	6339            	4352            	61.0183629171	60          	132         	0           	Open  	;
 4038            	3878            	6340            	21.7496328668	60          	132         	0           	Open  	;
 4039            	6340            	6341            	13.6504038036	60          	132         	0           	Open  	;
 4040            	6341            	6325            	8.83654994495	60          	132         	0           	Open  	;
 4041            	3779            	6342            	21.4338655438	32          	135         	0           	Open  	;
 4042            	6342            	6343            	20.3981339038	32          	135         	0           	Open  	;
 4043            	6343            	6344            	16.1418772679	32          	135         	0           	Open  	;
 4044            	6344            	6345            	44.0156225702	32          	135         	0           	Open  	;
 4045            	6345            	6307            	25.0024813678	32          	135         	0           	Open  	;
 4046            	6325            	6346            	12.2148368338	32          	135         	0           	Open  	;
 4047            	6346            	6347            	21.9150527805	32          	135         	0           	Open  	;
 4048            	6347            	6348            	15.4478011373	32          	135         	0           	Open  	;
 4049            	6348            	6349            	25.5558172586	32          	135         	0           	Open  	;
 4050            	6349            	3779            	5.45133155187	32          	135         	0           	Open  	;
 4051            	1362            	6350            	38.7904327578	60          	132         	0           	Open  	;
 4052            	6351            	3805            	39.3221153052	60          	132         	0           	Open  	;
 4053            	6351            	6352            	14.4696070306	32          	135         	0           	Open  	;
 4054            	6352            	6353            	16.7030951814	32          	135         	0           	Open  	;
 4055            	6353            	6354            	24.5379236946	32          	135         	0           	Open  	;
 4056            	6354            	1362            	26.3134581923	32          	135         	0           	Open  	;
 4057            	6355            	6356            	12.5081363757	60          	132         	0           	Open  	;
 4058            	6356            	3802            	32.0808093872	60          	132         	0           	Open  	;
 4059            	6357            	6358            	24.7209556811	60          	132         	0           	Open  	;
 4060            	6358            	6359            	13.5416480285	60          	132         	0           	Open  	;
 4061            	1513            	1426            	42.2451758476	110         	132         	0           	Open  	;
 4062            	1428            	1512            	45.4034718426	60          	132         	0           	Open  	;
 4063            	1510            	1511            	0.0278172607879	110         	132         	0           	Open  	;
 4064            	1509            	1510            	22.7937298813	110         	132         	0           	Open  	;
 4065            	8062            	8063            	23.1495566033	32          	135         	0           	Open  	;
 4066            	8061            	8062            	17.6705690347	32          	135         	0           	Open  	;
 4067            	8060            	8061            	21.3312287353	32          	135         	0           	Open  	;
 4068            	8038            	8060            	21.3773552235	32          	135         	0           	Open  	;
 4069            	8059            	8039            	0.012961867268	32          	135         	0           	Open  	;
 4070            	8058            	8059            	21.4849781265	32          	135         	0           	Open  	;
 4071            	8057            	8058            	20.7400534785	32          	135         	0           	Open  	;
 4072            	8056            	8057            	19.8690129609	32          	135         	0           	Open  	;
 4073            	8055            	8056            	18.7639472544	32          	135         	0           	Open  	;
 4074            	8037            	8055            	15.7316128199	32          	135         	0           	Open  	;
 4075            	8054            	7022            	21.289883912	32          	135         	0           	Open  	;
 4076            	8053            	8054            	20.4406754542	32          	135         	0           	Open  	;
 4077            	8063            	8064            	19.5763629152	32          	135         	0           	Open  	;
 4078            	8052            	8053            	20.6921909181	32          	135         	0           	Open  	;
 4079            	8050            	8051            	23.9346179827	32          	135         	0           	Open  	;
 4080            	8049            	8050            	20.5378279774	32          	135         	0           	Open  	;
 4081            	8048            	8049            	49.2882795397	32          	135         	0           	Open  	;
 4082            	8047            	8048            	16.4569883637	32          	135         	0           	Open  	;
 4083            	8046            	8047            	19.6735935964	32          	135         	0           	Open  	;
 4084            	8046            	4278            	9.32643486083	32          	135         	0           	Open  	;
 4085            	4454            	4271            	19.1911049837	110         	132         	0           	Open  	;
 4086            	4281            	4284            	19.6507243603	110         	132         	0           	Open  	;
 4087            	7020            	7021            	19.1976587376	32          	135         	0           	Open  	;
 4088            	8045            	7019            	18.9964734882	32          	135         	0           	Open  	;
 4089            	7025            	8045            	16.0411853053	32          	135         	0           	Open  	;
 4090            	8044            	7024            	22.168417941	32          	135         	0           	Open  	;
 4091            	8051            	8052            	17.0395476468	32          	135         	0           	Open  	;
 4092            	8064            	8065            	18.5246286064	32          	135         	0           	Open  	;
 4093            	8065            	7022            	23.6490443778	32          	135         	0           	Open  	;
 4094            	8064            	8066            	28.3065564138	32          	135         	0           	Open  	;
 4095            	1113            	6143            	38.636034993	85          	132         	0           	Open  	;
 4096            	6138            	1230            	84.8731653114	85          	132         	0           	Open  	;
 4097            	6133            	1112            	38.7475534708	85          	132         	0           	Open  	;
 4098            	8089            	8074            	13.0796398827	32          	135         	0           	Open  	;
 4099            	8088            	8089            	25.0642617651	32          	135         	0           	Open  	;
 4100            	8087            	8088            	7.15594348808	32          	135         	0           	Open  	;
 4101            	8085            	8087            	20.6008687896	32          	135         	0           	Open  	;
 4102            	8085            	8086            	0.00104402976941	32          	135         	0           	Open  	;
 4103            	8084            	8085            	20.400966744	32          	135         	0           	Open  	;
 4104            	8083            	8084            	21.5387032851	32          	135         	0           	Open  	;
 4105            	8082            	8083            	22.4698668657	32          	135         	0           	Open  	;
 4106            	8081            	8082            	10.9613491071	32          	135         	0           	Open  	;
 4107            	8080            	8081            	22.287243942	32          	135         	0           	Open  	;
 4108            	8079            	8080            	20.1327818984	32          	135         	0           	Open  	;
 4109            	8078            	8079            	8.29850854265	32          	135         	0           	Open  	;
 4110            	8077            	8078            	20.97303664 	32          	135         	0           	Open  	;
 4111            	8076            	8077            	21.8024818135	32          	135         	0           	Open  	;
 4112            	8075            	8076            	19.8251074055	32          	135         	0           	Open  	;
 4113            	8074            	8075            	13.89370141 	32          	135         	0           	Open  	;
 4114            	8073            	8074            	24.4170025741	32          	135         	0           	Open  	;
 4115            	8072            	8073            	20.4798912232	32          	135         	0           	Open  	;
 4116            	8071            	8072            	21.1926760357	32          	135         	0           	Open  	;
 4117            	8070            	8071            	23.1379894317	32          	135         	0           	Open  	;
 4118            	8069            	8070            	1.95351419209	32          	135         	0           	Open  	;
 4119            	8068            	8069            	34.3889349656	32          	135         	0           	Open  	;
 4120            	8067            	8068            	2.36924376162	32          	135         	0           	Open  	;
 4121            	8066            	8067            	17.7230503583	32          	135         	0           	Open  	;
 4122            	8043            	8044            	47.7852676556	32          	135         	0           	Open  	;
 4123            	1363            	6382            	23.6294482652	32          	135         	0           	Open  	;
 4124            	8042            	8043            	16.8396037067	32          	135         	0           	Open  	;
 4125            	8040            	8041            	19.7357758903	32          	135         	0           	Open  	;
 4126            	1452            	1453            	6.66398408974	110         	132         	0           	Open  	;
 4127            	1454            	1455            	6.80674667798	110         	132         	0           	Open  	;
 4128            	1456            	1457            	1.33170755043	60          	132         	0           	Open  	;
 4129            	1457            	1458            	1.3317075513	60          	132         	0           	Open  	;
 4130            	1458            	1459            	2.79313108284	60          	132         	0           	Open  	;
 4131            	1459            	1460            	2.79313108402	60          	132         	0           	Open  	;
 4132            	1446            	1463            	39.4941764228	110         	132         	0           	Open  	;
 4133            	1463            	1464            	33.9825378306	110         	132         	0           	Open  	;
 4134            	1487            	1488            	1.29567945522	110         	132         	0           	Open  	;
 4135            	1488            	1489            	5.73938300275	110         	132         	0           	Open  	;
 4136            	908             	1490            	39.7519059094	60          	132         	0           	Open  	;
 4137            	2015            	2016            	23.872069307	32          	135         	0           	Open  	;
 4138            	1450            	1451            	0.995615191468	60          	132         	0           	Open  	;
 4139            	2010            	2015            	25.4712720771	32          	135         	0           	Open  	;
 4140            	2011            	2012            	18.2869741151	32          	135         	0           	Open  	;
 4141            	2010            	2011            	22.0658138272	32          	135         	0           	Open  	;
 4142            	1491            	1492            	65.2818327982	32          	135         	0           	Open  	;
 4143            	1493            	1494            	1.40465120295	150         	135         	0           	Open  	;
 4144            	1494            	1495            	20.6247003854	150         	135         	0           	Open  	;
 4145            	1495            	1496            	9.7449433556	150         	135         	0           	Open  	;
 4146            	1499            	1500            	1.48285862398	150         	135         	0           	Open  	;
 4147            	1500            	1501            	14.3528855539	150         	135         	0           	Open  	;
 4148            	1498            	1499            	4.1999739729	150         	135         	0           	Open  	;
 4149            	1498            	1502            	4.73445711583	150         	135         	0           	Open  	;
 4150            	1503            	1504            	4.50833854972	32          	135         	0           	Open  	;
 4151            	1504            	1505            	29.9586115159	32          	135         	0           	Open  	;
 4152            	2013            	2014            	8.76989790718	32          	135         	0           	Open  	;
 4153            	1449            	1450            	0.592556233204	60          	132         	0           	Open  	;
 4154            	1448            	1449            	2.59543951014	60          	132         	0           	Open  	;
 4155            	1447            	1448            	2.59543951043	60          	132         	0           	Open  	;
 4156            	4285            	8040            	14.6798646117	32          	135         	0           	Open  	;
 4157            	8038            	8039            	19.8690402398	32          	135         	0           	Open  	;
 4158            	8037            	4271            	0.581075572144	110         	132         	0           	Open  	;
 4159            	8031            	1490            	55.0445873249	60          	132         	0           	Open  	;
 4160            	4702            	8031            	24.097191226	60          	132         	0           	Open  	;
 4161            	8028            	6610            	34.9240497368	60          	132         	0           	Open  	;
 4162            	8027            	8028            	20.7391796363	60          	132         	0           	Open  	;
 4163            	8026            	8027            	14.9510251818	60          	132         	0           	Open  	;
 4164            	8025            	8026            	21.9397256368	60          	132         	0           	Open  	;
 4165            	8024            	8025            	21.4505133041	60          	132         	0           	Open  	;
 4166            	8023            	8024            	19.4793846154	60          	132         	0           	Open  	;
 4167            	8022            	2193            	12.652644309	60          	132         	0           	Open  	;
 4168            	8021            	8022            	15.9506459114	60          	132         	0           	Open  	;
 4169            	6635            	8021            	3.38476734815	60          	132         	0           	Open  	;
 4170            	6533            	8010            	2.81276980914	60          	132         	0           	Open  	;
 4171            	8012            	8013            	51.4808387431	60          	132         	0           	Open  	;
 4172            	8011            	8012            	22.9771905175	60          	132         	0           	Open  	;
 4173            	8010            	8011            	18.8465113404	60          	132         	0           	Open  	;
 4174            	1426            	1427            	41.8214907508	110         	132         	0           	Open  	;
 4175            	243             	1428            	45.7085288043	60          	132         	0           	Open  	;
 4176            	1234            	1440            	8.96669057734	110         	132         	0           	Open  	;
 4177            	1440            	1441            	35.3364003159	110         	132         	0           	Open  	;
 4178            	1442            	162             	7.86037716988	110         	132         	0           	Open  	;
 4179            	1443            	1444            	6.16691281138	110         	132         	0           	Open  	;
 4180            	1444            	1445            	20.1001491799	110         	132         	0           	Open  	;
 4181            	1445            	97              	5.63993905096	110         	132         	0           	Open  	;
 4182            	97              	1446            	84.5591387919	110         	132         	0           	Open  	;
 4183            	8041            	8042            	19.9307898745	32          	135         	0           	Open  	;
 4184            	6382            	6375            	32.8371886861	32          	135         	0           	Open  	;
 4185            	1116            	6383            	21.7793435313	32          	135         	0           	Open  	;
 4186            	6383            	6384            	19.5764086768	32          	135         	0           	Open  	;
 4187            	6598            	6599            	9.39259302321	110         	132         	0           	Open  	;
 4188            	6599            	6600            	16.9174476162	110         	132         	0           	Open  	;
 4189            	6600            	6601            	21.0050845333	110         	132         	0           	Open  	;
 4190            	3999            	6602            	22.3112467387	60          	132         	0           	Open  	;
 4191            	6602            	6603            	8.05697120557	60          	132         	0           	Open  	;
 4192            	6603            	6604            	27.53531122 	60          	132         	0           	Open  	;
 4193            	6604            	6605            	26.8719502599	60          	132         	0           	Open  	;
 4194            	6605            	6606            	0.00817067924412	60          	132         	0           	Open  	;
 4195            	6606            	6607            	17.7878599328	60          	132         	0           	Open  	;
 4196            	6607            	6608            	30.725149473	60          	132         	0           	Open  	;
 4197            	6608            	6609            	13.5359632007	60          	132         	0           	Open  	;
 4198            	6609            	4740            	2.63651615783	60          	132         	0           	Open  	;
 4199            	6597            	6598            	14.2292202954	110         	132         	0           	Open  	;
 4200            	6610            	6611            	19.1601197546	60          	132         	0           	Open  	;
 4201            	6612            	6613            	18.1879495546	60          	132         	0           	Open  	;
 4202            	6613            	6614            	17.513396044	60          	132         	0           	Open  	;
 4203            	6614            	6615            	16.8274366739	60          	132         	0           	Open  	;
 4204            	6615            	6616            	22.8560840257	60          	132         	0           	Open  	;
 4205            	6616            	6617            	18.6514034323	60          	132         	0           	Open  	;
 4206            	6617            	6618            	17.4142433662	60          	132         	0           	Open  	;
 4207            	6618            	6619            	26.9066345734	60          	132         	0           	Open  	;
 4208            	6619            	6620            	9.1061509131	60          	132         	0           	Open  	;
 4209            	6620            	6621            	39.4610808918	60          	132         	0           	Open  	;
 4210            	6621            	6622            	17.3717586908	60          	132         	0           	Open  	;
 4211            	6622            	6623            	19.9351986442	60          	132         	0           	Open  	;
 4212            	6623            	6624            	17.515320637	60          	132         	0           	Open  	;
 4213            	6611            	6612            	16.7410245799	60          	132         	0           	Open  	;
 4214            	6596            	6597            	9.77446043976	110         	132         	0           	Open  	;
 4215            	3995            	6596            	10.5644183558	110         	132         	0           	Open  	;
 4216            	6595            	6593            	1.2607837757	110         	132         	0           	Open  	;
 4217            	6570            	6571            	13.2375645147	60          	132         	0           	Open  	;
 4218            	6571            	6572            	19.2626819016	60          	132         	0           	Open  	;
 4219            	4269            	6573            	9.95170188578	60          	132         	0           	Open  	;
 4220            	6573            	6574            	29.2247053896	60          	132         	0           	Open  	;
 4221            	6574            	6570            	18.3949390741	60          	132         	0           	Open  	;
 4222            	4583            	6575            	0.769688171027	110         	132         	0           	Open  	;
 4223            	6575            	1120            	13.8212327355	110         	132         	0           	Open  	;
 4224            	6570            	6576            	47.6282552154	32          	135         	0           	Open  	;
 4225            	6577            	6578            	18.9947641316	60          	132         	0           	Open  	;
 4226            	6578            	6572            	21.983020849	60          	132         	0           	Open  	;
 4227            	4577            	6579            	7.20710417875	60          	132         	0           	Open  	;
 4228            	6579            	6580            	16.6710191949	60          	132         	0           	Open  	;
 4229            	6580            	6581            	13.87280913 	60          	132         	0           	Open  	;
 4230            	6581            	6577            	4.89651197559	60          	132         	0           	Open  	;
 4231            	1186            	6582            	1.96159584268	60          	132         	0           	Open  	;
 4232            	6582            	4577            	2.22794134781	60          	132         	0           	Open  	;
 4233            	2082            	6583            	11.8625122712	32          	135         	0           	Open  	;
 4234            	6583            	6584            	13.6668284007	32          	135         	0           	Open  	;
 4235            	6584            	6585            	20.3198735466	32          	135         	0           	Open  	;
 4236            	6585            	6586            	19.9919477954	32          	135         	0           	Open  	;
 4237            	6586            	6587            	25.9251199681	32          	135         	0           	Open  	;
 4238            	6587            	6588            	27.1803597547	32          	135         	0           	Open  	;
 4239            	6588            	6589            	16.8056172668	32          	135         	0           	Open  	;
 4240            	6589            	6590            	24.1417410841	32          	135         	0           	Open  	;
 4241            	6590            	6591            	21.6870775647	32          	135         	0           	Open  	;
 4242            	6591            	5606            	16.4376020958	32          	135         	0           	Open  	;
 4243            	6593            	6594            	1.35815220457	110         	132         	0           	Open  	;
 4244            	6624            	6625            	14.9036117095	60          	132         	0           	Open  	;
 4245            	5608            	4269            	10.7484737269	110         	132         	0           	Open  	;
 4246            	6625            	6626            	15.5934412494	60          	132         	0           	Open  	;
 4247            	6627            	6628            	19.4632548664	60          	132         	0           	Open  	;
 4248            	6660            	4642            	21.867788295	60          	132         	0           	Open  	;
 4249            	4592            	6661            	7.74609505832	60          	132         	0           	Open  	;
 4250            	6661            	6662            	8.96380121297	60          	132         	0           	Open  	;
 4251            	6662            	6663            	17.7450133808	60          	132         	0           	Open  	;
 4252            	6663            	6664            	17.1096249573	60          	132         	0           	Open  	;
 4253            	6664            	6665            	15.018233574	60          	132         	0           	Open  	;
 4254            	6665            	6666            	32.4627514027	60          	132         	0           	Open  	;
 4255            	6666            	6667            	5.14611660393	60          	132         	0           	Open  	;
 4256            	6667            	6668            	10.69708215 	60          	132         	0           	Open  	;
 4257            	6668            	6669            	7.17346446325	60          	132         	0           	Open  	;
 4258            	6669            	6670            	8.77402851682	60          	132         	0           	Open  	;
 4259            	6670            	6671            	10.0439772598	60          	132         	0           	Open  	;
 4260            	6659            	6660            	31.1399912498	60          	132         	0           	Open  	;
 4261            	6671            	6672            	9.54929214686	60          	132         	0           	Open  	;
 4262            	6673            	6674            	19.8516170048	60          	132         	0           	Open  	;
 4263            	6674            	6675            	12.6982788598	60          	132         	0           	Open  	;
 4264            	6675            	6676            	20.8224499359	60          	132         	0           	Open  	;
 4265            	6676            	6677            	30.8912274713	60          	132         	0           	Open  	;
 4266            	6677            	6678            	20.6478337008	60          	132         	0           	Open  	;
 4267            	6678            	6679            	20.546503304	60          	132         	0           	Open  	;
 4268            	6679            	6680            	18.7749518763	60          	132         	0           	Open  	;
 4269            	6680            	6681            	11.3746360692	60          	132         	0           	Open  	;
 4270            	6681            	4645            	24.8479535691	60          	132         	0           	Open  	;
 4271            	4593            	6682            	7.04437379267	60          	132         	0           	Open  	;
 4272            	6682            	6683            	10.9062772466	60          	132         	0           	Open  	;
 4273            	6683            	6684            	18.7951283288	60          	132         	0           	Open  	;
 4274            	6672            	6673            	6.05858530427	60          	132         	0           	Open  	;
 4275            	6658            	6659            	33.7438276762	60          	132         	0           	Open  	;
 4276            	6657            	6658            	25.7634554637	60          	132         	0           	Open  	;
 4277            	6656            	6657            	30.8399235611	60          	132         	0           	Open  	;
 4278            	6628            	6629            	25.491121788	60          	132         	0           	Open  	;
 4279            	6629            	6630            	30.7924645976	60          	132         	0           	Open  	;
 4280            	6630            	6631            	19.6289543787	60          	132         	0           	Open  	;
 4281            	6631            	6632            	18.1506420001	60          	132         	0           	Open  	;
 4282            	6632            	6633            	14.5254458108	60          	132         	0           	Open  	;
 4283            	6633            	6634            	18.3185874177	60          	132         	0           	Open  	;
 4284            	6634            	6635            	15.8813882582	60          	132         	0           	Open  	;
 4285            	6639            	6640            	63.5287473677	60          	132         	0           	Open  	;
 4286            	6640            	1187            	37.675601298	60          	132         	0           	Open  	;
 4287            	4299            	1187            	43.3967826467	60          	132         	0           	Open  	;
 4288            	4590            	6641            	29.9718185103	60          	132         	0           	Open  	;
 4289            	6641            	6642            	53.5812641678	60          	132         	0           	Open  	;
 4290            	6642            	6643            	70.5688911197	60          	132         	0           	Open  	;
 4291            	6643            	6644            	64.2165589909	60          	132         	0           	Open  	;
 4292            	6644            	6645            	64.5804524224	60          	132         	0           	Open  	;
 4293            	6645            	6646            	25.254085964	60          	132         	0           	Open  	;
 4294            	6646            	6647            	17.205440886	60          	132         	0           	Open  	;
 4295            	6647            	4639            	8.0718891846	60          	132         	0           	Open  	;
 4296            	4591            	6648            	17.3228719949	60          	132         	0           	Open  	;
 4297            	6648            	6649            	7.06011077801	60          	132         	0           	Open  	;
 4298            	6649            	6650            	21.8519659797	60          	132         	0           	Open  	;
 4299            	6650            	6651            	20.5201342396	60          	132         	0           	Open  	;
 4300            	6651            	6652            	32.5374259044	60          	132         	0           	Open  	;
 4301            	6652            	6653            	29.4539385705	60          	132         	0           	Open  	;
 4302            	6653            	6654            	18.914447532	60          	132         	0           	Open  	;
 4303            	6654            	6655            	14.6089384028	60          	132         	0           	Open  	;
 4304            	6655            	6656            	29.6315120805	60          	132         	0           	Open  	;
 4305            	6626            	6627            	19.1746162411	60          	132         	0           	Open  	;
 4306            	6131            	6135            	63.0797154407	85          	132         	0           	Open  	;
 4307            	6569            	4270            	65.1155333878	32          	135         	0           	Open  	;
 4308            	6568            	4164            	42.4189746255	60          	132         	0           	Open  	;
 4309            	6410            	6411            	32.6572566944	32          	135         	0           	Open  	;
 4310            	6411            	6412            	24.6298156466	32          	135         	0           	Open  	;
 4311            	6412            	6391            	57.3575677421	32          	135         	0           	Open  	;
 4312            	6404            	6413            	5.63593890656	60          	132         	0           	Open  	;
 4313            	6413            	4346            	39.4935697885	60          	132         	0           	Open  	;
 4314            	3833            	6414            	15.9824025336	32          	135         	0           	Open  	;
 4315            	6414            	6415            	21.4364673214	32          	135         	0           	Open  	;
 4316            	6415            	6416            	27.1623917212	32          	135         	0           	Open  	;
 4317            	6416            	6417            	17.0933347724	32          	135         	0           	Open  	;
 4318            	6417            	6418            	17.4627053291	32          	135         	0           	Open  	;
 4319            	6418            	6419            	10.9802744853	32          	135         	0           	Open  	;
 4320            	6419            	6420            	18.9225556461	32          	135         	0           	Open  	;
 4321            	6409            	6410            	19.3706933949	32          	135         	0           	Open  	;
 4322            	6420            	6421            	28.5358213872	32          	135         	0           	Open  	;
 4323            	5135            	5136            	8.52598886348	60          	132         	0           	Open  	;
 4324            	6422            	6423            	25.3775930936	32          	135         	0           	Open  	;
 4325            	6423            	6424            	6.47302096474	32          	135         	0           	Open  	;
 4326            	6424            	6404            	18.6248751022	32          	135         	0           	Open  	;
 4327            	6425            	3836            	5.71739433151	110         	132         	0           	Open  	;
 4328            	3845            	6425            	45.2899795491	110         	132         	0           	Open  	;
 4329            	6425            	6426            	24.4137910943	32          	135         	0           	Open  	;
 4330            	6426            	6427            	60.6017323841	32          	135         	0           	Open  	;
 4331            	6427            	6428            	36.6562374815	32          	135         	0           	Open  	;
 4332            	6428            	6429            	46.8352963728	32          	135         	0           	Open  	;
 4333            	6429            	4346            	43.1019983614	32          	135         	0           	Open  	;
 4334            	4351            	6430            	33.0428384884	110         	132         	0           	Open  	;
 4335            	6421            	6422            	21.3387038368	32          	135         	0           	Open  	;
 4336            	6408            	6409            	22.2686082687	32          	135         	0           	Open  	;
 4337            	6407            	6408            	34.5918462424	32          	135         	0           	Open  	;
 4338            	6406            	6407            	11.8701876991	32          	135         	0           	Open  	;
 4339            	6384            	3840            	15.0659536347	32          	135         	0           	Open  	;
 4340            	1547            	1118            	55.2848651024	32          	135         	0           	Open  	;
 4341            	1546            	1548            	5.16143513519	60          	132         	0           	Open  	;
 4342            	2907            	6385            	1.25443464483	60          	132         	0           	Open  	;
 4343            	6385            	6386            	36.0795626824	60          	132         	0           	Open  	;
 4344            	6386            	6387            	0.734810805901	60          	132         	0           	Open  	;
 4345            	6388            	6389            	6.15773159042	110         	132         	0           	Open  	;
 4346            	6389            	6390            	24.6152438256	110         	132         	0           	Open  	;
 4347            	6350            	6388            	42.1018166056	110         	132         	0           	Open  	;
 4348            	6387            	6391            	43.2183525083	60          	132         	0           	Open  	;
 4349            	6388            	6392            	15.3535558234	60          	132         	0           	Open  	;
 4350            	6392            	6393            	25.676652517	60          	132         	0           	Open  	;
 4351            	6393            	6394            	37.2811271321	60          	132         	0           	Open  	;
 4352            	6394            	6395            	18.446811118	60          	132         	0           	Open  	;
 4353            	6395            	6396            	16.3719653117	60          	132         	0           	Open  	;
 4354            	6396            	6397            	36.0992479577	60          	132         	0           	Open  	;
 4355            	6397            	6398            	33.4291671435	60          	132         	0           	Open  	;
 4356            	6398            	6399            	15.7861700761	60          	132         	0           	Open  	;
 4357            	6399            	6400            	19.5702616907	60          	132         	0           	Open  	;
 4358            	6400            	6401            	25.3118174715	60          	132         	0           	Open  	;
 4359            	6401            	6387            	17.3710216354	60          	132         	0           	Open  	;
 4360            	3835            	6350            	0.829329283898	110         	132         	0           	Open  	;
 4361            	6391            	6402            	3.38378837715	60          	132         	0           	Open  	;
 4362            	6402            	6403            	22.684478298	60          	132         	0           	Open  	;
 4363            	6403            	6404            	12.0149230576	60          	132         	0           	Open  	;
 4364            	3835            	6405            	9.98244811883	32          	135         	0           	Open  	;
 4365            	6405            	6406            	33.8079020597	32          	135         	0           	Open  	;
 4366            	6430            	3845            	8.74211065131	110         	132         	0           	Open  	;
 4367            	5608            	6569            	1.85031417045	32          	135         	0           	Open  	;
 4368            	1610            	1611            	277.279074623	60          	132         	0           	Open  	;
 4369            	1617            	1618            	15.2925223465	150         	81          	0           	Open  	;
 4370            	4035            	6538            	9.00290735307	32          	135         	0           	Open  	;
 4371            	6538            	6539            	17.2371856995	32          	135         	0           	Open  	;
 4372            	6539            	6540            	22.0611408549	32          	135         	0           	Open  	;
 4373            	6540            	6541            	33.5024119368	32          	135         	0           	Open  	;
 4374            	6541            	6542            	31.3802411397	32          	135         	0           	Open  	;
 4375            	6542            	6543            	23.5711326366	32          	135         	0           	Open  	;
 4376            	6543            	4018            	17.4174114382	32          	135         	0           	Open  	;
 4377            	4248            	6544            	4.5222178805	60          	132         	0           	Open  	;
 4378            	6544            	6545            	12.6785837688	60          	132         	0           	Open  	;
 4379            	6545            	6546            	103.738334381	60          	132         	0           	Open  	;
 4380            	6546            	6547            	201.94885123	60          	132         	0           	Open  	;
 4381            	6547            	4257            	6.67567419817	60          	132         	0           	Open  	;
 4382            	1175            	6537            	33.2137050322	110         	132         	0           	Open  	;
 4383            	1491            	4634            	35.7906324978	60          	132         	0           	Open  	;
 4384            	6556            	6557            	12.0508557833	60          	132         	0           	Open  	;
 4385            	6557            	1491            	7.46058959165	60          	132         	0           	Open  	;
 4386            	6558            	6559            	31.0714270223	60          	132         	0           	Open  	;
 4387            	6559            	6555            	10.2294471644	60          	132         	0           	Open  	;
 4388            	6555            	4159            	64.9105289892	32          	135         	0           	Open  	;
 4389            	4188            	6560            	8.55548986961	60          	132         	0           	Open  	;
 4390            	6560            	6561            	28.4316607502	60          	132         	0           	Open  	;
 4391            	6561            	6558            	9.31708697031	60          	132         	0           	Open  	;
 4392            	6558            	4164            	65.1853784389	32          	135         	0           	Open  	;
 4393            	4191            	6562            	27.1565969092	60          	132         	0           	Open  	;
 4394            	6562            	4188            	14.1455751581	60          	132         	0           	Open  	;
 4395            	4168            	6568            	0.783621598398	60          	132         	0           	Open  	;
 4396            	6555            	6556            	21.7884776382	60          	132         	0           	Open  	;
 4397            	6536            	1143            	5.8379431865899996	60          	132         	0           	Open  	;
 4398            	6535            	2071            	2.53559773851	180         	135         	0           	Open  	;
 4399            	1143            	6535            	1.13003526012	180         	135         	0           	Open  	;
 4400            	162             	1644            	1.36224937894	300         	87          	0           	Open  	;
 4401            	1644            	1645            	0.233173004333	300         	87          	0           	Open  	;
 4402            	1668            	1669            	10.3175935254	60          	132         	0           	Open  	;
 4403            	1672            	72              	3.18138040794	60          	132         	0           	Open  	;
 4404            	1696            	1697            	2.45179514891	60          	132         	0           	Open  	;
 4405            	1697            	1698            	3.54601341494	60          	132         	0           	Open  	;
 4406            	1618            	1739            	18.9049860333	85          	132         	0           	Open  	;
 4407            	6517            	6518            	51.8803792633	32          	135         	0           	Open  	;
 4408            	6518            	6519            	88.5203585677	32          	135         	0           	Open  	;
 4409            	6519            	6520            	17.0111415966	32          	135         	0           	Open  	;
 4410            	6521            	6522            	100.773892156	32          	135         	0           	Open  	;
 4411            	6522            	316             	46.3406134313	32          	135         	0           	Open  	;
 4412            	6523            	6524            	133.087767217	32          	135         	0           	Open  	;
 4413            	6523            	315             	5.11722207947	85          	132         	0           	Open  	;
 4414            	6525            	6523            	37.01982087 	85          	132         	0           	Open  	;
 4415            	6526            	6527            	71.9308791142	32          	135         	0           	Open  	;
 4416            	6527            	6528            	16.8380624118	32          	135         	0           	Open  	;
 4417            	316             	3922            	4.74769179779	85          	132         	0           	Open  	;
 4418            	6528            	3908            	4.97378338162	85          	132         	0           	Open  	;
 4419            	3902            	6529            	8.23662427213	85          	132         	0           	Open  	;
 4420            	6529            	3908            	30.7403443414	85          	132         	0           	Open  	;
 4421            	6525            	6530            	4.49550924374	60          	132         	0           	Open  	;
 4422            	6530            	6531            	46.2910270038	60          	132         	0           	Open  	;
 4423            	6531            	6532            	40.5097876937	60          	132         	0           	Open  	;
 4424            	6532            	6533            	57.2635619642	60          	132         	0           	Open  	;
 4425            	3928            	3936            	41.454155368	85          	132         	0           	Open  	;
 4426            	4483            	4486            	44.3182601955	110         	132         	0           	Open  	;
 4427            	1612            	1613            	482.051910344	60          	132         	0           	Open  	;
 4428            	5134            	5135            	40.18412573 	60          	132         	0           	Open  	;
 4429            	5027            	118             	10.1113680987	60          	132         	0           	Open  	;
 4430            	5132            	5133            	43.7334443328	60          	132         	0           	Open  	;
 4431            	3828            	3829            	2.64578759483	60          	132         	0           	Open  	;
 4432            	3820            	3830            	21.0366132736	32          	135         	0           	Open  	;
 4433            	3830            	3831            	20.668225395	32          	135         	0           	Open  	;
 4434            	3831            	3832            	11.050098461	32          	135         	0           	Open  	;
 4435            	3833            	3834            	2.97228155698	110         	132         	0           	Open  	;
 4436            	3834            	3835            	39.0011700385	110         	132         	0           	Open  	;
 4437            	3836            	3837            	9.19234530051	110         	132         	0           	Open  	;
 4438            	3837            	3833            	31.8702707818	110         	132         	0           	Open  	;
 4439            	1547            	3838            	7.53975053735	60          	132         	0           	Open  	;
 4440            	3838            	3839            	7.70570890961	60          	132         	0           	Open  	;
 4441            	3839            	3840            	20.6947026654	60          	132         	0           	Open  	;
 4442            	3841            	3842            	23.8376076447	60          	132         	0           	Open  	;
 4443            	3842            	2907            	49.935687757	60          	132         	0           	Open  	;
 4444            	3843            	3844            	28.796810429	60          	132         	0           	Open  	;
 4445            	3827            	3828            	19.9317164346	60          	132         	0           	Open  	;
 4446            	3844            	3841            	6.5219735207	60          	132         	0           	Open  	;
 4447            	3846            	3847            	55.795888721	32          	135         	0           	Open  	;
 4448            	3847            	3848            	23.8902606514	32          	135         	0           	Open  	;
 4449            	3848            	3849            	33.9902700739	32          	135         	0           	Open  	;
 4450            	3849            	3850            	16.7394664892	32          	135         	0           	Open  	;
 4451            	3850            	3851            	17.703805808	32          	135         	0           	Open  	;
 4452            	3851            	3852            	32.8070599798	32          	135         	0           	Open  	;
 4453            	1245            	3853            	23.2643401223	60          	132         	0           	Open  	;
 4454            	3853            	3854            	18.5285629191	60          	132         	0           	Open  	;
 4455            	3854            	3855            	26.8394040291	60          	132         	0           	Open  	;
 4456            	3855            	3856            	16.8508919393	60          	132         	0           	Open  	;
 4457            	3856            	3857            	21.2452082894	60          	132         	0           	Open  	;
 4458            	3857            	3858            	23.2763936306	60          	132         	0           	Open  	;
 4459            	3858            	3859            	26.8373277123	60          	132         	0           	Open  	;
 4460            	3859            	3860            	16.0056516722	60          	132         	0           	Open  	;
 4461            	3845            	3846            	13.3245014893	32          	135         	0           	Open  	;
 4462            	3808            	3827            	14.2573721277	60          	132         	0           	Open  	;
 4463            	3825            	3826            	15.1430462589	32          	135         	0           	Open  	;
 4464            	3824            	3825            	23.553570642	32          	135         	0           	Open  	;
 4465            	3794            	3795            	18.6747534752	32          	135         	0           	Open  	;
 4466            	3795            	3796            	22.6644659085	32          	135         	0           	Open  	;
 4467            	3796            	3797            	22.4650066873	32          	135         	0           	Open  	;
 4468            	3797            	1359            	17.9532626845	32          	135         	0           	Open  	;
 4469            	3790            	3798            	16.702282714	60          	132         	0           	Open  	;
 4470            	3798            	3781            	22.2052658854	60          	132         	0           	Open  	;
 4471            	3799            	3800            	6.13921759876	60          	132         	0           	Open  	;
 4472            	3800            	3801            	14.1294261689	60          	132         	0           	Open  	;
 4473            	3801            	3790            	16.6688560572	60          	132         	0           	Open  	;
 4474            	3802            	3803            	15.6132233458	60          	132         	0           	Open  	;
 4475            	3803            	3804            	9.65403872974	60          	132         	0           	Open  	;
 4476            	3804            	3799            	17.0984953846	60          	132         	0           	Open  	;
 4477            	3805            	3806            	26.2046293111	32          	135         	0           	Open  	;
 4478            	3806            	3807            	49.4296310005	32          	135         	0           	Open  	;
 4479            	3807            	3799            	4.94797712165	32          	135         	0           	Open  	;
 4480            	3808            	3809            	21.2393111933	110         	132         	0           	Open  	;
 4481            	3809            	3810            	19.6776439653	110         	132         	0           	Open  	;
 4482            	3823            	3824            	19.4001354632	32          	135         	0           	Open  	;
 4483            	3822            	3823            	22.235213806	32          	135         	0           	Open  	;
 4484            	3818            	3822            	18.7889795891	32          	135         	0           	Open  	;
 4485            	3821            	3818            	19.6136930227	60          	132         	0           	Open  	;
 4486            	3820            	3821            	24.4734756416	60          	132         	0           	Open  	;
 4487            	3819            	2925            	19.8462189093	60          	132         	0           	Open  	;
 4488            	3860            	3861            	22.0135872525	60          	132         	0           	Open  	;
 4489            	3818            	3819            	21.6402414499	60          	132         	0           	Open  	;
 4490            	3815            	3816            	19.7742517683	110         	132         	0           	Open  	;
 4491            	3814            	3815            	21.5336350164	110         	132         	0           	Open  	;
 4492            	3813            	3814            	8.03732593935	110         	132         	0           	Open  	;
 4493            	3812            	3813            	14.3811072129	110         	132         	0           	Open  	;
 4494            	3811            	3812            	22.515913883	110         	132         	0           	Open  	;
 4495            	3810            	3811            	21.5009232359	110         	132         	0           	Open  	;
 4496            	3816            	3817            	11.8310935161	110         	132         	0           	Open  	;
 4497            	3792            	3793            	32.3023568898	32          	135         	0           	Open  	;
 4498            	3861            	3862            	27.3144848434	60          	132         	0           	Open  	;
 4499            	3863            	3864            	22.3794885523	60          	132         	0           	Open  	;
 4500            	3897            	3898            	26.1667225654	60          	132         	0           	Open  	;
 4501            	3898            	3899            	8.80420864364	60          	132         	0           	Open  	;
 4502            	1181            	3900            	2.11732118447	60          	132         	0           	Open  	;
 4503            	3900            	1367            	63.0315505613	60          	132         	0           	Open  	;
 4504            	1176            	3901            	1.61895346978	60          	132         	0           	Open  	;
 4505            	3901            	3899            	60.874507774	60          	132         	0           	Open  	;
 4506            	3902            	3903            	54.5757520504	60          	132         	0           	Open  	;
 4507            	3903            	3904            	40.7490891175	60          	132         	0           	Open  	;
 4508            	3904            	3905            	48.1074861601	60          	132         	0           	Open  	;
 4509            	3905            	3906            	39.8486991656	60          	132         	0           	Open  	;
 4510            	3906            	3907            	63.6128624929	60          	132         	0           	Open  	;
 4511            	3908            	3909            	4.91009617934	60          	132         	0           	Open  	;
 4512            	3909            	3910            	43.3073736641	60          	132         	0           	Open  	;
 4513            	3910            	3911            	45.2113588279	60          	132         	0           	Open  	;
 4514            	3896            	3897            	59.8292402875	60          	132         	0           	Open  	;
 4515            	3911            	3912            	56.9113562596	60          	132         	0           	Open  	;
 4516            	3913            	3914            	52.3042354225	60          	132         	0           	Open  	;
 4517            	3915            	3916            	10.6784999416	85          	132         	0           	Open  	;
 4518            	3916            	3917            	35.2128758523	85          	132         	0           	Open  	;
 4519            	3917            	3918            	152.035325665	85          	132         	0           	Open  	;
 4520            	3918            	3919            	44.1006185889	85          	132         	0           	Open  	;
 4521            	3919            	3920            	10.0726678135	85          	132         	0           	Open  	;
 4522            	3920            	3921            	31.4447613078	85          	132         	0           	Open  	;
 4523            	3922            	3923            	53.0756096885	85          	135         	0           	Open  	;
 4524            	3923            	3924            	140.642512438	85          	135         	0           	Open  	;
 4525            	3924            	3925            	56.0732700473	85          	135         	0           	Open  	;
 4526            	3925            	3926            	11.1372675318	85          	135         	0           	Open  	;
 4527            	3926            	3927            	8.88854097192	85          	135         	0           	Open  	;
 4528            	3927            	3928            	20.7380059417	85          	135         	0           	Open  	;
 4529            	315             	3929            	13.4821694544	60          	132         	0           	Open  	;
 4530            	3912            	3913            	40.520628949	60          	132         	0           	Open  	;
 4531            	3895            	3896            	21.1046601049	60          	132         	0           	Open  	;
 4532            	1367            	3895            	46.3122259509	60          	132         	0           	Open  	;
 4533            	1181            	1443            	3.91022453699	110         	132         	0           	Open  	;
 4534            	3864            	3865            	11.5423161762	60          	132         	0           	Open  	;
 4535            	1247            	3866            	30.1378808264	60          	132         	0           	Open  	;
 4536            	3866            	3867            	25.4293353479	60          	132         	0           	Open  	;
 4537            	3867            	3868            	14.4926081651	60          	132         	0           	Open  	;
 4538            	3868            	3869            	40.1291502599	60          	132         	0           	Open  	;
 4539            	3869            	3870            	22.3559475384	60          	132         	0           	Open  	;
 4540            	3870            	3871            	23.2742355003	60          	132         	0           	Open  	;
 4541            	3871            	3872            	16.1648548292	60          	132         	0           	Open  	;
 4542            	3872            	3873            	25.4056408233	60          	132         	0           	Open  	;
 4543            	3873            	3874            	28.4528173422	60          	132         	0           	Open  	;
 4544            	3874            	3875            	51.4069708211	60          	132         	0           	Open  	;
 4545            	3876            	3877            	36.813944915	110         	132         	0           	Open  	;
 4546            	3877            	1247            	2.57004174675	110         	132         	0           	Open  	;
 4547            	3878            	3879            	15.3958277939	110         	132         	0           	Open  	;
 4548            	3879            	3880            	26.9895153618	110         	132         	0           	Open  	;
 4549            	3880            	3881            	9.55203715742	110         	132         	0           	Open  	;
 4550            	3881            	3882            	33.8047631406	110         	132         	0           	Open  	;
 4551            	3894            	3878            	19.1378107405	60          	132         	0           	Open  	;
 4552            	3893            	3894            	15.5037477077	60          	132         	0           	Open  	;
 4553            	3892            	3893            	18.1894735668	60          	132         	0           	Open  	;
 4554            	3891            	3892            	15.8282652445	60          	132         	0           	Open  	;
 4555            	3890            	3891            	20.0408812116	60          	132         	0           	Open  	;
 4556            	142             	3890            	7.82975792866	60          	132         	0           	Open  	;
 4557            	3862            	3863            	22.8905220082	60          	132         	0           	Open  	;
 4558            	3889            	3876            	31.5811980195	110         	132         	0           	Open  	;
 4559            	3887            	3888            	12.5799689614	110         	132         	0           	Open  	;
 4560            	3886            	3887            	6.83797918308	110         	132         	0           	Open  	;
 4561            	3885            	3886            	6.07185935274	110         	132         	0           	Open  	;
 4562            	3884            	3885            	13.3118728391	110         	132         	0           	Open  	;
 4563            	3883            	3884            	27.5816862462	110         	132         	0           	Open  	;
 4564            	3882            	3883            	8.50890298793	110         	132         	0           	Open  	;
 4565            	3888            	3889            	19.7734884211	110         	132         	0           	Open  	;
 4566            	3929            	3930            	41.0406421648	60          	132         	0           	Open  	;
 4567            	3791            	3792            	29.2408151765	32          	135         	0           	Open  	;
 4568            	3788            	3789            	16.9682578521	32          	135         	0           	Open  	;
 4569            	406             	446             	14.9627554276	350         	89          	0           	Open  	;
 4570            	446             	447             	10.6172241669	350         	89          	0           	Open  	;
 4571            	447             	448             	20.6234827556	350         	89          	0           	Open  	;
 4572            	429             	449             	25.8435475009	300         	87          	0           	Open  	;
 4573            	2191            	4955            	2.50372123279	85          	132         	0           	Open  	;
 4574            	5496            	7001            	11.4029565025	60          	132         	0           	Open  	;
 4575            	7002            	5474            	13.1994613525	60          	132         	0           	Open  	;
 4576            	4798            	8900            	5.58844128507	60          	132         	0           	Open  	;
 4577            	8905            	2704            	11.8085747728	200         	83          	0           	Open  	;
 4578            	8904            	8905            	10.8264843643	200         	83          	0           	Open  	;
 4579            	2717            	8904            	10.7301115829	200         	83          	0           	Open  	;
 4580            	1162            	6972            	10.9014669635	60          	132         	0           	Open  	;
 4581            	7012            	5002            	23.6547707754	85          	132         	0           	Open  	;
 4582            	6982            	1162            	18.0374890062	60          	132         	0           	Open  	;
 4583            	445             	430             	21.0626927999	350         	89          	0           	Open  	;
 4584            	5388            	5616            	5.82183990345	60          	132         	0           	Open  	;
 4585            	129             	4752            	7.91338619058	60          	132         	0           	Open  	;
 4586            	8903            	2720            	7.53857028871	200         	83          	0           	Open  	;
 4587            	2147            	8903            	4.81025281865	200         	83          	0           	Open  	;
 4588            	2155            	7005            	31.6423257449	85          	132         	0           	Open  	;
 4589            	2155            	5205            	16.2181397134	85          	132         	0           	Open  	;
 4590            	286             	2155            	15.1883260036	32          	135         	0           	Open  	;
 4591            	8902            	127             	11.0665058912	60          	132         	0           	Open  	;
 4592            	4764            	8902            	14.3850607192	60          	132         	0           	Open  	;
 4593            	7099            	123             	3.39051686875	60          	132         	0           	Open  	;
 4594            	125             	122             	8.15815194083	60          	132         	0           	Open  	;
 4595            	278             	285             	6.81824216431	32          	135         	0           	Open  	;
 4596            	278             	5174            	19.1239054135	85          	132         	0           	Open  	;
 4597            	8895            	4784            	21.1099420261	60          	132         	0           	Open  	;
 4598            	5048            	2150            	14.776785202	200         	83          	0           	Open  	;
 4599            	5408            	5617            	6.69516228488	60          	132         	0           	Open  	;
 4600            	444             	445             	20.7196085869	350         	89          	0           	Open  	;
 4601            	443             	444             	20.3769440796	350         	89          	0           	Open  	;
 4602            	442             	443             	19.5696774886	350         	89          	0           	Open  	;
 4603            	423             	411             	20.0999679848	300         	87          	0           	Open  	;
 4604            	424             	425             	9.74139071199	350         	89          	0           	Open  	;
 4605            	425             	426             	19.5901330266	350         	89          	0           	Open  	;
 4606            	426             	427             	19.3190842692	350         	89          	0           	Open  	;
 4607            	427             	428             	22.925821534	350         	89          	0           	Open  	;
 4608            	429             	424             	6.34391464319	300         	87          	0           	Open  	;
 4609            	430             	431             	20.5735570574	350         	89          	0           	Open  	;
 4610            	431             	432             	21.3450320683	350         	89          	0           	Open  	;
 4611            	432             	433             	13.8583480264	350         	89          	0           	Open  	;
 4612            	433             	434             	14.3289603594	350         	89          	0           	Open  	;
 4613            	434             	435             	12.1224504535	350         	89          	0           	Open  	;
 4614            	435             	436             	7.38106584531	350         	89          	0           	Open  	;
 4615            	436             	437             	4.509351283 	350         	89          	0           	Open  	;
 4616            	437             	438             	14.4609323694	350         	89          	0           	Open  	;
 4617            	438             	429             	13.9771602982	350         	89          	0           	Open  	;
 4618            	439             	440             	21.7403304941	350         	89          	0           	Open  	;
 4619            	440             	441             	18.970822782	350         	89          	0           	Open  	;
 4620            	8932            	1566            	35.7702307521	300         	87          	0           	Open  	;
 4621            	2051            	8933            	1.5478021703	350         	89          	0           	Open  	;
 4622            	8933            	8934            	7.26737417833	350         	89          	0           	Open  	;
 4623            	8934            	7391            	10.1168967637	350         	89          	0           	Open  	;
 4624            	8938            	8939            	0.894155468062	110         	132         	0           	Open  	;
 4625            	8939            	8940            	0.913273233775	80          	79          	0           	Open  	;
 4626            	1167            	5976            	15.3445747095	85          	132         	0           	Open  	;
 4627            	8941            	8942            	0.549101993823	110         	132         	0           	Open  	;
 4628            	8942            	7133            	0.36594125211	80          	79          	0           	Open  	;
 4629            	8940            	7133            	0.767440551864	110         	79          	0           	Open  	;
 4630            	8944            	8938            	0.788495402146	80          	79          	0           	Open  	;
 4631            	8944            	8943            	0.341985379951	80          	79          	0           	Open  	;
 4632            	7243            	8944            	5.55237480705	110         	132         	0           	Open  	;
 4633            	441             	442             	19.5536923616	350         	89          	0           	Open  	;
 4634            	8943            	8941            	0.519669125713	80          	79          	0           	Open  	;
 4635            	3790            	3791            	19.475876206	32          	135         	0           	Open  	;
 4636            	8900            	5633            	2.59247700169	60          	132         	0           	Open  	;
 4637            	8885            	8886            	4.00918560914	110         	132         	0           	Open  	;
 4638            	8684            	5096            	4.85863893753	60          	132         	0           	Open  	;
 4639            	885             	886             	12.4104259801	32          	135         	0           	Open  	;
 4640            	886             	887             	18.1508616679	32          	135         	0           	Open  	;
 4641            	907             	908             	4.44486886175	60          	132         	0           	Open  	;
 4642            	909             	910             	18.7110762823	110         	132         	0           	Open  	;
 4643            	910             	911             	11.6346628281	110         	132         	0           	Open  	;
 4644            	911             	912             	10.3192172591	110         	132         	0           	Open  	;
 4645            	913             	914             	10.8163510023	110         	132         	0           	Open  	;
 4646            	914             	915             	1.78095395748	110         	132         	0           	Open  	;
 4647            	916             	290             	23.6000640574	32          	135         	0           	Open  	;
 4648            	919             	920             	1.59186427844	60          	132         	0           	Open  	;
 4649            	920             	921             	2.36439053565	60          	132         	0           	Open  	;
 4650            	922             	923             	1.91798037818	60          	132         	0           	Open  	;
 4651            	923             	924             	2.04005710714	60          	132         	0           	Open  	;
 4652            	188             	881             	9.84001617683	85          	132         	0           	Open  	;
 4653            	8639            	4081            	8.96579782516	110         	132         	0           	Open  	;
 4654            	1244            	3769            	44.3936087485	150         	135         	0           	Open  	;
 4655            	3770            	3771            	23.8009096544	32          	135         	0           	Open  	;
 4656            	3771            	3772            	34.3414415846	32          	135         	0           	Open  	;
 4657            	3772            	3773            	24.5287730507	32          	135         	0           	Open  	;
 4658            	3774            	3775            	49.9999165094	32          	135         	0           	Open  	;
 4659            	3776            	3777            	26.8926855849	32          	135         	0           	Open  	;
 4660            	3777            	3778            	55.6816277711	32          	135         	0           	Open  	;
 4661            	3779            	3780            	82.8001401282	32          	135         	0           	Open  	;
 4662            	3781            	3782            	27.6604129982	32          	135         	0           	Open  	;
 4663            	3782            	3783            	34.7606126848	32          	135         	0           	Open  	;
 4664            	3783            	3784            	19.6321219028	32          	135         	0           	Open  	;
 4665            	3785            	3786            	14.0269006604	32          	135         	0           	Open  	;
 4666            	3786            	3787            	24.4579917269	32          	135         	0           	Open  	;
 4667            	3787            	3788            	27.02699479 	32          	135         	0           	Open  	;
 4668            	3769            	1502            	1.84997954859	150         	135         	0           	Open  	;
 4669            	879             	880             	27.6594548591	60          	132         	0           	Open  	;
 4670            	864             	865             	6.9598820171	60          	132         	0           	Open  	;
 4671            	4543            	8713            	2.67885714427	60          	132         	0           	Open  	;
 4672            	8884            	8885            	1.80685119773	110         	132         	0           	Open  	;
 4673            	4356            	8884            	5.57057516734	110         	132         	0           	Open  	;
 4674            	4184            	4448            	5.37053890548	110         	132         	0           	Open  	;
 4675            	4443            	8880            	4.84809365492	60          	132         	0           	Open  	;
 4676            	6575            	8877            	6.04402825001	60          	132         	0           	Open  	;
 4677            	8876            	4447            	5.92480970225	110         	132         	0           	Open  	;
 4678            	6811            	8870            	3.18360186255	60          	132         	0           	Open  	;
 4679            	4369            	4372            	3.69274992696	32          	135         	0           	Open  	;
 4680            	508             	509             	7.56685403499	350         	89          	0           	Open  	;
 4681            	8854            	5108            	4.23306507688	60          	132         	0           	Open  	;
 4682            	8853            	5111            	3.33183967317	32          	135         	0           	Open  	;
 4683            	509             	510             	16.5453972458	350         	89          	0           	Open  	;
 4684            	510             	511             	29.4822565115	350         	89          	0           	Open  	;
 4685            	511             	512             	17.7996444056	350         	89          	0           	Open  	;
 4686            	8850            	212             	3.63575114796	32          	135         	0           	Open  	;
 4687            	5185            	8849            	0.207186413882	85          	132         	0           	Open  	;
 4688            	8848            	227             	3.95346491575	85          	132         	0           	Open  	;
 4689            	8713            	8714            	15.1962517078	60          	132         	0           	Open  	;
 4690            	8714            	8715            	51.5641900921	60          	132         	0           	Open  	;
 4691            	8715            	8716            	55.9810041047	60          	132         	0           	Open  	;
 4692            	8716            	8717            	67.5419711626	60          	132         	0           	Open  	;
 4693            	8717            	8718            	88.749867612	60          	132         	0           	Open  	;
 4694            	8718            	8719            	43.2849617972	60          	132         	0           	Open  	;
 4695            	8894            	8895            	0.205461651205	60          	132         	0           	Open  	;
 4696            	8719            	6725            	15.5808609344	60          	132         	0           	Open  	;
 4697            	4603            	8721            	6.97918831988	60          	132         	0           	Open  	;
 4698            	4572            	8723            	6.926447208 	60          	132         	0           	Open  	;
 4699            	707             	705             	19.1200229342	350         	89          	0           	Open  	;
 4700            	705             	706             	28.7712890571	350         	89          	0           	Open  	;
 4701            	513             	325             	9.62422179452	350         	89          	0           	Open  	;
 4702            	512             	513             	21.8413958573	350         	89          	0           	Open  	;
 4703            	4619            	8720            	7.29821274342	60          	132         	0           	Open  	;
 4704            	3930            	3931            	48.2728572412	60          	132         	0           	Open  	;
 4705            	3931            	3932            	48.2706804708	60          	132         	0           	Open  	;
 4706            	3932            	3933            	51.6508645837	60          	132         	0           	Open  	;
 4707            	4122            	4123            	26.7026089115	60          	132         	0           	Open  	;
 4708            	4123            	4124            	17.7730879156	60          	132         	0           	Open  	;
 4709            	4124            	4125            	11.6573626423	60          	132         	0           	Open  	;
 4710            	4125            	4126            	8.97886359139	60          	132         	0           	Open  	;
 4711            	4126            	4110            	12.0652978254	60          	132         	0           	Open  	;
 4712            	137             	4127            	32.0473425946	60          	132         	0           	Open  	;
 4713            	4127            	4128            	29.7541936159	60          	132         	0           	Open  	;
 4714            	4128            	4129            	25.2674979538	60          	132         	0           	Open  	;
 4715            	4129            	4130            	17.788457267	60          	132         	0           	Open  	;
 4716            	4130            	4131            	17.7769914989	60          	132         	0           	Open  	;
 4717            	4131            	4132            	30.6064818045	60          	132         	0           	Open  	;
 4718            	4132            	4133            	28.8943532048	60          	132         	0           	Open  	;
 4719            	4133            	4134            	52.6148137173	60          	132         	0           	Open  	;
 4720            	4134            	4135            	47.668611423	60          	132         	0           	Open  	;
 4721            	4121            	4122            	27.8284281888	60          	132         	0           	Open  	;
 4722            	4135            	4136            	18.8583853902	60          	132         	0           	Open  	;
 4723            	4137            	4138            	19.1415157528	60          	132         	0           	Open  	;
 4724            	4138            	4139            	52.4224357984	60          	132         	0           	Open  	;
 4725            	4139            	4121            	19.7980721185	60          	132         	0           	Open  	;
 4726            	1489            	4140            	3.2357453115	110         	132         	0           	Open  	;
 4727            	4140            	4141            	29.627822253	110         	132         	0           	Open  	;
 4728            	4141            	4142            	40.1939842612	110         	132         	0           	Open  	;
 4729            	4142            	4143            	28.4521589205	110         	132         	0           	Open  	;
 4730            	4143            	4144            	28.0302277608	110         	132         	0           	Open  	;
 4731            	4144            	4145            	32.4581636348	110         	132         	0           	Open  	;
 4732            	4146            	4147            	19.1306569262	110         	132         	0           	Open  	;
 4733            	4147            	1489            	10.1803710824	110         	132         	0           	Open  	;
 4734            	1492            	4148            	0.448563719013	60          	132         	0           	Open  	;
 4735            	4149            	4150            	8.46399809603	60          	132         	0           	Open  	;
 4736            	4150            	4151            	14.2384945077	60          	132         	0           	Open  	;
 4737            	4136            	4137            	31.7850149895	60          	132         	0           	Open  	;
 4738            	4119            	4120            	48.4152319593	32          	135         	0           	Open  	;
 4739            	4114            	4119            	25.040825813	32          	135         	0           	Open  	;
 4740            	4117            	4118            	2.81526481832	110         	132         	0           	Open  	;
 4741            	4086            	4087            	21.7345154207	32          	135         	0           	Open  	;
 4742            	4087            	4088            	2.21936253297	32          	135         	0           	Open  	;
 4743            	4088            	4089            	37.5140936  	32          	135         	0           	Open  	;
 4744            	4089            	4090            	22.8688201785	32          	135         	0           	Open  	;
 4745            	4090            	4091            	28.3696965727	32          	135         	0           	Open  	;
 4746            	4091            	4092            	8.88241614094	32          	135         	0           	Open  	;
 4747            	4092            	4093            	39.1757815806	32          	135         	0           	Open  	;
 4748            	4093            	4071            	17.8812823035	32          	135         	0           	Open  	;
 4749            	4081            	4094            	47.7764208612	32          	135         	0           	Open  	;
 4750            	4094            	4095            	37.9696563907	32          	135         	0           	Open  	;
 4751            	4095            	4096            	23.3768033242	32          	135         	0           	Open  	;
 4752            	4096            	4097            	28.738498093	32          	135         	0           	Open  	;
 4753            	4097            	4098            	120.00019999	32          	135         	0           	Open  	;
 4754            	4098            	4099            	8.33339197068	32          	135         	0           	Open  	;
 4755            	4099            	4071            	2.10280323549	32          	135         	0           	Open  	;
 4756            	232             	4100            	47.0841139827	110         	132         	0           	Open  	;
 4757            	4100            	4101            	90.0000943347	110         	132         	0           	Open  	;
 4758            	4116            	4036            	27.7422705091	110         	132         	0           	Open  	;
 4759            	4115            	4116            	9.82073724296	110         	132         	0           	Open  	;
 4760            	4114            	2896            	43.2504854579	32          	135         	0           	Open  	;
 4761            	4113            	2896            	2.76127314266	110         	132         	0           	Open  	;
 4762            	4112            	4113            	13.1823096558	110         	132         	0           	Open  	;
 4763            	4111            	4112            	11.3005767756	110         	132         	0           	Open  	;
 4764            	4151            	4152            	12.5681214664	60          	132         	0           	Open  	;
 4765            	4110            	4111            	8.61813912582	110         	132         	0           	Open  	;
 4766            	4107            	4108            	17.6797724986	32          	135         	0           	Open  	;
 4767            	4106            	4107            	22.1864545928	32          	135         	0           	Open  	;
 4768            	4105            	4106            	9.32185614495	110         	132         	0           	Open  	;
 4769            	4104            	4105            	6.59905212955	110         	132         	0           	Open  	;
 4770            	4103            	4104            	4.52954258171	110         	132         	0           	Open  	;
 4771            	4101            	4102            	19.248936366	110         	132         	0           	Open  	;
 4772            	4108            	4109            	19.5644402428	32          	135         	0           	Open  	;
 4773            	4085            	4086            	10.6099841832	32          	135         	0           	Open  	;
 4774            	4153            	4154            	5.09391835754	60          	132         	0           	Open  	;
 4775            	4155            	4149            	1.93143851561	60          	132         	0           	Open  	;
 4776            	4187            	4176            	39.3213593131	60          	132         	0           	Open  	;
 4777            	4182            	4176            	61.416369661	32          	135         	0           	Open  	;
 4778            	4188            	4167            	64.4653909871	32          	135         	0           	Open  	;
 4779            	4189            	4190            	18.2897116588	60          	132         	0           	Open  	;
 4780            	4190            	4191            	20.7110865547	60          	132         	0           	Open  	;
 4781            	4191            	4173            	64.2903105342	32          	135         	0           	Open  	;
 4782            	4183            	4192            	23.5552868986	60          	132         	0           	Open  	;
 4783            	4192            	4193            	17.9368781209	60          	132         	0           	Open  	;
 4784            	4193            	4181            	3.08806374442	60          	132         	0           	Open  	;
 4785            	4189            	4181            	64.2541459457	32          	135         	0           	Open  	;
 4786            	4194            	4195            	12.4399097814	60          	132         	0           	Open  	;
 4787            	4195            	4196            	21.2826408843	60          	132         	0           	Open  	;
 4788            	4196            	4197            	11.5298984072	60          	132         	0           	Open  	;
 4789            	4197            	4183            	65.2487763751	32          	135         	0           	Open  	;
 4790            	4186            	4182            	0.572405887205	60          	132         	0           	Open  	;
 4791            	4198            	4199            	9.26846684134	60          	132         	0           	Open  	;
 4792            	4200            	4201            	34.4596318976	60          	132         	0           	Open  	;
 4793            	4201            	4202            	44.8881629775	60          	132         	0           	Open  	;
 4794            	4202            	4203            	39.3641197412	60          	132         	0           	Open  	;
 4795            	4203            	4204            	46.2728639179	60          	132         	0           	Open  	;
 4796            	4204            	4205            	55.4068769474	60          	132         	0           	Open  	;
 4797            	4205            	4206            	58.1638868298	60          	132         	0           	Open  	;
 4798            	4206            	4207            	24.0373698216	60          	132         	0           	Open  	;
 4799            	4208            	4209            	10.8163856118	60          	132         	0           	Open  	;
 4800            	4209            	4210            	15.7796309634	60          	132         	0           	Open  	;
 4801            	4210            	4211            	33.978262165	60          	132         	0           	Open  	;
 4802            	4211            	4212            	48.2453319165	60          	132         	0           	Open  	;
 4803            	4212            	4213            	18.5629246924	60          	132         	0           	Open  	;
 4804            	4213            	4214            	17.1412404553	60          	132         	0           	Open  	;
 4805            	4214            	4215            	27.1916673634	60          	132         	0           	Open  	;
 4806            	4199            	4200            	21.6202667009	60          	132         	0           	Open  	;
 4807            	4185            	4186            	23.5818599068	60          	132         	0           	Open  	;
 4808            	4184            	4185            	17.7549002586	60          	132         	0           	Open  	;
 4809            	4182            	4183            	5.21265393468	60          	132         	0           	Open  	;
 4810            	4148            	4156            	9.56713595036	32          	135         	0           	Open  	;
 4811            	4156            	4157            	27.8661179569	32          	135         	0           	Open  	;
 4812            	4157            	4149            	25.4331540566	32          	135         	0           	Open  	;
 4813            	4158            	1492            	41.6477930907	60          	132         	0           	Open  	;
 4814            	4159            	4158            	0.401989377728	60          	132         	0           	Open  	;
 4815            	4160            	4153            	40.052887584	60          	132         	0           	Open  	;
 4816            	4158            	4161            	25.931711216	32          	135         	0           	Open  	;
 4817            	4161            	4153            	36.590523926	32          	135         	0           	Open  	;
 4818            	4162            	4163            	28.5412567535	60          	132         	0           	Open  	;
 4819            	4163            	4159            	11.7059340143	60          	132         	0           	Open  	;
 4820            	4164            	4162            	0.367236299431	60          	132         	0           	Open  	;
 4821            	4165            	4160            	42.6890239202	60          	132         	0           	Open  	;
 4822            	4162            	4166            	18.5361965602	32          	135         	0           	Open  	;
 4823            	4166            	4160            	43.8054936311	32          	135         	0           	Open  	;
 4824            	4167            	4168            	2.46638534911	60          	132         	0           	Open  	;
 4825            	4169            	4170            	2.35444088438	60          	132         	0           	Open  	;
 4826            	4170            	4171            	37.1844511924	60          	132         	0           	Open  	;
 4827            	4179            	4174            	62.7331031564	32          	135         	0           	Open  	;
 4828            	4181            	4179            	2.17522495861	60          	132         	0           	Open  	;
 4829            	4180            	4173            	15.0950479149	60          	132         	0           	Open  	;
 4830            	4179            	4180            	21.5238874892	60          	132         	0           	Open  	;
 4831            	4178            	4174            	30.6944823086	60          	132         	0           	Open  	;
 4832            	4177            	4178            	20.6601351331	60          	132         	0           	Open  	;
 4833            	4154            	4155            	35.8341996214	60          	132         	0           	Open  	;
 4834            	4176            	4177            	1.07861577894	60          	132         	0           	Open  	;
 4835            	4175            	4169            	35.2932663556	60          	132         	0           	Open  	;
 4836            	4174            	4175            	3.32235734474	60          	132         	0           	Open  	;
 4837            	4173            	4172            	2.46701726166	60          	132         	0           	Open  	;
 4838            	4172            	4167            	38.8783203015	60          	132         	0           	Open  	;
 4839            	4168            	4165            	62.2585927259	32          	135         	0           	Open  	;
 4840            	4171            	4165            	1.95513647815	60          	132         	0           	Open  	;
 4841            	4172            	4169            	62.4517682503	32          	135         	0           	Open  	;
 4842            	4084            	4085            	25.6968164287	32          	135         	0           	Open  	;
 4843            	4083            	4084            	23.2476940412	32          	135         	0           	Open  	;
 4844            	4082            	4083            	26.6124365818	32          	135         	0           	Open  	;
 4845            	3971            	3972            	18.1671737481	110         	132         	0           	Open  	;
 4846            	3972            	3973            	20.2493752993	110         	132         	0           	Open  	;
 4847            	3973            	3974            	18.001122659	110         	132         	0           	Open  	;
 4848            	3974            	3975            	19.6927026336	110         	132         	0           	Open  	;
 4849            	3975            	3976            	20.010275985	110         	132         	0           	Open  	;
 4850            	3976            	3977            	17.4007691781	110         	132         	0           	Open  	;
 4851            	3977            	3978            	21.8523441537	110         	132         	0           	Open  	;
 4852            	3978            	3979            	17.6386083627	110         	132         	0           	Open  	;
 4853            	3979            	3980            	19.181931603	110         	132         	0           	Open  	;
 4854            	3980            	3981            	22.3264386102	110         	132         	0           	Open  	;
 4855            	3981            	3982            	21.1822096343	110         	132         	0           	Open  	;
 4856            	3982            	3983            	17.3010123694	110         	132         	0           	Open  	;
 4857            	3983            	3984            	19.9704806395	110         	132         	0           	Open  	;
 4858            	3984            	3985            	19.2966256637	110         	132         	0           	Open  	;
 4859            	3970            	3971            	20.2218945945	110         	132         	0           	Open  	;
 4860            	3986            	3987            	48.1012069849	60          	132         	0           	Open  	;
 4861            	3988            	3989            	99.9637129535	60          	132         	0           	Open  	;
 4862            	3989            	3990            	50.0075478448	60          	132         	0           	Open  	;
 4863            	3990            	3991            	50.0766688538	60          	132         	0           	Open  	;
 4864            	3991            	921             	15.8900492957	60          	132         	0           	Open  	;
 4865            	919             	3992            	3.43629415054	60          	132         	0           	Open  	;
 4866            	3992            	3993            	1.82142503637	60          	132         	0           	Open  	;
 4867            	3993            	3994            	1.95634209646	60          	132         	0           	Open  	;
 4868            	3994            	3995            	10.6800525415	60          	132         	0           	Open  	;
 4869            	3996            	3997            	30.483449427	110         	132         	0           	Open  	;
 4870            	4000            	4001            	9.63613389305	60          	132         	0           	Open  	;
 4871            	4001            	4002            	18.099320967	60          	132         	0           	Open  	;
 4872            	4002            	4003            	11.4098484562	60          	132         	0           	Open  	;
 4873            	4003            	4004            	20.3683197628	60          	132         	0           	Open  	;
 4874            	4004            	4005            	13.5329480199	60          	132         	0           	Open  	;
 4875            	3987            	3988            	50.000077442	60          	132         	0           	Open  	;
 4876            	3969            	3970            	20.5163151181	110         	132         	0           	Open  	;
 4877            	3968            	3969            	21.1835678298	110         	132         	0           	Open  	;
 4878            	3967            	3968            	18.703836424	110         	132         	0           	Open  	;
 4879            	3933            	3934            	39.8524016331	60          	132         	0           	Open  	;
 4880            	3934            	3935            	31.5645944245	60          	132         	0           	Open  	;
 4881            	3935            	3936            	25.933213251	60          	132         	0           	Open  	;
 4882            	3936            	3937            	39.9447892023	85          	132         	0           	Open  	;
 4883            	3937            	3938            	4.63984242131	85          	132         	0           	Open  	;
 4884            	3938            	3939            	4.63984242042	85          	132         	0           	Open  	;
 4885            	3939            	3940            	16.5355520501	85          	132         	0           	Open  	;
 4886            	3941            	3942            	15.2527130707	85          	132         	0           	Open  	;
 4887            	3942            	3943            	20.2817765742	85          	132         	0           	Open  	;
 4888            	3943            	3944            	21.007779535	85          	132         	0           	Open  	;
 4889            	3944            	3945            	20.7996478098	85          	132         	0           	Open  	;
 4890            	3945            	3946            	17.258872761	85          	132         	0           	Open  	;
 4891            	3946            	3947            	19.3365102331	85          	132         	0           	Open  	;
 4892            	3947            	3948            	22.5439762467	85          	132         	0           	Open  	;
 4893            	3948            	3949            	21.0358461683	85          	132         	0           	Open  	;
 4894            	3949            	3950            	9.04886009362	85          	132         	0           	Open  	;
 4895            	3950            	3951            	8.1966023445	85          	132         	0           	Open  	;
 4896            	3966            	3967            	20.0346376313	110         	132         	0           	Open  	;
 4897            	3965            	3966            	21.4479560334	110         	132         	0           	Open  	;
 4898            	3964            	3965            	15.7685225687	110         	132         	0           	Open  	;
 4899            	3963            	3964            	20.2701002707	110         	132         	0           	Open  	;
 4900            	3962            	3963            	21.9858020095	110         	132         	0           	Open  	;
 4901            	3961            	3962            	16.0335188906	110         	132         	0           	Open  	;
 4902            	4005            	4006            	11.7484715361	60          	132         	0           	Open  	;
 4903            	3960            	3961            	10.7394460286	110         	132         	0           	Open  	;
 4904            	3956            	3957            	7.06775501799	85          	132         	0           	Open  	;
 4905            	3955            	3956            	4.88354799337	85          	132         	0           	Open  	;
 4906            	3954            	3955            	10.3106091476	85          	132         	0           	Open  	;
 4907            	3953            	3954            	2.50186190725	85          	132         	0           	Open  	;
 4908            	3952            	3953            	11.479729308	85          	132         	0           	Open  	;
 4909            	3951            	3952            	16.4689570106	85          	132         	0           	Open  	;
 4910            	3958            	3959            	7.82301252671	60          	132         	0           	Open  	;
 4911            	4006            	4007            	18.5929912852	60          	132         	0           	Open  	;
 4912            	4007            	4008            	22.3418538277	60          	132         	0           	Open  	;
 4913            	5133            	5134            	38.8478390463	60          	132         	0           	Open  	;
 4914            	4045            	4046            	18.7260913432	60          	132         	0           	Open  	;
 4915            	4046            	4047            	16.2819269436	60          	132         	0           	Open  	;
 4916            	4047            	4048            	21.2764805834	60          	132         	0           	Open  	;
 4917            	4048            	4049            	21.0471850846	60          	132         	0           	Open  	;
 4918            	4049            	4050            	20.1071096381	60          	132         	0           	Open  	;
 4919            	4050            	4051            	21.6145049678	60          	132         	0           	Open  	;
 4920            	4051            	4052            	20.3987633452	60          	132         	0           	Open  	;
 4921            	4052            	4053            	19.4988739164	60          	132         	0           	Open  	;
 4922            	4053            	4054            	19.261706726	60          	132         	0           	Open  	;
 4923            	4054            	4055            	20.9291706716	60          	132         	0           	Open  	;
 4924            	4055            	4056            	18.7011838435	60          	132         	0           	Open  	;
 4925            	4056            	2920            	2.20787421759	60          	132         	0           	Open  	;
 4926            	2918            	4057            	21.3375933514	32          	135         	0           	Open  	;
 4927            	4057            	4058            	18.5094662263	32          	135         	0           	Open  	;
 4928            	4058            	4059            	20.1710561448	32          	135         	0           	Open  	;
 4929            	4059            	4060            	19.6786615907	32          	135         	0           	Open  	;
 4930            	4060            	4061            	20.0813145487	32          	135         	0           	Open  	;
 4931            	4081            	4082            	2.17006350372	32          	135         	0           	Open  	;
 4932            	4079            	4080            	6.06456137944	32          	135         	0           	Open  	;
 4933            	4078            	4079            	4.15066024899	32          	135         	0           	Open  	;
 4934            	4077            	4078            	11.7809422021	32          	135         	0           	Open  	;
 4935            	4076            	4077            	17.4656125408	32          	135         	0           	Open  	;
 4936            	4075            	4076            	26.5978776317	32          	135         	0           	Open  	;
 4937            	4044            	4045            	18.9938280768	60          	132         	0           	Open  	;
 4938            	4074            	4075            	48.2151398891	32          	135         	0           	Open  	;
 4939            	4072            	4073            	35.1651827708	32          	135         	0           	Open  	;
 4940            	4071            	4072            	15.0165595431	32          	135         	0           	Open  	;
 4941            	4069            	4070            	1.75434636595	110         	132         	0           	Open  	;
 4942            	2108            	2109            	1.55793196837	85          	132         	0           	Open  	;
 4943            	2109            	2110            	7.04295688036	85          	132         	0           	Open  	;
 4944            	4061            	4062            	8.34016936268	32          	135         	0           	Open  	;
 4945            	4073            	4074            	44.4143872996	32          	135         	0           	Open  	;
 4946            	422             	423             	20.0792315092	300         	87          	0           	Open  	;
 4947            	4043            	4044            	19.4656013008	60          	132         	0           	Open  	;
 4948            	4041            	4042            	20.9304604823	60          	132         	0           	Open  	;
 4949            	4009            	4010            	19.0451195707	60          	132         	0           	Open  	;
 4950            	4010            	4011            	16.2591649556	60          	132         	0           	Open  	;
 4951            	4011            	4012            	11.486008602	60          	132         	0           	Open  	;
 4952            	4012            	4013            	65.7720518896	60          	132         	0           	Open  	;
 4953            	4013            	1160            	6.69917466511	60          	132         	0           	Open  	;
 4954            	4014            	4015            	1.85931072254	32          	135         	0           	Open  	;
 4955            	4016            	4017            	19.8833599112	110         	132         	0           	Open  	;
 4956            	4017            	4014            	13.2439558296	110         	132         	0           	Open  	;
 4957            	4018            	4019            	0.277938266251	60          	132         	0           	Open  	;
 4958            	4020            	4021            	6.97405597505	60          	132         	0           	Open  	;
 4959            	4021            	4022            	5.75924749292	60          	132         	0           	Open  	;
 4960            	4022            	4023            	8.46738045591	60          	132         	0           	Open  	;
 4961            	4023            	4024            	19.3079652078	60          	132         	0           	Open  	;
 4962            	4024            	4025            	19.9470868423	60          	132         	0           	Open  	;
 4963            	4025            	4026            	17.6595850514	60          	132         	0           	Open  	;
 4964            	4026            	4027            	18.9414670098	60          	132         	0           	Open  	;
 4965            	4027            	4028            	17.2094737219	60          	132         	0           	Open  	;
 4966            	4040            	4041            	18.5548300177	60          	132         	0           	Open  	;
 4967            	4039            	4040            	19.7564907816	60          	132         	0           	Open  	;
 4968            	4038            	4039            	20.1768026451	60          	132         	0           	Open  	;
 4969            	4037            	4038            	19.7403441715	60          	132         	0           	Open  	;
 4970            	4036            	4037            	9.92363204683	60          	132         	0           	Open  	;
 4971            	2920            	2921            	8.16323054956	60          	132         	0           	Open  	;
 4972            	4042            	4043            	17.3938012522	60          	132         	0           	Open  	;
 4973            	4014            	4035            	21.8090820992	32          	135         	0           	Open  	;
 4974            	4033            	4034            	17.607249158	60          	132         	0           	Open  	;
 4975            	4032            	4033            	10.182848772	60          	132         	0           	Open  	;
 4976            	4031            	4032            	21.1447535078	60          	132         	0           	Open  	;
 4977            	4030            	4031            	16.135201348	60          	132         	0           	Open  	;
 4978            	4029            	4030            	27.9354891376	60          	132         	0           	Open  	;
 4979            	4028            	4029            	4.3380173369	60          	132         	0           	Open  	;
 4980            	4034            	4018            	19.0772689085	60          	132         	0           	Open  	;
 4981            	421             	422             	26.2259987796	300         	87          	0           	Open  	;
 4982            	420             	421             	21.548931203	300         	87          	0           	Open  	;
 4983            	419             	420             	18.92857702 	300         	87          	0           	Open  	;
 4984            	9207            	9208            	22.8207691806	200         	135         	0           	Open  	;
 4985            	9206            	9207            	6.47707906554	200         	135         	0           	Open  	;
 4986            	9205            	9206            	14.0378141106	200         	135         	0           	Open  	;
 4987            	9204            	9205            	18.177065092	200         	135         	0           	Open  	;
 4988            	9203            	9204            	30.1512411978	200         	135         	0           	Open  	;
 4989            	8117            	9203            	17.8125153756	200         	135         	0           	Open  	;
 4990            	9199            	8117            	3.47281514094	200         	135         	0           	Open  	;
 4991            	9198            	9199            	4.17018141047	200         	135         	0           	Open  	;
 4992            	8314            	9198            	2.78239644962	200         	135         	0           	Open  	;
 4993            	104             	105             	14.9143114156	60          	132         	0           	Open  	;
 4994            	106             	107             	8.72038468176	60          	132         	0           	Open  	;
 4995            	108             	109             	31.9693855155	60          	132         	0           	Open  	;
 4996            	109             	110             	9.70311613831	60          	132         	0           	Open  	;
 4997            	106             	111             	8.71084796818	60          	132         	0           	Open  	;
 4998            	9208            	6758            	16.153437808	200         	135         	0           	Open  	;
 4999            	105             	106             	3.63075543122	60          	132         	0           	Open  	;
 5000            	117             	118             	2.65667552603	60          	132         	0           	Open  	;
 5001            	107             	9185            	0.803573033318	110         	132         	0           	Open  	;
 5002            	5615            	2868            	22.1849211626	32          	135         	0           	Open  	;
 5003            	4840            	4820            	17.6380884809	32          	135         	0           	Open  	;
 5004            	4820            	4822            	23.6408334981	32          	135         	0           	Open  	;
 5005            	6792            	8423            	6.1813274956	60          	132         	0           	Open  	;
 5006            	9184            	4805            	23.4503235732	32          	135         	0           	Open  	;
 5007            	6938            	9176            	17.2944644619	60          	132         	0           	Open  	;
 5008            	9178            	9177            	0.245203996238	110         	132         	0           	Open  	;
 5009            	9177            	6914            	0.921300168411	110         	132         	0           	Open  	;
 5010            	9176            	6914            	7.40829163815	110         	132         	0           	Open  	;
 5011            	6918            	9176            	14.859813458	110         	132         	0           	Open  	;
 5012            	9175            	6916            	22.0082014254	60          	132         	0           	Open  	;
 5013            	6916            	6913            	17.6513489571	110         	132         	0           	Open  	;
 5014            	116             	117             	32.177070992	60          	132         	0           	Open  	;
 5015            	90              	91              	37.0756271602	60          	132         	0           	Open  	;
 5016            	89              	90              	38.143702932	60          	132         	0           	Open  	;
 5017            	88              	89              	52.8911373004	60          	132         	0           	Open  	;
 5018            	9261            	4651            	7.90357134417	60          	132         	0           	Open  	;
 5019            	9260            	9261            	3.35502071539	60          	132         	0           	Open  	;
 5020            	9249            	9250            	1.29997792283	110         	132         	0           	Open  	;
 5021            	8401            	9249            	1.59985655646	110         	132         	0           	Open  	;
 5022            	4841            	8400            	3.1015056017	110         	132         	0           	Open  	;
 5023            	9248            	2790            	2.22204072819	110         	132         	0           	Open  	;
 5024            	8159            	1335            	16.6485341399	110         	132         	0           	Open  	;
 5025            	9247            	4841            	0.734329626253	110         	132         	0           	Open  	;
 5026            	9246            	9247            	2.31270426111	110         	132         	0           	Open  	;
 5027            	2793            	2859            	5.70620406623	200         	83          	0           	Open  	;
 5028            	1456            	4866            	3.31872535789	60          	132         	0           	Open  	;
 5029            	9242            	9154            	1.56863858504	110         	132         	0           	Open  	;
 5030            	9241            	9242            	1.26636536947	110         	132         	0           	Open  	;
 5031            	9238            	2817            	0.943103737246	85          	132         	0           	Open  	;
 5032            	9236            	4741            	3.17206181623	60          	132         	0           	Open  	;
 5033            	70              	71              	19.853780109	110         	132         	0           	Open  	;
 5034            	72              	73              	84.156708327	110         	132         	0           	Open  	;
 5035            	2703            	9211            	20.5464551932	350         	89          	0           	Open  	;
 5036            	86              	87              	1.58676905617	60          	132         	0           	Open  	;
 5037            	85              	86              	66.2168974756	60          	132         	0           	Open  	;
 5038            	83              	84              	14.0858294079	60          	132         	0           	Open  	;
 5039            	82              	83              	19.0732530595	60          	132         	0           	Open  	;
 5040            	81              	82              	16.0627595319	60          	132         	0           	Open  	;
 5041            	2160            	7643            	17.282739417	85          	132         	0           	Open  	;
 5042            	80              	81              	14.8399469668	60          	132         	0           	Open  	;
 5043            	9217            	9218            	11.3505760652	350         	89          	0           	Open  	;
 5044            	9218            	439             	21.3409668941	350         	89          	0           	Open  	;
 5045            	79              	80              	28.8288232326	60          	132         	0           	Open  	;
 5046            	78              	79              	17.071782176	60          	132         	0           	Open  	;
 5047            	77              	78              	9.10230800892	60          	132         	0           	Open  	;
 5048            	76              	77              	14.5263203355	60          	132         	0           	Open  	;
 5049            	9211            	9217            	38.3074952302	350         	89          	0           	Open  	;
 5050            	8422            	9262            	11.3627169094	32          	135         	0           	Open  	;
 5051            	9174            	5908            	13.5986295287	60          	132         	0           	Open  	;
 5052            	1084            	9173            	8.94357354998	60          	132         	0           	Open  	;
 5053            	153             	154             	24.8496997565	200         	135         	0           	Open  	;
 5054            	154             	155             	42.96139119 	200         	135         	0           	Open  	;
 5055            	155             	156             	46.6682868762	200         	135         	0           	Open  	;
 5056            	880             	8894            	16.3216919309	60          	132         	0           	Open  	;
 5057            	5035            	119             	16.7708072521	60          	132         	0           	Open  	;
 5058            	156             	157             	19.4844040459	200         	135         	0           	Open  	;
 5059            	157             	158             	20.619709067	200         	135         	0           	Open  	;
 5060            	9084            	5060            	12.6977607873	200         	135         	0           	Open  	;
 5061            	161             	9084            	0.0235053182396	200         	135         	0           	Open  	;
 5062            	2712            	398             	2.84014295596	200         	83          	0           	Open  	;
 5063            	158             	159             	22.8927762622	200         	135         	0           	Open  	;
 5064            	159             	160             	17.883078035	200         	135         	0           	Open  	;
 5065            	119             	120             	0.38306767064	60          	132         	0           	Open  	;
 5066            	279             	276             	8.11480190776	60          	132         	0           	Open  	;
 5067            	5064            	9152            	4.73352401533	200         	135         	0           	Open  	;
 5068            	7113            	397             	2.2161107914	160         	135         	0           	Open  	;
 5069            	160             	161             	17.5423000067	200         	135         	0           	Open  	;
 5070            	162             	163             	5.47605199066	200         	135         	0           	Open  	;
 5071            	2050            	8932            	3.9933661902	300         	87          	0           	Open  	;
 5072            	9080            	7409            	3.86792583472	300         	87          	0           	Open  	;
 5073            	163             	164             	6.64039665237	200         	135         	0           	Open  	;
 5074            	6536            	4585            	2.05240216382	60          	132         	0           	Open  	;
 5075            	164             	165             	203.938388087	200         	135         	0           	Open  	;
 5076            	100             	166             	23.1085491279	60          	132         	0           	Open  	;
 5077            	166             	167             	40.8513652952	60          	132         	0           	Open  	;
 5078            	167             	168             	29.464033272	60          	132         	0           	Open  	;
 5079            	168             	169             	22.6080196601	60          	132         	0           	Open  	;
 5080            	169             	170             	21.4075069988	60          	132         	0           	Open  	;
 5081            	170             	171             	15.2611809124	60          	132         	0           	Open  	;
 5082            	172             	173             	161.863532991	85          	132         	0           	Open  	;
 5083            	2719            	4857            	2.03429588855	200         	135         	0           	Open  	;
 5084            	152             	153             	30.198198225	200         	135         	0           	Open  	;
 5085            	151             	152             	23.5429286409	200         	135         	0           	Open  	;
 5086            	9154            	9155            	0.0822346032132	110         	132         	0           	Open  	;
 5087            	1511            	1082            	18.7051932837	110         	132         	0           	Open  	;
 5088            	7085            	1171            	11.2617012036	110         	132         	0           	Open  	;
 5089            	2014            	9172            	6.12217827994	32          	135         	0           	Open  	;
 5090            	7651            	5136            	19.0105970095	200         	135         	0           	Open  	;
 5091            	5191            	7643            	17.4306930979	200         	135         	0           	Open  	;
 5092            	9161            	4303            	2.43998755906	110         	132         	0           	Open  	;
 5093            	119             	116             	9.60064879371	60          	132         	0           	Open  	;
 5094            	120             	121             	0.692234389257	60          	132         	0           	Open  	;
 5095            	122             	123             	1.44164589625	60          	132         	0           	Open  	;
 5096            	124             	125             	27.0808422578	60          	132         	0           	Open  	;
 5097            	122             	126             	1.81092552065	60          	132         	0           	Open  	;
 5098            	127             	128             	5.72192040268	60          	132         	0           	Open  	;
 5099            	128             	129             	36.0500957089	60          	132         	0           	Open  	;
 5100            	128             	130             	0.356482622688	60          	132         	0           	Open  	;
 5101            	76              	131             	14.5892421085	60          	132         	0           	Open  	;
 5102            	132             	133             	32.9958697366	60          	132         	0           	Open  	;
 5103            	133             	76              	21.1107391041	60          	132         	0           	Open  	;
 5104            	9155            	2864            	2.24558376386	110         	132         	0           	Open  	;
 5105            	150             	151             	12.1352406239	200         	135         	0           	Open  	;
 5106            	149             	150             	31.8841406505	200         	135         	0           	Open  	;
 5107            	148             	149             	22.0640053021	200         	135         	0           	Open  	;
 5108            	147             	148             	30.7402283989	200         	135         	0           	Open  	;
 5109            	145             	146             	8.37051956492	60          	132         	0           	Open  	;
 5110            	9173            	9174            	47.6516739603	60          	132         	0           	Open  	;
 5111            	144             	145             	12.039653061	60          	132         	0           	Open  	;
 5112            	142             	143             	2.75822429261	60          	132         	0           	Open  	;
 5113            	138             	139             	23.9360234975	60          	132         	0           	Open  	;
 5114            	137             	138             	14.7053575976	60          	132         	0           	Open  	;
 5115            	136             	84              	4.80966492119	85          	132         	0           	Open  	;
 5116            	135             	136             	42.3504327682	85          	132         	0           	Open  	;
 5117            	84              	134             	2.53767469123	85          	132         	0           	Open  	;
 5118            	143             	144             	15.3647104248	60          	132         	0           	Open  	;
 5119            	9262            	9184            	18.1599645316	32          	135         	0           	Open  	;
 5120            	9184            	9263            	3.09142376302	32          	135         	0           	Open  	;
 5121            	9263            	2866            	1.97222242369	32          	135         	0           	Open  	;
 5122            	2289            	2290            	16.9900903471	300         	87          	0           	Open  	;
 5123            	2290            	2291            	19.2654847073	300         	87          	0           	Open  	;
 5124            	2291            	2292            	19.8705930715	300         	87          	0           	Open  	;
 5125            	2292            	2293            	20.6621039821	300         	87          	0           	Open  	;
 5126            	2293            	2294            	33.757750118	300         	87          	0           	Open  	;
 5127            	2294            	2295            	18.0452271809	300         	87          	0           	Open  	;
 5128            	2295            	2296            	23.0122981463	300         	87          	0           	Open  	;
 5129            	2296            	2297            	17.732491675	300         	87          	0           	Open  	;
 5130            	2297            	2298            	14.6400976094	300         	87          	0           	Open  	;
 5131            	2298            	2299            	18.7728351079	300         	87          	0           	Open  	;
 5132            	2299            	2300            	21.1725754923	300         	87          	0           	Open  	;
 5133            	2300            	2301            	18.6375754862	300         	87          	0           	Open  	;
 5134            	2301            	1572            	29.475298472	300         	87          	0           	Open  	;
 5135            	2302            	2269            	95.1913359774	300         	87          	0           	Open  	;
 5136            	2288            	2289            	19.2992802454	300         	87          	0           	Open  	;
 5137            	4349            	2899            	6.71066481713	32          	135         	0           	Open  	;
 5138            	4118            	4115            	5.42902247247	110         	132         	0           	Open  	;
 5139            	4504            	4598            	18.5860526859	60          	132         	0           	Open  	;
 5140            	4338            	6910            	15.4560039464	32          	135         	0           	Open  	;
 5141            	4379            	6920            	1.57711721795	32          	135         	0           	Open  	;
 5142            	9293            	9294            	0.342608172516	110         	132         	0           	Open  	;
 5143            	6857            	9293            	1.07462687499	110         	132         	0           	Open  	;
 5144            	6843            	6880            	18.2763996731	60          	132         	0           	Open  	;
 5145            	4102            	8638            	13.636116933	110         	132         	0           	Open  	;
 5146            	4601            	4598            	19.9422106254	110         	132         	0           	Open  	;
 5147            	4080            	4103            	9.27661603125	32          	135         	0           	Open  	;
 5148            	3832            	3813            	18.9058355824	32          	135         	0           	Open  	;
 5149            	3826            	3817            	15.073426797	32          	135         	0           	Open  	;
 5150            	6923            	9280            	30.4906497474	60          	132         	0           	Open  	;
 5151            	9292            	6917            	19.1393054212	60          	132         	0           	Open  	;
 5152            	4345            	6906            	30.2489501352	32          	135         	0           	Open  	;
 5153            	2287            	2288            	20.201627113	300         	87          	0           	Open  	;
 5154            	2286            	2287            	22.6538303377	300         	87          	0           	Open  	;
 5155            	2285            	2286            	20.1538755082	300         	87          	0           	Open  	;
 5156            	2223            	2224            	3.29673625597	110         	132         	0           	Open  	;
 5157            	2224            	2225            	33.7851968205	110         	132         	0           	Open  	;
 5158            	3914            	9056            	4.82089266626	63          	140         	0           	Open  	;
 5159            	2229            	2230            	38.6221501637	60          	132         	0           	Open  	;
 5160            	9311            	3820            	18.4273591443	60          	132         	0           	Open  	;
 5161            	3829            	9311            	16.8720812289	60          	132         	0           	Open  	;
 5162            	4316            	6950            	25.1853899396	60          	132         	0           	Open  	;
 5163            	9307            	9175            	22.1464761077	60          	132         	0           	Open  	;
 5164            	4328            	9307            	2.36850691411	60          	132         	0           	Open  	;
 5165            	9306            	4328            	25.682834754	32          	135         	0           	Open  	;
 5166            	6949            	9306            	4.19298759836	32          	135         	0           	Open  	;
 5167            	9303            	4103            	12.7503366619	110         	132         	0           	Open  	;
 5168            	4600            	9303            	15.0887710907	110         	132         	0           	Open  	;
 5169            	4317            	4314            	1.00667373013	60          	132         	0           	Open  	;
 5170            	2265            	2266            	16.6356914345	200         	83          	0           	Open  	;
 5171            	2266            	2267            	66.4481185015	200         	83          	0           	Open  	;
 5172            	2267            	2268            	62.2831876897	200         	83          	0           	Open  	;
 5173            	2284            	2285            	20.5395205404	300         	87          	0           	Open  	;
 5174            	2283            	2284            	18.8164027641	300         	87          	0           	Open  	;
 5175            	2282            	2283            	18.2186345537	300         	87          	0           	Open  	;
 5176            	2281            	2282            	19.9205500428	300         	87          	0           	Open  	;
 5177            	2280            	2281            	20.4580535244	300         	87          	0           	Open  	;
 5178            	2279            	2280            	20.3229834668	300         	87          	0           	Open  	;
 5179            	9291            	9292            	20.5895768293	60          	132         	0           	Open  	;
 5180            	2278            	2279            	24.1934424997	300         	87          	0           	Open  	;
 5181            	4145            	3960            	19.2991557321	110         	132         	0           	Open  	;
 5182            	1144            	2207            	1.24643501617	200         	135         	0           	Open  	;
 5183            	2208            	2209            	1.12512443687	60          	132         	0           	Open  	;
 5184            	2209            	2210            	0.451629273012	60          	132         	0           	Open  	;
 5185            	2210            	2211            	1.06667567709	60          	132         	0           	Open  	;
 5186            	2211            	2212            	3.30344607994	60          	132         	0           	Open  	;
 5187            	2277            	2278            	20.4070744849	300         	87          	0           	Open  	;
 5188            	9290            	9291            	20.9879881121	60          	132         	0           	Open  	;
 5189            	9289            	9290            	20.9085623125	60          	132         	0           	Open  	;
 5190            	9288            	9289            	21.0390060838	60          	132         	0           	Open  	;
 5191            	8426            	2192            	0.195061041949	110         	132         	0           	Open  	;
 5192            	112             	2169            	22.5925625387	60          	132         	0           	Open  	;
 5193            	2169            	2176            	36.3607906104	60          	132         	0           	Open  	;
 5194            	2175            	2172            	22.2089639344	60          	132         	0           	Open  	;
 5195            	2173            	2174            	22.0019979349	60          	132         	0           	Open  	;
 5196            	2172            	2173            	16.4021948292	60          	132         	0           	Open  	;
 5197            	2171            	2172            	18.7308547265	32          	135         	0           	Open  	;
 5198            	2170            	2171            	56.7758007642	32          	135         	0           	Open  	;
 5199            	2169            	2170            	77.4911722341	32          	135         	0           	Open  	;
 5200            	2167            	2168            	4.94953019641	60          	132         	0           	Open  	;
 5201            	2166            	2164            	24.1714020487	60          	132         	0           	Open  	;
 5202            	2165            	2166            	123.556816344	60          	132         	0           	Open  	;
 5203            	885             	2165            	9.87042699138	60          	132         	0           	Open  	;
 5204            	2163            	2164            	10.7219004416	60          	132         	0           	Open  	;
 5205            	2162            	2163            	3.0100962516	60          	132         	0           	Open  	;
 5206            	2161            	274             	32.7500908719	32          	135         	0           	Open  	;
 5207            	277             	2161            	60.0000083684	32          	135         	0           	Open  	;
 5208            	3941            	8424            	18.7179255523	85          	132         	0           	Open  	;
 5209            	2147            	2148            	0.545710930738	85          	132         	0           	Open  	;
 5210            	111             	2149            	1.19945888714	60          	132         	0           	Open  	;
 5211            	2149            	108             	1.16426698759	60          	132         	0           	Open  	;
 5212            	2150            	2151            	0.285541205883	85          	132         	0           	Open  	;
 5213            	2151            	2152            	0.258693525048	85          	132         	0           	Open  	;
 5214            	2179            	2180            	24.1737848472	85          	132         	0           	Open  	;
 5215            	2148            	2153            	1.72702617232	85          	132         	0           	Open  	;
 5216            	2154            	2155            	1.42021644152	85          	132         	0           	Open  	;
 5217            	2152            	278             	15.6115293558	85          	132         	0           	Open  	;
 5218            	202             	104             	29.5363314517	60          	132         	0           	Open  	;
 5219            	291             	2157            	4.52591367593	32          	135         	0           	Open  	;
 5220            	2158            	2159            	4.92906904848	32          	135         	0           	Open  	;
 5221            	177             	2160            	19.6208544223	85          	132         	0           	Open  	;
 5222            	2153            	2154            	12.769876836	85          	132         	0           	Open  	;
 5223            	174             	175             	43.1813039332	85          	132         	0           	Open  	;
 5224            	2180            	2181            	25.7657631692	85          	132         	0           	Open  	;
 5225            	2182            	2183            	23.0426431279	85          	132         	0           	Open  	;
 5226            	9287            	9288            	22.8314261497	60          	132         	0           	Open  	;
 5227            	9286            	9287            	21.4354266107	60          	132         	0           	Open  	;
 5228            	9285            	9286            	20.5843336794	60          	132         	0           	Open  	;
 5229            	9284            	9285            	20.503200969	60          	132         	0           	Open  	;
 5230            	9283            	9284            	19.9883028296	60          	132         	0           	Open  	;
 5231            	9282            	9283            	21.647148658	60          	132         	0           	Open  	;
 5232            	9281            	9282            	19.1083152838	60          	132         	0           	Open  	;
 5233            	9280            	9281            	21.3173818745	60          	132         	0           	Open  	;
 5234            	4109            	9276            	39.5667810993	32          	135         	0           	Open  	;
 5235            	9278            	9279            	26.600524533	32          	135         	0           	Open  	;
 5236            	9277            	9278            	18.4193617314	32          	135         	0           	Open  	;
 5237            	9276            	9277            	19.6770698025	32          	135         	0           	Open  	;
 5238            	2898            	4036            	7.1556138801	110         	132         	0           	Open  	;
 5239            	4120            	4115            	11.6182721882	32          	135         	0           	Open  	;
 5240            	9275            	6857            	3.41436055539	110         	132         	0           	Open  	;
 5241            	6880            	9275            	20.2615197846	110         	132         	0           	Open  	;
 5242            	9273            	2887            	18.9229899609	32          	135         	0           	Open  	;
 5243            	2183            	2184            	36.6046681562	85          	132         	0           	Open  	;
 5244            	2184            	2185            	12.2122680294	85          	132         	0           	Open  	;
 5245            	2185            	2186            	19.4604108497	85          	132         	0           	Open  	;
 5246            	2186            	2187            	28.2057461524	85          	132         	0           	Open  	;
 5247            	2187            	2188            	42.5290613122	85          	132         	0           	Open  	;
 5248            	2188            	2189            	23.3947517918	85          	132         	0           	Open  	;
 5249            	2181            	2182            	33.2662476526	85          	132         	0           	Open  	;
 5250            	2189            	2190            	38.9609271316	85          	132         	0           	Open  	;
 5251            	2192            	1145            	5.59160549396	110         	132         	0           	Open  	;
 5252            	2193            	1161            	23.7129937429	60          	132         	0           	Open  	;
 5253            	1027            	8429            	0.919489532791	60          	132         	0           	Open  	;
 5254            	2863            	9241            	1.413322415 	110         	132         	0           	Open  	;
 5255            	9172            	9272            	0.0596214719827	32          	135         	0           	Open  	;
 5256            	9272            	9273            	10.6645012057	32          	135         	0           	Open  	;
 5257            	2190            	2191            	42.6892225622	85          	132         	0           	Open  	;
 5258            	4215            	4216            	40.1469653028	60          	132         	0           	Open  	;
 5259            	175             	176             	49.9999941422	85          	132         	0           	Open  	;
 5260            	178             	179             	33.1640046183	60          	132         	0           	Open  	;
 5261            	229             	230             	60.0000852967	85          	132         	0           	Open  	;
 5262            	230             	223             	44.5019752766	85          	132         	0           	Open  	;
 5263            	231             	232             	43.0159751835	200         	135         	0           	Open  	;
 5264            	235             	236             	37.6244130606	200         	135         	0           	Open  	;
 5265            	236             	237             	43.0036674469	200         	135         	0           	Open  	;
 5266            	2887            	2888            	12.1823726795	32          	135         	0           	Open  	;
 5267            	2888            	2889            	15.1095541958	32          	135         	0           	Open  	;
 5268            	2889            	2010            	9.3279563119	32          	135         	0           	Open  	;
 5269            	243             	244             	32.8655245031	200         	135         	0           	Open  	;
 5270            	2127            	2128            	4.49579327389	85          	132         	0           	Open  	;
 5271            	2894            	2895            	16.6655551006	60          	132         	0           	Open  	;
 5272            	2896            	2897            	39.1362129064	110         	132         	0           	Open  	;
 5273            	2897            	2898            	38.0167638806	110         	132         	0           	Open  	;
 5274            	2899            	2900            	43.9039042747	32          	135         	0           	Open  	;
 5275            	228             	229             	26.8259657994	85          	132         	0           	Open  	;
 5276            	2900            	2901            	21.3172935861	32          	135         	0           	Open  	;
 5277            	1610            	2125            	318.132729206	60          	132         	0           	Open  	;
 5278            	244             	231             	56.4167917428	200         	135         	0           	Open  	;
 5279            	2905            	2906            	24.5159288161	60          	132         	0           	Open  	;
 5280            	2906            	2907            	13.4738941402	60          	132         	0           	Open  	;
 5281            	245             	246             	34.9466453634	200         	135         	0           	Open  	;
 5282            	2918            	2919            	16.0654293755	60          	132         	0           	Open  	;
 5283            	2919            	2920            	18.0598787642	60          	132         	0           	Open  	;
 5284            	2921            	2922            	20.602939013	110         	132         	0           	Open  	;
 5285            	2922            	2923            	21.2396930298	110         	132         	0           	Open  	;
 5286            	2894            	2924            	0.742356383969	110         	132         	0           	Open  	;
 5287            	2925            	2926            	20.4129400381	60          	132         	0           	Open  	;
 5288            	2926            	2927            	21.3998060042	60          	132         	0           	Open  	;
 5289            	2928            	2929            	10.330919714	110         	132         	0           	Open  	;
 5290            	2929            	2930            	20.3284771689	110         	132         	0           	Open  	;
 5291            	2901            	1505            	15.5808945977	32          	135         	0           	Open  	;
 5292            	2134            	2135            	2.45552300933	110         	132         	0           	Open  	;
 5293            	2135            	70              	7.30927014748	110         	132         	0           	Open  	;
 5294            	2870            	2871            	19.3852760881	60          	132         	0           	Open  	;
 5295            	2836            	2837            	13.7891653481	85          	132         	0           	Open  	;
 5296            	2837            	2838            	14.7181541299	85          	132         	0           	Open  	;
 5297            	2838            	2839            	15.8245998374	85          	132         	0           	Open  	;
 5298            	2839            	2840            	1.41259548306	85          	132         	0           	Open  	;
 5299            	2840            	2841            	6.13004730851	85          	132         	0           	Open  	;
 5300            	2841            	2842            	7.99939422677	85          	132         	0           	Open  	;
 5301            	2842            	2843            	8.87020208357	85          	132         	0           	Open  	;
 5302            	2843            	2844            	4.61831581821	85          	132         	0           	Open  	;
 5303            	2844            	2845            	5.32804889273	85          	132         	0           	Open  	;
 5304            	2845            	2846            	10.6147752211	85          	132         	0           	Open  	;
 5305            	2846            	2847            	15.9961248435	85          	132         	0           	Open  	;
 5306            	2847            	2848            	23.8286873537	85          	132         	0           	Open  	;
 5307            	2848            	2849            	23.3322765713	85          	132         	0           	Open  	;
 5308            	2849            	2850            	21.4671455481	85          	132         	0           	Open  	;
 5309            	2850            	2851            	21.7145964277	85          	132         	0           	Open  	;
 5310            	2851            	2852            	31.4992914526	85          	132         	0           	Open  	;
 5311            	2852            	2853            	24.0642987221	85          	132         	0           	Open  	;
 5312            	2869            	2870            	26.1365138309	60          	132         	0           	Open  	;
 5313            	2867            	2868            	19.7168166265	32          	135         	0           	Open  	;
 5314            	2866            	2867            	18.7491191329	32          	135         	0           	Open  	;
 5315            	2865            	1032            	14.8385964974	60          	132         	0           	Open  	;
 5316            	2864            	2790            	4.66530496488	110         	132         	0           	Open  	;
 5317            	2862            	2863            	1.62212360784	110         	132         	0           	Open  	;
 5318            	2930            	2931            	8.78604544094	110         	132         	0           	Open  	;
 5319            	2861            	2786            	13.0234730386	200         	83          	0           	Open  	;
 5320            	2859            	2860            	4.43569284772	200         	83          	0           	Open  	;
 5321            	2857            	2858            	22.6054016082	85          	132         	0           	Open  	;
 5322            	2856            	2857            	35.5899110711	85          	132         	0           	Open  	;
 5323            	2855            	2856            	26.6158062056	85          	132         	0           	Open  	;
 5324            	2854            	2855            	16.9753789352	85          	132         	0           	Open  	;
 5325            	2853            	2854            	86.9154524413	85          	132         	0           	Open  	;
 5326            	2860            	2861            	18.4216176546	200         	83          	0           	Open  	;
 5327            	2835            	2836            	16.1029926411	85          	132         	0           	Open  	;
 5328            	2924            	2932            	16.708633247	110         	132         	0           	Open  	;
 5329            	247             	248             	20.1300576568	200         	135         	0           	Open  	;
 5330            	91              	313             	48.2970291649	32          	135         	0           	Open  	;
 5331            	315             	316             	37.420464859	85          	132         	0           	Open  	;
 5332            	325             	326             	10.123153171	300         	87          	0           	Open  	;
 5333            	326             	327             	6.06771002881	300         	87          	0           	Open  	;
 5334            	327             	328             	7.55449859359	300         	87          	0           	Open  	;
 5335            	328             	329             	7.06312027423	300         	87          	0           	Open  	;
 5336            	329             	330             	20.069847657	300         	87          	0           	Open  	;
 5337            	330             	331             	20.0968119364	300         	87          	0           	Open  	;
 5338            	331             	332             	19.5071220333	300         	87          	0           	Open  	;
 5339            	332             	333             	20.0849684086	300         	87          	0           	Open  	;
 5340            	333             	334             	23.1594287497	300         	87          	0           	Open  	;
 5341            	394             	395             	27.3341293415	60          	132         	0           	Open  	;
 5342            	394             	396             	29.2137111641	60          	132         	0           	Open  	;
 5343            	397             	398             	4.49314110653	160         	135         	0           	Open  	;
 5344            	110             	313             	126.880446888	32          	135         	0           	Open  	;
 5345            	402             	403             	20.2034429004	350         	89          	0           	Open  	;
 5346            	404             	405             	19.5049760063	350         	89          	0           	Open  	;
 5347            	405             	406             	16.1275717334	350         	89          	0           	Open  	;
 5348            	407             	408             	18.1452537321	300         	87          	0           	Open  	;
 5349            	408             	409             	24.2971350576	300         	87          	0           	Open  	;
 5350            	409             	410             	21.1803671357	300         	87          	0           	Open  	;
 5351            	411             	412             	20.7874631697	300         	87          	0           	Open  	;
 5352            	412             	413             	20.5196940762	300         	87          	0           	Open  	;
 5353            	413             	414             	20.1078423751	300         	87          	0           	Open  	;
 5354            	414             	415             	20.0467334256	300         	87          	0           	Open  	;
 5355            	415             	416             	20.3664749278	300         	87          	0           	Open  	;
 5356            	416             	417             	19.8177372325	300         	87          	0           	Open  	;
 5357            	417             	407             	20.9376183218	300         	87          	0           	Open  	;
 5358            	334             	418             	20.0702795695	300         	87          	0           	Open  	;
 5359            	418             	419             	22.2160643006	300         	87          	0           	Open  	;
 5360            	403             	404             	20.2660102132	350         	89          	0           	Open  	;
 5361            	313             	314             	138.45151004	32          	135         	0           	Open  	;
 5362            	91              	312             	0.885637454352	32          	135         	0           	Open  	;
 5363            	297             	295             	10.6855775403	85          	132         	0           	Open  	;
 5364            	248             	245             	24.9313028268	200         	135         	0           	Open  	;
 5365            	249             	250             	4.833091857 	200         	135         	0           	Open  	;
 5366            	250             	247             	36.8785840998	200         	135         	0           	Open  	;
 5367            	251             	252             	0.898109820865	200         	135         	0           	Open  	;
 5368            	252             	249             	42.8003977629	200         	135         	0           	Open  	;
 5369            	253             	251             	31.6328026129	200         	135         	0           	Open  	;
 5370            	254             	255             	20.9199308082	150         	135         	0           	Open  	;
 5371            	255             	256             	6.01777118156	150         	135         	0           	Open  	;
 5372            	210             	223             	47.9270866701	85          	132         	0           	Open  	;
 5373            	269             	270             	14.3742459962	32          	135         	0           	Open  	;
 5374            	270             	271             	12.5596736915	32          	135         	0           	Open  	;
 5375            	271             	272             	16.7814936076	32          	135         	0           	Open  	;
 5376            	272             	273             	47.048756224	32          	135         	0           	Open  	;
 5377            	131             	269             	18.6447173483	32          	135         	0           	Open  	;
 5378            	274             	275             	64.8429841364	32          	135         	0           	Open  	;
 5379            	276             	277             	44.5654449458	60          	132         	0           	Open  	;
 5380            	278             	279             	12.9627241374	60          	132         	0           	Open  	;
 5381            	296             	297             	17.7152786691	85          	132         	0           	Open  	;
 5382            	294             	295             	7.58992959764	200         	135         	0           	Open  	;
 5383            	293             	294             	41.2334040913	200         	135         	0           	Open  	;
 5384            	290             	292             	14.698772447	32          	135         	0           	Open  	;
 5385            	290             	291             	23.2548152826	32          	135         	0           	Open  	;
 5386            	288             	289             	6.93821119301	85          	132         	0           	Open  	;
 5387            	246             	243             	5.25125984863	200         	135         	0           	Open  	;
 5388            	287             	288             	12.9176006585	85          	132         	0           	Open  	;
 5389            	285             	286             	124.133534982	32          	135         	0           	Open  	;
 5390            	283             	284             	151.361891789	60          	132         	0           	Open  	;
 5391            	281             	282             	45.8238574893	32          	135         	0           	Open  	;
 5392            	217             	214             	6.75600049809	32          	135         	0           	Open  	;
 5393            	226             	211             	48.5147216091	32          	135         	0           	Open  	;
 5394            	276             	280             	59.9166764221	32          	135         	0           	Open  	;
 5395            	275             	287             	26.860375963	85          	132         	0           	Open  	;
 5396            	2834            	2835            	8.41337417464	85          	132         	0           	Open  	;
 5397            	2833            	2834            	4.92756988771	85          	132         	0           	Open  	;
 5398            	2832            	2833            	7.7773348911	85          	132         	0           	Open  	;
 5399            	2707            	2708            	36.2111586652	200         	83          	0           	Open  	;
 5400            	2708            	2709            	22.1732554264	200         	83          	0           	Open  	;
 5401            	2709            	2710            	21.1233273008	200         	83          	0           	Open  	;
 5402            	2710            	2711            	29.2384106615	200         	83          	0           	Open  	;
 5403            	2711            	2712            	2.45473750262	200         	83          	0           	Open  	;
 5404            	1045            	2715            	22.9233564483	200         	83          	0           	Open  	;
 5405            	2715            	2716            	12.6199138265	200         	83          	0           	Open  	;
 5406            	2716            	2717            	2.80005929478	200         	83          	0           	Open  	;
 5407            	398             	2718            	3.18932137326	200         	83          	0           	Open  	;
 5408            	2718            	2719            	3.00988838612	200         	83          	0           	Open  	;
 5409            	2720            	2721            	17.9417386634	200         	83          	0           	Open  	;
 5410            	2721            	2722            	21.0454217404	200         	83          	0           	Open  	;
 5411            	2722            	2723            	15.765537078	200         	83          	0           	Open  	;
 5412            	2723            	2724            	19.5339559968	200         	83          	0           	Open  	;
 5413            	2706            	2707            	19.6705926625	200         	83          	0           	Open  	;
 5414            	2724            	2725            	24.6376225361	200         	83          	0           	Open  	;
 5415            	2726            	2727            	21.8081104692	200         	83          	0           	Open  	;
 5416            	2727            	2728            	26.3937821644	200         	83          	0           	Open  	;
 5417            	2728            	2729            	15.0492535698	200         	83          	0           	Open  	;
 5418            	2729            	2730            	26.0477384773	200         	83          	0           	Open  	;
 5419            	2730            	2731            	14.993840403	200         	83          	0           	Open  	;
 5420            	2731            	2732            	12.080243356	200         	83          	0           	Open  	;
 5421            	2732            	2733            	6.7382525988	200         	83          	0           	Open  	;
 5422            	2733            	2734            	24.0043425308	200         	83          	0           	Open  	;
 5423            	2734            	2735            	23.8012514158	200         	83          	0           	Open  	;
 5424            	2735            	2736            	20.0409313418	200         	83          	0           	Open  	;
 5425            	2736            	1045            	25.610293815	200         	83          	0           	Open  	;
 5426            	2141            	2142            	2.9672650589	110         	132         	0           	Open  	;
 5427            	2139            	2140            	3.25833281405	60          	132         	0           	Open  	;
 5428            	2125            	73              	3.04751626234	60          	132         	0           	Open  	;
 5429            	2725            	2726            	17.0454242783	200         	83          	0           	Open  	;
 5430            	2705            	2706            	23.1028145685	200         	83          	0           	Open  	;
 5431            	2704            	2705            	5.96999715234	200         	83          	0           	Open  	;
 5432            	2702            	2703            	13.3563290172	350         	89          	0           	Open  	;
 5433            	179             	180             	61.9526140023	60          	132         	0           	Open  	;
 5434            	180             	181             	34.3422084325	60          	132         	0           	Open  	;
 5435            	181             	182             	15.9801839788	60          	132         	0           	Open  	;
 5436            	182             	183             	11.1545080124	60          	132         	0           	Open  	;
 5437            	85              	184             	19.2812745453	60          	132         	0           	Open  	;
 5438            	184             	185             	48.8711333168	60          	132         	0           	Open  	;
 5439            	185             	186             	36.9218592608	60          	132         	0           	Open  	;
 5440            	186             	187             	52.3577712897	60          	132         	0           	Open  	;
 5441            	187             	140             	6.15864742058	60          	132         	0           	Open  	;
 5442            	188             	189             	33.3821057232	60          	132         	0           	Open  	;
 5443            	189             	85              	39.8238418885	60          	132         	0           	Open  	;
 5444            	190             	191             	12.4971600722	60          	132         	0           	Open  	;
 5445            	9058            	2887            	9.59090089608	63          	140         	0           	Open  	;
 5446            	9057            	9058            	24.1214964087	63          	140         	0           	Open  	;
 5447            	9056            	9057            	19.4798825965	63          	140         	0           	Open  	;
 5448            	191             	188             	55.3926926657	60          	132         	0           	Open  	;
 5449            	192             	193             	26.4673504568	60          	132         	0           	Open  	;
 5450            	2701            	2702            	21.070506259	350         	89          	0           	Open  	;
 5451            	2700            	2701            	18.9554210716	350         	89          	0           	Open  	;
 5452            	448             	2700            	19.5494471789	350         	89          	0           	Open  	;
 5453            	2698            	2164            	39.8034474518	200         	135         	0           	Open  	;
 5454            	2697            	2698            	30.1872675975	200         	135         	0           	Open  	;
 5455            	2696            	2697            	30.8592915822	200         	135         	0           	Open  	;
 5456            	2138            	73              	9.59192280191	110         	132         	0           	Open  	;
 5457            	2695            	2696            	39.3206653687	200         	135         	0           	Open  	;
 5458            	2693            	2694            	37.2332632199	200         	135         	0           	Open  	;
 5459            	2692            	2693            	20.3789833407	200         	135         	0           	Open  	;
 5460            	295             	2692            	43.4874384365	200         	135         	0           	Open  	;
 5461            	190             	196             	48.7730519992	60          	132         	0           	Open  	;
 5462            	194             	195             	3.357243155 	60          	132         	0           	Open  	;
 5463            	193             	190             	44.6214101451	60          	132         	0           	Open  	;
 5464            	2694            	2695            	34.4806248344	200         	135         	0           	Open  	;
 5465            	2136            	2137            	87.9730769113	60          	132         	0           	Open  	;
 5466            	2150            	2746            	1.07387223123	200         	83          	0           	Open  	;
 5467            	2746            	2747            	17.377062635	200         	83          	0           	Open  	;
 5468            	210             	211             	138.848435569	32          	135         	0           	Open  	;
 5469            	212             	213             	15.3918513414	32          	135         	0           	Open  	;
 5470            	213             	210             	125.114135268	32          	135         	0           	Open  	;
 5471            	214             	215             	118.902209592	32          	135         	0           	Open  	;
 5472            	215             	216             	18.255488737	32          	135         	0           	Open  	;
 5473            	217             	218             	47.0356353019	32          	135         	0           	Open  	;
 5474            	219             	217             	137.634547387	32          	135         	0           	Open  	;
 5475            	220             	221             	138.803491949	32          	135         	0           	Open  	;
 5476            	173             	222             	5.88674945952	85          	132         	0           	Open  	;
 5477            	222             	165             	21.5774991342	85          	132         	0           	Open  	;
 5478            	223             	224             	15.4980584256	85          	132         	0           	Open  	;
 5479            	224             	225             	60.0000089935	85          	132         	0           	Open  	;
 5480            	225             	226             	62.4000940566	85          	132         	0           	Open  	;
 5481            	227             	228             	9.53778221283	85          	132         	0           	Open  	;
 5482            	2817            	2818            	2.45722048265	85          	132         	0           	Open  	;
 5483            	2831            	2832            	1.86272193299	85          	132         	0           	Open  	;
 5484            	2830            	2831            	10.4787425296	85          	132         	0           	Open  	;
 5485            	2829            	2830            	6.00959174978	85          	132         	0           	Open  	;
 5486            	2828            	2829            	14.8449742678	85          	132         	0           	Open  	;
 5487            	2827            	2828            	3.66957395311	85          	132         	0           	Open  	;
 5488            	2826            	2827            	9.35079547401	85          	132         	0           	Open  	;
 5489            	2802            	2799            	16.7100258825	200         	83          	0           	Open  	;
 5490            	2825            	2826            	3.06568361063	85          	132         	0           	Open  	;
 5491            	2823            	2824            	6.88649489892	85          	132         	0           	Open  	;
 5492            	2822            	2823            	26.6214825469	85          	132         	0           	Open  	;
 5493            	2821            	2822            	20.0249654185	85          	132         	0           	Open  	;
 5494            	2820            	2821            	18.1094226575	85          	132         	0           	Open  	;
 5495            	2819            	2820            	1.88029891314	85          	132         	0           	Open  	;
 5496            	2818            	2819            	12.3807316824	85          	132         	0           	Open  	;
 5497            	2824            	2825            	6.40406160216	85          	132         	0           	Open  	;
 5498            	176             	177             	60.3708006542	85          	132         	0           	Open  	;
 5499            	2801            	2802            	6.70703220522	200         	83          	0           	Open  	;
 5500            	2800            	2797            	19.949098275	200         	83          	0           	Open  	;
 5501            	2747            	2748            	15.2265338468	200         	83          	0           	Open  	;
 5502            	2748            	2749            	19.6890831438	200         	83          	0           	Open  	;
 5503            	2749            	126             	14.8157403138	200         	83          	0           	Open  	;
 5504            	126             	2750            	1.7288392897	200         	83          	0           	Open  	;
 5505            	2750            	2751            	5.69844421791	200         	83          	0           	Open  	;
 5506            	2751            	2752            	17.7430745076	200         	83          	0           	Open  	;
 5507            	2752            	2753            	18.7496039326	200         	83          	0           	Open  	;
 5508            	2753            	2754            	0.767857824649	200         	83          	0           	Open  	;
 5509            	2754            	130             	4.69838048451	200         	83          	0           	Open  	;
 5510            	130             	2147            	30.804706117	200         	83          	0           	Open  	;
 5511            	2755            	2756            	1.6996592271	200         	83          	0           	Open  	;
 5512            	2757            	2758            	20.9313996104	200         	83          	0           	Open  	;
 5513            	2758            	121             	7.43718700454	200         	83          	0           	Open  	;
 5514            	2134            	2136            	2.4592924287	60          	132         	0           	Open  	;
 5515            	196             	197             	77.4471023302	60          	132         	0           	Open  	;
 5516            	2769            	2770            	9.6149360887	200         	83          	0           	Open  	;
 5517            	197             	195             	34.931397539	60          	132         	0           	Open  	;
 5518            	2799            	2800            	21.458034882	200         	83          	0           	Open  	;
 5519            	2798            	2794            	22.3333272256	200         	83          	0           	Open  	;
 5520            	2797            	2798            	18.1690370145	200         	83          	0           	Open  	;
 5521            	2796            	2769            	21.9611421605	200         	83          	0           	Open  	;
 5522            	2795            	2796            	20.0556419998	200         	83          	0           	Open  	;
 5523            	2794            	2795            	0.639519350629	200         	83          	0           	Open  	;
 5524            	2789            	2801            	18.788586562	200         	83          	0           	Open  	;
 5525            	2792            	2793            	9.22727982691	200         	83          	0           	Open  	;
 5526            	2790            	2791            	1.00269686413	200         	83          	0           	Open  	;
 5527            	2788            	2789            	19.7660582819	200         	83          	0           	Open  	;
 5528            	2787            	2788            	5.16878370627	200         	83          	0           	Open  	;
 5529            	2786            	2787            	18.4800846858	200         	83          	0           	Open  	;
 5530            	208             	209             	7.63008778215	85          	132         	0           	Open  	;
 5531            	201             	202             	67.95112049 	60          	132         	0           	Open  	;
 5532            	2791            	2792            	0.936769981647	200         	83          	0           	Open  	;
 5533            	4216            	4217            	47.1623849052	60          	132         	0           	Open  	;
 5534            	4008            	4009            	21.2532208922	60          	132         	0           	Open  	;
 5535            	4218            	4219            	20.8389239847	60          	132         	0           	Open  	;
 5536            	4728            	4729            	23.6996212835	60          	132         	0           	Open  	;
 5537            	1129            	4730            	55.676262123	60          	132         	0           	Open  	;
 5538            	4730            	4728            	10.4182688103	60          	132         	0           	Open  	;
 5539            	4731            	4732            	27.6814567715	60          	132         	0           	Open  	;
 5540            	1015            	4733            	2.80203247685	60          	132         	0           	Open  	;
 5541            	4733            	4731            	30.966495766	60          	132         	0           	Open  	;
 5542            	4734            	4735            	2.68635905988	60          	132         	0           	Open  	;
 5543            	4735            	4736            	14.9635024305	60          	132         	0           	Open  	;
 5544            	4736            	1015            	23.5234019009	60          	132         	0           	Open  	;
 5545            	4737            	2108            	10.3871318952	60          	132         	0           	Open  	;
 5546            	2067            	2068            	45.2950615455	200         	135         	0           	Open  	;
 5547            	2066            	2067            	15.4309969102	200         	135         	0           	Open  	;
 5548            	4741            	4742            	0.686447587153	60          	132         	0           	Open  	;
 5549            	4742            	1168            	6.35680737541	60          	132         	0           	Open  	;
 5550            	4743            	4744            	16.7266884044	60          	132         	0           	Open  	;
 5551            	4744            	4745            	10.4211031915	60          	132         	0           	Open  	;
 5552            	4745            	4746            	18.5369572314	60          	132         	0           	Open  	;
 5553            	4761            	4762            	7.93905893983	60          	132         	0           	Open  	;
 5554            	4760            	4761            	49.9950881555	60          	132         	0           	Open  	;
 5555            	4759            	4760            	42.2273499724	60          	132         	0           	Open  	;
 5556            	4757            	4758            	6.68005940791	60          	132         	0           	Open  	;
 5557            	4756            	4757            	95.7074445401	60          	132         	0           	Open  	;
 5558            	4755            	4756            	12.7949663514	60          	132         	0           	Open  	;
 5559            	4726            	4727            	9.11255688582	60          	132         	0           	Open  	;
 5560            	4754            	4755            	53.7477906694	60          	132         	0           	Open  	;
 5561            	4752            	4753            	15.3355193878	60          	132         	0           	Open  	;
 5562            	4750            	4751            	9.30386810954	60          	132         	0           	Open  	;
 5563            	4749            	4750            	4.2070179102	60          	132         	0           	Open  	;
 5564            	4748            	4749            	8.7869186329	60          	132         	0           	Open  	;
 5565            	4747            	4748            	8.38742490266	60          	132         	0           	Open  	;
 5566            	4746            	4747            	6.0866660047	60          	132         	0           	Open  	;
 5567            	4753            	4754            	14.3149667416	60          	132         	0           	Open  	;
 5568            	4725            	4726            	24.1829707438	60          	132         	0           	Open  	;
 5569            	4724            	4725            	21.4758968613	60          	132         	0           	Open  	;
 5570            	4723            	4724            	9.14681895508	60          	132         	0           	Open  	;
 5571            	4703            	4704            	20.0889904428	60          	132         	0           	Open  	;
 5572            	4701            	4702            	13.2118643656	60          	132         	0           	Open  	;
 5573            	4700            	4701            	16.5581015818	60          	132         	0           	Open  	;
 5574            	4699            	4700            	13.120365478	60          	132         	0           	Open  	;
 5575            	4698            	4699            	5.27448521484	60          	132         	0           	Open  	;
 5576            	1952            	4698            	25.1442705209	60          	132         	0           	Open  	;
 5577            	4704            	4705            	20.1348919286	60          	132         	0           	Open  	;
 5578            	4696            	4697            	18.9719315042	60          	132         	0           	Open  	;
 5579            	4692            	4695            	6.12183191573	60          	132         	0           	Open  	;
 5580            	4693            	4694            	15.0703108466	32          	135         	0           	Open  	;
 5581            	4692            	4693            	5.27097685454	32          	135         	0           	Open  	;
 5582            	4691            	4692            	22.590708045	60          	132         	0           	Open  	;
 5583            	4690            	4691            	19.3710632902	60          	132         	0           	Open  	;
 5584            	2871            	4690            	14.3844650237	60          	132         	0           	Open  	;
 5585            	4695            	4696            	15.7304859742	60          	132         	0           	Open  	;
 5586            	4762            	4763            	21.6163180537	60          	132         	0           	Open  	;
 5587            	4705            	4706            	21.8138996063	60          	132         	0           	Open  	;
 5588            	4708            	4709            	5.74926925826	60          	132         	0           	Open  	;
 5589            	4722            	4703            	1.96813947617	60          	132         	0           	Open  	;
 5590            	4721            	4722            	8.79045584729	60          	132         	0           	Open  	;
 5591            	4720            	4721            	15.8145518431	60          	132         	0           	Open  	;
 5592            	4719            	4720            	30.3300145241	60          	132         	0           	Open  	;
 5593            	4718            	4708            	16.2376768042	60          	132         	0           	Open  	;
 5594            	4717            	4718            	21.1109617263	60          	132         	0           	Open  	;
 5595            	4706            	4707            	16.054001993	60          	132         	0           	Open  	;
 5596            	4716            	4702            	4.76751046114	60          	132         	0           	Open  	;
 5597            	4714            	4715            	16.206650888	60          	132         	0           	Open  	;
 5598            	4708            	4714            	6.60189434916	60          	132         	0           	Open  	;
 5599            	4712            	4713            	11.8831295964	60          	132         	0           	Open  	;
 5600            	4711            	4712            	17.6323830492	60          	132         	0           	Open  	;
 5601            	4710            	4711            	24.5137511003	60          	132         	0           	Open  	;
 5602            	4709            	4710            	18.863626427	60          	132         	0           	Open  	;
 5603            	4715            	4716            	12.6445131976	60          	132         	0           	Open  	;
 5604            	4763            	4764            	53.122422362	60          	132         	0           	Open  	;
 5605            	4759            	4757            	41.7344927452	60          	132         	0           	Open  	;
 5606            	4759            	4765            	6.03712933124	60          	132         	0           	Open  	;
 5607            	4816            	4812            	16.7462276645	32          	135         	0           	Open  	;
 5608            	4815            	4816            	25.3224105757	32          	135         	0           	Open  	;
 5609            	4813            	4814            	10.8181093404	32          	135         	0           	Open  	;
 5610            	4812            	4813            	26.176601479	32          	135         	0           	Open  	;
 5611            	4810            	4811            	13.0030112844	32          	135         	0           	Open  	;
 5612            	4809            	4810            	25.4381257958	32          	135         	0           	Open  	;
 5613            	4817            	4818            	3.81348790489	32          	135         	0           	Open  	;
 5614            	4808            	4809            	26.7490956854	32          	135         	0           	Open  	;
 5615            	4806            	4807            	26.2078841625	32          	135         	0           	Open  	;
 5616            	4805            	4806            	20.9754641739	32          	135         	0           	Open  	;
 5617            	4804            	2225            	13.3130442864	110         	132         	0           	Open  	;
 5618            	4803            	4804            	33.2135592533	110         	132         	0           	Open  	;
 5619            	4802            	4803            	24.0089679168	110         	132         	0           	Open  	;
 5620            	4801            	4802            	31.8134763779	110         	132         	0           	Open  	;
 5621            	4807            	4808            	24.0515394096	32          	135         	0           	Open  	;
 5622            	4800            	4801            	30.3759133621	110         	132         	0           	Open  	;
 5623            	4818            	4819            	21.404102807	32          	135         	0           	Open  	;
 5624            	4820            	4821            	17.815285572	32          	135         	0           	Open  	;
 5625            	4835            	4817            	3.48762248136	60          	132         	0           	Open  	;
 5626            	4834            	4835            	6.16007439139	60          	132         	0           	Open  	;
 5627            	4833            	4834            	17.8393705631	60          	132         	0           	Open  	;
 5628            	4832            	4833            	21.1828799365	60          	132         	0           	Open  	;
 5629            	4831            	4832            	22.4356670857	60          	132         	0           	Open  	;
 5630            	4830            	4831            	17.3598374287	60          	132         	0           	Open  	;
 5631            	4819            	4815            	14.7421363013	32          	135         	0           	Open  	;
 5632            	4829            	4830            	27.0332779294	60          	132         	0           	Open  	;
 5633            	4826            	4827            	24.3342741825	32          	135         	0           	Open  	;
 5634            	4825            	4826            	19.8050838925	32          	135         	0           	Open  	;
 5635            	4824            	4825            	20.0505644065	32          	135         	0           	Open  	;
 5636            	4823            	4824            	19.7699937533	32          	135         	0           	Open  	;
 5637            	4822            	4823            	32.5519147087	32          	135         	0           	Open  	;
 5638            	4821            	2868            	21.8934123051	32          	135         	0           	Open  	;
 5639            	4827            	4828            	20.4101804261	32          	135         	0           	Open  	;
 5640            	4689            	4016            	1.62799468336	110         	132         	0           	Open  	;
 5641            	4799            	4800            	16.5534744213	110         	132         	0           	Open  	;
 5642            	4797            	4798            	17.2756467821	60          	132         	0           	Open  	;
 5643            	4779            	4780            	29.6849628659	60          	132         	0           	Open  	;
 5644            	4778            	4779            	75.2603013983	60          	132         	0           	Open  	;
 5645            	4777            	4769            	7.89857374593	60          	132         	0           	Open  	;
 5646            	4776            	4775            	39.842174671	60          	132         	0           	Open  	;
 5647            	4775            	4773            	47.9168984788	60          	132         	0           	Open  	;
 5648            	4773            	4774            	61.1075070095	60          	132         	0           	Open  	;
 5649            	4780            	4781            	26.1041538166	60          	132         	0           	Open  	;
 5650            	4772            	4769            	42.3000491074	60          	132         	0           	Open  	;
 5651            	4770            	4771            	40.1228106422	60          	132         	0           	Open  	;
 5652            	4769            	4770            	78.7560699009	60          	132         	0           	Open  	;
 5653            	4769            	1024            	41.4999918159	60          	132         	0           	Open  	;
 5654            	1024            	4759            	42.0857758396	60          	132         	0           	Open  	;
 5655            	4768            	4766            	78.8870046787	60          	132         	0           	Open  	;
 5656            	4766            	4767            	64.4794364842	60          	132         	0           	Open  	;
 5657            	4771            	124             	80.664926474	60          	132         	0           	Open  	;
 5658            	1149            	4799            	6.58536570662	110         	132         	0           	Open  	;
 5659            	4781            	4782            	26.999886413	60          	132         	0           	Open  	;
 5660            	4783            	879             	16.4064194682	60          	132         	0           	Open  	;
 5661            	4796            	4797            	47.0044529106	60          	132         	0           	Open  	;
 5662            	4795            	4796            	34.2637490929	60          	132         	0           	Open  	;
 5663            	4794            	4795            	34.2222844743	60          	132         	0           	Open  	;
 5664            	1141            	4793            	4.76596572574	60          	132         	0           	Open  	;
 5665            	4792            	4790            	40.4999983604	60          	132         	0           	Open  	;
 5666            	4790            	4791            	7.50004600872	60          	132         	0           	Open  	;
 5667            	4782            	4783            	24.502008698	60          	132         	0           	Open  	;
 5668            	4789            	4772            	33.4500394034	60          	132         	0           	Open  	;
 5669            	4789            	4788            	0.899993294286	60          	132         	0           	Open  	;
 5670            	4788            	4778            	1.17862568286	60          	132         	0           	Open  	;
 5671            	4787            	4772            	58.5077357178	60          	132         	0           	Open  	;
 5672            	4786            	4787            	43.6001479532	60          	132         	0           	Open  	;
 5673            	4785            	4786            	50.5453743787	60          	132         	0           	Open  	;
 5674            	4784            	4785            	27.5341878868	60          	132         	0           	Open  	;
 5675            	4790            	4789            	10.6500423848	60          	132         	0           	Open  	;
 5676            	4688            	4689            	36.5119500132	110         	132         	0           	Open  	;
 5677            	4687            	4688            	6.32019989339	110         	132         	0           	Open  	;
 5678            	4686            	4015            	10.782817166	60          	132         	0           	Open  	;
 5679            	4592            	4591            	44.4477886482	110         	132         	0           	Open  	;
 5680            	4591            	4590            	42.6149714104	60          	132         	0           	Open  	;
 5681            	4590            	4187            	42.4789658775	110         	132         	0           	Open  	;
 5682            	4194            	4198            	42.8339098657	110         	132         	0           	Open  	;
 5683            	4198            	4208            	42.6325669865	110         	132         	0           	Open  	;
 5684            	4208            	4221            	43.7645789068	110         	132         	0           	Open  	;
 5685            	4217            	4218            	28.6038648879	60          	132         	0           	Open  	;
 5686            	4221            	4230            	41.5664391509	110         	132         	0           	Open  	;
 5687            	4588            	4589            	1.10122779263	110         	132         	0           	Open  	;
 5688            	4264            	4588            	32.3009337475	110         	132         	0           	Open  	;
 5689            	4447            	4578            	6.13713926616	110         	132         	0           	Open  	;
 5690            	4587            	1147            	4.26459316952	200         	135         	0           	Open  	;
 5691            	4586            	4587            	18.461790721	200         	135         	0           	Open  	;
 5692            	4585            	4000            	3.18954832274	60          	132         	0           	Open  	;
 5693            	4230            	1509            	43.352163481	110         	132         	0           	Open  	;
 5694            	4584            	4585            	28.9816188004	60          	132         	0           	Open  	;
 5695            	4594            	4593            	40.2074345652	110         	132         	0           	Open  	;
 5696            	4596            	4594            	36.0653218903	110         	132         	0           	Open  	;
 5697            	4615            	4616            	64.3188309586	110         	132         	0           	Open  	;
 5698            	4614            	4615            	74.5874699236	110         	132         	0           	Open  	;
 5699            	4613            	4614            	79.0617045421	110         	132         	0           	Open  	;
 5700            	4612            	4613            	61.7806902657	110         	132         	0           	Open  	;
 5701            	4611            	4612            	45.1404135582	110         	132         	0           	Open  	;
 5702            	245             	4611            	12.000022892	110         	132         	0           	Open  	;
 5703            	4595            	4596            	12.0000145505	110         	132         	0           	Open  	;
 5704            	2079            	2080            	9.06220647922	60          	132         	0           	Open  	;
 5705            	2081            	2082            	28.1571082492	60          	132         	0           	Open  	;
 5706            	4525            	4515            	40.7580438639	110         	132         	0           	Open  	;
 5707            	4515            	4601            	22.4896457125	110         	132         	0           	Open  	;
 5708            	4599            	4600            	18.2570694517	110         	132         	0           	Open  	;
 5709            	4598            	4599            	19.2436427128	110         	132         	0           	Open  	;
 5710            	1173            	4597            	4.75664525575	110         	132         	0           	Open  	;
 5711            	2080            	2081            	29.2816870858	60          	132         	0           	Open  	;
 5712            	4616            	4617            	14.7330596496	110         	132         	0           	Open  	;
 5713            	4019            	4584            	10.3313346209	60          	132         	0           	Open  	;
 5714            	4582            	4583            	5.53646674695	110         	132         	0           	Open  	;
 5715            	1428            	4563            	2.33612055511	110         	132         	0           	Open  	;
 5716            	4561            	4562            	46.1654767206	60          	132         	0           	Open  	;
 5717            	4560            	4561            	21.795893144	60          	132         	0           	Open  	;
 5718            	4559            	4560            	13.3545723805	60          	132         	0           	Open  	;
 5719            	4558            	4559            	10.6784265399	60          	132         	0           	Open  	;
 5720            	4557            	4558            	11.1994739611	60          	132         	0           	Open  	;
 5721            	4563            	4564            	45.7827879475	110         	132         	0           	Open  	;
 5722            	4556            	4557            	19.2963745075	60          	132         	0           	Open  	;
 5723            	4554            	4555            	8.99668658977	60          	132         	0           	Open  	;
 5724            	4553            	4554            	3.88130921473	60          	132         	0           	Open  	;
 5725            	4552            	4553            	11.6897878927	60          	132         	0           	Open  	;
 5726            	4551            	4552            	3.42538665419	60          	132         	0           	Open  	;
 5727            	4550            	4551            	23.6872119462	60          	132         	0           	Open  	;
 5728            	4549            	4550            	14.6467966003	60          	132         	0           	Open  	;
 5729            	4555            	4556            	13.5675065163	60          	132         	0           	Open  	;
 5730            	4442            	4437            	41.2100221008	110         	132         	0           	Open  	;
 5731            	4564            	4565            	43.4347401069	110         	132         	0           	Open  	;
 5732            	4566            	4567            	37.9697788344	110         	132         	0           	Open  	;
 5733            	4581            	4582            	15.5690176819	110         	132         	0           	Open  	;
 5734            	4580            	4581            	0.00601664339239	110         	132         	0           	Open  	;
 5735            	4579            	4580            	54.7026851857	110         	132         	0           	Open  	;
 5736            	4578            	4579            	14.3910624461	110         	132         	0           	Open  	;
 5737            	4576            	4577            	19.084422247	60          	132         	0           	Open  	;
 5738            	4575            	4576            	38.002264938	60          	132         	0           	Open  	;
 5739            	4565            	4566            	23.5567058964	110         	132         	0           	Open  	;
 5740            	4574            	4575            	26.6443409803	60          	132         	0           	Open  	;
 5741            	4264            	4573            	8.00004334284	60          	132         	0           	Open  	;
 5742            	4571            	4572            	12.3428123838	110         	132         	0           	Open  	;
 5743            	4570            	4571            	14.5459082475	110         	132         	0           	Open  	;
 5744            	4569            	4570            	29.515281081	110         	132         	0           	Open  	;
 5745            	4568            	4569            	52.2443980502	110         	132         	0           	Open  	;
 5746            	4567            	4568            	45.2170808335	110         	132         	0           	Open  	;
 5747            	4573            	4574            	0.721169472989	60          	132         	0           	Open  	;
 5748            	4836            	4837            	6.63230736629	32          	135         	0           	Open  	;
 5749            	4617            	4603            	1.83774280023	110         	132         	0           	Open  	;
 5750            	2077            	2078            	10.9232267808	60          	132         	0           	Open  	;
 5751            	4668            	4669            	9.96426615456	60          	132         	0           	Open  	;
 5752            	4667            	4668            	30.7541236697	60          	132         	0           	Open  	;
 5753            	4666            	4667            	26.5953256895	60          	132         	0           	Open  	;
 5754            	4665            	4666            	43.2730167546	60          	132         	0           	Open  	;
 5755            	4664            	4665            	20.4986854299	60          	132         	0           	Open  	;
 5756            	4663            	4664            	16.9532572831	60          	132         	0           	Open  	;
 5757            	4015            	4670            	18.1737539179	110         	132         	0           	Open  	;
 5758            	4662            	4663            	28.3615365593	60          	132         	0           	Open  	;
 5759            	4660            	4661            	9.31436932154	60          	132         	0           	Open  	;
 5760            	4659            	4660            	7.64807399549	60          	132         	0           	Open  	;
 5761            	4658            	4659            	11.5164461125	60          	132         	0           	Open  	;
 5762            	4656            	4657            	25.1119741676	110         	132         	0           	Open  	;
 5763            	907             	4655            	9.87028299977	60          	132         	0           	Open  	;
 5764            	4654            	4473            	17.4900310182	60          	132         	0           	Open  	;
 5765            	4661            	4662            	14.1502444127	60          	132         	0           	Open  	;
 5766            	4653            	4654            	20.48310289 	60          	132         	0           	Open  	;
 5767            	4670            	4671            	20.0830179503	110         	132         	0           	Open  	;
 5768            	4672            	4673            	13.4321719831	60          	132         	0           	Open  	;
 5769            	4685            	4686            	29.2262699789	60          	132         	0           	Open  	;
 5770            	4684            	4685            	23.175171474	60          	132         	0           	Open  	;
 5771            	4683            	4684            	11.7471540807	60          	132         	0           	Open  	;
 5772            	4682            	4683            	11.8469723293	60          	132         	0           	Open  	;
 5773            	4681            	4682            	29.29245884 	60          	132         	0           	Open  	;
 5774            	4680            	4681            	21.0069114385	60          	132         	0           	Open  	;
 5775            	4671            	4658            	5.80863686968	110         	132         	0           	Open  	;
 5776            	4679            	4680            	32.5654837679	60          	132         	0           	Open  	;
 5777            	4677            	4678            	7.90143270837	60          	132         	0           	Open  	;
 5778            	4676            	4677            	17.770699053	60          	132         	0           	Open  	;
 5779            	4672            	4676            	17.2984516107	60          	132         	0           	Open  	;
 5780            	4675            	4669            	6.60798997049	60          	132         	0           	Open  	;
 5781            	4674            	4675            	12.6259001763	60          	132         	0           	Open  	;
 5782            	4673            	4674            	22.8809624553	60          	132         	0           	Open  	;
 5783            	4678            	4679            	14.1946216718	60          	132         	0           	Open  	;
 5784            	2078            	2079            	21.4335594688	60          	132         	0           	Open  	;
 5785            	4652            	4653            	19.8744264323	60          	132         	0           	Open  	;
 5786            	4650            	4649            	36.5570193514	110         	132         	0           	Open  	;
 5787            	2074            	2075            	30.3003470292	60          	132         	0           	Open  	;
 5788            	2075            	2076            	17.7701676842	60          	132         	0           	Open  	;
 5789            	2076            	2077            	26.6172774714	60          	132         	0           	Open  	;
 5790            	4629            	4618            	5.52886763422	110         	132         	0           	Open  	;
 5791            	4628            	4629            	15.5512606006	110         	132         	0           	Open  	;
 5792            	4627            	4628            	34.690170919	110         	132         	0           	Open  	;
 5793            	4634            	4207            	42.6397476093	110         	132         	0           	Open  	;
 5794            	4626            	4627            	56.4712107556	110         	132         	0           	Open  	;
 5795            	4624            	4625            	43.5511679236	110         	132         	0           	Open  	;
 5796            	4623            	4624            	31.0563586706	110         	132         	0           	Open  	;
 5797            	4622            	4623            	22.7014898804	110         	132         	0           	Open  	;
 5798            	4621            	4622            	33.1766114705	110         	132         	0           	Open  	;
 5799            	4620            	4621            	32.8816921382	110         	132         	0           	Open  	;
 5800            	247             	4620            	12.0000599274	110         	132         	0           	Open  	;
 5801            	4625            	4626            	65.5298596796	110         	132         	0           	Open  	;
 5802            	4651            	4652            	12.3283222291	60          	132         	0           	Open  	;
 5803            	2073            	2074            	34.4718399532	60          	132         	0           	Open  	;
 5804            	2070            	2071            	30.3701217151	200         	135         	0           	Open  	;
 5805            	253             	4650            	8.64052573912	110         	132         	0           	Open  	;
 5806            	4649            	4647            	40.7592410869	110         	132         	0           	Open  	;
 5807            	4648            	4645            	27.8688720079	110         	132         	0           	Open  	;
 5808            	4647            	4648            	13.0376598398	110         	132         	0           	Open  	;
 5809            	4646            	4642            	39.9502024205	110         	132         	0           	Open  	;
 5810            	4645            	4646            	6.6654652844	110         	132         	0           	Open  	;
 5811            	2072            	2073            	16.1963897582	60          	132         	0           	Open  	;
 5812            	4644            	4639            	15.9289931791	110         	132         	0           	Open  	;
 5813            	4642            	4643            	10.8135290863	110         	132         	0           	Open  	;
 5814            	4641            	4152            	13.633162748	110         	132         	0           	Open  	;
 5815            	4640            	4641            	20.6269102268	110         	132         	0           	Open  	;
 5816            	4639            	4640            	11.1368781579	110         	132         	0           	Open  	;
 5817            	2068            	2069            	23.0632073051	200         	135         	0           	Open  	;
 5818            	2069            	2070            	50.4269489979	200         	135         	0           	Open  	;
 5819            	4643            	4644            	11.4611786665	110         	132         	0           	Open  	;
 5820            	4837            	4838            	23.8524036523	32          	135         	0           	Open  	;
 5821            	4838            	4839            	2.00271540669	32          	135         	0           	Open  	;
 5822            	4839            	4840            	17.1581074098	32          	135         	0           	Open  	;
 5823            	5043            	5044            	26.8000818422	32          	135         	0           	Open  	;
 5824            	5037            	5038            	32.2936778029	32          	135         	0           	Open  	;
 5825            	5036            	5037            	38.8068629062	32          	135         	0           	Open  	;
 5826            	5034            	5035            	67.7974438558	60          	132         	0           	Open  	;
 5827            	5033            	5034            	55.4796177248	60          	132         	0           	Open  	;
 5828            	5032            	5033            	73.1865890346	60          	132         	0           	Open  	;
 5829            	1166            	5045            	9.38626729175	200         	83          	0           	Open  	;
 5830            	5031            	5032            	26.7555476907	60          	132         	0           	Open  	;
 5831            	5029            	5030            	45.7567327286	60          	132         	0           	Open  	;
 5832            	5028            	5029            	29.3811214448	60          	132         	0           	Open  	;
 5833            	5026            	5027            	76.441953872	60          	132         	0           	Open  	;
 5834            	5025            	5026            	59.9984505237	60          	132         	0           	Open  	;
 5835            	5024            	5025            	52.176855891	60          	132         	0           	Open  	;
 5836            	5023            	5024            	51.6570875917	60          	132         	0           	Open  	;
 5837            	5030            	5031            	32.816050688	60          	132         	0           	Open  	;
 5838            	5022            	5023            	42.8987228835	60          	132         	0           	Open  	;
 5839            	5045            	5046            	31.9872786854	200         	83          	0           	Open  	;
 5840            	5047            	5048            	25.7958179725	200         	83          	0           	Open  	;
 5841            	5063            	5064            	2.46410521305	200         	135         	0           	Open  	;
 5842            	5062            	5063            	6.93041279668	200         	135         	0           	Open  	;
 5843            	5061            	5062            	2.7173859935	200         	135         	0           	Open  	;
 5844            	5060            	5061            	0.280995267334	200         	135         	0           	Open  	;
 5845            	5058            	5059            	4.69970048656	32          	135         	0           	Open  	;
 5846            	5056            	5057            	27.7220797635	60          	132         	0           	Open  	;
 5847            	5046            	5047            	19.1759926986	200         	83          	0           	Open  	;
 5848            	5055            	5056            	10.136255382	60          	132         	0           	Open  	;
 5849            	92              	5054            	30.5954318212	60          	132         	0           	Open  	;
 5850            	5052            	5053            	1.39483162058	200         	83          	0           	Open  	;
 5851            	2756            	5052            	3.05008855764	200         	83          	0           	Open  	;
 5852            	5051            	2756            	4.60038527562	200         	83          	0           	Open  	;
 5853            	5050            	5051            	0.00308706957195	200         	83          	0           	Open  	;
 5854            	5049            	5050            	8.56511425975	200         	83          	0           	Open  	;
 5855            	5054            	5055            	37.3614684113	60          	132         	0           	Open  	;
 5856            	5060            	5065            	6.78810626102	60          	132         	0           	Open  	;
 5857            	5021            	5022            	56.2492645867	60          	132         	0           	Open  	;
 5858            	5018            	5019            	77.093070166	60          	132         	0           	Open  	;
 5859            	4999            	5000            	2.66292651041	85          	132         	0           	Open  	;
 5860            	4998            	4999            	22.3356780075	85          	132         	0           	Open  	;
 5861            	4978            	4998            	12.1194030036	85          	132         	0           	Open  	;
 5862            	4949            	4793            	13.6376226473	60          	132         	0           	Open  	;
 5863            	4949            	4992            	36.4741568224	60          	132         	0           	Open  	;
 5864            	4997            	4948            	43.7903253664	60          	132         	0           	Open  	;
 5865            	4999            	5001            	200.000250764	32          	135         	0           	Open  	;
 5866            	4996            	4997            	41.6560902752	60          	132         	0           	Open  	;
 5867            	4994            	4995            	47.3052256653	60          	132         	0           	Open  	;
 5868            	4993            	4994            	29.1132816049	60          	132         	0           	Open  	;
 5869            	4992            	4993            	22.9875550708	60          	132         	0           	Open  	;
 5870            	4990            	4991            	15.9400314303	60          	132         	0           	Open  	;
 5871            	4989            	4990            	18.0316749367	60          	132         	0           	Open  	;
 5872            	4988            	4989            	23.3217003019	60          	132         	0           	Open  	;
 5873            	4995            	4996            	34.4373423465	60          	132         	0           	Open  	;
 5874            	5019            	5020            	57.9266621388	60          	132         	0           	Open  	;
 5875            	273             	5002            	169.89746951	32          	135         	0           	Open  	;
 5876            	5004            	5005            	5.27833657501	110         	132         	0           	Open  	;
 5877            	5017            	5018            	58.7353350583	60          	132         	0           	Open  	;
 5878            	5016            	5017            	45.1118006806	60          	132         	0           	Open  	;
 5879            	5015            	5016            	36.9914682192	60          	132         	0           	Open  	;
 5880            	5014            	5015            	43.1236722436	60          	132         	0           	Open  	;
 5881            	5013            	5014            	29.8628116832	60          	132         	0           	Open  	;
 5882            	5012            	5010            	20.1163796198	150         	135         	0           	Open  	;
 5883            	5003            	5004            	19.2603595239	110         	132         	0           	Open  	;
 5884            	1496            	5012            	21.1736810214	150         	135         	0           	Open  	;
 5885            	5010            	5011            	17.7635911347	150         	135         	0           	Open  	;
 5886            	5009            	1560            	19.0616642767	150         	135         	0           	Open  	;
 5887            	5008            	5009            	21.6616404045	150         	135         	0           	Open  	;
 5888            	5007            	5003            	19.7750570417	110         	132         	0           	Open  	;
 5889            	5006            	5007            	21.4938861077	110         	132         	0           	Open  	;
 5890            	5005            	913             	16.8749284149	110         	132         	0           	Open  	;
 5891            	5011            	5008            	23.7268506542	150         	135         	0           	Open  	;
 5892            	4987            	4988            	24.3646912768	60          	132         	0           	Open  	;
 5893            	5065            	5066            	6.49400755296	60          	132         	0           	Open  	;
 5894            	5067            	5068            	7.59563299584	60          	132         	0           	Open  	;
 5895            	5115            	5116            	4.79998665223	60          	132         	0           	Open  	;
 5896            	2046            	801             	22.8099422629	300         	87          	0           	Open  	;
 5897            	802             	2047            	21.7763790603	300         	87          	0           	Open  	;
 5898            	2047            	2048            	20.9362056978	300         	87          	0           	Open  	;
 5899            	2048            	2049            	19.459331566	300         	87          	0           	Open  	;
 5900            	5110            	5107            	122.386025452	60          	132         	0           	Open  	;
 5901            	5116            	5117            	24.0235100393	60          	132         	0           	Open  	;
 5902            	5109            	5110            	11.9663871324	60          	132         	0           	Open  	;
 5903            	4979            	5107            	49.7184946425	85          	132         	0           	Open  	;
 5904            	5107            	226             	50.0618521536	85          	132         	0           	Open  	;
 5905            	5105            	5106            	37.5247996967	60          	132         	0           	Open  	;
 5906            	2049            	2050            	18.9417582478	300         	87          	0           	Open  	;
 5907            	1565            	2051            	27.9148174943	350         	89          	0           	Open  	;
 5908            	1012            	1013            	21.082076013	60          	132         	0           	Open  	;
 5909            	5108            	5109            	3.72462642404	60          	132         	0           	Open  	;
 5910            	1011            	1012            	14.7648369439	60          	132         	0           	Open  	;
 5911            	5117            	5118            	38.5288467129	60          	132         	0           	Open  	;
 5912            	5119            	5120            	6.01983043703	60          	132         	0           	Open  	;
 5913            	3758            	5132            	47.4957558835	60          	132         	0           	Open  	;
 5914            	5131            	260             	26.1213438318	60          	132         	0           	Open  	;
 5915            	5130            	5131            	48.1221150766	60          	132         	0           	Open  	;
 5916            	5129            	5130            	53.4495105617	60          	132         	0           	Open  	;
 5917            	5098            	5129            	36.7532687146	60          	132         	0           	Open  	;
 5918            	5125            	5115            	49.4606179112	32          	135         	0           	Open  	;
 5919            	5118            	5119            	121.956485447	60          	132         	0           	Open  	;
 5920            	5128            	5125            	4.89632854909	32          	135         	0           	Open  	;
 5921            	5126            	5127            	125.164199524	32          	135         	0           	Open  	;
 5922            	5125            	5126            	79.7323589335	32          	135         	0           	Open  	;
 5923            	5124            	5115            	48.6367101626	60          	132         	0           	Open  	;
 5924            	5123            	5124            	27.2295988159	60          	132         	0           	Open  	;
 5925            	5121            	5122            	5.31991000008	60          	132         	0           	Open  	;
 5926            	5120            	5121            	6.01983043824	60          	132         	0           	Open  	;
 5927            	135             	5128            	67.675693685	32          	135         	0           	Open  	;
 5928            	5066            	5067            	3.97551984697	60          	132         	0           	Open  	;
 5929            	5097            	5098            	55.5269469356	60          	132         	0           	Open  	;
 5930            	3766            	884             	0.561379060949	85          	132         	0           	Open  	;
 5931            	5079            	5078            	45.1686603146	60          	132         	0           	Open  	;
 5932            	87              	5079            	22.6995751339	60          	132         	0           	Open  	;
 5933            	5078            	1176            	74.0729740964	60          	132         	0           	Open  	;
 5934            	188             	3748            	161.600579615	85          	132         	0           	Open  	;
 5935            	208             	5077            	7.67923096537	60          	132         	0           	Open  	;
 5936            	5075            	5076            	1.87704709066	60          	132         	0           	Open  	;
 5937            	5078            	5080            	37.2763754552	60          	132         	0           	Open  	;
 5938            	5074            	5075            	11.5744891788	60          	132         	0           	Open  	;
 5939            	115             	2175            	2.10006920092	60          	132         	0           	Open  	;
 5940            	115             	5071            	4.94772162199	60          	132         	0           	Open  	;
 5941            	5071            	5072            	5.52288487329	60          	132         	0           	Open  	;
 5942            	5066            	5070            	1.78319376405	60          	132         	0           	Open  	;
 5943            	5069            	119             	4.5665008276	60          	132         	0           	Open  	;
 5944            	5068            	5069            	16.7670712291	60          	132         	0           	Open  	;
 5945            	5073            	5074            	46.5549203457	60          	132         	0           	Open  	;
 5946            	5096            	5097            	11.7294187839	60          	132         	0           	Open  	;
 5947            	5080            	5081            	76.5611020911	60          	132         	0           	Open  	;
 5948            	87              	5082            	49.230580176	60          	132         	0           	Open  	;
 5949            	5094            	5095            	15.5494900242	60          	132         	0           	Open  	;
 5950            	5093            	5094            	12.1111188581	60          	132         	0           	Open  	;
 5951            	5092            	5093            	48.5769987221	60          	132         	0           	Open  	;
 5952            	5091            	5092            	41.9941531141	60          	132         	0           	Open  	;
 5953            	266             	5091            	36.2897095285	60          	132         	0           	Open  	;
 5954            	5089            	5090            	15.7447907888	60          	132         	0           	Open  	;
 5955            	5081            	3764            	49.5905388922	60          	132         	0           	Open  	;
 5956            	5088            	5089            	17.8250164939	60          	132         	0           	Open  	;
 5957            	5086            	5087            	34.1604409442	60          	132         	0           	Open  	;
 5958            	262             	5086            	24.7454685104	60          	132         	0           	Open  	;
 5959            	5085            	192             	33.7691355477	60          	132         	0           	Open  	;
 5960            	5084            	5085            	34.3005834181	60          	132         	0           	Open  	;
 5961            	5083            	3763            	43.2102630175	60          	132         	0           	Open  	;
 5962            	5082            	5083            	71.5737714108	60          	132         	0           	Open  	;
 5963            	5087            	5088            	63.7761138242	60          	132         	0           	Open  	;
 5964            	4548            	4549            	11.6344779693	60          	132         	0           	Open  	;
 5965            	4986            	4987            	21.0790255939	60          	132         	0           	Open  	;
 5966            	4984            	4985            	21.0521735929	60          	132         	0           	Open  	;
 5967            	4893            	4894            	7.60981151191	110         	132         	0           	Open  	;
 5968            	4892            	4893            	18.6745829964	110         	132         	0           	Open  	;
 5969            	4891            	4892            	16.5390433351	110         	132         	0           	Open  	;
 5970            	4890            	4891            	9.67571236627	110         	132         	0           	Open  	;
 5971            	4889            	4890            	9.26315982827	110         	132         	0           	Open  	;
 5972            	4888            	4889            	15.8691877048	110         	132         	0           	Open  	;
 5973            	4894            	4895            	19.1101614369	110         	132         	0           	Open  	;
 5974            	4886            	4887            	41.3770951736	110         	132         	0           	Open  	;
 5975            	4884            	4885            	6.91290956557	110         	132         	0           	Open  	;
 5976            	4883            	4884            	21.4988836922	110         	132         	0           	Open  	;
 5977            	4882            	4883            	17.4009727017	110         	132         	0           	Open  	;
 5978            	4881            	4882            	11.9817053753	110         	132         	0           	Open  	;
 5979            	4880            	4881            	18.171827846	110         	132         	0           	Open  	;
 5980            	4879            	4880            	15.5503800723	110         	132         	0           	Open  	;
 5981            	4885            	4886            	26.7946138446	110         	132         	0           	Open  	;
 5982            	4878            	4879            	29.3881297433	110         	132         	0           	Open  	;
 5983            	4895            	4896            	11.0213039315	110         	132         	0           	Open  	;
 5984            	4897            	4898            	3.43013087372	110         	132         	0           	Open  	;
 5985            	4911            	4912            	7.62268937044	60          	132         	0           	Open  	;
 5986            	4910            	1455            	21.4848443929	110         	132         	0           	Open  	;
 5987            	4909            	4910            	15.3209236881	110         	132         	0           	Open  	;
 5988            	4908            	4909            	8.22088652974	110         	132         	0           	Open  	;
 5989            	4907            	4908            	30.0486078922	110         	132         	0           	Open  	;
 5990            	4906            	4907            	7.61778624849	110         	132         	0           	Open  	;
 5991            	4896            	4897            	22.12695217 	110         	132         	0           	Open  	;
 5992            	4905            	4906            	20.2915502613	110         	132         	0           	Open  	;
 5993            	4903            	4904            	19.0582872622	110         	132         	0           	Open  	;
 5994            	4902            	4903            	12.3454848724	110         	132         	0           	Open  	;
 5995            	4901            	4902            	22.7222558524	110         	132         	0           	Open  	;
 5996            	4900            	4901            	20.4689576171	110         	132         	0           	Open  	;
 5997            	4899            	4900            	14.8989753636	110         	132         	0           	Open  	;
 5998            	4898            	4899            	15.8276171168	110         	132         	0           	Open  	;
 5999            	4904            	4905            	18.4556040573	110         	132         	0           	Open  	;
 6000            	4912            	4913            	13.8540990443	60          	132         	0           	Open  	;
 6001            	4877            	4878            	20.3083103015	110         	132         	0           	Open  	;
 6002            	4875            	4876            	33.0326066764	110         	132         	0           	Open  	;
 6003            	4855            	4856            	31.1706712699	32          	135         	0           	Open  	;
 6004            	4854            	4853            	3.49997928705	60          	132         	0           	Open  	;
 6005            	4853            	4850            	24.999969592	60          	132         	0           	Open  	;
 6006            	1147            	2065            	23.1676713338	200         	135         	0           	Open  	;
 6007            	2065            	2066            	14.9184787811	200         	135         	0           	Open  	;
 6008            	4849            	4842            	4.15346545415	32          	135         	0           	Open  	;
 6009            	4857            	4858            	11.9299679319	200         	135         	0           	Open  	;
 6010            	4848            	4849            	12.0906491327	32          	135         	0           	Open  	;
 6011            	4846            	4847            	13.4222467369	32          	135         	0           	Open  	;
 6012            	4845            	2072            	9.81568872504	32          	135         	0           	Open  	;
 6013            	4844            	4845            	10.3429567465	32          	135         	0           	Open  	;
 6014            	4843            	4844            	8.98696009607	32          	135         	0           	Open  	;
 6015            	4842            	4843            	11.3865796132	32          	135         	0           	Open  	;
 6016            	4841            	2862            	3.8999032036	110         	132         	0           	Open  	;
 6017            	4847            	4848            	7.58556747532	32          	135         	0           	Open  	;
 6018            	4876            	4877            	15.0328104684	110         	132         	0           	Open  	;
 6019            	4858            	4859            	10.4715867423	200         	135         	0           	Open  	;
 6020            	4860            	4861            	28.3534935105	200         	135         	0           	Open  	;
 6021            	4874            	4875            	37.5007926233	110         	132         	0           	Open  	;
 6022            	4873            	4874            	13.1865737421	110         	132         	0           	Open  	;
 6023            	4872            	4873            	32.9737505365	110         	132         	0           	Open  	;
 6024            	1452            	4872            	14.2515616749	110         	132         	0           	Open  	;
 6025            	4870            	4871            	0.718291897276	60          	132         	0           	Open  	;
 6026            	4869            	4870            	0.718291897276	60          	132         	0           	Open  	;
 6027            	4859            	4860            	31.2640264865	200         	135         	0           	Open  	;
 6028            	4868            	4869            	2.72989083988	60          	132         	0           	Open  	;
 6029            	4866            	4867            	2.41391155645	60          	132         	0           	Open  	;
 6030            	4865            	4586            	4.38459293938	200         	135         	0           	Open  	;
 6031            	4864            	4865            	18.170161652	200         	135         	0           	Open  	;
 6032            	4863            	4864            	14.2925916142	200         	135         	0           	Open  	;
 6033            	4862            	4863            	24.7165866771	200         	135         	0           	Open  	;
 6034            	4861            	4862            	13.0560624641	200         	135         	0           	Open  	;
