[TITLE]
Scenario: Alternativa 1 
Date: 27/01/2025 14:57:18 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 0124            	1050.05749511719	0.001       	RAP.LSL.002     	;
 0302            	1062.04467773438	0.044       	RAP.LSL.002     	;
 0426            	1009.95550537109	0.025084461 	RAP.LSL.002     	;
 0573            	1050.54016113281	0.001043696 	RAP.LSL.002     	;
 0575            	1050.60107421875	0.025555912 	RAP.LSL.002     	;
 0089            	1040        	0.017       	RAP.LSL.002     	;
 0492            	1052.77612304688	0.004       	RAP.PPL.002_002 	;
 0493            	1052.77709960938	0.003       	RAP.PPL.002_002 	;
 0663            	1050.72973632813	0.008       	RAP.PPL.002_002 	;
 0664            	1050.39965820313	0.194       	RAP.PPL.002_002 	;
 0553            	1080.12060546875	0           	                	;
 0778            	1088.02673339844	0.006890528 	RAP.LSL.002     	;
 0779            	1088.03198242188	0.00705348  	RAP.LSL.002     	;
 0930            	1103.18469238281	0.004140086 	RAP.LSL.002     	;
 0931            	1103.18493652344	0.028980603 	RAP.LSL.002     	;
 0966            	1100.39270019531	0.025879372 	RAP.LSL.002     	;
 0967            	1100.39599609375	0.002453384 	RAP.LSL.002     	;
 0377            	980.195434570313	1.62569E-05 	RAP.LSL.002     	;
 0375            	980.196350097656	0.036200957 	RAP.LSL.002     	;
 0504            	1039.74255371094	0.002311737 	RAP.LSL.002     	;
 0505            	1039.76708984375	0.001628946 	RAP.LSL.002     	;
 0603            	1055.54296875	0           	                	;
 0602            	1055.53649902344	0           	                	;
 0993            	1112.162109375	0           	                	;
 0992            	1112.15905761719	0           	                	;
 0411            	1000.42523193359	0.006688106 	RAP.LSL.002     	;
 0510            	1039.228515625	0.000825853 	RAP.LSL.002     	;
 0458            	1079.42272949219	0.000955908 	RAP.LSL.002     	;
 0593            	1057.77124023438	0.007286361 	RAP.LSL.002     	;
 0774            	1088.94091796875	0           	                	;
 0676            	1083.40405273438	0.190028951 	RAP.LSL.002     	;
 0805            	1074.3544921875	0           	                	;
 1047            	1147.13977050781	0           	                	;
 MEDIDOR.004     	1010        	0           	                	;
 0563            	1049.9736328125	0.072704294 	RAP.LSL.002     	;
 0341            	978.266235351563	0.007214831 	RAP.LSL.002     	;
 0507            	1040        	0.028261067 	RAP.LSL.002     	;
 0570            	1050.39978027344	0.004480413 	RAP.LSL.002     	;
 0442            	1050.87219238281	0.032949569 	RAP.LSL.002     	;
 0566            	1049.96154785156	0.030566301 	RAP.LSL.002     	;
 0569            	1050.42602539063	0.001222522 	RAP.LSL.002     	;
 0110            	1010        	0.003       	RAP.LSL.002     	;
 0212            	1010.71954345703	0.049       	RAP.LSL.002     	;
 0233            	1035.11645507813	0.048       	RAP.LSL.002     	;
 0300            	1051.86059570313	0.042       	RAP.LSL.002     	;
 0101            	1030.21997070313	0.04        	RAP.LSL.002     	;
 0154            	1029.97814941406	0.079       	RAP.LSL.002     	;
 0147            	1030.21740722656	0.07        	RAP.LSL.002     	;
 0153            	1029.49487304688	0.037       	RAP.LSL.002     	;
 0146            	1029.70764160156	0.041       	RAP.LSL.002     	;
 0225            	1032.84326171875	0.065       	RAP.LSL.002     	;
 0190            	1029.21752929688	0.005       	RAP.LSL.002     	;
 0191            	1029.65246582031	0.04        	RAP.LSL.002     	;
 0282            	1027.28039550781	0.073       	RAP.LSL.002     	;
 0274            	1027.06176757813	0.073       	RAP.LSL.002     	;
 0268            	1026.68627929688	0.001       	RAP.LSL.002     	;
 0279            	1026.91650390625	0.002       	RAP.LSL.002     	;
 0362            	1069.52465820313	0.004       	RAP.LSL.002     	;
 0359            	1069.13732910156	0.008       	RAP.LSL.002     	;
 0361            	1069.30322265625	0.005       	RAP.LSL.002     	;
 0623            	1041.21044921875	0.235       	RAP.PPL.002_002 	;
 0518            	1045.53674316406	0.219       	RAP.PPL.002_002 	;
 0622            	1035.89465332031	0.235       	RAP.PPL.002_002 	;
 0511            	1036.6689453125	0.219       	RAP.PPL.002_002 	;
 0552            	1035.07690429688	0.203       	RAP.PPL.002_002 	;
 0557            	1040        	0.227       	RAP.PPL.002_002 	;
 0471            	1040        	0.14        	RAP.PPL.002_002 	;
 0490            	1052.12170410156	0.13        	RAP.PPL.002_002 	;
 0423            	1032.5029296875	0.147       	RAP.PPL.002_002 	;
 0432            	1037.74633789063	0.194       	RAP.PPL.002_002 	;
 0564            	1049.17236328125	0.126       	RAP.PPL.002_002 	;
 0477            	1050.03454589844	0.073       	RAP.PPL.002_002 	;
 0475            	1049.92895507813	0.143       	RAP.PPL.002_002 	;
 0512            	1064.31591796875	0.128       	RAP.PPL.002_002 	;
 0500            	1053.54833984375	0.133       	RAP.PPL.002_002 	;
 0584            	1065.9091796875	0.132       	RAP.PPL.002_002 	;
 0565            	1050.37829589844	0.135       	RAP.PPL.002_002 	;
 0630            	1069.33386230469	0.128       	RAP.PPL.002_002 	;
 0628            	1052.8232421875	0.131       	RAP.PPL.002_002 	;
 0655            	1069.70874023438	0.13        	RAP.PPL.002_002 	;
 0652            	1061.71569824219	0.134       	RAP.PPL.002_002 	;
 0645            	1060.05224609375	0.13        	RAP.PPL.002_002 	;
 0659            	1052.54541015625	0.159       	RAP.PPL.002_002 	;
 0672            	1074.04919433594	0.232       	RAP.PPL.002_002 	;
 0662            	1052.04138183594	0.084       	RAP.PPL.002_002 	;
 0651            	1060.82763671875	0.146       	RAP.PPL.002_002 	;
 0627            	1051.77954101563	0.187       	RAP.PPL.002_002 	;
 0562            	1049.69738769531	0.187       	RAP.PPL.002_002 	;
 0494            	1052.40637207031	0.01        	RAP.PPL.002_002 	;
 0499            	1052.62524414063	0.104       	RAP.PPL.002_002 	;
 0547            	1078.03918457031	0.078       	RAP.PPL.002_002 	;
 0489            	1061.59362792969	0.188       	RAP.PPL.002_002 	;
 0543            	1077.46545410156	0.193       	RAP.PPL.002_002 	;
 0542            	1075.54992675781	0.195       	RAP.PPL.002_002 	;
 0476            	1060.74987792969	0.243       	RAP.PPL.002_002 	;
 0592            	1078.57153320313	0.19        	RAP.PPL.002_002 	;
 0668            	1078.75805664063	0.202       	RAP.PPL.002_002 	;
 0641            	1084.68530273438	0.109       	RAP.PPL.002_002 	;
 0620            	1079.96228027344	0.272       	RAP.PPL.002_002 	;
 0665            	1073.98474121094	0.293       	RAP.PPL.002_002 	;
 0644            	1086.65161132813	0           	                	;
 0637            	1081.21728515625	0.193       	RAP.PPL.002_002 	;
 0639            	1084.77502441406	0.075       	RAP.PPL.002_002 	;
 0521            	1084.80822753906	0.336639557 	RAP.LSL.002     	;
 0545            	1087.599609375	0.331825499 	RAP.LSL.002     	;
 0581            	1096.59814453125	0.199708929 	RAP.LSL.002     	;
 0605            	1092.92126464844	0.21645105  	RAP.LSL.002     	;
 0624            	1091.07373046875	0.212395881 	RAP.LSL.002     	;
 0578            	1085.65612792969	0.217601024 	RAP.LSL.002     	;
 0582            	1089.37890625	0.067219898 	RAP.LSL.002     	;
 0629            	1093.63500976563	0.206240963 	RAP.LSL.002     	;
 0590            	1089.71240234375	0.212400537 	RAP.LSL.002     	;
 0595            	1092.77563476563	0.069850404 	RAP.LSL.002     	;
 0631            	1096.34069824219	0.209923672 	RAP.LSL.002     	;
 0611            	1096.15380859375	0.064733721 	RAP.LSL.002     	;
 0632            	1099.19421386719	0.208647993 	RAP.LSL.002     	;
 0613            	1096.28332519531	0.216171705 	RAP.LSL.002     	;
 0636            	1095.23999023438	0.350462516 	RAP.LSL.002     	;
 0647            	1102.244140625	0.358437837 	RAP.LSL.002     	;
 0666            	1090.94421386719	0.212191028 	RAP.LSL.002     	;
 0649            	1092.85571289063	0.218466996 	RAP.LSL.002     	;
 0616            	1085.41430664063	0.283205372 	RAP.LSL.002     	;
 0640            	1090.0556640625	0.34966638  	RAP.LSL.002     	;
 0646            	1092.89697265625	0.13367625  	RAP.LSL.002     	;
 0660            	1099.09545898438	0.214435105 	RAP.LSL.002     	;
 0669            	1104.27221679688	0.15147523  	RAP.LSL.002     	;
 0677            	1098.67724609375	0.213178049 	RAP.LSL.002     	;
 0680            	1104.95251464844	0.152043233 	RAP.LSL.002     	;
 0689            	1102.91809082031	0.213019754 	RAP.LSL.002     	;
 0693            	1102.20825195313	0.207372314 	RAP.LSL.002     	;
 0661            	1095.42175292969	0.210216985 	RAP.LSL.002     	;
 0692            	1096.89660644531	0.209248586 	RAP.LSL.002     	;
 0686            	1098.35595703125	0.215040354 	RAP.LSL.002     	;
 0691            	1090.97839355469	0.219607657 	RAP.LSL.002     	;
 0683            	1092.95568847656	0.274117324 	RAP.LSL.002     	;
 0685            	1098.46752929688	0.06909617  	RAP.LSL.002     	;
 0688            	1102.85534667969	0.057810602 	RAP.LSL.002     	;
 0696            	1094.01379394531	0.260094167 	RAP.LSL.002     	;
 0700            	1105.74365234375	0.14744334  	RAP.LSL.002     	;
 0671            	1083.4443359375	0           	                	;
 0424            	1077.95910644531	0.0111640119020062	RAP.LSL.002     	;
 0551            	1080.091796875	0           	                	;
 0732            	1087.14660644531	0.319431859 	RAP.LSL.002     	;
 0702            	1091.67602539063	0.347389713 	RAP.LSL.002     	;
 0715            	1087.29833984375	0.257519531 	RAP.LSL.002     	;
 0695            	1083.96984863281	0.152154971 	RAP.LSL.002     	;
 0711            	1082.43286132813	0.160409638 	RAP.LSL.002     	;
 0694            	1082.05212402344	0.207849664 	RAP.LSL.002     	;
 0708            	1096.30505371094	0.187129059 	RAP.LSL.002     	;
 0726            	1103.22045898438	0.118321546 	RAP.LSL.002     	;
 0717            	1094.90405273438	0.185052589 	RAP.LSL.002     	;
 0733            	1102.51708984375	0.117278655 	RAP.LSL.002     	;
 0734            	1103.05090332031	0.177924616 	RAP.LSL.002     	;
 0728            	1103.69641113281	0.256574411 	RAP.LSL.002     	;
 0701            	1106.40844726563	0.365160758 	RAP.LSL.002     	;
 0690            	1105.76733398438	0.271500785 	RAP.LSL.002     	;
 0681            	1105.31652832031	0.11901991  	RAP.LSL.002     	;
 0670            	1104.61706542969	0.1392911   	RAP.LSL.002     	;
 0657            	1103.31420898438	0.142010065 	RAP.LSL.002     	;
 0648            	1102.54650878906	0.213303755 	RAP.LSL.002     	;
 0614            	1098.52502441406	0.247016131 	RAP.LSL.002     	;
 0539            	1093.00744628906	0.25937718  	RAP.LSL.002     	;
 0583            	1096.888671875	0.107268766 	RAP.LSL.002     	;
 0735            	1092.69030761719	0.187045255 	RAP.LSL.002     	;
 0742            	1101.19360351563	0.118032889 	RAP.LSL.002     	;
 0772            	1088.09118652344	0           	                	;
 0749            	1100.58239746094	0.11730659  	RAP.LSL.002     	;
 0740            	1092.89025878906	0.185397115 	RAP.LSL.002     	;
 0752            	1086.3193359375	0.272459872 	RAP.LSL.002     	;
 0739            	1088.60437011719	0.27760449  	RAP.LSL.002     	;
 0755            	1090.59533691406	0.194513098 	RAP.LSL.002     	;
 0747            	1093.13903808594	0.111770888 	RAP.LSL.002     	;
 0743            	1093.18823242188	0.162108992 	RAP.LSL.002     	;
 0753            	1096.92919921875	0.290817544 	RAP.LSL.002     	;
 0769            	1085.140625 	0.290603378 	RAP.LSL.002     	;
 0760            	1092.77270507813	0.141502587 	RAP.LSL.002     	;
 0761            	1084.19641113281	0.191193539 	RAP.LSL.002     	;
 0754            	1081.09875488281	0.215980818 	RAP.LSL.002     	;
 0697            	1054.51794433594	0.2190769   	RAP.LSL.002     	;
 0706            	1070.02990722656	0.222610624 	RAP.LSL.002     	;
 0704            	1060.00708007813	0.16609898  	RAP.LSL.002     	;
 0713            	1070.88073730469	0.170140182 	RAP.LSL.002     	;
 0710            	1059.1298828125	0.164711563 	RAP.LSL.002     	;
 0725            	1071.24548339844	0.167072034 	RAP.LSL.002     	;
 0736            	1080.88745117188	0.180974141 	RAP.LSL.002     	;
 0722            	1072.087890625	0.185550755 	RAP.LSL.002     	;
 0767            	1066.72033691406	0.113577324 	RAP.LSL.002     	;
 0763            	1075.02136230469	0.073435341 	RAP.LSL.002     	;
 0719            	1078.39147949219	0.025001444 	RAP.LSL.002     	;
 0707            	1070.11450195313	0.090470775 	RAP.LSL.002     	;
 0714            	1071.37548828125	0.094511977 	RAP.LSL.002     	;
 0721            	1071.56811523438	0.066996421 	RAP.LSL.002     	;
 0727            	1071.494140625	0.124695285 	RAP.LSL.002     	;
 0718            	1078.30004882813	0.190667438 	RAP.LSL.002     	;
 0705            	1067.16906738281	0.212726441 	RAP.LSL.002     	;
 0731            	1083.01623535156	0.1960495   	RAP.LSL.002     	;
 0751            	1080.79223632813	0.275546643 	RAP.LSL.002     	;
 0757            	1075.52197265625	0.084776778 	RAP.LSL.002     	;
 0762            	1075.51538085938	0.115546712 	RAP.LSL.002     	;
 0773            	1082.15576171875	0.261076533 	RAP.LSL.002     	;
 0788            	1082.091796875	0.262864346 	RAP.LSL.002     	;
 0770            	1075.48498535156	0.259703083 	RAP.LSL.002     	;
 0785            	1073.4619140625	0.263334578 	RAP.LSL.002     	;
 0780            	1070.69934082031	0.228518787 	RAP.LSL.002     	;
 0784            	1079.97058105469	0.224272731 	RAP.LSL.002     	;
 0787            	1069.58642578125	0.181909949 	RAP.LSL.002     	;
 0791            	1086.505859375	0.115905205 	RAP.LSL.002     	;
 0790            	1060.85986328125	0.228835378 	RAP.LSL.002     	;
 0794            	1081.73754882813	0.234161571 	RAP.LSL.002     	;
 0793            	1050.03686523438	0.220734352 	RAP.LSL.002     	;
 0799            	1077.16394042969	0.129057734 	RAP.LSL.002     	;
 0796            	1042.958984375	0.221726029 	RAP.LSL.002     	;
 0777            	1087.20971679688	0.126362048 	RAP.LSL.002     	;
 0781            	1088.87915039063	0.00705348  	RAP.LSL.002     	;
 0776            	1089.75183105469	0.047167529 	RAP.LSL.002     	;
 0804            	1072.21215820313	0.133736775 	RAP.LSL.002     	;
 0800            	1078.30810546875	0.126650705 	RAP.LSL.002     	;
 0795            	1082.32080078125	0.17358079  	RAP.LSL.002     	;
 0792            	1086.95373535156	0.25177432  	RAP.LSL.002     	;
 0775            	1087.66076660156	0.082923784 	RAP.LSL.002     	;
 0786            	1084.20727539063	0.288010119 	RAP.LSL.002     	;
 0782            	1085.990234375	0           	                	;
 0802            	1070.01135253906	0           	                	;
 0771            	1090.65185546875	0.119518077 	RAP.LSL.002     	;
 0766            	1094.93518066406	0.237527687 	RAP.LSL.002     	;
 0756            	1100.3935546875	0.259097834 	RAP.LSL.002     	;
 0744            	1101.68273925781	0.178450718 	RAP.LSL.002     	;
 0750            	1101.09033203125	0.106365548 	RAP.LSL.002     	;
 0737            	1069.87329101563	0.268409359 	RAP.LSL.002     	;
 0745            	1075.62902832031	0.181919261 	RAP.LSL.002     	;
 0886            	1109.498046875	0.001822579 	RAP.LSL.002     	;
 0925            	1102.30419921875	0.043432571 	RAP.LSL.002     	;
 0541            	1057.11352539063	0.163265212 	RAP.LSL.002     	;
 0955            	1099.98291015625	0.000360137 	RAP.LSL.002     	;
 0821            	1053.78833007813	0.309482941 	RAP.LSL.002     	;
 1612043         	1013.9267578125	0           	                	;
 0986            	1110.97631835938	0.000859819 	RAP.LSL.002     	;
 0954            	1100.43603515625	0.000202633 	RAP.LSL.002     	;
 0407            	1000        	0.044114836 	RAP.LSL.002     	;
 0406            	1000        	0.001960587 	RAP.LSL.002     	;
 0387            	1000        	0.01107748  	RAP.LSL.002     	;
 0388            	1000        	0.001879302 	RAP.LSL.002     	;
 0498            	1089.994140625	0           	                	;
 0378            	1000        	0.062322611 	RAP.LSL.002     	;
 0372            	979.831787109375	0.000929897 	RAP.LSL.002     	;
 0452            	1062.82409667969	0.067596363 	RAP.LSL.002     	;
 0371            	979.836975097656	0.016390248 	RAP.LSL.002     	;
 0454            	1062.81384277344	0.003270897 	RAP.LSL.002     	;
 0455            	1062.73327636719	0.116604539 	RAP.LSL.002     	;
 0502            	1072.13110351563	0.131300814 	RAP.LSL.002     	;
 0343            	960.188842773438	0.099424203 	RAP.LSL.002     	;
 0196            	954.396667480469	0.060602627 	RAP.LSL.002     	;
 0333            	963.779968261719	0.123003271 	RAP.LSL.002     	;
 0365            	980         	0.11201683  	RAP.LSL.002     	;
 0384            	996.398620605469	0.081834192 	RAP.LSL.002     	;
 0205            	967.800354003906	0.114494388 	RAP.LSL.002     	;
 0456            	1040        	0.103735544 	RAP.LSL.002     	;
 0364            	974.618774414063	0.075025785 	RAP.LSL.002     	;
 0358            	980         	0.099989944 	RAP.LSL.002     	;
 0340            	976.639038085938	0.094176462 	RAP.LSL.002     	;
 0391            	1000        	0.012667409 	RAP.LSL.002     	;
 0404            	1000.03198242188	0.004678748 	RAP.LSL.002     	;
 0399            	1000        	0.001625694 	RAP.LSL.002     	;
 0401            	1000        	0.044674075 	RAP.LSL.002     	;
 0418            	1005.43988037109	0.044641561 	RAP.LSL.002     	;
 0599            	1054.96887207031	0           	                	;
 0443            	1051.67932128906	0.037576295 	RAP.LSL.002     	;
 0450            	1052.11840820313	0.133788126 	RAP.LSL.002     	;
 0447            	1052.10827636719	0.003296908 	RAP.LSL.002     	;
 0441            	1040        	0.002955512 	RAP.LSL.002     	;
 0444            	1040        	0.010641794 	RAP.LSL.002     	;
 0612            	1059.57409667969	0           	                	;
 0437            	1040        	0.005023395 	RAP.LSL.002     	;
 0440            	1040        	0.08927662  	RAP.LSL.002     	;
 0601            	1055.40466308594	0.001004679 	RAP.LSL.002     	;
 0429            	1040        	0.096767819 	RAP.LSL.002     	;
 0439            	1040        	0.065300883 	RAP.LSL.002     	;
 0619            	1108.48864746094	0           	                	;
 0618            	1108.76013183594	0           	                	;
 0517            	1033.841796875	0.031187317 	RAP.LSL.002     	;
 0497            	1035.61608886719	0.089471703 	RAP.LSL.002     	;
 0634            	1089.97448730469	0           	                	;
 0621            	1108.15295410156	0           	                	;
 0633            	1087.98120117188	0           	                	;
 0635            	1089.5400390625	0           	                	;
 0606            	1057.85241699219	0           	                	;
 0607            	1057.77136230469	0           	                	;
 0554            	1057.58776855469	0.032933312 	RAP.LSL.002     	;
 0585            	1099.98901367188	0           	                	;
 0587            	1099.9892578125	0           	                	;
 0609            	1100.08374023438	0           	                	;
 0525            	1090.88549804688	0           	                	;
 0597            	1055.37390136719	0.025539655 	RAP.LSL.002     	;
 0588            	1099.99304199219	0           	                	;
 0615            	1106.68298339844	0           	                	;
 0617            	1107.96850585938	0           	                	;
 0506            	1040        	0.090830784 	RAP.LSL.002     	;
 0524            	1046.60107421875	0.069878837 	RAP.LSL.002     	;
 0523            	1046.08435058594	0.095356716 	RAP.LSL.002     	;
 0347            	973.366027832031	0.099879397 	RAP.LSL.002     	;
 0402            	1000        	0.0025751   	RAP.LSL.002     	;
 0400            	1000        	0.084123169 	RAP.LSL.002     	;
 0369            	980.113342285156	0.140043797 	RAP.LSL.002     	;
 0508            	1040        	0.066012937 	RAP.LSL.002     	;
 0478            	1023.41638183594	0.0154571   	RAP.LSL.002     	;
 0480            	1023.78057861328	0.003157098 	RAP.LSL.002     	;
 0488            	1025.21484375	0.092511751 	RAP.LSL.002     	;
 0515            	1033.87451171875	0.062628241 	RAP.LSL.002     	;
 0516            	1033.87341308594	0.001128232 	RAP.LSL.002     	;
 0393            	998.263061523438	0.001268041 	RAP.LSL.002     	;
 0392            	997.882934570313	0.000634021 	RAP.LSL.002     	;
 0390            	1000        	0.003579779 	RAP.LSL.002     	;
 0389            	1000        	0.025016182 	RAP.LSL.002     	;
 0382            	1000        	0.039894534 	RAP.LSL.002     	;
 0438            	1011.04931640625	0.066435617 	RAP.LSL.002     	;
 0434            	1010.34887695313	0.008339811 	RAP.LSL.002     	;
 0556            	1057.87536621094	0.003469231 	RAP.LSL.002     	;
 0555            	1057.7890625	0.001420857 	RAP.LSL.002     	;
 0459            	1073.96826171875	0.004460905 	RAP.LSL.002     	;
 0464            	1073.89599609375	0.067079392 	RAP.LSL.002     	;
 0457            	1074.126953125	0.052630222 	RAP.LSL.002     	;
 0410            	1000.91320800781	0.023071851 	RAP.LSL.002     	;
 0395            	999.191711425781	0.005130691 	RAP.LSL.002     	;
 0414            	1006.41973876953	0.049473124 	RAP.LSL.002     	;
 0398            	999.994140625	0.058076298 	RAP.LSL.002     	;
 0421            	1006.32293701172	0.072405166 	RAP.LSL.002     	;
 0403            	1000        	0.007335132 	RAP.LSL.002     	;
 0415            	1006.76788330078	0.055735298 	RAP.LSL.002     	;
 0479            	1022.62121582031	0.094391054 	RAP.LSL.002     	;
 0491            	1028.79699707031	0.092030546 	RAP.LSL.002     	;
 0528            	1039.01184082031	0.063148464 	RAP.LSL.002     	;
 0529            	1038.93371582031	0.00152165  	RAP.LSL.002     	;
 0530            	1038.88830566406	0.030198895 	RAP.LSL.002     	;
 0501            	1037.81604003906	0.044508254 	RAP.LSL.002     	;
 0470            	1020.63696289063	0.008856782 	RAP.LSL.002     	;
 0435            	1007.15106201172	0.039881529 	RAP.LSL.002     	;
 0472            	1021.6787109375	0.062029986 	RAP.LSL.002     	;
 0537            	1063.6962890625	0.132318498 	RAP.LSL.002     	;
 0561            	1059.16748046875	0.067924753 	RAP.LSL.002     	;
 0568            	1050.40100097656	0.096927137 	RAP.LSL.002     	;
 0571            	1050.55786132813	0.000731562 	RAP.LSL.002     	;
 0572            	1050.56457519531	0.025923319 	RAP.LSL.002     	;
 0546            	1040        	0.06585687  	RAP.LSL.002     	;
 0548            	1040        	0.000939651 	RAP.LSL.002     	;
 0549            	1040        	0.028846317 	RAP.LSL.002     	;
 0604            	1055.98962402344	0.010908408 	RAP.LSL.002     	;
 0600            	1055.80627441406	0.009139653 	RAP.LSL.002     	;
 0589            	1056.48913574219	0.016224428 	RAP.LSL.002     	;
 0532            	1062.45886230469	0.116516751 	RAP.LSL.002     	;
 0481            	1023.75347900391	0.002545837 	RAP.LSL.002     	;
 0482            	1023.92291259766	0.028787792 	RAP.LSL.002     	;
 0344            	972.081970214844	0.001837034 	RAP.LSL.002     	;
 0345            	972.803894042969	0.001869548 	RAP.LSL.002     	;
 0346            	972.816467285156	0.001443616 	RAP.LSL.002     	;
 0496            	1089.98425292969	0           	                	;
 0461            	1079.44995117188	0.000988422 	RAP.LSL.002     	;
 0462            	1079.45141601563	0.000282871 	RAP.LSL.002     	;
 0463            	1079.46398925781	0.017661541 	RAP.LSL.002     	;
 0586            	1056.31823730469	0.025653454 	RAP.LSL.002     	;
 0559            	1057.517578125	0.017300637 	RAP.LSL.002     	;
 0558            	1057.51818847656	0.001320064 	RAP.LSL.002     	;
 0379            	1000        	0.000513719 	RAP.LSL.002     	;
 0509            	1039.28491210938	0.009081128 	RAP.LSL.002     	;
 0380            	1000        	0.001209516 	RAP.LSL.002     	;
 0381            	1000        	0.015177481 	RAP.LSL.002     	;
 0177            	1040        	0.073       	RAP.LSL.002     	;
 0139            	1050.06860351563	0.001       	RAP.LSL.002     	;
 0835            	1097.5341796875	0.008212278 	RAP.LSL.002     	;
 0185            	1040.26013183594	0.054       	RAP.LSL.002     	;
 1052            	1099.44360351563	0.116037415 	RAP.LSL.002     	;
 0356            	1068.59521484375	0.007       	RAP.LSL.002     	;
 0353            	1068.29699707031	0.004       	RAP.LSL.002     	;
 0351            	1068.10266113281	0.067       	RAP.LSL.002     	;
 0352            	1068.10485839844	0.003       	RAP.LSL.002     	;
 0328            	1029.69323730469	0.034       	RAP.LSL.002     	;
 0330            	1028.93872070313	0.014       	RAP.LSL.002     	;
 0218            	1029.50048828125	0.018       	RAP.LSL.002     	;
 0245            	1034.39965820313	0.019       	RAP.LSL.002     	;
 0237            	1035.14685058594	0.013       	RAP.LSL.002     	;
 0248            	1035.34875488281	0.03        	RAP.LSL.002     	;
 0109            	1010        	0.084       	RAP.LSL.002     	;
 0290            	1053.88122558594	0.08        	RAP.LSL.002     	;
 0323            	1040        	0.094       	RAP.LSL.002     	;
 0285            	1040.63818359375	0.018       	RAP.LSL.002     	;
 0873            	1064.31323242188	3.45007E-05 	                	;
 0874            	1064.32165527344	0.001648368 	                	;
 0211            	1011.20080566406	0.02        	RAP.LSL.002     	;
 0186            	1010.13751220703	0.023       	RAP.LSL.002     	;
 0854            	1109.88647460938	0.193506861 	RAP.LSL.002     	;
 0360            	1069.41650390625	0.092       	RAP.LSL.002     	;
 0321            	1062.58251953125	0.098       	RAP.LSL.002     	;
 0291            	1053.93310546875	0.002       	RAP.LSL.002     	;
 0280            	1040        	0.019       	RAP.LSL.002     	;
 0255            	1025.27136230469	0.043       	RAP.LSL.002     	;
 0950            	1102.29626464844	0.002491719 	                	;
 0949            	1102.20959472656	0.07574441  	RAP.LSL.002     	;
 0181            	1010.02380371094	0.031       	RAP.LSL.002     	;
 0234            	1019.45568847656	0.047       	RAP.LSL.002     	;
 0243            	1024.42944335938	0.04        	RAP.LSL.002     	;
 0267            	1026.62731933594	0.009       	RAP.LSL.002     	;
 0238            	1019.86358642578	0.08        	RAP.LSL.002     	;
 1007            	1098.57592773438	0.044808766 	RAP.LSL.002     	;
 0112            	1010        	0.028       	RAP.LSL.002     	;
 0120            	1009.99993896484	0.061       	RAP.LSL.002     	;
 0698            	1106.24926757813	0           	                	;
 1057            	1091.49377441406	0.018802891 	RAP.LSL.002     	;
 1022            	1110.95642089844	0.120246503 	RAP.LSL.002     	;
 1029            	1109.99951171875	0.101094771 	RAP.LSL.002     	;
 1032            	1109.04772949219	0.077580615 	RAP.LSL.002     	;
 1010            	1119.56567382813	0.123064061 	RAP.LSL.002     	;
 0944            	1088.94372558594	0.02198623  	RAP.LSL.002     	;
 0860            	1108.68774414063	0.125916121 	RAP.LSL.002     	;
 0845            	1107.57531738281	0.135231315 	RAP.LSL.002     	;
 0847            	1108.51733398438	0.052142085 	RAP.LSL.002     	;
 0283            	1040        	0.025       	RAP.LSL.002     	;
 0284            	1040        	0.009       	RAP.LSL.002     	;
 0294            	1040        	0.018       	RAP.LSL.002     	;
 0836            	1108.05078125	0.052993103 	RAP.LSL.002     	;
 0261            	1040        	0.064       	RAP.LSL.002     	;
 0262            	1040        	0.003       	RAP.LSL.002     	;
 0278            	1040        	0.042       	RAP.LSL.002     	;
 0276            	1026.80395507813	0.014       	RAP.LSL.002     	;
 0273            	1040        	0.005       	RAP.LSL.002     	;
 1023            	1126.1171875	0           	                	;
 0815            	1079.78930664063	0           	                	;
 0270            	1040        	0.002       	RAP.LSL.002     	;
 0269            	1040        	0.001       	RAP.LSL.002     	;
 0260            	1040        	0.04        	RAP.LSL.002     	;
 0867            	1102.62414550781	0.001157691 	                	;
 0265            	1040        	0.004       	RAP.LSL.002     	;
 0266            	1040        	0.053       	RAP.LSL.002     	;
 0309            	1053.90356445313	0.054       	RAP.LSL.002     	;
 0271            	1053.51672363281	0.001       	RAP.LSL.002     	;
 0272            	1053.52209472656	0.127       	RAP.LSL.002     	;
 0251            	1052.86743164063	0.056       	RAP.LSL.002     	;
 0531            	1092.3486328125	0           	                	;
 0577            	1096.41479492188	0           	                	;
 1064            	1099.66394042969	0.046165794 	RAP.LSL.002     	;
 1063            	1103.88610839844	0.047683826 	RAP.LSL.002     	;
 0990            	1098.19519042969	0.16781774  	RAP.LSL.002     	;
 0656            	1102.42065429688	0.018320425 	RAP.LSL.002     	;
 0866            	1110.62756347656	0.197957453 	RAP.LSL.002     	;
 0869            	1111.0341796875	0.124217919 	RAP.LSL.002     	;
 0922            	1122.2626953125	0.107971914 	RAP.LSL.002     	;
 0289            	1053.74523925781	0.005       	RAP.LSL.002     	;
 0924            	1122.57983398438	0.015739994 	RAP.LSL.002     	;
 0933            	1123.26831054688	0.045333944 	RAP.LSL.002     	;
 0947            	1102.11730957031	0.073122355 	RAP.LSL.002     	;
 0959            	1100.93017578125	0           	                	;
 0961            	1101.11474609375	0           	                	;
 0923            	1105.71398925781	0.195446568 	RAP.LSL.002     	;
 0943            	1103.23315429688	0.267725572 	RAP.LSL.002     	;
 0936            	1123.1474609375	0.041193857 	RAP.LSL.002     	;
 0972            	1109.76354980469	0.043118231 	RAP.LSL.002     	;
 0952            	1120.03845214844	0.007647659 	RAP.LSL.002     	;
 1018            	1123.62658691406	0.000310178 	RAP.LSL.002     	;
 1016            	1119.99645996094	0.000315778 	RAP.LSL.002     	;
 0100            	1031.58142089844	0.157       	RAP.LSL.002     	;
 0131            	1050.02587890625	0.095       	RAP.LSL.002     	;
 0114            	1040        	0.116       	RAP.LSL.002     	;
 0142            	1022.57250976563	0.082       	RAP.LSL.002     	;
 0143            	1022.57946777344	0.038       	RAP.LSL.002     	;
 1049            	1147.15478515625	0.001545332 	                	;
 1036            	1108.68518066406	0.005742453 	RAP.LSL.002     	;
 0315            	1055.2822265625	0.005       	RAP.LSL.002     	;
 0316            	1055.28820800781	0.001       	RAP.LSL.002     	;
 0324            	1056.77587890625	0.117       	RAP.LSL.002     	;
 0206            	1010.28137207031	0.024       	RAP.LSL.002     	;
 0173            	1040        	0.115       	RAP.LSL.002     	;
 0220            	1040        	0.002       	RAP.LSL.002     	;
 0219            	1040        	0.036       	RAP.LSL.002     	;
 0167            	1014.81335449219	0.039       	RAP.LSL.002     	;
 0168            	1014.81829833984	0.004       	RAP.LSL.002     	;
 0976            	1110.11279296875	0           	                	;
 0977            	1110.11364746094	0           	                	;
 0121            	1050.02807617188	0.129       	RAP.LSL.002     	;
 0797            	1057.91296386719	0.442513877 	RAP.LSL.002     	;
 1050            	1147.2724609375	0.001545332 	RAP.LSL.002     	;
 0816            	1080.03564453125	0.00063512  	RAP.LSL.002     	;
 1031            	1131.29565429688	0           	                	;
 1030            	1131.29370117188	0           	                	;
 1024            	1127.3701171875	0.002085377 	RAP.LSL.002     	;
 1027            	1127.6875   	0.00414392  	RAP.LSL.002     	;
 1026            	1127.5107421875	0.002664222 	RAP.LSL.002     	;
 1025            	1127.50830078125	0.002123711 	RAP.LSL.002     	;
 0322            	1040        	0.002       	RAP.LSL.002     	;
 0320            	1040        	0.001       	RAP.LSL.002     	;
 0319            	1040        	0.072       	RAP.LSL.002     	;
 0314            	1040        	0.008       	RAP.LSL.002     	;
 0311            	1040        	0.001       	RAP.LSL.002     	;
 0310            	1040        	0.072       	RAP.LSL.002     	;
 0256            	1040        	0.027       	RAP.LSL.002     	;
 0257            	1040        	0.002       	RAP.LSL.002     	;
 0928            	1102.54992675781	0           	                	;
 0927            	1102.55102539063	0           	                	;
 0999            	1110.93908691406	0.009073689 	RAP.LSL.002     	;
 0998            	1110.93896484375	0.005642784 	RAP.LSL.002     	;
 0926            	1102.61218261719	0.001036852 	RAP.LSL.002     	;
 0895            	1109.87121582031	0.0999773988310185	RAP.LSL.002     	;
 0868            	1102.732421875	0.001157691 	RAP.LSL.002     	;
 0957            	1100.81115722656	0.002300048 	RAP.LSL.002     	;
 0958            	1100.81225585938	0.002480218 	RAP.LSL.002     	;
 0960            	1100.88500976563	0.004738099 	RAP.LSL.002     	;
 0658            	1103.189453125	0.018320425 	RAP.LSL.002     	;
 0654            	1103.09155273438	0           	                	;
 0837            	1083.90478515625	0.021187274 	RAP.LSL.002     	;
 0838            	1083.91003417969	0.001433697 	RAP.LSL.002     	;
 0299            	1060.71557617188	0.084       	RAP.LSL.002     	;
 0231            	1055.11193847656	0.037       	RAP.LSL.002     	;
 0229            	1054.95202636719	0.059       	RAP.LSL.002     	;
 0834            	1107.07788085938	0.046802141 	RAP.LSL.002     	;
 0827            	1103.93103027344	0.123248065 	RAP.LSL.002     	;
 0824            	1093.71166992188	0.132279586 	RAP.LSL.002     	;
 0929            	1103.28259277344	0.085596282 	RAP.LSL.002     	;
 0130            	1050.05236816406	0.022       	RAP.LSL.002     	;
 0134            	1050.06518554688	0.01        	RAP.LSL.002     	;
 0183            	1010        	0.017       	RAP.LSL.002     	;
 0182            	1010        	0.022       	RAP.LSL.002     	;
 1040            	1105.94079589844	0.112514508 	RAP.LSL.002     	;
 0099            	1010        	0.038       	RAP.LSL.002     	;
 0092            	1010        	0.137       	RAP.LSL.002     	;
 0825            	1051.29528808594	0.168091332 	RAP.LSL.002     	;
 0881            	1115.93627929688	0.114607552 	RAP.LSL.002     	;
 0879            	1115.17712402344	0.024645013 	RAP.LSL.002     	;
 0861            	1108.69982910156	0.11805379  	RAP.LSL.002     	;
 0878            	1115.69592285156	0.155418068 	RAP.LSL.002     	;
 0872            	1115.29699707031	0.077630449 	RAP.LSL.002     	;
 0864            	1116.17993164063	0.180726261 	RAP.LSL.002     	;
 0853            	1113.49475097656	0.087401819 	RAP.LSL.002     	;
 0870            	1110.36743164063	0.117931121 	RAP.LSL.002     	;
 0814            	1079.24731445313	0           	                	;
 0806            	1063.73303222656	0           	                	;
 0303            	1057.03881835938	0.073       	RAP.LSL.002     	;
 0942            	1088.84167480469	0.003859509 	RAP.LSL.002     	;
 0823            	1081.48327636719	0.000968894 	RAP.LSL.002     	;
 1060            	1104.45581054688	0.003453905 	RAP.LSL.002     	;
 1059            	1104.45373535156	0.00130336  	RAP.LSL.002     	;
 1046            	1147.0458984375	0           	                	;
 1051            	1147.37939453125	0           	                	;
 1048            	1147.44592285156	0           	                	;
 0964            	1100.9580078125	0.076104751 	RAP.LSL.002     	;
 0209            	1036.6923828125	0.04        	RAP.LSL.002     	;
 0210            	1036.69934082031	0.031       	RAP.LSL.002     	;
 0221            	1040        	0.036       	RAP.LSL.002     	;
 0819            	1085.77172851563	0.060498926 	RAP.LSL.002     	;
 0349            	1067.99658203125	0.058       	RAP.LSL.002     	;
 0350            	1067.9990234375	0.006       	RAP.LSL.002     	;
 0809            	1078.73937988281	0.10346382  	RAP.LSL.002     	;
 0995            	1110.91418457031	0.016134836 	RAP.LSL.002     	;
 0988            	1110.40185546875	0.01056872  	RAP.LSL.002     	;
 0987            	1110.39990234375	0.001180691 	RAP.LSL.002     	;
 0906            	1058.54187011719	0.043946248 	RAP.LSL.002     	;
 0899            	1056.79797363281	0.001786371 	RAP.LSL.002     	;
 0900            	1056.79504394531	0.043984582 	RAP.LSL.002     	;
 0876            	1063.79943847656	0.001901373 	RAP.LSL.002     	;
 0877            	1063.78100585938	0.153712199 	RAP.LSL.002     	;
 0945            	1091.13330078125	0.032065816 	RAP.LSL.002     	;
 0973            	1109.78857421875	0.121668699 	RAP.LSL.002     	;
 0971            	1112.24816894531	0.080003332 	RAP.LSL.002     	;
 1001            	1114.51953125	0.013888456 	RAP.LSL.002     	;
 0902            	1109.19934082031	0.156939933 	RAP.LSL.002     	;
 0903            	1109.35852050781	0.003254568 	RAP.LSL.002     	;
 0904            	1109.54077148438	0.00177487  	RAP.LSL.002     	;
 0905            	1109.544921875	0.001207525 	RAP.LSL.002     	;
 0897            	1109.89916992188	0.003626409 	RAP.LSL.002     	;
 0901            	1110.05529785156	0.021842788 	RAP.LSL.002     	;
 0896            	1109.75500488281	0.003158732 	RAP.LSL.002     	;
 0812            	1077.84826660156	0.095969497 	RAP.LSL.002     	;
 0808            	1077.24963378906	0.458414874 	RAP.LSL.002     	;
 0829            	1081.08435058594	0.285957285 	RAP.LSL.002     	;
 0833            	1081.15588378906	0.027071563 	RAP.LSL.002     	;
 0871            	1110.37097167969	0.046541469 	RAP.LSL.002     	;
 0880            	1110.70227050781	0.089885871 	RAP.LSL.002     	;
 0849            	1075.15270996094	0.007241317 	RAP.LSL.002     	;
 0882            	1111.79943847656	0.206241459 	RAP.LSL.002     	;
 0919            	1109.89245605469	0.014597637 	RAP.LSL.002     	;
 0859            	1094.388671875	0.158488632 	RAP.LSL.002     	;
 0913            	1105.08557128906	0.175240647 	RAP.LSL.002     	;
 0863            	1083.373046875	3.45007E-05 	RAP.LSL.002     	;
 0862            	1083.36437988281	0.067548573 	RAP.LSL.002     	;
 0916            	1105.59582519531	0.001690535 	RAP.LSL.002     	;
 0917            	1105.59545898438	0.073808536 	RAP.LSL.002     	;
 0907            	1109.66760253906	0.114956393 	RAP.LSL.002     	;
 0915            	1105.61511230469	0.099730076 	RAP.LSL.002     	;
 0914            	1094.69348144531	0.035708243 	RAP.LSL.002     	;
 0875            	1064.673828125	0.003476906 	RAP.LSL.002     	;
 0894            	1109.59973144531	0.003016896 	RAP.LSL.002     	;
 0846            	1092.86108398438	0.079723493 	RAP.LSL.002     	;
 0855            	1094.37878417969	0.079761827 	RAP.LSL.002     	;
 0856            	1094.37902832031	0.001951207 	RAP.LSL.002     	;
 0975            	1073.70227050781	0.049527137 	RAP.LSL.002     	;
 1003            	1110.04406738281	0.023157649 	RAP.LSL.002     	;
 0258            	1053.31481933594	0.153       	RAP.LSL.002     	;
 0259            	1053.31555175781	0.001       	RAP.LSL.002     	;
 0989            	1106.90515136719	0.089663533 	RAP.LSL.002     	;
 0841            	1084.095703125	0.002637388 	RAP.LSL.002     	;
 0858            	1094.27453613281	0.001192191 	RAP.LSL.002     	;
 0857            	1094.27099609375	3.83341E-05 	RAP.LSL.002     	;
 0968            	1100.61413574219	0.069162439 	RAP.LSL.002     	;
 0295            	1054.23205566406	0.002       	RAP.LSL.002     	;
 0304            	1054.56005859375	0.03        	RAP.LSL.002     	;
 1020            	1096.41735839844	0.223323148 	RAP.LSL.002     	;
 0306            	1053.69055175781	0.009       	RAP.LSL.002     	;
 0307            	1053.94213867188	0.005       	RAP.LSL.002     	;
 1002            	1083.01879882813	0.16328288  	RAP.LSL.002     	;
 1019            	1096.80065917969	0.225735286 	RAP.LSL.002     	;
 0335            	1055.82507324219	0.001       	RAP.LSL.002     	;
 0325            	1055.40344238281	0.018       	RAP.LSL.002     	;
 1062            	1104.02905273438	0.005201942 	RAP.LSL.002     	;
 1058            	1104.37548828125	0.00495277  	RAP.LSL.002     	;
 0963            	1100.953125 	0.001155673 	                	;
 0962            	1100.79296875	0.004933134 	RAP.LSL.002     	;
 0946            	1092.27392578125	0.067322209 	RAP.LSL.002     	;
 0956            	1100.08935546875	0.007455334 	RAP.LSL.002     	;
 0932            	1101.330078125	0.010794891 	RAP.LSL.002     	;
 0934            	1102.36218261719	0.005749692 	RAP.LSL.002     	;
 1033            	1130.08898925781	0.049504697 	RAP.LSL.002     	;
 1028            	1127.78942871094	0.051022729 	RAP.LSL.002     	;
 1041            	1142.74365234375	0.002001042 	RAP.LSL.002     	;
 1045            	1142.98974609375	0.050244546 	RAP.LSL.002     	;
 1053            	1146.17102050781	0.048726514 	RAP.LSL.002     	;
 1042            	1142.822265625	0.002039376 	RAP.LSL.002     	;
 1043            	1142.82397460938	0.002123711 	RAP.LSL.002     	;
 1044            	1142.919921875	0.003603408 	RAP.LSL.002     	;
 1011            	1119.64367675781	0.124693262 	RAP.LSL.002     	;
 0326            	1010        	0.064       	RAP.LSL.002     	;
 0337            	1010        	0.076       	RAP.LSL.002     	;
 0889            	1109.66149902344	0.043915581 	RAP.LSL.002     	;
 0890            	1109.6611328125	0.001104023 	RAP.LSL.002     	;
 0892            	1109.61669921875	0.002901894 	RAP.LSL.002     	;
 0891            	1109.64294433594	0.002591387 	RAP.LSL.002     	;
 0938            	1088.23693847656	0.244399253 	RAP.LSL.002     	;
 0939            	1088.31091308594	0.027610298 	RAP.LSL.002     	;
 0941            	1088.49255371094	0.002550745 	RAP.LSL.002     	;
 0940            	1088.48791503906	0.001251114 	RAP.LSL.002     	;
 0912            	1060.00012207031	0.024806016 	RAP.LSL.002     	;
 0918            	1062.71887207031	0.240109664 	RAP.LSL.002     	;
 0885            	1058.9951171875	0.000373574 	RAP.LSL.002     	;
 0828            	1080.58959960938	0.002986229 	                	;
 0831            	1080.97802734375	0.003024563 	RAP.LSL.002     	;
 0832            	1080.98327636719	0.001360862 	RAP.LSL.002     	;
 0817            	1082.2783203125	0.022049792 	RAP.LSL.002     	;
 1015            	1110.71240234375	0.097476029 	RAP.LSL.002     	;
 1008            	1110.64221191406	0.042815391 	RAP.LSL.002     	;
 1039            	1106.28381347656	0.038598637 	RAP.LSL.002     	;
 1034            	1107.46826171875	0.061771619 	RAP.LSL.002     	;
 0951            	1096.84704589844	0.08904252  	RAP.LSL.002     	;
 0969            	1097.76428222656	0.068158085 	RAP.LSL.002     	;
 1000            	1099.14025878906	0.03810796  	RAP.LSL.002     	;
 0991            	1099.34777832031	0.063366319 	RAP.LSL.002     	;
 0842            	1098.31066894531	0.027734744 	RAP.LSL.002     	;
 0830            	1096.42175292969	0.100297421 	RAP.LSL.002     	;
 1009            	1098.58093261719	0.068506926 	RAP.LSL.002     	;
 0820            	1080.03356933594	0.078266796 	RAP.LSL.002     	;
 0818            	1081.93798828125	0.02914544  	RAP.LSL.002     	;
 1021            	1097.00231933594	0.040442508 	RAP.LSL.002     	;
 1017            	1097.97155761719	0.077381277 	RAP.LSL.002     	;
 1013            	1119.61999511719	0.000398675 	RAP.LSL.002     	;
 0981            	1110.24060058594	0.00222338  	RAP.LSL.002     	;
 0980            	1110.23864746094	0.002376716 	RAP.LSL.002     	;
 0850            	1110.79174804688	0.074234045 	RAP.LSL.002     	;
 0844            	1108.72204589844	0.134219294 	RAP.LSL.002     	;
 0994            	1113.16564941406	0.036980936 	RAP.LSL.002     	;
 0979            	1113.2978515625	0.015410321 	RAP.LSL.002     	;
 0982            	1113.521484375	0.02596754  	RAP.LSL.002     	;
 0108            	1031.45227050781	0.049       	RAP.LSL.002     	;
 0107            	1031.44409179688	0.001       	RAP.LSL.002     	;
 0175            	1050.02014160156	0.038       	RAP.LSL.002     	;
 0985            	1110.34484863281	0.004887602 	RAP.LSL.002     	;
 0984            	1110.1943359375	0.0015947   	RAP.LSL.002     	;
 0983            	1110.19079589844	0.073843037 	RAP.LSL.002     	;
 0103            	1010        	0.041       	RAP.LSL.002     	;
 0164            	1040        	0.067       	RAP.LSL.002     	;
 0165            	1040        	0.015       	RAP.LSL.002     	;
 0150            	1010        	0.09        	RAP.LSL.002     	;
 0166            	1041.92407226563	0.052       	RAP.LSL.002     	;
 0170            	1040.79809570313	0.009       	RAP.LSL.002     	;
 0171            	1040.7900390625	0           	                	;
 0192            	1010        	0.048       	RAP.LSL.002     	;
 0151            	1010        	0.105       	RAP.LSL.002     	;
 0288            	1051.63000488281	0.06        	RAP.LSL.002     	;
 0203            	1048.62780761719	0.057       	RAP.LSL.002     	;
 0202            	1048.63269042969	0.014       	RAP.LSL.002     	;
 0199            	1010        	0.044       	RAP.LSL.002     	;
 0160            	1050.43420410156	0.127       	RAP.LSL.002     	;
 0161            	1050.43957519531	0.001       	RAP.LSL.002     	;
 0888            	1059.10595703125	0.001608172 	RAP.LSL.002     	;
 0887            	1059.09606933594	0.000359611 	RAP.LSL.002     	;
 0978            	1110.126953125	0.002070125 	RAP.LSL.002     	;
 0126            	1050.05786132813	0.106       	RAP.LSL.002     	;
 0125            	1050.05773925781	0.001       	RAP.LSL.002     	;
 0227            	1060.04797363281	0.173       	RAP.LSL.002     	;
 0253            	1053.09362792969	0.002       	RAP.LSL.002     	;
 0254            	1053.09899902344	0.001       	RAP.LSL.002     	;
 0263            	1053.30834960938	0.004       	RAP.LSL.002     	;
 0133            	1010        	0.054       	RAP.LSL.002     	;
 0111            	1010        	0.021       	RAP.LSL.002     	;
 0119            	1009.99993896484	0.057       	RAP.LSL.002     	;
 0334            	1015.97564697266	0.054       	RAP.LSL.002     	;
 0215            	1011.41284179688	0.047       	RAP.LSL.002     	;
 0035            	1019.86352539063	0.148       	RAP.LSL.002     	;
 0116            	1042.24450683594	0.301       	RAP.LSL.002     	;
 0162            	1050.62341308594	0.078       	RAP.LSL.002     	;
 0226            	1060.02502441406	0.134       	RAP.LSL.002     	;
 0145            	1050.72863769531	0.022       	RAP.LSL.002     	;
 0158            	1050.63391113281	0.022       	RAP.LSL.002     	;
 0159            	1050.63403320313	0.002       	RAP.LSL.002     	;
 0193            	1015.86370849609	0.07        	RAP.LSL.002     	;
 0232            	1019.12927246094	0.031       	RAP.LSL.002     	;
 0072            	1040        	0.017       	RAP.LSL.002     	;
 1054            	1098.43481445313	0.030732473 	RAP.LSL.002     	;
 1056            	1092.99279785156	0.078427799 	RAP.LSL.002     	;
 1055            	1097.35522460938	0.075476071 	RAP.LSL.002     	;
 0086            	1040        	0.049       	RAP.LSL.002     	;
 0077            	1034.42993164063	0.029       	RAP.LSL.002     	;
 0083            	1040        	0.07        	RAP.LSL.002     	;
 0094            	1046.05517578125	0.099       	RAP.LSL.002     	;
 0090            	1040.00451660156	0.053       	RAP.LSL.002     	;
 0081            	1034.18664550781	0.003       	RAP.LSL.002     	;
 0078            	1034.2314453125	0.009       	RAP.LSL.002     	;
 0075            	1033.10668945313	0.012       	RAP.LSL.002     	;
 0074            	1031.28857421875	0.033       	RAP.LSL.002     	;
 0063            	1030.06677246094	0.032       	RAP.LSL.002     	;
 0059            	1030.22485351563	0.013       	RAP.LSL.002     	;
 0312            	1062.34143066406	0.003       	RAP.LSL.002     	;
 0313            	1062.34423828125	0.001       	RAP.LSL.002     	;
 0318            	1062.42944335938	0.11        	RAP.LSL.002     	;
 0329            	1030.00329589844	0.034       	RAP.LSL.002     	;
 0239            	1020.17510986328	0.055       	RAP.LSL.002     	;
 0057            	1030.50463867188	0.021       	RAP.LSL.002     	;
 0061            	1010.91571044922	0.002       	RAP.LSL.002     	;
 0062            	1010.7958984375	0.005       	RAP.LSL.002     	;
 0054            	1031.36486816406	0.029       	RAP.LSL.002     	;
 0049            	1032.25012207031	0.032       	RAP.LSL.002     	;
 0852            	1078.37268066406	0.067552406 	RAP.LSL.002     	;
 0851            	1078.373046875	0.01552149  	RAP.LSL.002     	;
 0848            	1076.662109375	0.186277044 	RAP.LSL.002     	;
 0046            	1032.94689941406	0.028       	RAP.LSL.002     	;
 0893            	1059.56665039063	0.17058305  	RAP.LSL.002     	;
 0898            	1056.90881347656	0.018657222 	RAP.LSL.002     	;
 0041            	1032.63208007813	0.017       	RAP.LSL.002     	;
 0911            	1108.46508789063	0.186077706 	RAP.LSL.002     	;
 0921            	1106.88049316406	0.079604657 	RAP.LSL.002     	;
 0036            	1032.05224609375	0.012       	RAP.LSL.002     	;
 0037            	1031.91516113281	0.011       	RAP.LSL.002     	;
 0027            	1031.81481933594	0.018       	RAP.LSL.002     	;
 0022            	1031.53088378906	0.022       	RAP.LSL.002     	;
 0020            	1030.78918457031	0.022       	RAP.LSL.002     	;
 0015            	1029.41687011719	0.022       	RAP.LSL.002     	;
 0013            	1026.73754882813	0.022       	RAP.LSL.002     	;
 0009            	1023.91265869141	0.022       	RAP.LSL.002     	;
 0104            	1031.13146972656	0.001       	RAP.LSL.002     	;
 0105            	1031.1396484375	0.001       	RAP.LSL.002     	;
 0106            	1031.29382324219	0.001       	RAP.LSL.002     	;
 0002            	1022.09112548828	0.023       	RAP.LSL.002     	;
 0974            	1120.23669433594	0.163245898 	RAP.LSL.002     	;
 0965            	1120.73754882813	0.241259688 	RAP.LSL.002     	;
 0001            	1021.91400146484	0.017       	RAP.LSL.002     	;
 0006            	1022.97369384766	0.011       	RAP.LSL.002     	;
 0136            	1050.07055664063	0.01        	RAP.LSL.002     	;
 0129            	1050.05834960938	0.01        	RAP.LSL.002     	;
 0127            	1050.05822753906	0.001       	RAP.LSL.002     	;
 0003            	1020.15704345703	0.019       	RAP.LSL.002     	;
 0115            	1010        	0.035       	RAP.LSL.002     	;
 0117            	1010        	0.021       	RAP.LSL.002     	;
 0011            	1020.78588867188	0.023       	RAP.LSL.002     	;
 0008            	1022.87780761719	0.017       	RAP.LSL.002     	;
 0137            	1010        	0.079       	RAP.LSL.002     	;
 0118            	1010        	0.103       	RAP.LSL.002     	;
 0004            	1020.12829589844	0.01        	RAP.LSL.002     	;
 0909            	1122.18701171875	0.156073582 	RAP.LSL.002     	;
 0908            	1121.76940917969	0.141928287 	RAP.LSL.002     	;
 0005            	1020.14880371094	0.007       	RAP.LSL.002     	;
 0007            	1020.20245361328	0.009       	RAP.LSL.002     	;
 0010            	1020.22552490234	0.012       	RAP.LSL.002     	;
 0012            	1020.18188476563	0.013       	RAP.LSL.002     	;
 0724            	1080.12109375	0.080139638 	RAP.LSL.002     	;
 0014            	1020.18255615234	0.019       	RAP.LSL.002     	;
 0017            	1021.82690429688	0.026       	RAP.LSL.002     	;
 0021            	1024.72875976563	0.026       	RAP.LSL.002     	;
 0025            	1028.45922851563	0.022       	RAP.LSL.002     	;
 0028            	1028.458984375	0.012       	RAP.LSL.002     	;
 0031            	1027.654296875	0.006       	RAP.LSL.002     	;
 0033            	1027.23071289063	0.008       	RAP.LSL.002     	;
 0354            	1068.30151367188	0.129       	RAP.LSL.002     	;
 0355            	1068.39477539063	0.009       	RAP.LSL.002     	;
 0034            	1026.14331054688	0.01        	RAP.LSL.002     	;
 0339            	1063.70764160156	0.126       	RAP.LSL.002     	;
 0338            	1063.18017578125	0.126       	RAP.LSL.002     	;
 0032            	1025.35461425781	0.011       	RAP.LSL.002     	;
 0144            	1050.07312011719	0.009       	RAP.LSL.002     	;
 0029            	1024.21069335938	0.014       	RAP.LSL.002     	;
 0122            	1050.05639648438	0.064       	RAP.LSL.002     	;
 0123            	1050.05676269531	0.001       	RAP.LSL.002     	;
 0026            	1021.62615966797	0.021       	RAP.LSL.002     	;
 0155            	1010        	0.041       	RAP.LSL.002     	;
 0156            	1010        	0.045       	RAP.LSL.002     	;
 0157            	1010        	0.039       	RAP.LSL.002     	;
 0039            	1024.66455078125	0.035       	RAP.LSL.002     	;
 0087            	1040        	0.026       	RAP.LSL.002     	;
 0088            	1040        	0.128       	RAP.LSL.002     	;
 0038            	1016.32318115234	0.032       	RAP.LSL.002     	;
 0045            	1016.64422607422	0.015       	RAP.LSL.002     	;
 0048            	1016.72338867188	0.011       	RAP.LSL.002     	;
 0051            	1013.90423583984	0.017       	RAP.LSL.002     	;
 0052            	1015.49090576172	0.011       	RAP.LSL.002     	;
 0050            	1016.74603271484	0.011       	RAP.LSL.002     	;
 0047            	1010        	0.022       	RAP.LSL.002     	;
 0040            	1010        	0.022       	RAP.LSL.002     	;
 0030            	1010        	0.022       	RAP.LSL.002     	;
 0023            	1010        	0.033       	RAP.LSL.002     	;
 0826            	1090.07702636719	0.128243002 	RAP.LSL.002     	;
 0019            	1010        	0.025       	RAP.LSL.002     	;
 0018            	1010        	0.008       	RAP.LSL.002     	;
 0016            	1010        	0.041       	RAP.LSL.002     	;
 0024            	1010        	0.053       	RAP.LSL.002     	;
 0042            	1010        	0.023       	RAP.LSL.002     	;
 0043            	1010        	0.029       	RAP.LSL.002     	;
 0044            	1010        	0.04        	RAP.LSL.002     	;
 1006            	1110.27038574219	0.017162191 	RAP.LSL.002     	;
 0997            	1109.98486328125	0.039955665 	RAP.LSL.002     	;
 0730            	1082.78515625	0.058755722 	RAP.LSL.002     	;
 0053            	1010        	0.029       	RAP.LSL.002     	;
 0055            	1010        	0.019       	RAP.LSL.002     	;
 0056            	1010        	0.015       	RAP.LSL.002     	;
 0058            	1010        	0.015       	RAP.LSL.002     	;
 0060            	1010        	0.018       	RAP.LSL.002     	;
 0069            	1010        	0.012       	RAP.LSL.002     	;
 0066            	1010        	0.031       	RAP.LSL.002     	;
 0085            	1039.95520019531	0.047       	RAP.LSL.002     	;
 1061            	1104.66516113281	0.520631169 	RAP.LSL.002     	;
 1038            	1108.81079101563	0.135902162 	RAP.LSL.002     	;
 1037            	1108.80920410156	0.002576054 	RAP.LSL.002     	;
 0082            	1018.19421386719	0.011       	RAP.LSL.002     	;
 0080            	1017.10632324219	0.011       	RAP.LSL.002     	;
 0076            	1016.05480957031	0.011       	RAP.LSL.002     	;
 0084            	1019.28363037109	0.097       	RAP.LSL.002     	;
 0093            	1038.36047363281	0.114       	RAP.LSL.002     	;
 0073            	1015.07647705078	0.014       	RAP.LSL.002     	;
 0071            	1010.23974609375	0.034       	RAP.LSL.002     	;
 0810            	1078.89086914063	0.001284193 	RAP.LSL.002     	;
 0811            	1078.89538574219	0.29322927  	RAP.LSL.002     	;
 0839            	1084.05065917969	0.29322927  	RAP.LSL.002     	;
 0840            	1084.05114746094	0.00128036  	RAP.LSL.002     	;
 0070            	1013.79608154297	0.038       	RAP.LSL.002     	;
 0064            	1011.26348876953	0.009       	RAP.LSL.002     	;
 0068            	1012.30535888672	0.017       	RAP.LSL.002     	;
 0065            	1010        	0.021       	RAP.LSL.002     	;
 0067            	1010        	0.007       	RAP.LSL.002     	;
 0135            	1050.06787109375	0.003       	RAP.LSL.002     	;
 0140            	1050.06884765625	0.005       	RAP.LSL.002     	;
 0138            	1050.06945800781	0.001       	RAP.LSL.002     	;
 0174            	1050.02294921875	0.034       	RAP.LSL.002     	;
 0148            	1050.06640625	0.064       	RAP.LSL.002     	;
 1609264         	1010.03643798828	0           	                	;
 1609263         	1010.02630615234	0           	                	;
 1609262         	1010.02117919922	0           	                	;
 1609261         	1010.00689697266	0           	                	;
 1609259         	1010        	0           	                	;
 1609258         	1010        	0           	                	;
 1609256         	1010        	0           	                	;
 1609255         	1010.51416015625	0           	                	;
 1609253         	1011.83343505859	0           	                	;
 1609252         	1012.58404541016	0           	                	;
 1609251         	1012.95758056641	0           	                	;
 1609250         	1012.24920654297	0           	                	;
 1609249         	1013.04534912109	0           	                	;
 1609247         	1013.21722412109	0           	                	;
 1609246         	1013.16973876953	0           	                	;
 1609244         	1013.63336181641	0           	                	;
 1609243         	1010.05041503906	0           	                	;
 1609223         	1010.99816894531	0           	                	;
 1609222         	1012.42553710938	0           	                	;
 1609221         	1013.10766601563	0           	                	;
 1609220         	1013.20745849609	0           	                	;
 1609219         	1013.76904296875	0           	                	;
 1609218         	1012.71899414063	0           	                	;
 1609217         	1012.54107666016	0           	                	;
 1609216         	1013.12408447266	0           	                	;
 1609215         	1011.68927001953	0           	                	;
 1609204         	1010        	0           	                	;
 1609203         	1010        	0           	                	;
 1609202         	1010        	0           	                	;
 1609122         	1027.07702636719	0           	                	;
 1609121         	1026.68530273438	0           	                	;
 1609120         	1023.29229736328	0           	                	;
 1609119         	1024.42004394531	0           	                	;
 1609118         	1025.11340332031	0           	                	;
 1609117         	1023.37158203125	0           	                	;
 1609115         	1023.82635498047	0           	                	;
 1609110         	1010        	0           	                	;
 1609108         	1010.33856201172	0           	                	;
 1609107         	1014.01654052734	0           	                	;
 1609106         	1016.01007080078	0           	                	;
 1609105         	1017.30645751953	0           	                	;
 1609104         	1021.33630371094	0           	                	;
 1609103         	1019.0322265625	0           	                	;
 1609078         	1016.05120849609	0           	                	;
 1608983         	1010        	0           	                	;
 1608981         	1010        	0           	                	;
 1608976         	1010        	0           	                	;
 1608975         	1010        	0           	                	;
 1608952_n2a_2   	1012.71533203125	0           	                	;
 1608952_n2a_1   	1012.71539306641	0           	                	;
 1608951         	1012.73431396484	0.0205926584452161	RAP.PPL.002_002 	;
 1608934         	1016.47790527344	0           	                	;
 1608916         	1020.033203125	0           	                	;
 1608879         	1010        	0           	                	;
 1608878         	1010        	0           	                	;
 1608877         	1010        	0           	                	;
 1608873         	1010        	0           	                	;
 1608872         	1010        	0           	                	;
 1608871         	1010        	0           	                	;
 1608870         	1010        	0           	                	;
 1608868         	1010.05560302734	0           	                	;
 1608867         	1010.17578125	0           	                	;
 1608866         	1012.05981445312	0           	                	;
 1608865         	1013.81524658203	0           	                	;
 1608861         	1024.759765625	0           	                	;
 1608844         	1013.93359375	0           	                	;
 1608421         	1013.31268310547	0           	                	;
 1607061         	1012.74725341797	0           	                	;
 1607056         	1012.853515625	0           	                	;
 1607041         	1010        	0           	                	;
 1607019         	1010        	0           	                	;
 1607018         	1010        	0           	                	;
 1607016         	1010        	0           	                	;
 0884            	1058.98132324219	0.004754098 	RAP.LSL.002     	;
 0883            	1057.92370605469	0.023999583 	RAP.LSL.002     	;
 1606627_n2a_2   	1016.61901855469	0           	                	;
 1606627_n2a_1   	1016.62445068359	0           	                	;
 1606626         	1016.73950195313	0           	                	;
 1606625         	1020.90948486328	0           	                	;
 1606624         	1020.00445556641	0           	                	;
 1606623         	1022.20355224609	0           	                	;
 1606182         	1013.39099121094	0           	                	;
 1606181         	1013.75543212891	0           	                	;
 1606176         	1025.88732910156	0           	                	;
 1606175         	1025.05187988281	0           	                	;
 1606174         	1025.44958496094	0           	                	;
 1606173         	1024.46984863281	0           	                	;
 1606172         	1021.00885009766	0           	                	;
 1606171         	1021.11376953125	0           	                	;
 1606170         	1010        	0           	                	;
 1606166         	1016.78723144531	0           	                	;
 1606165         	1014.52435302734	0           	                	;
 1606162         	1011.91381835938	0           	                	;
 1606161         	1010        	0           	                	;
 1606160         	1010.01782226563	0           	                	;
 1606159         	1019.15344238281	0           	                	;
 1606158         	1019.44152832031	0           	                	;
 1606157         	1018.71099853516	0           	                	;
 1606156         	1021.02447509766	0           	                	;
 1606155         	1023.30474853516	0           	                	;
 1606143         	1012.66650390625	0           	                	;
 1606142         	1010.12030029297	0           	                	;
 1606141         	1016.18640136719	0           	                	;
 1606139         	1014.76306152344	0           	                	;
 1606138         	1014.89758300781	0           	                	;
 1606137         	1011.64672851563	0           	                	;
 1606131         	1014.52233886719	0           	                	;
 1606130         	1010        	0           	                	;
 1606128         	1010        	0           	                	;
 1606127         	1010        	0           	                	;
 1606126         	1010        	0           	                	;
 1606114_n2a_2   	1011.38403320313	0           	                	;
 1606114_n2a_1   	1011.38446044922	0           	                	;
 1606112         	1010.55950927734	0           	                	;
 1606111         	1010        	0           	                	;
 1606110         	1010        	0           	                	;
 1604966         	1010.96209716797	0           	                	;
 1604964         	1010.15881347656	0           	                	;
 1604963         	1010        	0           	                	;
 1600597         	1010.07958984375	0           	                	;
 J-5             	1011.12322998047	0           	                	;
 J-6             	1010.529296875	0           	                	;
 J-7             	1010.5830078125	0           	                	;
 J-8             	1010.78338623047	0           	                	;
 J-9             	1028.21044921875	0           	                	;
 J-10            	1032.34716796875	0           	                	;
 J-11            	1040        	0           	                	;
 J-12            	1045.52795410156	0           	                	;
 J-13            	1052.52062988281	0           	                	;
 J-14            	1057.47937011719	0           	                	;
 J-15            	1082.33947753906	0           	                	;
 J-16            	1084.82446289063	0           	                	;
 J-17            	1084.69482421875	0           	                	;
 J-18            	1083.236328125	0           	                	;
 J-19            	1078.96142578125	0           	                	;
 J-20            	1079.20532226563	0           	                	;
 J-21            	1082.00671386719	0           	                	;
 0679            	1082.93969726563	0           	                	;
 0675            	1083.20654296875	0.035       	RAP.PPL.002_002 	;
 0643            	1086.54504394531	0.086       	RAP.PPL.002_002 	;
 0550            	1080.04821777344	0.131       	RAP.PPL.002_002 	;
 0223            	1058.69177246094	0.018       	RAP.LSL.002     	;
 0301            	1060.65502929688	0.063       	RAP.LSL.002     	;
 0287            	1026.76110839844	0.023       	RAP.LSL.002     	;
 0331            	1015.46691894531	0.054       	RAP.LSL.002     	;
 0178            	1052.41101074219	0.042       	RAP.LSL.002     	;
 0249            	1056.03015136719	0.019       	RAP.LSL.002     	;
 0252            	1056.30590820313	0.017       	RAP.LSL.002     	;
 0298            	1057.25390625	0.014       	RAP.LSL.002     	;
 0305            	1052.47729492188	0.121       	RAP.LSL.002     	;
 0240            	1030.98583984375	0.015       	RAP.LSL.002     	;
 0244            	1035.23083496094	0.048       	RAP.LSL.002     	;
 0222            	1040        	0.078       	RAP.LSL.002     	;
 0201            	1029.52648925781	0.036       	RAP.LSL.002     	;
 0163            	1010        	0.022       	RAP.LSL.002     	;
 0264            	1026.41455078125	0.067       	RAP.LSL.002     	;
 0213            	1023.55310058594	0.036       	RAP.LSL.002     	;
 0241            	1024.46435546875	0.084       	RAP.LSL.002     	;
 0207            	1019.07177734375	0.032       	RAP.LSL.002     	;
 0217            	1011.50311279297	0.1         	RAP.LSL.002     	;
 0216            	1010.505859375	0.096       	RAP.LSL.002     	;
 0204            	1010        	0.125       	RAP.LSL.002     	;
 0187            	1010        	0.171       	RAP.LSL.002     	;
 0236            	1019.84136962891	0.056       	RAP.LSL.002     	;
 0184            	1010.48852539063	0.042       	RAP.LSL.002     	;
 0242            	1060.02966308594	0.056       	RAP.LSL.002     	;
 0246            	1060.02685546875	0.056       	RAP.LSL.002     	;
 0910            	1105.99731445313	0.230190289 	RAP.LSL.002     	;
 0843            	1077.10620117188	0.020945769 	RAP.LSL.002     	;
 0560            	1058.51452636719	0.061473999 	RAP.LSL.002     	;
 0596            	1055.47351074219	0.189718507 	RAP.LSL.002     	;
 0544            	1040        	0.115781937 	RAP.LSL.002     	;
 0503            	1038.92346191406	0.093649737 	RAP.LSL.002     	;
 0533            	1039.33740234375	0.066097473 	RAP.LSL.002     	;
 0487            	1025.18762207031	0.068396204 	RAP.LSL.002     	;
 0445            	1013.40246582031	0.075932922 	RAP.LSL.002     	;
 0413            	1005.71130371094	0.045695011 	RAP.LSL.002     	;
 0367            	977.68115234375	0.084184946 	RAP.LSL.002     	;
 0397            	1000        	0.088772655 	RAP.LSL.002     	;
 0466            	1015.66412353516	0.096985662 	RAP.LSL.002     	;
 0436            	1010.70690917969	0.026716658 	RAP.LSL.002     	;
 0673            	1078.30249023438	0.041       	RAP.PPL.002_002 	;
 0674            	1078.30456542969	0.035       	RAP.PPL.002_002 	;
 0598            	1055.42431640625	0.003947185 	RAP.LSL.002     	;
 0594            	1055.44006347656	0.025890805 	RAP.LSL.002     	;
 0405            	1000.12683105469	0.000341396 	RAP.LSL.002     	;
 0396            	1000        	0.002991277 	RAP.LSL.002     	;
 0200            	955.518493652344	0.026801194 	RAP.LSL.002     	;
 0342            	978.91015625	0.039653932 	RAP.LSL.002     	;
 0574            	1050.59838867188	0.000331642 	RAP.LSL.002     	;
 0394            	998.776489257813	0.001095718 	RAP.LSL.002     	;
 0097            	1022.73541259766	0.105       	RAP.LSL.002     	;
 0098            	1023.42102050781	0.036       	RAP.LSL.002     	;
 0096            	1023.59466552734	0.041       	RAP.LSL.002     	;
 0113            	1010        	0.041       	RAP.LSL.002     	;
 0169            	1015.39880371094	0.086       	RAP.LSL.002     	;
 0132            	1022.63934326172	0.038       	RAP.LSL.002     	;
 0180            	1050.01391601563	0.014       	RAP.LSL.002     	;
 0308            	1062.10229492188	0.004       	RAP.LSL.002     	;
 0935            	1102.92175292969	0.234923056 	RAP.LSL.002     	;
 0716            	1104.44421386719	0           	                	;
 1004            	1110.95886230469	0.025116523 	                	;
 1005            	1110.95837402344	0.252579757 	                	;
 0865            	1086.09216308594	0.17121173  	                	;
 1035            	1108.77111816406	0.255481651 	                	;
 0953            	1100.75634765625	0.197447609 	                	;
 0937            	1123.18981933594	0.192767012 	                	;
 0625            	1085.00061035156	0.168       	                	;
 0188            	1028.27648925781	0.084       	                	;
 0102            	1030.98327636719	0.004       	                	;
 0408            	1000        	0.031174311 	RAP.LSL.002     	;
 0801            	1069.94226074219	0.117511443 	                	;
 0798            	1075.15258789063	0.114587625 	                	;
 0789            	1085.13732910156	0.097989832 	                	;
 0783            	1079.95642089844	0.058206342 	                	;
 0768            	1079.92785644531	0.152019954 	                	;
 0764            	1074.29272460938	0.060864782 	                	;
 0758            	1075.58190917969	0.060031401 	                	;
 0803            	1073.28161621094	0.061912329 	                	;
 0759            	1092.94287109375	0.100895027 	                	;
 0746            	1092.87512207031	0.099572791 	                	;
 0738            	1088.70776367188	0.063523222 	                	;
 0748            	1099.7958984375	0.098380916 	                	;
 0741            	1100.3701171875	0.099591414 	                	;
 0712            	1083.44116210938	0.038847682 	                	;
 0729            	1101.72705078125	0.097808257 	                	;
 0723            	1102.33801269531	0.099772989 	                	;
 0709            	1100.50305175781	0           	                	;
 0703            	1095.41052246094	0           	                	;
 0699            	1105.24145507813	0.132610081 	                	;
 0682            	1092.76171875	0.210989841 	                	;
 0684            	1097.86108398438	0.061814558 	                	;
 0687            	1102.47399902344	0.056772367 	                	;
 0678            	1103.6669921875	0.119662406 	                	;
 0667            	1103.11401367188	0.11922942  	                	;
 0650            	1096.2822265625	0.205966273 	                	;
 0653            	1101.97314453125	0.177114514 	                	;
 0567            	1085.32922363281	0.06020832  	                	;
 0580            	1088.92590332031	0.0615259   	                	;
 0591            	1092.38354492188	0.061861115 	                	;
 0610            	1095.78857421875	0.062703808 	                	;
 0579            	1095.96154785156	0.17452591  	                	;
 0538            	1092.65161132813	0.175545522 	                	;
 0608            	1057.89331054688	0           	                	;
 0642            	1084.50122070313	0.103       	                	;
 0638            	1081.38989257813	0.049       	                	;
 0332            	1055.68737792969	0.003       	                	;
 0079            	1034.62622070313	0.025       	                	;
 0576            	1050.37731933594	0           	                	;
 0626            	1084.21066721898	0           	                	;
 1065            	1076.16     	0.381347937 	                	;
 0720            	1104.16575512449	0           	                	;
 0376            	0           	0           	                	;
 0296            	1054.216796875	0.001       	RAP.LSL.002     	;
 0297            	1054.22497558594	0.005       	RAP.LSL.002     	;
 HID.PROJ-01     	1073.64587402344	0           	                	;
 HID.PROJ-10     	1085.02856445313	0           	                	;
 HID.PROJ-02     	1108.71630859375	0           	                	;
 HID.PROJ-03     	1101.10437011719	0           	                	;
 HID.PROJ-06     	1074.48461914063	0           	                	;
 HID.PROJ-08     	1105.95703125	0           	                	;
 HID.PROJ-09     	1096.37829589844	0           	                	;
 HID.EXIST-01    	1074.27563476563	0           	                	;
 HID.EXIST-10    	1081.39404296875	0           	                	;
 HID.EXIST-11    	1097.9228515625	0           	                	;
 HID.EXIST-12    	1102.48364257813	0           	                	;
 HID.EXIST-13    	1103.66333007813	0           	                	;
 HID.EXIST-14    	1101.841796875	0           	                	;
 HID.EXIST-15    	1096.07556152344	0           	                	;
 HID.EXIST-16    	1095.82702636719	0           	                	;
 HID.EXIST-17    	1092.41613769531	0           	                	;
 HID.EXIST-18    	1103.15539550781	0           	                	;
 HID.EXIST-19    	1099.78430175781	0           	                	;
 HID.EXIST-02    	1078.53698730469	0           	                	;
 HID.EXIST-20    	1100.35668945313	0           	                	;
 HID.EXIST-21    	1101.69030761719	0           	                	;
 HID.EXIST-22    	1102.32019042969	0           	                	;
 HID.EXIST-23    	1093.00231933594	0           	                	;
 HID.EXIST-24    	1087.90124511719	0           	                	;
 HID.EXIST-25    	1092.57385253906	0           	                	;
 HID.EXIST-26    	1100.44262695313	0           	                	;
 HID.EXIST-27    	1095.40478515625	0           	                	;
 HID.EXIST-28    	1083.58142089844	0           	                	;
 HID.EXIST-29    	1105.25146484375	0           	                	;
 HID.EXIST-03    	1079.90356445313	0           	                	;
 HID.EXIST-30    	1079.951171875	0           	                	;
 HID.EXIST-31    	1085.138671875	0           	                	;
 HID.EXIST-32    	1070.12756347656	0           	                	;
 HID.EXIST-33    	1075.39453125	0           	                	;
 HID.EXIST-34    	1057.82250976563	0           	                	;
 HID.EXIST-35    	1084.94921875	0           	                	;
 HID.EXIST-36    	1088.95971679688	0           	                	;
 HID.EXIST-04    	1034.62353515625	0           	                	;
 HID.EXIST-05    	1055.67346191406	0           	                	;
 HID.EXIST-06    	1092.60974121094	0           	                	;
 HID.EXIST-07    	1096.24011230469	0           	                	;
 HID.EXIST-08    	1092.54516601563	0           	                	;
 HID.EXIST-09    	1084.33337402344	0           	                	;
 2577-A          	1088.029296875	0           	                	;
 2577-B          	1088.029296875	0           	                	;
 2580-A          	1112.16064453125	0           	                	;
 2580-B          	1112.16064453125	0           	                	;
 2613-A          	1100.39440917969	0           	                	;
 2613-B          	1100.39440917969	0           	                	;
 5538-A          	1078.30285644531	0           	                	;
 5538-B          	1078.30285644531	0           	                	;
 5547-A          	1052.77661132813	0           	                	;
 5547-B          	1052.77661132813	0           	                	;
 5554-A          	1083.52221679688	0           	                	;
 5554-B          	1083.52221679688	0           	                	;
 5872-A          	1055.39855957031	0           	                	;
 5872-B          	1055.39855957031	0           	                	;
 5932-A          	1000.17956542969	0           	                	;
 5932-B          	1000.17956542969	0           	                	;
 5949-A          	1024.53125  	0           	                	;
 5949-B          	1024.53125  	0           	                	;
 5956-A          	982.73779296875	0           	                	;
 5956-B          	982.73779296875	0           	                	;
 5966-A          	1087.26623535156	0           	                	;
 5966-B          	1087.26623535156	0           	                	;
 6011-A          	1040        	0           	                	;
 6011-B          	1040        	0           	                	;
 6105-A          	1050.06909179688	0           	                	;
 6105-B          	1050.06909179688	0           	                	;
 6121-A          	1010        	0           	                	;
 6121-B          	1010        	0           	                	;
 6157-A          	1094.15649414063	0           	                	;
 6157-B          	1094.15649414063	0           	                	;
 6551-A          	1069.33483886719	0           	                	;
 6551-B          	1069.33483886719	0           	                	;
 6552-A          	1054.22094726563	0           	                	;
 6552-B          	1054.22094726563	0           	                	;
 2               	1010        	0           	                	;
 3               	1010        	0           	                	;
 4               	0           	0           	                	;
 5               	1027.28039550781	0           	                	;
 6               	1027.28039550781	0           	                	;
 7               	1005.71     	0           	                	;
 8               	1112.16     	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 RAP.LSL.002     	1149        	                	;
 ENTRADA         	1127.9      	ADT_LSL         	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 VRP.NOVA.012-A  	0779            	2577-A          	0.304800000001219	160         	140         	0           	Open  	;
 VRP.NOVA.012-B  	2577-B          	0778            	0.304800000001219	160         	140         	0           	Open  	;
 VRP.LSL.013-A   	0993            	2580-A          	0.0492442889554288	500         	90          	0           	Open  	;
 VRP.LSL.013-B   	2580-B          	0992            	0.5         	500         	90          	0           	Open  	;
 VRP.MSL.003-A   	0377            	0376            	0.304800000001219	60          	135         	0           	Open  	;
 VRP.MSL.003-B   	0376            	0375            	0.304800000001219	60          	135         	0           	Open  	;
 1616884(1)      	0664            	0663            	8.10871565126984	110         	140         	0           	Open  	;
 VRP.MSL.001-A   	0603            	0602            	0.304800000001219	200         	135         	0           	Open  	;
 VRP.NOVA.010-A  	0967            	2613-A          	0.0492442889878539	150         	135         	0           	Open  	;
 VRP.NOVA.010-B  	2613-B          	0966            	0.0492442889878539	150         	135         	0           	Open  	;
 VRP.VLA.002-A   	0297            	6552-A          	1.05428435201769	100         	90          	0           	Open  	;
 VRP.VLA.002-B   	6552-B          	0296            	1.04571564698042	100         	90          	0           	Open  	;
 1615234         	0312            	0308            	8.21208592807619	100         	135         	0           	Open  	;
 1614700         	0021            	0025            	34.9994642808819	85          	140         	0           	Open  	;
 1615625         	0607            	0606            	2.058       	200         	135         	0           	Open  	;
 1615035         	0871            	0870            	1.40000000015528	85          	135         	0           	Open  	;
 1614656         	0043            	0044            	61.9400000000034	85          	140         	0           	Open  	;
 1615277         	1016            	1018            	128.608840245973	500         	90          	0           	Open  	;
 1615540         	0881            	0922            	268.630419593206	110         	135         	0           	Open  	;
 1614495         	1609105         	1609103         	45          	160         	140         	0           	Open  	;
 1614537         	1608871         	1609203         	81.017      	160         	140         	0           	Open  	;
 1615727         	0461            	0458            	2.945       	110         	135         	0           	Open  	;
 1616594         	0500            	0512            	177.002659468106	63          	140         	0           	Open  	;
 1612584         	1606159         	1606157         	33.843      	160         	140         	0           	Open  	;
 1616583         	0645            	0659            	176.432356120697	63          	140         	0           	Open  	;
 1616555         	0545            	0581            	370.537     	63          	140         	0           	Open  	;
 1615642         	0603            	0607            	35.554      	200         	135         	0           	Open  	;
 1615053         	0907            	0905            	3.05118009926815	100         	90          	0           	Open  	;
 1616264         	0944            	0990            	225.32556488487	75          	90          	0           	Open  	;
 1616262         	0956            	0955            	2.11983241036141	100         	90          	0           	Open  	;
 1614746         	0318            	0313            	2.92999999988357	100         	135         	0           	Open  	;
 1616610         	0511            	0552            	187.564342893295	63          	140         	0           	Open  	;
 1614810         	0982            	0979            	7.50303421888224	150         	135         	0           	Open  	;
 1616876         	0724            	0719            	50.582      	90          	140         	0           	Open  	;
 1614836         	0831            	0828            	7.79120016462058	75          	90          	0           	Open  	;
 1612588         	1606166         	1606165         	60.005      	160         	140         	0           	Open  	;
 1609547_n2a     	0851            	0852            	0.102956300633844	60          	135         	0           	Open  	;
 1616615         	0785            	0770            	369.744     	63          	140         	0           	Open  	;
 1615275         	1013            	1016            	21.3888600817509	500         	90          	0           	Open  	;
 1615605         	0546            	0508            	201.041     	110         	135         	0           	Open  	;
 1612571         	1606131         	1606137         	88.384      	160         	140         	0           	Open  	;
 1616963         	0211            	0215            	6.15722812192097	85          	135         	0           	Open  	;
 1615744         	0559            	0586            	53.105      	110         	135         	0           	Open  	;
 1616600         	0432            	0423            	200.924134741858	63          	140         	0           	Open  	;
 1614944         	0810            	0809            	3.24913834714152	75          	90          	0           	Open  	;
 1614565         	1609250         	1609249         	55          	160         	140         	0           	Open  	;
 1610441_n2a     	0219            	0220            	0.0948683289470813	100         	90          	0           	Open  	;
 1616574         	0499            	0494            	19.9788538199761	90          	140         	0           	Open  	;
 1616387         	0930            	0929            	10.6982475199053	110         	135         	0           	Open  	;
 1616971         	0114            	0108            	132.725806081498	60          	135         	0           	Open  	;
 1614540         	1609218         	1609216         	59.827      	160         	140         	0           	Open  	;
 1615101         	0841            	0838            	3.6392581664597	100         	90          	0           	Open  	;
 1614634         	0093            	0084            	248.868612315281	85          	135         	0           	Open  	;
 1616935         	0209            	0191            	109.694332718746	100         	90          	0           	Open  	;
 1615355         	0836            	0834            	28.238896728689	60          	135         	0           	Open  	;
 1611120_n2a     	0516            	0515            	0.1         	60          	135         	0           	Open  	;
 1616596         	0492            	0490            	11.2993691138106	90          	140         	0           	Open  	;
 1616577         	0651            	0627            	251.020506332928	110         	140         	0           	Open  	;
 1614671         	0030            	0023            	31.0000419102111	85          	140         	0           	Open  	;
 1615760         	0571            	0569            	3.378       	60          	135         	0           	Open  	;
 1614726         	0106            	0105            	1.94280724722253	60          	135         	0           	Open  	;
 1615634         	0619            	0621            	40.198      	200         	135         	0           	Open  	;
 1615288         	0852            	0862            	176.121696562927	60          	135         	0           	Open  	;
 1610288_n2a     	0838            	0837            	0.102956300616612	100         	90          	0           	Open  	;
 1616629         	0781            	0776            	39.59       	280         	140         	0           	Open  	;
 1614680         	0045            	0048            	14.096613068354	85          	140         	0           	Open  	;
 1614910         	0915            	0907            	245.342488167212	150         	90          	0           	Open  	;
 1614473         	1606625         	1606623         	63.769      	160         	140         	0           	Open  	;
 1616673         	0713            	0714            	11.983      	63          	140         	0           	Open  	;
 1615019         	0806            	0814            	358.500087168791	400         	90          	0           	Open  	;
 1616581         	0659            	0645            	177.421173505889	63          	140         	0           	Open  	;
 1614682         	0088            	0087            	3.22555421563137	60          	135         	0           	Open  	;
 1616960         	0237            	0233            	7.10631409404863	100         	90          	0           	Open  	;
 1614759         	0083            	0077            	79.7815743139485	100         	135         	0           	Open  	;
 1616611         	0552            	0622            	231.17475798922	63          	140         	0           	Open  	;
 1615209         	0797            	0808            	413.511782598002	100         	90          	0           	Open  	;
 1609452_n2a     	0157            	0156            	0.104403065237585	100         	90          	0           	Open  	;
 1616657         	0727            	0737            	181.751     	63          	140         	0           	Open  	;
 1615093         	0827            	0824            	227.655788463653	60          	135         	0           	Open  	;
 1616696         	0772            	0774            	15.16       	280         	140         	0           	Open  	;
 1615491         	0947            	0949            	79.2919920299602	110         	135         	0           	Open  	;
 1614807         	0984            	8               	4.06631282597023	250         	90          	0           	Open  	;
 1614695         	0031            	0033            	10.0315751504444	85          	140         	0           	Open  	;
 1614937         	0899            	0898            	4.5579052206473	50          	90          	0           	Open  	;
 1615613         	0568            	0549            	88.642      	60          	135         	0           	Open  	;
 1615472         	0238            	0239            	8.26650984676858	85          	135         	0           	Open  	;
 1616956         	0177            	0170            	23.4743419818507	60          	135         	0           	Open  	;
 1614704         	0730            	0724            	121.231     	90          	140         	0           	Open  	;
 1616626         	0800            	0795            	134.311     	63          	140         	0           	Open  	;
 1614819         	1017            	1021            	88.9998686244922	110         	135         	0           	Open  	;
 1614364         	1606127         	1608879         	55.744      	160         	140         	0           	Open  	;
 1612563         	1606112         	1606110         	94.944      	160         	140         	0           	Open  	;
 1614877         	1058            	1062            	9.60754911599135	50          	90          	0           	Open  	;
 1616993         	0774            	0776            	14.857      	280         	140         	0           	Open  	;
 1616630         	0782            	0781            	109.529     	280         	140         	0           	Open  	;
 1615088         	1039            	1040            	29.6253710911433	60          	135         	0           	Open  	;
 1616385         	0886            	0895            	10.1232802576305	400         	90          	0           	Open  	;
 1610300_n2a     	0958            	0957            	0.102956301030186	150         	90          	0           	Open  	;
 1614724         	0965            	0974            	123.776603566415	160         	135         	0           	Open  	;
 1615710         	0478            	0472            	50.582      	60          	135         	0           	Open  	;
 1616662         	0718            	0705            	200.348     	63          	140         	0           	Open  	;
 1615635         	0439            	0429            	100.468     	110         	135         	0           	Open  	;
 1615530         	0265            	0260            	10.0385506920627	100         	90          	0           	Open  	;
 1616646         	0780            	0785            	191.492     	63          	140         	0           	Open  	;
 1614721         	0006            	0008            	14.9960161365575	85          	140         	0           	Open  	;
 1615523         	0850            	0853            	110.432640101731	85          	135         	0           	Open  	;
 1614954         	0221            	0210            	84.2785748173632	100         	90          	0           	Open  	;
 1614916         	0911            	0882            	338.579679544044	100         	90          	0           	Open  	;
 1615633         	0568            	0524            	209.322     	60          	135         	0           	Open  	;
 1614821         	1009            	1017            	112.862484491112	110         	135         	0           	Open  	;
 1614636         	0080            	0076            	15.0313081334617	85          	140         	0           	Open  	;
 1615669         	0333            	0196            	179         	60          	135         	0           	Open  	;
 1615670         	0365            	0347            	126.8       	60          	135         	0           	Open  	;
 1616628         	0776            	0771            	101.307     	250         	140         	0           	Open  	;
 1615618         	0525            	0609            	343.95      	200         	135         	0           	Open  	;
 1616686         	0743            	0756            	214.657     	63          	140         	0           	Open  	;
 1616962         	0192            	0199            	4.90615566706368	85          	135         	0           	Open  	;
 1616931         	0276            	0279            	2.45473012775322	100         	90          	0           	Open  	;
 1614502         	1609117         	1609115         	50          	160         	140         	0           	Open  	;
 1614538         	1609204         	1609215         	100         	160         	140         	0           	Open  	;
 1616716         	0728            	0726            	14.81       	63          	140         	0           	Open  	;
 1616679         	0751            	0754            	52.888      	63          	140         	0           	Open  	;
 1614813         	0844            	0850            	83.217478933546	85          	135         	0           	Open  	;
 1614932         	0946            	0945            	17.8012387209205	100         	90          	0           	Open  	;
 1612564         	1606114_n2a_2   	1606112         	59.279      	160         	140         	0           	Open  	;
 1615519         	0866            	0854            	237.878184161216	85          	135         	0           	Open  	;
 1614764         	0087            	0086            	21.0012761516218	60          	135         	0           	Open  	;
 1614720         	0129            	0136            	26.0523511416404	85          	135         	0           	Open  	;
 1615578         	0173            	0219            	97.1970795502091	100         	90          	0           	Open  	;
 1614725         	0002            	0001            	32.5258497196715	85          	140         	0           	Open  	;
 1615550         	0328            	0238            	93.4944352619139	85          	135         	0           	Open  	;
 1614883         	1021            	1020            	16.4957941945223	110         	135         	0           	Open  	;
 1615690         	0457            	0452            	97.21       	110         	135         	0           	Open  	;
 1614825         	0969            	0991            	116.93157987036	110         	135         	0           	Open  	;
 1614777         	0263            	0254            	3.83512711678595	50          	90          	0           	Open  	;
 1615705         	0498            	0496            	17.396      	250         	135         	0           	Open  	;
 1615587         	0479            	0491            	91          	60          	135         	0           	Open  	;
 1614754         	0078            	0081            	7.6825063543656	85          	135         	0           	Open  	;
 1616561         	0637            	0665            	288.886228726759	63          	140         	0           	Open  	;
 1614685         	0026            	0039            	34.0021441756229	85          	140         	0           	Open  	;
 1614641         	0085            	0093            	63.4915364437584	85          	135         	0           	Open  	;
 1615091         	0929            	0917            	192.442505180311	150         	90          	0           	Open  	;
 1614506         	1609104         	1609120         	100         	160         	140         	0           	Open  	;
 1616573         	0542            	0592            	127.340598324385	63          	140         	0           	Open  	;
 1616661         	0705            	0707            	51.703      	90          	140         	0           	Open  	;
 1615117         	0837            	0833            	55.1706044924161	100         	90          	0           	Open  	;
 1612589         	1606161         	1606170         	85.999      	160         	140         	0           	Open  	;
 1614912         	0916            	0915            	4.31128751098445	150         	90          	0           	Open  	;
 1606114_n2a     	1606114_n2a_1   	1606114_n2a_2   	0.1         	160         	140         	0           	Open  	;
 1612591         	1606173         	1606155         	50          	160         	140         	0           	Open  	;
 1609687_n2a     	0161            	0160            	0.0999999997556112	75          	90          	0           	Open  	;
 1616928         	0362            	0360            	4.50681705788012	90          	140         	0           	Open  	;
 1614666         	0019            	0018            	8.99680498894861	85          	140         	0           	Open  	;
 1615260         	1061            	1065            	994.803826942375	90          	140         	0           	Open  	;
 1615622         	0585            	0588            	30.109      	200         	135         	0           	Open  	;
 1612592         	1606174         	1606173         	50          	160         	140         	0           	Open  	;
 1615130         	0995            	0998            	14.6168977558119	250         	90          	0           	Open  	;
 1610639_n2a     	0262            	0261            	0.0948683311127021	100         	90          	0           	Open  	;
 1614479         	1604966         	1608421         	40.719      	160         	140         	0           	Open  	;
 1616707         	0701            	0690            	352.845     	250         	135         	0           	Open  	;
 1612590         	1606171         	1606172         	100         	160         	140         	0           	Open  	;
 1614688         	0144            	0148            	10.9039671677183	60          	135         	0           	Open  	;
 1614882         	0938            	0918            	561.650101428557	100         	90          	0           	Open  	;
 1614534         	1608976         	1609202         	60          	160         	140         	0           	Open  	;
 1616532         	0616            	0640            	300.251     	63          	140         	0           	Open  	;
 1616672         	0710            	0725            	173.636     	63          	140         	0           	Open  	;
 1614757         	0094            	0090            	98.4892968801064	100         	135         	0           	Open  	;
 1615631         	0530            	0517            	91.824      	60          	135         	0           	Open  	;
 1614727         	0009            	0002            	30.5894199449684	85          	140         	0           	Open  	;
 1615597         	0438            	0479            	197.701     	60          	135         	0           	Open  	;
 1614787         	0227            	0126            	289.776909159705	100         	135         	0           	Open  	;
 1616621         	0771            	0766            	155.401     	250         	140         	0           	Open  	;
 1614867         	1028            	1033            	129.136704696665	50          	90          	0           	Open  	;
 1616567         	0542            	0547            	132.887734949497	63          	140         	0           	Open  	;
 1615357         	0836            	0847            	110.003560851243	60          	135         	0           	Open  	;
 1614823         	0991            	1000            	48.3672861847904	110         	135         	0           	Open  	;
 1609812_n2a     	0832            	0831            	0.102956300616612	75          	90          	0           	Open  	;
 1616381         	0968            	0967            	6.40085150559891	150         	135         	0           	Open  	;
 1615720         	0403            	0406            	6.08        	60          	135         	0           	Open  	;
 1615346         	0273            	0257            	6.21704109649904	100         	90          	0           	Open  	;
 1615107         	0826            	0830            	189.293528818605	85          	135         	0           	Open  	;
 1614545         	1609217         	1609221         	100         	160         	140         	0           	Open  	;
 1616693         	0740            	0749            	207.335     	63          	140         	0           	Open  	;
 1611123_n2a     	0480            	0478            	0.1         	60          	135         	0           	Open  	;
 1615251         	1050            	1049            	4.55287866411998	500         	90          	0           	Open  	;
 1610259_n2a     	0182            	0183            	0.10440306473118	85          	135         	0           	Open  	;
 1611188_n2a     	0447            	0450            	0.1         	110         	135         	0           	Open  	;
 1616624         	0792            	0786            	306.279     	160         	140         	0           	Open  	;
 1616592         	0584            	0565            	179.401550690225	63          	140         	0           	Open  	;
 1615761         	0561            	0537            	195.996     	60          	135         	0           	Open  	;
 1614775         	0133            	0119            	106.211841092739	85          	135         	0           	Open  	;
 1616685         	0769            	0760            	206.997     	63          	140         	0           	Open  	;
 1615665         	0205            	0340            	276         	60          	135         	0           	Open  	;
 1614691         	0034            	0032            	15.0828545043775	85          	140         	0           	Open  	;
 1609718_n2a     	0165            	0164            	0.101980390275095	60          	135         	0           	Open  	;
 1614501         	1609115         	1608861         	61.029      	160         	140         	0           	Open  	;
 1615623         	0554            	0558            	3.409       	110         	135         	0           	Open  	;
 1615298         	0864            	0908            	353.879776337168	85          	135         	0           	Open  	;
 1615314         	0577            	0654            	655.748     	150         	135         	0           	Open  	;
 1616384         	0925            	0929            	20.1477857387236	100         	90          	0           	Open  	;
 1615516         	0866            	0872            	153.907188266768	85          	135         	0           	Open  	;
 1614550         	1609222         	1609223         	100.026     	160         	140         	0           	Open  	;
 1613059         	1607056         	1607061         	62          	160         	140         	0           	Open  	;
 1616612         	0623            	0557            	230.468852069313	63          	140         	0           	Open  	;
 1614363         	1608879         	1608878         	14.33       	160         	140         	0           	Open  	;
 1615611         	0523            	0524            	3.961       	60          	135         	0           	Open  	;
 1614837         	0885            	0887            	0.964624278677029	150         	90          	0           	Open  	;
 1614580         	1609243         	1609264         	70          	160         	140         	0           	Open  	;
 1616704         	0670            	0657            	144.51      	150         	135         	0           	Open  	;
 1615327         	0823            	0816            	131.02260663931	400         	90          	0           	Open  	;
 1614714         	0004            	0005            	9.5154453392445	85          	140         	0           	Open  	;
 1614820         	0818            	0820            	58.917380552073	85          	135         	0           	Open  	;
 1616598         	0475            	0477            	8.4246127507818	63          	140         	0           	Open  	;
 1615647         	0418            	0401            	145.093     	60          	135         	0           	Open  	;
 1615256         	0166            	0165            	41.7315324425011	60          	135         	0           	Open  	;
 1614541         	1609215         	1609218         	90          	160         	140         	0           	Open  	;
 1615430         	0115            	0112            	76.4218253315559	85          	135         	0           	Open  	;
 1615594         	0457            	0459            	6.193       	60          	135         	0           	Open  	;
 1615376         	1027            	1028            	3.95943284787198	50          	90          	0           	Open  	;
 1614443         	1606170         	1608983         	3.461       	160         	140         	0           	Open  	;
 1614753         	0078            	0075            	12.997557462947	85          	135         	0           	Open  	;
 1614677         	0050            	0052            	15.3900437924091	85          	140         	0           	Open  	;
 1615628         	0621            	0634            	582.07      	200         	135         	0           	Open  	;
 1614504         	1609119         	1609118         	32.655      	160         	140         	0           	Open  	;
 1611076_n2a     	0572            	0571            	0.1         	60          	135         	0           	Open  	;
 1612570         	1606128         	MEDIDOR.004     	37.259      	160         	140         	0           	Open  	;
 1616681         	0754            	0761            	203.036     	63          	140         	0           	Open  	;
 1616677         	0697            	0706            	230.423     	63          	140         	0           	Open  	;
 1614563         	1609247         	1609246         	65          	160         	140         	0           	Open  	;
 1616665         	0763            	0767            	128.075     	63          	140         	0           	Open  	;
 1609952_n2a     	0856            	0855            	0.0999999997769012	50          	90          	0           	Open  	;
 1616644         	0784            	0786            	79.551      	90          	140         	0           	Open  	;
 1612585         	1606160         	1606161         	40          	160         	140         	0           	Open  	;
 1614684         	0156            	0155            	4.34935627413271	100         	90          	0           	Open  	;
 1614578         	1609263         	1609262         	32.408      	160         	140         	0           	Open  	;
 1616683         	0769            	0753            	412.178     	63          	140         	0           	Open  	;
 1614906         	0894            	0892            	3.6045665480295	75          	90          	0           	Open  	;
 1616536         	0636            	0647            	372.61      	63          	140         	0           	Open  	;
 1614898         	0162            	0161            	3.38657644277214	75          	90          	0           	Open  	;
 1615387         	1022            	1029            	151.424172945248	110         	135         	0           	Open  	;
 1616966         	0206            	0212            	18.277815962316	85          	135         	0           	Open  	;
 1615745         	0463            	0462            	0.776       	110         	135         	0           	Open  	;
 1615555         	0064            	0062            	7.00203541883924	85          	140         	0           	Open  	;
 1610352_n2a     	0310            	0311            	0.100498756169112	100         	90          	0           	Open  	;
 1610260_n2a     	0134            	0130            	23.0209742214729	60          	135         	0           	Open  	;
 1614831         	1008            	1015            	92.0206451464792	110         	135         	0           	Open  	;
 1614773         	0119            	0111            	48.4699466796916	85          	135         	0           	Open  	;
 1614549         	1609223         	1608867         	60          	160         	140         	0           	Open  	;
 1615199         	0809            	0812            	218.283507282088	90          	90          	0           	Open  	;
 1615741         	0380            	0379            	1.089       	60          	135         	0           	Open  	;
 1614543         	1609220         	1609219         	25.464      	160         	140         	0           	Open  	;
 1614728         	0013            	0009            	29.8306534098234	85          	140         	0           	Open  	;
 1614560         	1608868         	1609243         	46          	160         	140         	0           	Open  	;
 1616702         	0648            	0614            	350.689     	150         	135         	0           	Open  	;
 1614715         	0118            	0137            	49.2174329718514	85          	135         	0           	Open  	;
 1614719         	0004            	0003            	18.5014296745131	85          	140         	0           	Open  	;
 1614475         	1609078         	1606624         	100         	160         	140         	0           	Open  	;
 1611199_n2a     	0401            	0399            	0.1         	60          	135         	0           	Open  	;
 1614579         	1609264         	1609263         	40          	160         	140         	0           	Open  	;
 1614355         	1608865         	1608866         	78.341      	160         	140         	0           	Open  	;
 1616586         	0652            	0655            	177.036675127943	63          	140         	0           	Open  	;
 1616606         	0557            	0564            	65.8578955024299	63          	140         	0           	Open  	;
 1616930         	0361            	0362            	6.81488077710686	90          	140         	0           	Open  	;
 1616608         	0511            	0622            	411.443950981948	63          	140         	0           	Open  	;
 1615712         	0387            	0384            	33.967      	60          	135         	0           	Open  	;
 1615306         	0964            	0960            	5.99076789708771	150         	90          	0           	Open  	;
 1616643         	0791            	0787            	206.126     	63          	140         	0           	Open  	;
 1616656         	0705            	0718            	192.369     	63          	140         	0           	Open  	;
 1616543         	0582            	0590            	10.284      	63          	140         	0           	Open  	;
 1610281_n2a     	0229            	0231            	2.95854957439388	150         	135         	0           	Open  	;
 1614683         	0039            	0038            	61.2702358409166	85          	140         	0           	Open  	;
 1615379         	1044            	1045            	3.95588649271051	150         	90          	0           	Open  	;
 1615746         	0496            	0525            	169.042     	200         	135         	0           	Open  	;
 1615389         	1015            	1022            	162.260959625062	110         	135         	0           	Open  	;
 1615003         	1060            	1061            	8.91706790376656	50          	90          	0           	Open  	;
 1609692_n2a     	0202            	0203            	0.0948683300242813	60          	135         	0           	Open  	;
 1612577         	1606143         	1606139         	100         	160         	140         	0           	Open  	;
 1609970_n2a     	0862            	0863            	0.1         	60          	135         	0           	Open  	;
 1615759         	0548            	0546            	5.258       	60          	135         	0           	Open  	;
 1615676         	0537            	0502            	202         	60          	135         	0           	Open  	;
 1614572         	1609259         	1609258         	18.753      	160         	140         	0           	Open  	;
 1611117_n2a     	0392            	0393            	0.1         	60          	135         	0           	Open  	;
 1615521         	0186            	0211            	48.5600658979738	85          	135         	0           	Open  	;
 1616723         	0732            	0715            	210.283     	63          	140         	0           	Open  	;
 1614441         	1608983         	1608981         	24          	160         	140         	0           	Open  	;
 1616658         	0721            	0727            	75.655      	63          	140         	0           	Open  	;
 1616671         	0710            	0725            	173.636     	63          	140         	0           	Open  	;
 1615714         	0528            	0497            	191.6       	60          	135         	0           	Open  	;
 1614647         	0058            	0060            	20.0846507494274	85          	140         	0           	Open  	;
 1609874_n2a     	1043            	1042            	0.10440306473118	400         	90          	0           	Open  	;
 1614650         	0053            	0055            	29.9979532631476	85          	140         	0           	Open  	;
 1616992         	0802            	0805            	42.267      	280         	140         	0           	Open  	;
 1615806         	0339            	0227            	183.515615956577	110         	140         	0           	Open  	;
 1615464         	1007            	1009            	65.8505340156819	110         	135         	0           	Open  	;
 1614638         	0082            	0080            	15.005900265155	85          	140         	0           	Open  	;
 1609685_n2a     	0887            	0888            	0.0948683300242813	150         	90          	0           	Open  	;
 1614822         	0830            	0842            	72.3456066394469	85          	135         	0           	Open  	;
 1616576         	0627            	0562            	250.665425816977	110         	140         	0           	Open  	;
 1615360         	0961            	0959            	3.96313007579611	400         	90          	0           	Open  	;
 1614739         	0046            	0041            	29.6981344265328	85          	140         	0           	Open  	;
 1615660         	0506            	0440            	273.907     	110         	135         	0           	Open  	;
 1615356         	0284            	0294            	24.1427871509023	100         	90          	0           	Open  	;
 1614718         	0003            	0011            	32.3689295473075	85          	140         	0           	Open  	;
 1615201         	0808            	0809            	48.365359505015	100         	90          	0           	Open  	;
 1614640         	0084            	0082            	15.020550704293	85          	140         	0           	Open  	;
 1615717         	0502            	0464            	207.115     	60          	135         	0           	Open  	;
 1616588         	0630            	0628            	174.229162532824	63          	140         	0           	Open  	;
 1614698         	0025            	0028            	24.9902961168776	85          	140         	0           	Open  	;
 1616982         	0597            	0575            	78.553      	160         	140         	0           	Open  	;
 1616520         	0688            	0689            	8.932       	63          	140         	0           	Open  	;
 1616519         	0689            	0693            	218.693     	63          	140         	0           	Open  	;
 1615588         	0415            	0426            	79.327      	110         	135         	0           	Open  	;
 1615788         	0861            	0860            	1.71819672923654	60          	135         	0           	Open  	;
 1615557         	0351            	0338            	182.149124693189	75          	90          	0           	Open  	;
 1611046_n2a     	0462            	0461            	0.1         	110         	135         	0           	Open  	;
 1616544         	0578            	0624            	221.147     	63          	140         	0           	Open  	;
 1616609         	0518            	0623            	410.696793753359	63          	140         	0           	Open  	;
 1614924         	0901            	0897            	5.49178477405617	100         	90          	0           	Open  	;
 1611128_n2a     	0400            	0402            	0.1         	60          	135         	0           	Open  	;
 1615361         	1036            	1037            	6.61647186895917	50          	90          	0           	Open  	;
 1610349_n2a     	0257            	0256            	0.0948683300242813	100         	90          	0           	Open  	;
 1610369_n2a     	1030            	1031            	0.0984885779757078	500         	90          	0           	Open  	;
 1616530         	0640            	0616            	299.046     	63          	140         	0           	Open  	;
 1615095         	0834            	0827            	93.8460025790327	60          	135         	0           	Open  	;
 1616631         	0778            	0777            	14.799      	160         	140         	0           	Open  	;
 1614840         	0918            	0912            	64.7075297005481	100         	90          	0           	Open  	;
 1615348         	0282            	0319            	196.733645706273	100         	90          	0           	Open  	;
 1615048         	0872            	0878            	14.6540333862999	85          	135         	0           	Open  	;
 1615529         	0882            	0869            	199.427087678562	85          	135         	0           	Open  	;
 1611112_n2a     	0434            	0438            	0.1         	110         	135         	0           	Open  	;
 1616732         	0683            	0691            	227.917     	63          	140         	0           	Open  	;
 1615568         	0338            	0226            	162.769169685277	100         	135         	0           	Open  	;
 1614419         	1608951         	1608952_n2a_1   	10.802      	160         	140         	0           	Open  	;
 1616989         	1607041         	1607018         	62.698      	160         	140         	0           	Open  	;
 1616700         	0583            	0539            	151.549     	63          	140         	0           	Open  	;
 1614846         	0891            	0892            	3.96728662542436	75          	90          	0           	Open  	;
 1616639         	0790            	0794            	241.664     	63          	140         	0           	Open  	;
 1611111_n2a     	0555            	0556            	0.1         	60          	135         	0           	Open  	;
 1614678         	0051            	0047            	30.6342755662007	85          	140         	0           	Open  	;
 1615505         	0270            	0280            	4.28273277313749	100         	90          	0           	Open  	;
 1614833         	0817            	0818            	17.1099999999003	85          	135         	0           	Open  	;
 1614751         	0074            	0063            	70.4935415477631	85          	140         	0           	Open  	;
 1615405         	1056            	1057            	49.0470010591886	60          	135         	0           	Open  	;
 1608952_n2a     	1608952_n2a_1   	1608952_n2a_2   	0.1         	160         	140         	0           	Open  	;
 1614749         	0063            	0059            	16.8080010712975	85          	140         	0           	Open  	;
 1614869         	0935            	0932            	28.1563003964529	100         	90          	0           	Open  	;
 1610619_n2a     	0269            	0270            	0.100498755840755	100         	90          	0           	Open  	;
 1616640         	0794            	0790            	241.664     	63          	140         	0           	Open  	;
 1615757         	0586            	0600            	22.807      	60          	135         	0           	Open  	;
 1612569         	1606126         	1606127         	31.51       	160         	140         	0           	Open  	;
 1614358         	1608870         	1608871         	50          	160         	140         	0           	Open  	;
 1615210         	0797            	0821            	733.208     	110         	140         	0           	Open  	;
 1614437         	1608975         	1608976         	90          	160         	140         	0           	Open  	;
 1614745         	0239            	0329            	91.8480307584416	85          	135         	0           	Open  	;
 1615517         	0303            	0304            	77.4906159743654	100         	90          	0           	Open  	;
 1614864         	1044            	1043            	5.44265560207248	400         	90          	0           	Open  	;
 1616619         	0756            	0750            	86.123      	160         	140         	0           	Open  	;
 1614692         	0355            	0354            	2.55290031182756	100         	90          	0           	Open  	;
 1615342         	1018            	1023            	77.4599412598639	500         	90          	0           	Open  	;
 1615645         	0414            	0410            	54          	85          	135         	0           	Open  	;
 1614494         	1609103         	1609104         	85          	160         	140         	0           	Open  	;
 1614817         	0981            	0985            	5.70214871816941	250         	90          	0           	Open  	;
 1615321         	0926            	0927            	4.91040731445269	400         	90          	0           	Open  	;
 1615508         	0321            	0318            	20.4004803865251	150         	135         	0           	Open  	;
 1612860         	1606624         	1606625         	50          	160         	140         	0           	Open  	;
 1612576         	1606137         	1606126         	54          	160         	140         	0           	Open  	;
 1615748         	0482            	0481            	6.55        	60          	135         	0           	Open  	;
 1614626         	0067            	0065            	15.3967821307255	85          	140         	0           	Open  	;
 1609341_n2a     	0840            	0839            	0.0999999997769012	75          	90          	0           	Open  	;
 1615526         	0854            	0844            	266.914226859875	85          	135         	0           	Open  	;
 1614762         	1055            	1056            	155.537871297055	60          	135         	0           	Open  	;
 1610432_n2a     	0977            	0976            	0.1         	400         	90          	0           	Open  	;
 1610459_n2a     	0316            	0315            	0.100000000763339	100         	90          	0           	Open  	;
 1610330_n2a     	0927            	0928            	0.102956301612636	400         	90          	0           	Open  	;
 1614562         	1609246         	1609244         	90          	160         	140         	0           	Open  	;
 1616659         	0714            	0721            	55.917      	63          	140         	0           	Open  	;
 1616729         	0696            	0700            	282.788     	63          	140         	0           	Open  	;
 1616735         	0692            	0686            	219.844     	63          	140         	0           	Open  	;
 1614818         	0993            	1013            	232.565085902606	500         	90          	0           	Open  	;
 1615581         	0173            	0154            	216.075489131152	60          	135         	0           	Open  	;
 1614863         	0974            	1011            	302.074855164092	160         	135         	0           	Open  	;
 1616975         	0570            	0569            	1.114       	60          	135         	0           	Open  	;
 1614847         	0890            	0891            	2.78657495826624	75          	90          	0           	Open  	;
 1614359         	1608872         	1608870         	35          	160         	140         	0           	Open  	;
 1616653         	0751            	0731            	414.332     	90          	140         	0           	Open  	;
 1615037         	0162            	0159            	6.00187470701695	75          	90          	0           	Open  	;
 1616941         	0153            	0143            	102.339109934312	60          	135         	0           	Open  	;
 1616539         	0611            	0613            	11.335      	63          	140         	0           	Open  	;
 1614832         	1006            	1008            	19.67153569274	110         	135         	0           	Open  	;
 1614812         	0994            	0982            	60.2407337276157	150         	135         	0           	Open  	;
 1616664         	0762            	0763            	8.09        	63          	140         	0           	Open  	;
 1611049_n2a     	0346            	0345            	0.1         	60          	135         	0           	Open  	;
 1615287         	0976            	0961            	184.441052102843	400         	90          	0           	Open  	;
 1616957         	0233            	0225            	29.9232219943239	100         	90          	0           	Open  	;
 1616986         	0378            	0380            	0.332       	60          	135         	0           	Open  	;
 1615506         	0296            	0291            	2.51478146361432	100         	90          	0           	Open  	;
 1614631         	0071            	0070            	50.5019464971433	85          	140         	0           	Open  	;
 1615493         	0949            	0950            	6.500123075079	110         	135         	0           	Open  	;
 1616518         	0693            	0689            	218.6       	63          	140         	0           	Open  	;
 1615341         	1023            	1024            	47.4097089212532	500         	90          	0           	Open  	;
 1614926         	0902            	0859            	405.441853245709	100         	90          	0           	Open  	;
 1615329         	0868            	0867            	3.01582141742412	400         	90          	0           	Open  	;
 1616531         	0646            	0649            	10.507      	63          	140         	0           	Open  	;
 1614918         	0880            	0871            	120.006084012354	75          	90          	0           	Open  	;
 1615636         	0598            	0601            	3.202       	160         	140         	0           	Open  	;
 1616676         	0706            	0707            	12.938      	63          	140         	0           	Open  	;
 1614933         	0876            	0875            	4.85619192375922	150         	90          	0           	Open  	;
 1615678         	0517            	0516            	3.376       	60          	135         	0           	Open  	;
 1616667         	0722            	0721            	6.669       	63          	140         	0           	Open  	;
 1614703         	0014            	0017            	34.9673015394356	85          	140         	0           	Open  	;
 1614662         	0016            	0024            	98.1841585245014	85          	140         	0           	Open  	;
 1614508         	1609122         	1609121         	50          	160         	140         	0           	Open  	;
 1615159         	0311            	0314            	2.72512212356921	100         	90          	0           	Open  	;
 1615058         	0879            	0881            	30.3362321706852	110         	135         	0           	Open  	;
 1615619         	0609            	0587            	57.766      	200         	135         	0           	Open  	;
 1614569         	1609255         	1609253         	80          	160         	140         	0           	Open  	;
 1615668         	0450            	0541            	407.964     	110         	135         	0           	Open  	;
 1614899         	1002            	0975            	145.917546580194	50          	90          	0           	Open  	;
 1615664         	0523            	0456            	289.102     	60          	135         	0           	Open  	;
 1614509         	1606176         	1609122         	80          	160         	140         	0           	Open  	;
 1614507         	1609121         	1606174         	50          	160         	140         	0           	Open  	;
 1614660         	0024            	0042            	45.7708083832741	85          	140         	0           	Open  	;
 1615345         	1024            	1025            	5.44204211191244	50          	90          	0           	Open  	;
 1609740_n2a     	0983            	0984            	0.0943398115111176	250         	90          	0           	Open  	;
 1616617         	0737            	0745            	189.056     	63          	140         	0           	Open  	;
 1614500         	1606111         	1609110         	89.799      	160         	140         	0           	Open  	;
 1614658         	0042            	0043            	18.1625163457263	85          	140         	0           	Open  	;
 1609559_n2a     	0313            	0312            	0.099999999627871	100         	135         	0           	Open  	;
 1614798         	0151            	0192            	126.278579456368	85          	135         	0           	Open  	;
 1616663         	0718            	0719            	2.233       	90          	140         	0           	Open  	;
 1615267         	1046            	1048            	18.6327239020117	500         	90          	0           	Open  	;
 1616533         	0666            	0649            	222.236     	63          	140         	0           	Open  	;
 1614903         	0855            	0846            	207.965470279937	50          	90          	0           	Open  	;
 1616703         	0657            	0648            	89.392      	150         	135         	0           	Open  	;
 1615337         	0260            	0269            	3.7028750867206	100         	90          	0           	Open  	;
 1616711         	0744            	0734            	232.821     	160         	140         	0           	Open  	;
 1609630_n2a     	0159            	0158            	0.106301458319255	75          	90          	0           	Open  	;
 1615704         	0531            	0498            	124.418     	250         	135         	0           	Open  	;
 1612587         	1606165         	1606162         	70          	160         	140         	0           	Open  	;
 1614738         	0898            	0893            	44.1107333877101	150         	90          	0           	Open  	;
 1614646         	0060            	0069            	28.1560506588816	85          	140         	0           	Open  	;
 1616635         	0799            	0800            	11.035      	63          	140         	0           	Open  	;
 1616973         	0569            	0568            	1.128       	60          	135         	0           	Open  	;
 1614891         	0258            	0116            	418.037766833719	50          	90          	0           	Open  	;
 1610650_n2a     	0284            	0283            	0.0948683299345146	100         	90          	0           	Open  	;
 1615685         	0371            	0372            	2.861       	60          	135         	0           	Open  	;
 1614394         	1608916         	1606159         	70          	160         	140         	0           	Open  	;
 1616570         	0543            	0489            	257.279592819123	63          	140         	0           	Open  	;
 1616737         	0692            	0686            	218.726     	63          	140         	0           	Open  	;
 1615593         	0410            	0411            	20.569      	85          	135         	0           	Open  	;
 1616654         	0757            	0751            	124.868     	110         	140         	0           	Open  	;
 1616616         	0745            	0737            	189.056     	63          	140         	0           	Open  	;
 1614874         	0962            	0956            	14.4355845051432	100         	90          	0           	Open  	;
 1616994         	0676            	0671            	12.932      	160         	140         	0           	Open  	;
 1614748         	0052            	0051            	14.7849791148451	85          	140         	0           	Open  	;
 1615080         	0825            	0848            	372.014497835351	60          	135         	0           	Open  	;
 1614938         	0906            	0900            	114.643711122943	50          	90          	0           	Open  	;
 1616575         	0562            	0499            	251.33624509902	90          	140         	0           	Open  	;
 1614934         	0939            	0945            	76.6715240489844	100         	90          	0           	Open  	;
 1616537         	0636            	0647            	371.748     	63          	140         	0           	Open  	;
 1614571         	1609258         	1609256         	80          	160         	140         	0           	Open  	;
 1607393         	1604963         	1604964         	37.771      	160         	140         	0           	Open  	;
 1614498         	1609108         	1609107         	75.065      	160         	140         	0           	Open  	;
 1615266         	0325            	0316            	1.93023314560313	100         	90          	0           	Open  	;
 1615632         	0618            	0619            	81.845      	200         	135         	0           	Open  	;
 1615284         	0943            	0971            	176.004415001462	60          	135         	0           	Open  	;
 1616618         	0750            	0744            	132.928     	160         	140         	0           	Open  	;
 1614664         	0018            	0016            	13.1230789070069	85          	140         	0           	Open  	;
 1616724         	0551            	0424            	661.725     	160         	140         	0           	Open  	;
 1615299         	0869            	0866            	124.614047362354	85          	135         	0           	Open  	;
 1615286         	0943            	0923            	410.937461178454	60          	135         	0           	Open  	;
 1616556         	0521            	0539            	370.183     	63          	140         	0           	Open  	;
 1616550         	0629            	0590            	221.46      	63          	140         	0           	Open  	;
 1616548         	0614            	0611            	112.82      	90          	140         	0           	Open  	;
 1609990_n2a     	0905            	0904            	0.102956301591958	100         	90          	0           	Open  	;
 1615483         	0893            	0877            	400.87759041888	150         	90          	0           	Open  	;
 1615054         	0861            	0870            	306.238439455266	85          	135         	0           	Open  	;
 1609652_n2a     	0254            	0253            	0.0989949487719128	50          	90          	0           	Open  	;
 1610354_n2a     	0319            	0320            	0.100498756246788	100         	90          	0           	Open  	;
 1615606         	0369            	0400            	264.669     	60          	135         	0           	Open  	;
 1616690         	0739            	0752            	289.898     	63          	140         	0           	Open  	;
 1614707         	0010            	0012            	17.5862588409217	85          	140         	0           	Open  	;
 1615522         	0875            	0874            	4.2109975060707	150         	90          	0           	Open  	;
 1615614         	0615            	0588            	217.072     	200         	135         	0           	Open  	;
 1616674         	0704            	0713            	173.886     	63          	140         	0           	Open  	;
 1614980         	0964            	0983            	192.540716665916	100         	90          	0           	Open  	;
 1616572         	0489            	0543            	256.989527696097	63          	140         	0           	Open  	;
 1615808         	0290            	0289            	1.92213423049573	100         	90          	0           	Open  	;
 1610008_n2a     	0900            	0899            	0.101980390205506	50          	90          	0           	Open  	;
 1614576         	1609261         	1607041         	27          	160         	140         	0           	Open  	;
 1615162         	0320            	0322            	2.90367009149349	100         	90          	0           	Open  	;
 1614496         	1609106         	1609105         	23.668      	160         	140         	0           	Open  	;
 1615662         	0364            	0375            	111.288     	60          	135         	0           	Open  	;
 1614361         	1608877         	1608873         	15.524      	160         	140         	0           	Open  	;
 1616710         	0734            	0728            	133.315     	160         	140         	0           	Open  	;
 1615225         	0977            	0978            	2.46546141779647	400         	90          	0           	Open  	;
 1615046         	0853            	0864            	117.567128484136	85          	135         	0           	Open  	;
 1609512_n2a     	0127            	0129            	0.0999999998549647	85          	135         	0           	Open  	;
 1615297         	0922            	0924            	13.0263850019851	110         	135         	0           	Open  	;
 1615301         	0879            	0872            	33.9480603270593	110         	135         	0           	Open  	;
 1614681         	0038            	0045            	25.9899153517733	85          	140         	0           	Open  	;
 1614914         	0858            	0859            	3.00911947294178	50          	90          	0           	Open  	;
 1616597         	0494            	0493            	8.337872004679	90          	140         	0           	Open  	;
 1616648         	0788            	0773            	370.291     	63          	140         	0           	Open  	;
 1615602         	0515            	0488            	192.525     	60          	135         	0           	Open  	;
 1616291         	0541            	0554            	94.087      	110         	135         	0           	Open  	;
 1614713         	0908            	0909            	16.3603056199777	85          	135         	0           	Open  	;
 1615765         	0530            	0529            	4.3         	60          	135         	0           	Open  	;
 1615763         	0472            	0470            	27.25       	60          	135         	0           	Open  	;
 1614648         	0056            	0058            	19.7404505091895	85          	140         	0           	Open  	;
 1616650         	0773            	0784            	185.773     	63          	140         	0           	Open  	;
 1616699         	0735            	0742            	208.774     	63          	140         	0           	Open  	;
 1611322_n2a     	0406            	0407            	0.1         	60          	135         	0           	Open  	;
 1616655         	0730            	0731            	4.093       	90          	140         	0           	Open  	;
 1612562         	1606110         	1606111         	52.473      	160         	140         	0           	Open  	;
 1615276         	0978            	0980            	6.09903336067988	250         	90          	0           	Open  	;
 1615421         	0658            	0698            	679.434     	250         	135         	0           	Open  	;
 1616636         	0799            	0793            	241.158     	63          	140         	0           	Open  	;
 1614505         	1609120         	1609119         	75          	160         	140         	0           	Open  	;
 1614645         	0069            	0067            	4.50024443785562	85          	140         	0           	Open  	;
 1615021         	0802            	0806            	53.1763556478381	400         	90          	0           	Open  	;
 1614693         	0033            	0034            	12.807907713619	85          	140         	0           	Open  	;
 1614930         	0979            	0971            	32.7032062647621	150         	135         	0           	Open  	;
 1615051         	0878            	0909            	390.783079469722	85          	135         	0           	Open  	;
 1615558         	0353            	0352            	8.45596830666692	75          	90          	0           	Open  	;
 1616955         	0288            	0300            	7.27763697876383	60          	135         	0           	Open  	;
 1616680         	0754            	0761            	203.036     	63          	140         	0           	Open  	;
 1615171         	1024            	1030            	167.589528312453	500         	90          	0           	Open  	;
 1615524         	0278            	0273            	8.13744431595804	100         	90          	0           	Open  	;
 1609522_n2a     	0105            	0104            	0.10440306491131	85          	135         	0           	Open  	;
 1611177_n2a     	0440            	0437            	0.1         	110         	135         	0           	Open  	;
 1612574         	1606142         	1606143         	74          	160         	140         	0           	Open  	;
 1615563         	1052            	1054            	38.8192972740922	60          	135         	0           	Open  	;
 1616590         	0565            	0584            	180.158819689675	63          	140         	0           	Open  	;
 1615309         	1063            	1064            	120.43033214271	50          	90          	0           	Open  	;
 1616541         	0595            	0605            	10.808      	63          	140         	0           	Open  	;
 1615610         	0347            	0346            	4.34        	60          	135         	0           	Open  	;
 1614644         	0065            	0066            	41.7834476796675	85          	140         	0           	Open  	;
 1616668         	0736            	0722            	188.966     	63          	140         	0           	Open  	;
 1615747         	0345            	0344            	5.653       	60          	135         	0           	Open  	;
 1614628         	0068            	0064            	17.4168439227954	85          	140         	0           	Open  	;
 1616587         	0627            	0628            	8.92820250664226	63          	140         	0           	Open  	;
 1614917         	0848            	0849            	18.8949861074791	60          	135         	0           	Open  	;
 1615620         	0587            	0585            	21.103      	200         	135         	0           	Open  	;
 1616569         	0542            	0476            	271.797673166888	63          	140         	0           	Open  	;
 1614533         	1609202         	1608872         	50          	160         	140         	0           	Open  	;
 1612583         	1606157         	1606158         	30.666      	160         	140         	0           	Open  	;
 1614886         	0990            	1019            	329.915710580646	75          	90          	0           	Open  	;
 1614570         	1609256         	1609255         	80          	160         	140         	0           	Open  	;
 1614747         	0059            	0057            	18.5925603398342	85          	140         	0           	Open  	;
 1611183_n2a     	0444            	0441            	0.1         	60          	135         	0           	Open  	;
 1616687         	0743            	0747            	10.254      	63          	140         	0           	Open  	;
 1611090_n2a     	0529            	0528            	0.1         	60          	135         	0           	Open  	;
 1615229         	0220            	0221            	5.38882176435654	100         	90          	0           	Open  	;
 1615264         	0155            	0120            	107.020536069661	100         	90          	0           	Open  	;
 1614770         	0226            	0162            	202.755088715206	75          	90          	0           	Open  	;
 1609926_n2a     	0857            	0858            	0.102956302619	50          	90          	0           	Open  	;
 1614769         	0158            	0145            	60.4736156510233	75          	90          	0           	Open  	;
 1616534         	0649            	0666            	223.72      	63          	140         	0           	Open  	;
 1616697         	0742            	0744            	15.554      	63          	140         	0           	Open  	;
 1616603         	0423            	0432            	200.262500377912	63          	140         	0           	Open  	;
 1616578         	0662            	0651            	134.238531725955	110         	140         	0           	Open  	;
 1614639         	1038            	1061            	354.422596507456	90          	140         	0           	Open  	;
 1614689         	0032            	0029            	15.0401230050553	85          	140         	0           	Open  	;
 1615111         	0868            	0886            	184.851146873	400         	90          	0           	Open  	;
 1610946_n2a     	0352            	0351            	0.0948683289470813	75          	90          	0           	Open  	;
 1616670         	0725            	0727            	10.442      	63          	140         	0           	Open  	;
 1615794         	0617            	0615            	34.311      	200         	135         	0           	Open  	;
 1614735         	0037            	0036            	13.196230522183	85          	140         	0           	Open  	;
 1615629         	0488            	0497            	83.83       	60          	135         	0           	Open  	;
 1609841_n2a     	0890            	0889            	0.0943398115111176	75          	90          	0           	Open  	;
 1616987         	0340            	0341            	2.765       	60          	135         	0           	Open  	;
 1611278_n2a     	0455            	0454            	0.1         	60          	135         	0           	Open  	;
 1615105         	0841            	0840            	3.23519705768759	75          	90          	0           	Open  	;
 1614535         	1609203         	1609204         	50          	160         	140         	0           	Open  	;
 1615249         	0934            	0954            	524.098383479066	400         	90          	0           	Open  	;
 1614761         	0086            	0083            	111.807248870585	60          	135         	0           	Open  	;
 1609363_n2a     	1037            	1038            	0.10440306473118	50          	90          	0           	Open  	;
 1611074_n2a     	0549            	0548            	0.1         	60          	135         	0           	Open  	;
 1610321_n2a     	0998            	0999            	0.102956301581618	250         	90          	0           	Open  	;
 1614929         	0907            	0901            	51.4917129253632	110         	90          	0           	Closed	;
 1615000         	1051            	1047            	49.6508660548836	500         	90          	0           	Open  	;
 1616589         	0630            	0628            	175.572016779904	63          	140         	0           	Open  	;
 1615573         	0122            	0094            	172.380231698477	60          	135         	0           	Open  	;
 1614568         	1609253         	1609252         	75          	160         	140         	0           	Open  	;
 1614435         	1606158         	1606166         	90          	160         	140         	0           	Open  	;
 1615103         	0859            	0856            	4.98992985993784	50          	90          	0           	Open  	;
 1615680         	0455            	0532            	356.885     	60          	135         	0           	Open  	;
 1610016_n2a     	0987            	0988            	0.0984885782423144	250         	90          	0           	Open  	;
 1616705         	0681            	0670            	132.361     	250         	135         	0           	Open  	;
 1614712         	0005            	0007            	10.761598395009	85          	140         	0           	Open  	;
 1615024         	0263            	0259            	3.37703098743967	100         	90          	0           	Open  	;
 1615591         	0398            	0414            	99.552      	85          	135         	0           	Open  	;
 1615235         	0318            	0324            	278.448077109358	150         	135         	0           	Open  	;
 1615653         	0402            	0404            	5.675       	60          	135         	0           	Open  	;
 1615110         	0960            	0958            	6.36975667109965	150         	90          	0           	Open  	;
 1614503         	1609118         	1609117         	26.856      	160         	140         	0           	Open  	;
 1604927         	ENTRADA         	1600597         	592.155     	160         	140         	0           	Open  	;
 1615805         	0349            	0339            	159.435772624372	110         	140         	0           	Open  	;
 1615562         	0356            	0355            	5.42388237276252	100         	90          	0           	Open  	;
 1615200         	1050            	1051            	5.1922731053045	500         	90          	0           	Open  	;
 1612593         	1606175         	1606176         	50          	160         	140         	0           	Open  	;
 1615518         	0232            	0234            	5.81300585846941	85          	135         	0           	Open  	;
 1616726         	0694            	0676            	421.763     	160         	140         	0           	Open  	;
 1614843         	0940            	0939            	3.58308526313091	75          	90          	0           	Open  	;
 1614827         	0951            	0969            	60.8720173808481	110         	135         	0           	Open  	;
 1616560         	0665            	0620            	512.33655922291	63          	140         	0           	Open  	;
 1614866         	1042            	1041            	5.21852440838879	400         	90          	0           	Open  	;
 1606627_n2a     	1606627_n2a_1   	1606627_n2a_2   	0.1         	160         	140         	0           	Open  	;
 1615359         	0845            	0860            	326.752611619298	60          	135         	0           	Open  	;
 1616522         	0680            	0681            	15.279      	63          	140         	0           	Open  	;
 1616632         	0781            	0779            	15.243      	160         	140         	0           	Open  	;
 1616535         	0647            	0648            	16.378      	63          	140         	0           	Open  	;
 1614915         	0911            	0919            	38.0824579038873	150         	90          	0           	Open  	;
 1615263         	0106            	0107            	1.88692872135654	60          	135         	0           	Open  	;
 1616695         	0750            	0749            	16.848      	63          	140         	0           	Open  	;
 1615362         	0944            	0942            	3.95885892622799	75          	90          	0           	Open  	;
 1614742         	0054            	0049            	39.8798940818032	85          	140         	0           	Open  	;
 1610581_n2a     	0577            	0531            	0.1         	150         	135         	0           	Open  	;
 1616692         	0752            	0739            	289.946     	63          	140         	0           	Open  	;
 1616564         	0639            	0641            	8.23590310712334	63          	140         	0           	Open  	;
 1614542         	1609219         	1606181         	60          	160         	140         	0           	Open  	;
 1614433         	1606172         	1608916         	100         	160         	140         	0           	Open  	;
 1616523         	0677            	0680            	251.707     	63          	140         	0           	Open  	;
 1614743         	0062            	0061            	6.00354062153719	85          	140         	0           	Open  	;
 1615740         	0509            	0510            	2.537       	110         	135         	0           	Open  	;
 1614701         	0017            	0021            	35.6192536763546	85          	140         	0           	Open  	;
 1614564         	1609249         	1609247         	70          	160         	140         	0           	Open  	;
 1615592         	0395            	0398            	11.448      	85          	135         	0           	Open  	;
 1615231         	0183            	0206            	46.2651725500195	85          	135         	0           	Open  	;
 1614356         	1608867         	1608868         	40          	160         	140         	0           	Open  	;
 1614575         	1607019         	1607016         	10.979      	160         	140         	0           	Open  	;
 1615758         	0589            	0604            	24.5        	60          	135         	0           	Open  	;
 1616730         	0688            	0690            	116.99      	90          	140         	0           	Open  	;
 1610019_n2a     	0350            	0349            	0.0984885782279032	110         	140         	0           	Open  	;
 1616978         	0566            	0563            	1.329       	60          	135         	0           	Open  	;
 1615612         	0507            	0506            	2.696       	110         	135         	0           	Open  	;
 1612572         	1606138         	1606131         	54          	160         	140         	0           	Open  	;
 1614548         	1608952_n2a_2   	1609222         	32.103      	160         	140         	0           	Open  	;
 1615237         	0315            	0297            	13.5664380370728	100         	90          	0           	Open  	;
 1616184         	1608844         	1612043         	0.185       	160         	140         	0           	Open  	;
 1614766         	0087            	0072            	46.8920166696116	60          	135         	0           	Open  	;
 1616675         	0704            	0713            	173.886     	63          	140         	0           	Open  	;
 1614544         	1609221         	1609220         	22.48       	160         	140         	0           	Open  	;
 1614797         	0203            	0288            	156.348167978289	60          	135         	0           	Open  	;
 1615598         	0382            	0389            	80.147      	60          	135         	0           	Open  	;
 1616585         	0655            	0652            	176.836422238497	63          	140         	0           	Open  	;
 1616595         	0499            	0500            	12.4612198442183	63          	140         	0           	Open  	;
 1615304         	0656            	0658            	39.351      	63          	140         	0           	Open  	;
 1614744         	0057            	0054            	39.8458457447747	85          	140         	0           	Open  	;
 1614953         	0817            	0819            	40.410899519358	60          	135         	0           	Open  	;
 1614547         	1607061         	1608951         	19.285      	160         	140         	0           	Open  	;
 1616714         	0717            	0733            	209.869     	63          	140         	0           	Open  	;
 1616927         	0359            	0361            	6.79390903521026	160         	140         	0           	Open  	;
 1615338         	0815            	0814            	19.0169292995431	400         	90          	0           	Open  	;
 1616552         	0632            	0613            	219.432     	63          	140         	0           	Open  	;
 1614795         	0160            	0088            	346.007879679291	60          	135         	0           	Open  	;
 1615630         	0634            	0635            	14.51       	200         	135         	0           	Open  	;
 1616721         	0702            	0732            	472.664     	63          	140         	0           	Open  	;
 1616620         	0766            	0756            	264.038     	160         	140         	0           	Open  	;
 1614567         	1609252         	1609251         	32.293      	160         	140         	0           	Open  	;
 1614928         	1001            	0994            	36.2349679176657	150         	135         	0           	Open  	;
 1614577         	1609262         	1609261         	52          	160         	140         	0           	Open  	;
 1614966         	0925            	0914            	93.1527659292484	100         	90          	0           	Open  	;
 1615627         	0635            	0633            	32.054      	200         	135         	0           	Open  	;
 1616613         	0518            	0557            	187.751965094499	63          	140         	0           	Open  	;
 1614771         	0116            	0035            	403.309905656221	50          	90          	0           	Open  	;
 1615292         	0943            	0947            	111.459411895097	110         	135         	0           	Open  	;
 1614890         	0989            	0968            	174.015287729971	150         	135         	0           	Open  	;
 1612596         	1606181         	1606182         	55          	160         	140         	0           	Open  	;
 1610491_n2a     	0143            	0142            	0.101980390275095	60          	135         	0           	Open  	;
 1616563         	0641            	0668            	280.683757914306	63          	140         	0           	Open  	;
 1614808         	0175            	0166            	99.3843309607841	60          	135         	0           	Open  	;
 1614477         	1608421         	1609078         	51.987      	160         	140         	0           	Open  	;
 1616579         	0672            	0664            	521.889700644398	110         	140         	0           	Open  	;
 1615718         	0454            	0452            	7.353       	60          	135         	0           	Open  	;
 1615646         	0617            	0618            	35.976      	200         	135         	0           	Open  	;
 1610112_n2a     	1059            	1060            	0.0921954447879064	50          	90          	0           	Open  	;
 1615323         	0354            	0272            	347.402668095189	100         	90          	0           	Open  	;
 1615716         	0390            	0391            	10.915      	60          	135         	0           	Open  	;
 1615196         	0985            	0987            	2.97845597611497	250         	90          	0           	Open  	;
 1616551         	0631            	0605            	219.775     	63          	140         	0           	Open  	;
 1615358         	0845            	0847            	26.0208723913117	60          	135         	0           	Open  	;
 1615807         	0291            	0290            	1.15260574352804	100         	90          	0           	Open  	;
 1615259         	0114            	0131            	183.810813916392	60          	135         	0           	Open  	;
 1611043_n2a     	0558            	0559            	0.1         	110         	135         	0           	Open  	;
 1614734         	0027            	0022            	29.9978549233097	85          	140         	0           	Open  	;
 1616568         	0592            	0476            	390.984505318774	63          	140         	0           	Open  	;
 1614403         	1608934         	1608844         	56.324      	160         	140         	0           	Open  	;
 1615801         	0978            	0986            	26.9594732882268	500         	90          	0           	Open  	;
 1616688         	0747            	0755            	211.141     	63          	140         	0           	Open  	;
 1613040         	1607018         	1607019         	1.712       	160         	140         	0           	Open  	;
 1614687         	0029            	0026            	24.0729782109672	85          	140         	0           	Open  	;
 1615674         	0347            	0369            	176.625     	60          	135         	0           	Open  	;
 1616604         	0471            	0475            	191.262565658093	63          	140         	0           	Open  	;
 1614925         	0904            	0903            	4.53239451108014	100         	90          	0           	Open  	;
 1615217         	0130            	0121            	36.4495478641287	60          	135         	0           	Open  	;
 1614789         	0986            	0992            	38.3130787069279	500         	90          	0           	Open  	;
 1615755         	0589            	0593            	22.413      	60          	135         	0           	Open  	;
 1615567         	1040            	1052            	263.88420641516	60          	135         	0           	Open  	;
 1615756         	0586            	0589            	2.98        	60          	135         	0           	Open  	;
 1616623         	0786            	0777            	235.313     	160         	140         	0           	Open  	;
 1615603         	0481            	0480            	2.768       	60          	135         	0           	Open  	;
 1614737         	0041            	0037            	16.5047417436123	85          	140         	0           	Open  	;
 1615539         	0248            	0283            	63.333797131923	100         	90          	0           	Open  	;
 1614669         	0023            	0019            	60.001901637007	85          	140         	0           	Open  	;
 1616647         	0770            	0780            	184.252     	63          	140         	0           	Open  	;
 1614997         	1048            	RAP.LSL.002     	3.0215393421152	500         	90          	0           	Open  	;
 1614920         	0833            	0829            	12.0003208291138	100         	90          	0           	Open  	;
 1615290         	0954            	0959            	10.6561216305165	400         	90          	0           	Open  	;
 1614723         	0001            	0006            	14.9756635914251	85          	140         	0           	Open  	;
 1615140         	0928            	0934            	79.0451579795616	400         	90          	0           	Open  	;
 1616584         	0651            	0652            	13.4814390922345	63          	140         	0           	Open  	;
 1612582         	1606155         	1606156         	70          	160         	140         	0           	Open  	;
 1616542         	0590            	0629            	219.964     	63          	140         	0           	Open  	;
 1611108_n2a     	0464            	0459            	0.1         	60          	135         	0           	Open  	;
 1616889         	0671            	0644            	340.411     	160         	140         	0           	Open  	;
 1615672         	0456            	0444            	31.865      	60          	135         	0           	Open  	;
 1615684         	0452            	0443            	101.289     	110         	135         	0           	Open  	;
 1614829         	1034            	1039            	71.0646861229696	110         	135         	0           	Open  	;
 1614362         	1608878         	1608877         	62.866      	160         	140         	0           	Open  	;
 1614717         	0117            	0115            	10.1055430334218	85          	135         	0           	Open  	;
 1614792         	0123            	0125            	1.92608411073589	100         	135         	0           	Open  	;
 1614439         	1608981         	1608975         	20          	160         	140         	0           	Open  	;
 1616641         	0791            	0792            	7.417       	63          	140         	0           	Open  	;
 1616528         	0646            	0640            	144.22      	63          	140         	0           	Open  	;
 1616562         	0620            	0637            	231.898747592807	63          	140         	0           	Open  	;
 1616970         	0090            	0089            	46.8795232483323	100         	135         	0           	Open  	;
 1614630         	0839            	0811            	764.827606719424	75          	90          	0           	Open  	;
 1614740         	0848            	0851            	40.3876676730607	60          	135         	0           	Open  	;
 1615673         	0343            	0333            	202.6       	60          	135         	0           	Open  	;
 1615575         	0261            	0177            	174.609856668288	100         	90          	0           	Open  	;
 1615584         	0121            	0100            	315.955347106408	60          	135         	0           	Open  	;
 1614499         	1609110         	1609108         	77.52       	160         	140         	0           	Open  	;
 1615538         	0294            	0323            	26.2843679782305	100         	90          	0           	Open  	;
 1616540         	0605            	0631            	219.366     	63          	140         	0           	Open  	;
 1614767         	0232            	0193            	78.0460497102394	85          	135         	0           	Open  	;
 1610592_n2a     	0272            	0271            	0.0989949495748103	100         	90          	0           	Open  	;
 1616719         	0711            	0695            	326.229     	63          	140         	0           	Open  	;
 1615677         	0364            	0343            	106         	60          	135         	0           	Open  	;
 1615525         	0181            	0186            	13.3376647128918	85          	135         	0           	Open  	;
 1616593         	0500            	0512            	173.48517904285	63          	140         	0           	Open  	;
 1612586         	1606162         	1606160         	70.001      	160         	140         	0           	Open  	;
 1615639         	0441            	0439            	7.569       	60          	135         	0           	Open  	;
 1616884         	0663            	0662            	13.4745084972572	110         	140         	0           	Open  	;
 1614765         	1054            	1055            	41.3462524397766	60          	135         	0           	Open  	;
 1609769_n2a     	0980            	0981            	0.098488577190299	250         	90          	0           	Open  	;
 1616269         	0601            	0602            	2.101       	200         	135         	0           	Open  	;
 1616961         	0111            	0110            	7.75578493686667	85          	135         	0           	Open  	;
 1614696         	0028            	0031            	7.09735866366627	85          	140         	0           	Open  	;
 1616599         	0490            	0564            	279.131181346822	63          	140         	0           	Open  	;
 1614865         	1053            	1045            	127.10550255061	150         	90          	0           	Open  	;
 1616571         	0547            	0543            	14.1909865762739	63          	140         	0           	Open  	;
 1614566         	1609251         	1609250         	16.405      	160         	140         	0           	Open  	;
 1616940         	0164            	0147            	183.546734497127	60          	135         	0           	Open  	;
 1615666         	0384            	0365            	217.715     	60          	135         	0           	Open  	;
 1616526         	0670            	0669            	16.235      	63          	140         	0           	Open  	;
 1616284         	1606626         	1606627_n2a_1   	2.074       	160         	140         	0           	Open  	;
 1616591         	0562            	0565            	8.59461459273114	63          	140         	0           	Open  	;
 1614561         	1609244         	1608865         	72.881      	160         	140         	0           	Open  	;
 1614360         	1608873         	1606128         	65.633      	160         	140         	0           	Open  	;
 1614835         	0820            	0826            	145.252788026987	85          	135         	0           	Open  	;
 1615643         	0501            	0509            	21          	110         	135         	0           	Open  	;
 1615544         	0274            	0310            	196.686657759192	100         	90          	0           	Open  	;
 1615296         	0307            	0289            	10.8871529791049	100         	90          	0           	Open  	;
 1615738         	0381            	0380            	0.372       	60          	135         	0           	Open  	;
 1615641         	0447            	0443            	7.85        	110         	135         	0           	Open  	;
 1615692         	0358            	0378            	207.428     	60          	135         	0           	Open  	;
 1616983         	0573            	0570            	4.436       	60          	135         	0           	Open  	;
 1614675         	0047            	0040            	30.479879872736	85          	140         	0           	Open  	;
 1615165         	1026            	1027            	6.85440004731855	50          	90          	0           	Open  	;
 1615708         	0391            	0388            	5.679       	60          	135         	0           	Open  	;
 1615340         	1031            	1041            	366.066619074198	500         	90          	0           	Open  	;
 1614497         	1609107         	1609106         	53.927      	160         	140         	0           	Open  	;
 1612861         	1606156         	1606626         	98.834      	160         	140         	0           	Open  	;
 1610253_n2a     	0099            	0103            	8.30352334961872	85          	135         	0           	Open  	;
 1614750         	0036            	0027            	19.1970961349275	85          	140         	0           	Open  	;
 1616549         	0624            	0578            	219.879     	63          	140         	0           	Open  	;
 1615279         	0965            	0952            	19.9520832969017	160         	135         	0           	Open  	;
 1614794         	0888            	0893            	4.64314548590027	150         	90          	0           	Open  	;
 1614374         	1608866         	1606114_n2a_1   	38.711      	160         	140         	0           	Open  	;
 1615487         	0698            	0716            	371.387     	250         	135         	0           	Open  	;
 1615579         	0117            	0133            	40.7537364381058	85          	135         	0           	Open  	;
 1609745_n2a     	0107            	0108            	0.104403065203598	60          	135         	0           	Open  	;
 1615532         	0923            	0921            	98.9117854453676	110         	135         	0           	Open  	;
 1614943         	0988            	0995            	27.4724025153375	250         	90          	0           	Open  	;
 1616633         	0796            	0804            	252.398     	63          	140         	0           	Open  	;
 1615507         	0306            	0309            	3.55613918553008	100         	90          	0           	Open  	;
 1616701         	0614            	0583            	72.581      	150         	135         	0           	Open  	;
 1615208         	0889            	0880            	114.474184425942	75          	90          	0           	Open  	;
 1615295         	0933            	0936            	90.2335357938204	110         	135         	0           	Open  	;
 1616985         	0398            	0403            	3.25        	60          	135         	0           	Open  	;
 1615543         	0260            	0233            	95.2720498354222	100         	90          	0           	Open  	;
 1614546         	1606182         	1607056         	100         	160         	140         	0           	Open  	;
 1609702_n2a     	0171            	0170            	0.0948683300242813	60          	135         	0           	Open  	;
 1616582         	0662            	0659            	81.3562738468788	63          	140         	0           	Open  	;
 1616660         	0707            	0714            	138.233     	90          	140         	0           	Open  	;
 1615465         	1000            	1007            	51.0383657814994	110         	135         	0           	Open  	;
 1614741         	0049            	0046            	47.9968009353742	85          	140         	0           	Open  	;
 1614352         	1608861         	1606175         	40          	160         	140         	0           	Open  	;
 1614887         	0966            	0951            	67.5063769592171	150         	135         	0           	Open  	;
 1615109         	0654            	0658            	12.381      	250         	135         	0           	Open  	;
 1614732         	0020            	0015            	30.0001333320556	85          	140         	0           	Open  	;
 1615383         	1032            	1034            	90.0844006413336	110         	135         	0           	Open  	;
 1616891         	0777            	0775            	21.309      	110         	140         	0           	Open  	;
 1615626         	0554            	0555            	4.232       	60          	135         	0           	Open  	;
 1609890_n2a     	0962            	0963            	3.30797423198339	100         	90          	0           	Open  	;
 1615511         	0302            	0299            	117.900414481532	100         	135         	0           	Open  	;
 1615354         	0271            	0263            	3.81419716309302	100         	90          	0           	Open  	;
 1615254         	0142            	0118            	225.182739916284	60          	135         	0           	Open  	;
 1616932         	0267            	0268            	1.27885190014967	100         	90          	0           	Open  	;
 1615503         	1058            	1059            	3.31428725377398	50          	90          	0           	Open  	;
 1616706         	0690            	0681            	115.902     	250         	135         	0           	Open  	;
 1616605         	0471            	0475            	191.923405628541	63          	140         	0           	Open  	;
 1610607_n2a     	0266            	0265            	0.104403065237585	100         	90          	0           	Open  	;
 1615300         	0896            	0897            	3.96684209159215	100         	90          	0           	Open  	;
 1616734         	0686            	0685            	8.516       	63          	140         	0           	Open  	;
 1609969_n2a     	0917            	0916            	0.102956301061204	150         	90          	0           	Open  	;
 1615495         	0355            	0350            	17.5379730873444	110         	140         	0           	Open  	;
 1615504         	0255            	0276            	36.390526907573	100         	90          	0           	Open  	;
 1616979         	0508            	0507            	1.26        	110         	135         	0           	Open  	;
 1615549         	0239            	0243            	51.2810999953286	85          	135         	0           	Open  	;
 1616638         	0794            	0795            	11.443      	63          	140         	0           	Open  	;
 1614686         	0123            	0122            	0.534134814137321	100         	135         	0           	Open  	;
 1616607         	0552            	0557            	135.310688786856	63          	140         	0           	Open  	;
 1616527         	0660            	0669            	251.504     	63          	140         	0           	Open  	;
 1614635         	0076            	0073            	14.8725218973845	85          	140         	0           	Open  	;
 1612859         	1606623         	1606171         	26.774      	160         	140         	0           	Open  	;
 1615637         	0437            	0429            	8.581       	110         	135         	0           	Open  	;
 1616625         	0795            	0792            	227.077     	63          	140         	0           	Open  	;
 1616988         	1604964         	1604966         	15.133      	160         	140         	0           	Open  	;
 1615560         	0354            	0353            	1.31529464374392	75          	90          	0           	Open  	;
 1610004_n2a     	0877            	0876            	0.1019803902403	150         	90          	0           	Open  	;
 1615015         	0941            	0942            	7.41207798129257	75          	90          	0           	Open  	;
 1614783         	0122            	0124            	1.90701908756054	85          	135         	0           	Open  	;
 1614730         	0015            	0013            	30.0147875624906	85          	140         	0           	Open  	;
 1615527         	0280            	0285            	48.429697500591	100         	90          	0           	Open  	;
 1615696         	0381            	0382            	46.73       	60          	135         	0           	Open  	;
 1614709         	0007            	0010            	14.2479507290067	85          	140         	0           	Open  	;
 1615087         	0092            	0099            	96.0019984543886	85          	135         	0           	Open  	;
 1610037_n2a     	0210            	0209            	0.104403064877323	100         	90          	0           	Open  	;
 1616268         	0135            	0139            	2.03063347864829	60          	135         	0           	Open  	;
 1615270         	1041            	1050            	211.008523050166	500         	90          	0           	Open  	;
 1615320         	0253            	0251            	4.13649610210555	100         	90          	0           	Open  	;
 1609672_n2a     	0125            	0126            	0.0999999997556112	100         	135         	0           	Open  	;
 1614884         	0304            	0295            	4.43499513894974	100         	90          	0           	Open  	;
 1615569         	0251            	0185            	147.466499246293	50          	90          	0           	Open  	;
 1614573         	1607016         	1609259         	82.436      	160         	140         	0           	Open  	;
 1615281         	0973            	0972            	0.684470598609589	110         	135         	0           	Open  	;
 1614921         	0829            	0808            	733.959124543461	100         	90          	0           	Open  	;
 1614871         	0955            	0946            	180.568976086586	100         	90          	0           	Open  	;
 1615498         	0972            	0949            	111.802708821414	110         	135         	0           	Open  	;
 1614620         	0148            	0174            	90.5985866598274	60          	135         	0           	Open  	;
 1614705         	0012            	0014            	17.3983476225555	85          	140         	0           	Open  	;
 1612991         	0883            	0884            	13.8705803777594	150         	90          	0           	Open  	;
 1614880         	1019            	1002            	335.14876916904	75          	90          	0           	Open  	;
 1615385         	1029            	1032            	112.303479430948	110         	135         	0           	Open  	;
 1614673         	0040            	0030            	29.2841074147915	85          	140         	0           	Open  	;
 1616521         	0683            	0661            	234         	63          	140         	0           	Open  	;
 1614736         	0921            	0911            	108.745101039081	100         	90          	0           	Open  	;
 1616937         	0225            	0218            	48.5771661735816	100         	90          	0           	Open  	;
 1615509         	0359            	0321            	246.046605402773	150         	135         	0           	Open  	;
 1615542         	0245            	0248            	11.71701753866	100         	90          	0           	Open  	;
 1611321_n2a     	0388            	0387            	0.1         	60          	135         	0           	Open  	;
 1616602         	0490            	0477            	63.9927902185903	63          	140         	0           	Open  	;
 1616717         	0708            	0726            	208.261     	63          	140         	0           	Open  	;
 1615351         	0278            	0262            	7.25480530282458	100         	90          	0           	Open  	;
 1614653         	0044            	0053            	48.4599551503839	85          	140         	0           	Open  	;
 1610360_n2a     	1025            	1026            	0.102956300616612	50          	90          	0           	Open  	;
 1615454         	0124            	0127            	1.60424437104317	85          	135         	0           	Open  	;
 1614338         	1606141         	1606138         	20.14       	160         	140         	0           	Open  	;
 1617004         	MEDIDOR.004     	1606130         	4.398       	160         	140         	0           	Open  	;
 1609342_n2a     	0811            	0810            	0.0999999997556112	75          	90          	0           	Open  	;
 1614733         	0022            	0020            	30.0323529074963	85          	140         	0           	Open  	;
 1614652         	0997            	1006            	25.0969945770831	110         	135         	0           	Open  	;
 1614716         	0008            	0011            	30.6328663369969	85          	140         	0           	Open  	;
 1614923         	0896            	0894            	4.27112397439405	100         	90          	0           	Open  	;
 1614632         	0073            	0070            	24.0186779810325	85          	140         	0           	Open  	;
 1614339         	1612043         	1606142         	99.815      	160         	140         	0           	Open  	;
 1614539         	1609216         	1609217         	25.02       	160         	140         	0           	Open  	;
 1614649         	0055            	0056            	21.0844007998001	85          	140         	0           	Open  	;
 1615595         	0463            	0457            	57.55       	110         	135         	0           	Open  	;
 1616722         	0715            	0702            	270.384     	63          	140         	0           	Open  	;
 1615644         	0599            	0601            	6.968       	200         	135         	0           	Open  	;
 1616669         	0736            	0722            	188.966     	63          	140         	0           	Open  	;
 1616991         	1047            	1046            	11.8077940362249	500         	90          	0           	Open  	;
 1615535         	0322            	0314            	1.91668985520478	100         	90          	0           	Open  	;
 1615319         	0833            	0832            	3.44535919809837	75          	90          	0           	Open  	;
 1612573         	1606139         	1606141         	66.294      	160         	140         	0           	Open  	;
 1615294         	0933            	0924            	28.0331014042368	110         	135         	0           	Open  	;
 1614629         	0070            	0068            	29.1817352609935	85          	140         	0           	Open  	;
 1616601         	0477            	0432            	128.19935140271	63          	140         	0           	Open  	;
 1616283         	1606627_n2a_2   	1608934         	2.663       	160         	140         	0           	Open  	;
 1615709         	0407            	0421            	135.592     	60          	135         	0           	Open  	;
 1609829_n2a     	0940            	0941            	0.102956301591958	75          	90          	0           	Open  	;
 1615762         	0472            	0435            	122.663     	60          	135         	0           	Open  	;
 1615226         	0167            	0157            	105.758317740749	100         	90          	0           	Open  	;
 1610866_n2a     	0874            	0873            	0.094339811063531	150         	90          	0           	Open  	;
 1614679         	0048            	0050            	15.0045459776931	85          	140         	0           	Open  	;
 1616272         	0506            	0505            	0.968       	110         	135         	0           	Open  	;
 1607391         	1600597         	1604963         	169.385     	160         	140         	0           	Open  	;
 1616712         	0733            	0734            	16.971      	63          	140         	0           	Open  	;
 1610434_n2a     	0168            	0167            	0.1019803902403	100         	90          	0           	Open  	;
 1609930_n2a     	0259            	0258            	0.0989949495748103	50          	90          	0           	Open  	;
 1616538         	0613            	0632            	218.213     	63          	140         	0           	Open  	;
 1614881         	0307            	0306            	3.44023255028566	100         	90          	0           	Open  	;
 1614752         	0075            	0074            	20.9968402385271	85          	135         	0           	Open  	;
 1616678         	0697            	0706            	230.423     	63          	140         	0           	Open  	;
 1614772         	0217            	0334            	147.572228917715	85          	135         	0           	Open  	;
 1615373         	1062            	1063            	3.96339824074054	50          	90          	0           	Open  	;
 1614975         	0903            	0902            	3.95535613694024	100         	90          	0           	Open  	;
 1614643         	0066            	0071            	42.4637362927476	85          	140         	0           	Open  	;
 1616649         	0784            	0788            	190.527     	63          	140         	0           	Open  	;
 1611115_n2a     	0389            	0390            	0.1         	60          	135         	0           	Open  	;
 1615339         	0815            	0816            	21.3301371525486	400         	90          	0           	Open  	;
 P-4             	1606130         	J-5             	54.7408313110397	160         	140         	0           	Open  	;
 P-5             	J-5             	J-6             	9.19239909294485	160         	140         	0           	Open  	;
 P-6             	J-6             	J-7             	7.092495707784	160         	140         	0           	Open  	;
 P-7             	J-7             	J-8             	27.5415905361101	160         	140         	0           	Open  	;
 P-8             	J-8             	J-9             	308.898075290765	160         	140         	0           	Open  	;
 P-9             	J-9             	J-10            	64.2566028699905	160         	140         	0           	Open  	;
 P-10            	J-10            	J-11            	151.290428083223	160         	140         	0           	Open  	;
 P-11            	J-11            	J-12            	119.547507866883	160         	140         	0           	Open  	;
 P-12            	J-12            	J-13            	107.959412004957	160         	140         	0           	Open  	;
 P-13            	J-13            	J-14            	85.6994145440522	160         	140         	0           	Open  	;
 P-14            	J-14            	J-15            	1232.67799859352	160         	140         	0           	Open  	;
 P-15            	J-15            	J-16            	100.93133975823	160         	140         	0           	Open  	;
 P-16            	J-16            	J-17            	61.1589220507989	160         	140         	0           	Open  	;
 P-17            	J-17            	J-18            	71.5550823489445	160         	140         	0           	Open  	;
 P-18            	J-18            	J-19            	132.078296171205	160         	140         	0           	Open  	;
 P-19            	J-19            	J-20            	102.865384550361	160         	140         	0           	Open  	;
 P-20            	J-20            	J-21            	111.700242547346	160         	140         	0           	Open  	;
 P-21            	J-21            	0679            	53.3590215448951	160         	140         	0           	Open  	;
 1616559(2)(2)(2)	0643            	0639            	68.7195040435349	63          	140         	0           	Open  	;
 1616566(1)(1)(1)(1)	0547            	0550            	64.825787806776	63          	140         	0           	Open  	;
 VRP.NOVA.015-B(1)	0493            	5547-A          	0.0491679524080147	90          	140         	0           	Open  	;
 VRP.NOVA.015-B(2)	5547-B          	0492            	0.0528130810507467	90          	140         	0           	Open  	;
 P-47(1)         	0675            	5554-A          	28.076288406932	160         	140         	0           	Open  	;
 P-47(2)         	5554-B          	0643            	321.785200321225	160         	140         	0           	Open  	;
 1615514(1)      	0231            	0242            	98.073264591437	150         	135         	0           	Open  	;
 1615098(1)      	0299            	0301            	5.26048002339874	100         	135         	0           	Open  	;
 1615098(2)      	0301            	0303            	115.485791342515	150         	135         	0           	Open  	;
 1615547(2)      	0243            	0255            	57.5309379185584	100         	90          	0           	Open  	;
 1615545(1)      	0255            	0287            	22.6736345896204	100         	90          	0           	Open  	;
 1615545(2)      	0287            	0330            	33.0212913332554	100         	90          	0           	Open  	;
 P-62            	0229            	0178            	113.975355712804	75          	90          	0           	Open  	;
 P-64            	0249            	0252            	7.9181603814067	100         	90          	0           	Open  	;
 P-65            	0252            	0298            	38.0548758955523	100         	90          	0           	Open  	;
 1616954(1)      	0306            	0305            	16.3628068597114	100         	90          	0           	Open  	;
 1616954(2)      	0305            	0300            	7.55666303230724	100         	90          	0           	Open  	;
 P-67            	0240            	0245            	40.4672767416455	100         	90          	0           	Open  	;
 1615541(2)      	0237            	0244            	28.1597266761486	100         	90          	0           	Open  	;
 1615157(1)      	0256            	0222            	72.4332164795837	100         	90          	0           	Open  	;
 1616939(2)      	0201            	0225            	98.1348432852415	60          	135         	0           	Open  	;
 1615089(2)      	0163            	0182            	61.3099188391468	85          	135         	0           	Open  	;
 1615546(2)      	0264            	0267            	4.67160734256435	100         	90          	0           	Open  	;
 P-72            	0264            	0213            	97.2467942920867	85          	135         	0           	Open  	;
 1615546(1)(2)   	0241            	0264            	81.5237407915624	100         	90          	0           	Open  	;
 P-73            	0241            	0207            	86.9551242716021	85          	135         	0           	Open  	;
 P-74            	0234            	0217            	115.588972726355	85          	135         	0           	Open  	;
 P-59(2)         	0216            	0331            	147.942031670909	85          	135         	0           	Open  	;
 P-75            	0217            	0216            	9.76799656600471	85          	135         	0           	Open  	;
 1614849(2)      	0204            	0326            	174.908783391039	100         	90          	0           	Open  	;
 P-76            	0216            	0204            	105.61354466999	85          	135         	0           	Open  	;
 1614848(2)      	0187            	0337            	200.977184758836	50          	90          	0           	Open  	;
 P-77            	0204            	0187            	59.8294638638837	85          	135         	0           	Open  	;
 1615546(1)(1)(1)	0234            	0236            	7.01947198515427	85          	135         	0           	Open  	;
 1615546(1)(1)(2)	0236            	0241            	62.2865056172558	85          	135         	0           	Open  	;
 1615481(1)      	0193            	0184            	109.07057336915	85          	135         	0           	Open  	;
 1615481(2)      	0184            	0181            	6.25306072448135	85          	135         	0           	Open  	;
 1615534(2)      	0150            	0109            	115.562603595037	85          	135         	0           	Open  	;
 P-53(1)         	0242            	0223            	49.7422181683911	75          	90          	0           	Open  	;
 P-92            	0244            	0248            	6.25935626875505	100         	90          	0           	Open  	;
 P-63(2)         	0229            	0249            	44.9985748625235	100         	90          	0           	Open  	;
 P-53(2)(1)      	0242            	0246            	6.44983998511107	150         	135         	0           	Open  	;
 P-53(2)(2)      	0246            	0301            	51.5218219966732	150         	135         	0           	Open  	;
 1615324(1)      	0895            	0910            	252.001745626992	400         	90          	0           	Open  	;
 1615324(2)      	0910            	0926            	252.367365406803	400         	90          	0           	Open  	;
 1615596(1)      	0556            	0560            	9.17345751747271	60          	135         	0           	Open  	;
 1615596(2)      	0560            	0561            	8.33554248252729	60          	135         	0           	Open  	;
 1615608(1)      	0600            	0596            	5.31139660096569	60          	135         	0           	Open  	;
 1615615(2)      	0544            	0566            	92.6850393558504	60          	135         	0           	Open  	;
 1616271(1)      	0504            	0503            	8.83239142892777	110         	135         	0           	Open  	;
 1616271(2)      	0503            	0501            	8.49960857107224	110         	135         	0           	Open  	;
 1615615(1)(1)   	0530            	0533            	6.72422501483967	110         	135         	0           	Open  	;
 1615764(2)      	0487            	0501            	104.305830840615	110         	135         	0           	Open  	;
 1615795(2)      	0466            	0482            	73.6082430803722	110         	135         	0           	Open  	;
 1615590(1)      	0421            	0445            	87.113760702531	60          	135         	0           	Open  	;
 P-123           	0445            	0413            	140.542611712096	60          	135         	0           	Open  	;
 1615657(1)      	0391            	0397            	23.3884798052553	60          	135         	0           	Open  	;
 1615657(2)      	0397            	0404            	9.90752019474471	60          	135         	0           	Open  	;
 1615767(1)      	0491            	0466            	195.130927597339	60          	135         	0           	Open  	;
 P-137           	0466            	0436            	82.1671752093985	110         	135         	0           	Open  	;
 P-140           	0885            	0884            	0.136014705176008	150         	90          	0           	Open  	;
 1616580(2)(2)(2)(2)(2)(1)	5538-B          	0673            	0.00335127031980948	90          	140         	0           	Open  	;
 1616580(2)(2)(2)(2)(2)(2)	0673            	0672            	111.971739263536	110         	140         	0           	Open  	;
 1616580(2)(2)(2)(2)(1)(1)	0675            	0674            	94.8665591579698	110         	140         	0           	Open  	;
 1616580(2)(2)(2)(2)(1)(2)	0674            	5538-A          	0.0204488762819512	90          	140         	0           	Open  	;
 1615616(2)(1)   	0598            	5872-A          	0.569134748482946	160         	140         	0           	Open  	;
 1615616(2)(2)   	5872-B          	0597            	0.544666747749697	160         	140         	0           	Open  	;
 1615608(2)(2)   	0594            	0572            	79.626039556238	60          	135         	0           	Open  	;
 1615687(2)      	0442            	0439            	95.2675740298026	110         	135         	0           	Open  	;
 1615615(1)(2)(1)	0533            	0544            	85.2704579104408	110         	135         	0           	Open  	;
 1615650(1)      	0404            	0405            	1.07674324108113	60          	135         	0           	Open  	;
 1615682(1)      	0399            	0396            	3.19427322921723	60          	135         	0           	Open  	;
 1615682(2)      	0396            	0395            	2.80272677078277	60          	135         	0           	Open  	;
 1615650(2)(1)   	0405            	5932-B          	0.722635763419996	60          	135         	0           	Open  	;
 1615650(2)(2)   	5932-A          	0418            	101.657620995499	60          	135         	0           	Open  	;
 1615706(2)(2)(2)	0200            	0205            	77.7707404638958	60          	135         	0           	Open  	;
 1615661(2)      	0342            	0358            	104.947572846052	60          	135         	0           	Open  	;
 1615681(1)      	0371            	0367            	47.5470251580051	60          	135         	0           	Open  	;
 1615681(2)      	0367            	0364            	13.4529748419949	60          	135         	0           	Open  	;
 1615600(1)      	0393            	0394            	2.43029986336454	60          	135         	0           	Open  	;
 1615600(2)      	0394            	0395            	1.76370013663546	60          	135         	0           	Open  	;
 1615764(1)(1)   	0482            	5949-B          	4.5727923696228	110         	135         	0           	Open  	;
 1615764(1)(2)   	5949-A          	0487            	4.96137678976213	110         	135         	0           	Open  	;
 1615707(1)      	0377            	5956-B          	84.1190659227407	60          	135         	0           	Open  	;
 1615707(2)(2)   	5956-A          	0392            	79.7722361654755	60          	135         	0           	Open  	;
 1615640(1)      	0612            	5966-B          	537.405797617148	200         	135         	0           	Open  	;
 1615640(2)      	5966-A          	0633            	15.0882023828516	200         	135         	0           	Open  	;
 1615616(1)(1)   	0604            	0598            	8.3890662358119	60          	135         	0           	Open  	;
 1615564(1)      	0359            	0356            	14.6876717020061	100         	90          	0           	Open  	;
 1616614(2)(1)   	0361            	6551-B          	1.80004917091333	160         	140         	0           	Open  	;
 1616614(2)(2)   	6551-A          	0424            	386.282343582083	160         	140         	0           	Open  	;
 1614756(1)      	0089            	6011-A          	60.843680910019	100         	135         	0           	Open  	;
 1614756(2)      	6011-B          	0085            	3.83123322816144	100         	135         	0           	Open  	;
 1615390(1)      	0324            	0325            	41.5402359164998	100         	90          	0           	Open  	;
 1615326(2)      	0309            	0266            	144.854515549845	100         	90          	0           	Open  	;
 1615537(2)      	0314            	0323            	16.2671601700996	100         	90          	0           	Open  	;
 1615533(2)(2)   	0323            	0290            	214.447260683547	100         	90          	0           	Open  	;
 1615574(1)      	0139            	0140            	0.794510640438614	60          	135         	0           	Open  	;
 1615574(2)      	0140            	0144            	13.0695603496046	60          	135         	0           	Open  	;
 1614790(1)      	0138            	0136            	1.60206117194388	60          	135         	0           	Open  	;
 1615571(1)      	0131            	0148            	74.4612020843583	60          	135         	0           	Open  	;
 P-150           	0222            	0221            	8.56494317686909	100         	90          	0           	Open  	;
 1615583(2)      	0097            	0092            	279.420099438891	85          	135         	0           	Open  	;
 1615583(1)(1)   	0101            	0098            	99.2202020456573	85          	135         	0           	Open  	;
 P-91(1)(1)      	0100            	0096            	113.220260714933	60          	135         	0           	Open  	;
 1614804(2)      	0113            	0103            	103.82960378748	60          	135         	0           	Open  	;
 P-153           	0115            	0113            	9.41800084677895	85          	135         	0           	Open  	;
 P-154           	0174            	0175            	3.36050890728658	60          	135         	0           	Open  	;
 P-155           	0135            	0134            	5.54284252569011	60          	135         	0           	Open  	;
 P-156           	0181            	0156            	64.8046655139016	85          	135         	0           	Open  	;
 1615577(2)      	0169            	0168            	11.7924868161291	100         	90          	0           	Open  	;
 P-158           	0156            	0137            	52.5068212151212	85          	135         	0           	Open  	;
 P-159           	0151            	0120            	52.35934326903	85          	135         	0           	Open  	;
 1614622(1)      	0138            	6105-A          	0.50451945261093	60          	135         	0           	Open  	;
 1614622(2)      	6105-B          	0140            	0.494149349013621	60          	135         	0           	Open  	;
 1614804(1)(1)(1)	0146            	0132            	104.829892519552	60          	135         	0           	Open  	;
 1615582(2)      	0180            	0202            	39.2597206081695	60          	135         	0           	Open  	;
 1615520(2)(1)   	0300            	0278            	100.463219240749	100         	90          	0           	Open  	;
 1614804(1)(1)(2)(2)(1)	0132            	6121-A          	224.997019768622	60          	135         	0           	Open  	;
 1614804(1)(1)(2)(2)(2)	6121-B          	0113            	4.2699340606133	60          	135         	0           	Open  	;
 P-160           	0118            	0117            	6.40613768196339	85          	135         	0           	Open  	;
 1615092(1)      	0824            	0819            	117.414073343927	60          	135         	0           	Open  	;
 P-170           	0848            	0843            	54.6403899419098	60          	135         	0           	Open  	;
 1615255(2)      	0935            	0931            	75.4951773621582	110         	135         	0           	Open  	;
 1615328(1)      	0868            	0835            	487.502881932296	400         	90          	0           	Open  	;
 1615328(2)      	0835            	0823            	355.107756970663	400         	90          	0           	Open  	;
 1614908(1)      	0875            	6157-B          	250.736648970723	150         	90          	0           	Open  	;
 1614908(2)      	6157-A          	0914            	5.36669787185357	150         	90          	0           	Open  	;
 1614931(2)      	1010            	0973            	316.706663207301	110         	135         	0           	Open  	;
 1615250(1)      	0999            	1005            	23.5722662613927	250         	90          	0           	Open  	;
 1615565(2)      	1004            	1003            	41.1627586498023	110         	90          	0           	Open  	;
 1614892(1)      	1003            	0997            	19.2509726465803	110         	90          	0           	Open  	;
 1614892(2)      	0997            	0989            	59.8839112253208	150         	90          	0           	Open  	;
 P-177           	0915            	0913            	10.5139954348544	150         	90          	0           	Open  	;
 P-176(2)        	0865            	0913            	446.632585956126	150         	90          	0           	Open  	;
 P-178           	0975            	HID.PROJ-01     	0.961041102234649	50          	90          	0           	Open  	;
 1615250(2)(2)(1)	1005            	1035            	658.097781474121	250         	90          	0           	Open  	;
 1615250(2)(2)(2)	1035            	1036            	8.36148726946477	250         	90          	0           	Open  	;
 P-179           	1035            	HID.PROJ-02     	1.39297620499379	150         	90          	0           	Open  	;
 1615255(1)(1)   	0957            	0953            	5.89790103951108	150         	90          	0           	Open  	;
 1615255(1)(2)   	0953            	0935            	509.173994866973	100         	90          	0           	Open  	;
 1615282(1)      	0936            	0937            	17.2327756423993	160         	135         	0           	Open  	;
 1615282(2)      	0937            	0965            	485.629636144748	160         	135         	0           	Open  	;
 1616622(1)      	0805            	0782            	6.68762144153319	280         	140         	0           	Open  	;
 1616682(2)      	0760            	0766            	13.4461009124518	63          	140         	0           	Open  	;
 1616728(1)      	0701            	0700            	9.61112467900299	63          	140         	0           	Open  	;
 1616554(1)      	0583            	0581            	11.1141808377096	63          	140         	0           	Open  	;
 P-50(1)         	0643            	0625            	165.855238867232	160         	140         	0           	Open  	;
 P-50(2)         	0625            	0550            	293.302366921668	160         	140         	0           	Open  	;
 1615577(1)(1)(1)	0190            	0188            	14.3037775727328	100         	90          	0           	Open  	;
 1615577(1)(1)(2)	0188            	0169            	216.261591438757	100         	90          	0           	Open  	;
 1616947(1)      	0104            	0102            	1.83143386833201	85          	135         	0           	Open  	;
 1616947(2)      	0102            	0101            	9.47849255361338	85          	135         	0           	Open  	;
 1615589(1)      	0403            	0408            	6.79904558639732	110         	135         	0           	Open  	;
 1615589(2)      	0408            	7               	85.1979544136027	110         	135         	0           	Open  	;
 1616634(1)      	0796            	0801            	223.840001938738	63          	140         	0           	Open  	;
 1616634(2)      	0801            	0804            	28.5609980612616	63          	140         	0           	Open  	;
 P-192           	HID.EXIST-32    	0801            	5.35150627259812	63          	140         	0           	Open  	;
 1616637(1)      	0793            	0798            	222.450789253	63          	140         	0           	Open  	;
 1616637(2)      	0798            	0799            	18.7072107470003	63          	140         	0           	Open  	;
 P-194           	HID.EXIST-33    	0798            	4.95180885929136	63          	140         	0           	Open  	;
 1616642(1)      	0791            	0789            	30.0095299227677	63          	140         	0           	Open  	;
 1616642(2)      	0789            	0787            	176.116470077232	63          	140         	0           	Open  	;
 P-195           	HID.EXIST-31    	0789            	1.44162119206488	63          	140         	0           	Open  	;
 1616645(1)      	0780            	0783            	106.997626128527	63          	140         	0           	Open  	;
 1616645(2)      	0783            	0784            	18.0083738714734	63          	140         	0           	Open  	;
 P-196           	HID.EXIST-30    	0783            	1.85181627234486	63          	140         	0           	Open  	;
 1616651(1)      	0762            	0768            	170.736669548452	110         	140         	0           	Open  	;
 1616651(2)      	0768            	0775            	157.765330451548	110         	140         	0           	Open  	;
 P-197           	HID.EXIST-03    	0768            	5.3027278009985	63          	140         	0           	Open  	;
 1616666(1)      	0763            	0764            	17.6777520808412	63          	140         	0           	Open  	;
 1616666(2)      	0764            	0767            	110.472247919159	63          	140         	0           	Open  	;
 P-198           	HID.EXIST-01    	0764            	3.43003078674566	63          	140         	0           	Open  	;
 1616652(1)      	0757            	0758            	58.013595678619	110         	140         	0           	Open  	;
 1616652(2)      	0758            	0762            	68.938404321381	110         	140         	0           	Open  	;
 P-199           	HID.EXIST-02    	0758            	50.2508887427864	63          	140         	140         	Open  	;
 1616627(1)      	0804            	0803            	6.28592090610583	63          	140         	0           	Open  	;
 1616627(2)      	0803            	0800            	126.695079093894	63          	140         	0           	Open  	;
 1616684(1)      	0760            	0759            	4.24790147748127	63          	140         	0           	Open  	;
 1616684(2)      	0759            	0753            	211.122098522519	63          	140         	0           	Open  	;
 P-201           	HID.EXIST-23    	0759            	2.4169291822845	63          	140         	0           	Open  	;
 1616689(1)      	0755            	0746            	199.111183516231	63          	140         	0           	Open  	;
 1616689(2)      	0746            	0747            	12.0298164837689	63          	140         	0           	Open  	;
 P-202           	HID.EXIST-25    	0746            	8.20362370179265	63          	140         	0           	Open  	;
 1616691(1)      	0743            	0738            	125.043274992943	63          	140         	0           	Open  	;
 1616691(2)      	0738            	0739            	11.0187250070572	63          	140         	0           	Open  	;
 P-203           	HID.EXIST-24    	0738            	16.2491723289897	63          	140         	0           	Open  	;
 1616694(1)      	0749            	0748            	24.1587813682237	63          	140         	0           	Open  	;
 1616694(2)      	0748            	0740            	183.176218631776	63          	140         	0           	Open  	;
 P-204           	HID.EXIST-19    	0748            	2.14092097490634	63          	140         	0           	Open  	;
 1616698(1)      	0742            	0741            	24.7925307221273	63          	140         	0           	Open  	;
 1616698(2)      	0741            	0735            	183.981469277873	63          	140         	0           	Open  	;
 P-205           	HID.EXIST-20    	0741            	2.86312827502616	63          	140         	0           	Open  	;
 1616720(1)      	0711            	0712            	17.733506741896	63          	140         	0           	Open  	;
 1616720(2)      	0712            	0715            	65.711493258104	63          	140         	0           	Open  	;
 P-207           	HID.EXIST-28    	0712            	5.43433208876619	63          	140         	0           	Open  	;
 1616713(1)      	0717            	0729            	183.803722117887	63          	140         	0           	Open  	;
 1616713(2)      	0729            	0733            	23.9302778821129	63          	140         	0           	Open  	;
 P-208           	HID.EXIST-21    	0729            	3.6020316101742	63          	140         	0           	Open  	;
 1616715(1)      	0726            	0723            	25.5130052927962	63          	140         	0           	Open  	;
 1616715(2)      	0723            	0708            	183.257994707204	63          	140         	0           	Open  	;
 P-209           	HID.EXIST-22    	0723            	2.65532178120389	63          	140         	0           	Open  	;
 1616718(2)      	0709            	0716            	125.051142839904	200         	140         	0           	Open  	;
 P-210           	HID.EXIST-26    	0709            	6.41516420913606	63          	140         	0           	Open  	;
 1616718(1)(1)   	0694            	0703            	211.193793620286	200         	140         	0           	Open  	;
 1616718(1)(2)   	0703            	0709            	128.98806353981	200         	140         	0           	Open  	;
 P-211           	HID.EXIST-27    	0703            	6.41181407137628	63          	140         	0           	Open  	;
 1616727(1)      	0700            	0699            	12.8191852103578	63          	140         	0           	Open  	;
 1616727(2)      	0699            	0696            	269.265814789642	63          	140         	0           	Open  	;
 P-212           	HID.EXIST-29    	0699            	3.7447899950019	63          	140         	0           	Open  	;
 1616736(1)      	0691            	0682            	236.003327209052	63          	140         	0           	Open  	;
 1616736(2)      	0682            	0661            	217.427672790948	63          	140         	0           	Open  	;
 P-213           	HID.EXIST-08    	0682            	5.12812856695924	63          	140         	0           	Open  	;
 1616733(1)      	0685            	0684            	14.0734801961422	63          	140         	0           	Open  	;
 1616733(2)      	0684            	0683            	119.121519803858	63          	140         	0           	Open  	;
 P-214           	HID.EXIST-11    	0684            	7.61351166607708	63          	140         	0           	Open  	;
 1616731(1)      	0685            	0687            	120.220187395912	63          	140         	0           	Open  	;
 1616731(2)      	0687            	0688            	12.5228126040884	63          	140         	0           	Open  	;
 P-215           	HID.EXIST-12    	0687            	2.11686231113327	63          	140         	0           	Open  	;
 1616524(1)      	0680            	0678            	53.584679594302	63          	140         	0           	Open  	;
 1616524(2)      	0678            	0677            	196.563320405698	63          	140         	0           	Open  	;
 P-216           	HID.EXIST-13    	0678            	4.20695644444794	63          	140         	0           	Open  	;
 1616525(1)      	0669            	0667            	51.5396887768067	63          	140         	0           	Open  	;
 1616525(2)      	0667            	0660            	199.636311223193	63          	140         	0           	Open  	;
 P-217           	HID.EXIST-18    	0667            	5.73858092391539	63          	140         	0           	Open  	;
 1616529(2)      	0650            	0646            	132.10952233259	63          	140         	0           	Open  	;
 P-218           	HID.EXIST-07    	0650            	25.1097971305363	63          	140         	0           	Open  	;
 1616529(1)(1)   	0657            	0653            	69.5635569437854	63          	140         	0           	Open  	;
 1616529(1)(2)   	0653            	0650            	314.407920723625	63          	140         	0           	Open  	;
 P-219           	HID.EXIST-14    	0653            	13.850888181495	63          	140         	0           	Open  	;
 1616545(2)      	0567            	0578            	11.3193045925528	63          	140         	0           	Open  	;
 P-220           	HID.EXIST-35    	0567            	13.4123900248354	63          	140         	0           	Open  	;
 1616545(1)(1)   	0582            	0580            	14.1901748816553	63          	140         	0           	Open  	;
 1616545(1)(2)   	0580            	0567            	119.665520525792	63          	140         	0           	Open  	;
 P-221           	HID.EXIST-36    	0580            	1.10548196443092	63          	140         	0           	Open  	;
 1616546(1)      	0595            	0591            	15.6754639977238	63          	140         	0           	Open  	;
 1616546(2)      	0591            	0582            	116.757536002276	63          	140         	0           	Open  	;
 P-222           	HID.EXIST-17    	0591            	2.44766147463495	63          	140         	0           	Open  	;
 1616547(1)      	0611            	0610            	14.2758728988362	63          	140         	0           	Open  	;
 1616547(2)      	0610            	0595            	119.256127101164	63          	140         	0           	Open  	;
 P-223           	HID.EXIST-16    	0610            	4.15598427578081	63          	140         	0           	Open  	;
 1616553(1)      	0581            	0579            	36.2302505944118	63          	140         	0           	Open  	;
 1616553(2)      	0579            	0545            	333.837749405588	63          	140         	0           	Open  	;
 P-224           	HID.EXIST-15    	0579            	4.45388636371435	63          	140         	0           	Open  	;
 1616557(1)      	0539            	0538            	31.0867826228694	63          	140         	0           	Open  	;
 1616557(2)      	0538            	0521            	339.055217377131	63          	140         	0           	Open  	;
 P-225           	HID.EXIST-06    	0538            	1.67848819740688	63          	140         	0           	Open  	;
 1615638(1)      	0607            	0608            	2.09770359328798	200         	135         	0           	Open  	;
 1615638(2)      	0608            	0612            	28.718296406712	200         	135         	0           	Open  	;
 P-226           	HID.EXIST-34    	0608            	2.09147964074591	200         	135         	0           	Open  	;
 1616565(1)      	0668            	0642            	270.621329224503	63          	140         	0           	Open  	;
 1616565(2)      	0642            	0641            	9.94806576187683	63          	140         	0           	Open  	;
 P-227           	HID.EXIST-09    	0642            	6.28286882142327	63          	140         	0           	Open  	;
 1616558(1)      	0639            	0638            	126.685029566704	63          	140         	0           	Open  	;
 1616558(2)      	0638            	0637            	6.23076601939889	63          	140         	0           	Open  	;
 P-228           	HID.EXIST-10    	0638            	1.70615026924612	63          	140         	0           	Open  	;
 1614878(1)      	0325            	0332            	5.13006797273659	100         	90          	0           	Open  	;
 1614878(2)      	0332            	0335            	2.49472280501767	100         	90          	0           	Open  	;
 P-229           	HID.EXIST-05    	0332            	0.182060063302645	100         	90          	0           	Open  	;
 1614755(1)      	0085            	0079            	64.0399357225203	100         	135         	0           	Open  	;
 1614755(2)      	0079            	0078            	4.56168484435727	100         	135         	0           	Open  	;
 P-230           	HID.EXIST-04    	0079            	0.831053545382531	85          	135         	0           	Open  	;
 P-233           	0964            	0963            	0.0969649551462689	100         	90          	0           	Open  	;
 P-234           	0961            	HID.PROJ-03     	9.58059237574482	90          	140         	0           	Open  	;
 P-236           	0805            	HID.PROJ-06     	1.30291747905714	160         	140         	0           	Open  	;
 P-238           	0698            	HID.PROJ-08     	7.66881013785748	160         	140         	0           	Open  	;
 P-239           	0577            	HID.PROJ-09     	2.12593765198374	150         	135         	0           	Open  	;
 P-244           	0573            	0576            	4.45853293502756	60          	135         	0           	Open  	;
 1616725(1)      	0644            	0626            	166.03529432781	160         	140         	0           	Open  	;
 1616725(2)      	0626            	0553            	278.20970567219	160         	140         	0           	Open  	;
 P-254           	0626            	HID.PROJ-10     	1.9673692127295	160         	140         	0           	Open  	;
 1616708(1)      	0728            	0720            	58.2523450191467	160         	140         	0           	Open  	;
 1616708(2)      	0720            	0701            	278.346654980853	250         	135         	0           	Open  	;
 P-259           	0720            	0695            	466.867189914102	63          	140         	0           	Open  	;
 VRP.NOVA.018-A  	0575            	0574            	0.0500000002681229	160         	140         	0           	Open  	;
 VRP.NOVA.018-B  	0574            	0573            	0.973209446631751	160         	140         	0           	Open  	;
 P-262           	0377            	0376            	0.0497988159433188	60          	135         	0           	Open  	;
 P-263           	0376            	0375            	0.0502049637512074	60          	135         	0           	Open  	;
 P-268           	0308            	0302            	2.00604981732418	100         	135         	0           	Open  	;
 1               	0892            	0886            	5.15        	100         	100         	0           	Open  	;
 2               	0938            	0939            	1           	100         	90          	0           	Open  	;
 3               	1004            	0976            	1           	110         	90          	0           	Open  	;
 5               	6157-A          	6157-B          	1           	150         	90          	0           	Open  	;
 6               	2580-A          	2580-B          	1           	500         	90          	0           	Open  	;
 7               	1010            	1001            	1           	150         	135         	0           	Open  	;
 8               	0103            	0110            	12          	85          	135         	0           	Open  	;
 9               	0109            	0110            	9           	85          	100         	0           	Open  	;
 10              	0150            	2               	4           	85          	135         	0           	Open  	;
 11              	2               	4               	5           	85          	135         	0           	Open  	;
 12              	0150            	0151            	2           	85          	135         	0           	Open  	;
 13              	0137            	3               	3           	85          	135         	0           	Open  	;
 14              	0241            	0243            	2           	85          	100         	0           	Closed	;
 17              	0274            	5               	1           	100         	100         	0           	Open  	;
 18              	5               	0282            	1           	100         	100         	0           	Open  	;
 19              	0268            	6               	1           	100         	100         	0           	Open  	;
 20              	6               	0279            	1           	100         	100         	0           	Open  	;
 21              	0199            	0204            	10          	85          	100         	0           	Open  	;
 22              	0187            	4               	12          	85          	100         	0           	Open  	;
 23              	0212            	0216            	23          	85          	100         	0           	Open  	;
 24              	0215            	0217            	10          	85          	100         	0           	Open  	;
 25              	0201            	0191            	7           	60          	135         	0           	Open  	;
 27              	0154            	0147            	5           	60          	135         	0           	Open  	;
 28              	0153            	0146            	5           	60          	135         	0           	Open  	;
 29              	6105-A          	6105-B          	1           	60          	135         	0           	Open  	;
 30              	0096            	0098            	1           	60          	135         	0           	Open  	;
 31              	0121            	0131            	1           	60          	135         	0           	Open  	;
 33              	0303            	0298            	1           	63          	140         	0           	Open  	;
 34              	6552-A          	6552-B          	1           	100         	90          	0           	Open  	;
 35              	0174            	0180            	1           	60          	135         	0           	Open  	;
 36              	0173            	0177            	1           	60          	135         	0           	Open  	;
 37              	0170            	0166            	1           	60          	135         	0           	Open  	;
 38              	6551-A          	6551-B          	1           	160         	140         	0           	Open  	;
 39              	5932-A          	5932-B          	1           	60          	135         	0           	Open  	;
 40              	5956-A          	5956-B          	1           	60          	135         	0           	Open  	;
 41              	0413            	7               	1           	60          	135         	0           	Open  	;
 42              	7               	0415            	1           	110         	135         	0           	Open  	;
 43              	0436            	0434            	1           	110         	135         	0           	Open  	;
 15              	8               	1010            	1           	150         	90          	0           	Open  	;
 16              	0812            	0817            	1           	90          	100         	0           	Open  	;
 44              	5538-A          	5538-B          	1           	90          	140         	0           	Open  	;
 45              	6121-A          	6121-B          	1           	60          	135         	0           	Open  	;
 46              	5872-A          	5872-B          	1           	160         	140         	0           	Open  	;
 4               	0846            	0812            	3           	50          	90          	0           	Open  	;
 47              	0865            	0863            	1           	150         	90          	0           	Open  	;
 48              	0955            	0954            	29          	110         	90          	0           	Open  	;
 49              	5966-A          	5966-B          	1           	200         	135         	0           	Open  	;
 50              	0443            	0442            	1000        	110         	135         	0           	Open  	;
 51              	0342            	0341            	0.1         	60          	135         	0           	Open  	;
 52              	0772            	0716            	500         	280         	140         	0           	Open  	;
 54              	0504            	0505            	0.1         	110         	135         	0           	Open  	;
 55              	5554-A          	5554-B          	1           	160         	140         	0           	Open  	;
 56              	0200            	0196            	1           	60          	135         	0           	Open  	;
 26              	5949-A          	5949-B          	2           	110         	135         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VRP5.1          	2577-A          	2577-B          	50          	PRV 	12.5        	0           	;
 VRP5.0-2        	2613-A          	2613-B          	40          	PRV 	11.5        	0           	;
 VRP5.2-3        	5547-A          	5547-B          	40          	PRV 	5           	0           	;
 VRP5.2-8        	6011-A          	6011-B          	20          	PRV 	10          	0           	;
 VRP.NOVA011     	0931            	0930            	50          	PRV 	10          	0           	;
 VRP.NOVA016     	5               	6               	50          	PRV 	10          	0           	;
 VRP.NOVA019     	0434            	0426            	40          	PRV 	10          	0           	;
 VRP.NOVA018     	0570            	0563            	50          	PRV 	10          	0           	;
 VRP.NOVA.013    	0553            	0551            	75          	PRV 	10          	0           	;
 VRP5.2.1        	0679            	0675            	100         	PRV 	10          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 1036            	0.005742453 	RAP.LSL.002     	;  
 1036            	0.005742453 	RAP.LSL.002     	;  
 1036            	0.005742453 	                	;  
 0999            	0.009073689 	RAP.LSL.002     	;  
 0999            	0.009073689 	RAP.LSL.002     	;  

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 RAP.PPL.002_002 	0.3438      	0.3134      	0.3015      	0.1452      	0.2614      	0.3225      
 RAP.PPL.002_002 	0.4221      	0.5219      	0.7198      	0.9296      	1           	0.689       
 RAP.PPL.002_002 	0.7608      	0.8211      	0.8677      	0.8702      	0.6873      	0.5297      
 RAP.PPL.002_002 	0.5071      	0.4519      	0.3722      	0.3655      	0.3366      	0.3544      
;
 RAP.LSL.002     	0.7143      	0.7143      	0.7143      	0.7143      	0.7143      	0.7143      
 RAP.LSL.002     	0.7143      	0.8697      	0.8697      	1           	1           	1           
 RAP.LSL.002     	1           	1           	1           	1           	1           	0.7143      
 RAP.LSL.002     	0.7143      	0.7143      	0.7143      	0.7143      	0.5102      	0.5102      
;
 ADT_LSL         	0.9979      	0.9985      	1           	0.9985      	0.9984      	0.9984      
 ADT_LSL         	0.9979      	0.992       	0.991       	0.988       	0.9905      	0.995       
 ADT_LSL         	0.9948      	0.9942      	0.9941      	0.9948      	0.9957      	0.9964      
 ADT_LSL         	0.9964      	0.9965      	0.9938      	0.9957      	0.9968      	0.9977      
;
 EAT.LSL.002     	0.9951      	1           	0.9809      	0.0831      	0.0067      	0.0002      
 EAT.LSL.002     	0.0002      	0.0873      	0.9593      	0.9099      	0.8794      	0.103       
 EAT.LSL.002     	0.015       	0.0004      	0.0004      	0.0005      	0.0004      	0.0005      
 EAT.LSL.002     	0.0005      	0.0004      	0.8645      	0.9619      	0.971       	0.9768      

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	23:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	1:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	0.985218143676839
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	NONE mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
0124            	199475.183        	8251126.679       
0302            	199695.456        	8250805.581       
0426            	202584.956        	8250163.675       
0573            	202411.865        	8249685.580       
0575            	202410.192        	8249684.347       
0089            	199240.079        	8251325.384       
0492            	198907.852        	8249964.838       
0493            	198906.994        	8249960.430       
0663            	198737.499        	8249054.546       
0664            	198743.842        	8249049.495       
0553            	199447.108        	8249716.430       
0778            	198924.185        	8247322.961       
0779            	198929.018        	8247319.352       
0930            	196966.800        	8245074.448       
0931            	196963.840        	8245073.060       
0966            	196280.159        	8244781.807       
0967            	196284.762        	8244779.568       
0377            	202599.620        	8250446.130       
0375            	202599.560        	8250446.210       
0504            	202381.728        	8249920.892       
0505            	202380.985        	8249920.222       
0603            	202340.453        	8249637.838       
0602            	202344.030        	8249638.930       
0993            	196732.825        	8244664.904       
0992            	196662.649        	8244698.425       
0411            	202563.660        	8250253.750       
0510            	202407.490        	8249911.630       
0458            	201774.960        	8250101.300       
0593            	202304.780        	8249645.420       
0774            	198956.939        	8247346.708       
0676            	199469.229        	8248946.024       
0805            	198184.619        	8246607.947       
1047            	197854.229        	8244189.694       
MEDIDOR.004     	197529.700        	8247363.510       
0563            	202421.781        	8249692.627       
0341            	202765.597        	8250668.922       
0507            	202378.305        	8249915.528       
0570            	202413.692        	8249686.845       
0442            	202033.560        	8250142.390       
0566            	202422.490        	8249691.480       
0569            	202412.753        	8249687.699       
0110            	198659.440        	8251198.520       
0212            	198691.262        	8250933.676       
0233            	199135.389        	8250889.804       
0300            	199338.859        	8250805.714       
0101            	199066.100        	8251204.700       
0154            	199086.049        	8251070.924       
0147            	199092.189        	8251093.924       
0153            	199079.070        	8251072.220       
0146            	199085.210        	8251095.140       
0225            	199110.379        	8250906.004       
0190            	199068.670        	8250969.670       
0191            	199075.059        	8250968.494       
0282            	198958.036        	8250831.014       
0274            	198960.032        	8250835.322       
0268            	198952.455        	8250837.223       
0279            	198951.062        	8250832.707       
0362            	199815.779        	8250564.454       
0359            	199819.974        	8250574.501       
0361            	199821.769        	8250567.704       
0623            	198739.780        	8249482.260       
0518            	198814.080        	8249886.180       
0622            	198606.930        	8249506.500       
0511            	198681.010        	8249911.220       
0552            	198651.510        	8249729.670       
0557            	198784.400        	8249704.190       
0471            	198716.940        	8250066.690       
0490            	198899.280        	8249966.370       
0423            	198740.820        	8250194.460       
0432            	198934.000        	8250155.400       
0564            	198849.080        	8249691.790       
0477            	198910.840        	8250029.310       
0475            	198902.550        	8250030.810       
0512            	199078.810        	8249909.980       
0500            	198909.780        	8249937.930       
0584            	199033.950        	8249664.120       
0565            	198860.600        	8249691.600       
0630            	198983.870        	8249419.660       
0628            	198815.640        	8249445.010       
0655            	198944.680        	8249169.530       
0652            	198774.750        	8249197.200       
0645            	198699.540        	8249266.660       
0659            	198672.200        	8249096.220       
0672            	199257.090        	8248955.164       
0662            	198737.260        	8249067.710       
0651            	198761.510        	8249199.740       
0627            	198806.860        	8249446.630       
0562            	198852.150        	8249693.170       
0494            	198901.170        	8249960.020       
0499            	198897.560        	8249940.370       
0547            	199385.610        	8249742.450       
0489            	199429.590        	8250006.060       
0543            	199388.160        	8249756.410       
0542            	199254.860        	8249766.190       
0476            	199299.250        	8250030.560       
0592            	199228.500        	8249646.030       
0668            	199249.050        	8249021.450       
0641            	199303.910        	8249291.740       
0620            	199211.710        	8249549.190       
0665            	199119.280        	8249045.260       
0644            	199377.069        	8249287.114       
0637            	199174.680        	8249323.900       
0639            	199305.400        	8249299.840       
0521            	199906.898        	8249874.209       
0545            	199884.560        	8249743.049       
0581            	200242.364        	8249668.230       
0605            	200005.610        	8249629.988       
0624            	199695.645        	8249466.123       
0578            	199745.008        	8249678.090       
0582            	199878.001        	8249666.900       
0629            	199829.800        	8249441.960       
0590            	199874.723        	8249654.081       
0595            	200008.820        	8249643.636       
0631            	199957.423        	8249419.233       
0611            	200141.545        	8249620.797       
0632            	200089.792        	8249395.353       
0613            	200138.026        	8249605.028       
0636            	199807.450        	8249325.628       
0647            	200167.719        	8249252.684       
0666            	199614.185        	8249032.689       
0649            	199663.465        	8249245.287       
0616            	199584.390        	8249584.942       
0640            	199538.549        	8249293.668       
0646            	199666.366        	8249258.454       
0660            	199884.427        	8249073.962       
0669            	200126.362        	8249020.496       
0677            	199860.438        	8248942.418       
0680            	200103.079        	8248891.367       
0689            	199984.542        	8248788.457       
0693            	199937.715        	8248579.118       
0661            	199755.939        	8249071.862       
0692            	199805.942        	8248601.900       
0686            	199852.204        	8248812.416       
0691            	199674.755        	8248626.018       
0683            	199723.817        	8248848.218       
0685            	199854.469        	8248824.650       
0688            	199986.897        	8248800.360       
0696            	199695.327        	8248500.980       
0700            	199968.098        	8248443.056       
0671            	199465.889        	8248958.514       
0424            	199927.369        	8250192.234       
0551            	199462.974        	8249741.073       
0732            	199180.099        	8248043.865       
0702            	199519.212        	8248372.781       
0715            	199322.730        	8248192.220       
0695            	199458.820        	8248493.842       
0711            	199264.670        	8248252.160       
0694            	199444.508        	8248533.702       
0708            	199591.778        	8248281.983       
0726            	199729.835        	8248129.283       
0717            	199497.739        	8248187.702       
0733            	199633.291        	8248037.613       
0734            	199645.398        	8248026.978       
0728            	199739.707        	8248119.167       
0701            	199984.631        	8248439.134       
0690            	200097.341        	8248781.497       
0681            	200118.354        	8248888.271       
0670            	200141.810        	8249017.370       
0657            	200169.438        	8249167.052       
0648            	200184.563        	8249249.570       
0614            	200248.203        	8249600.985       
0539            	200265.465        	8249797.351       
0583            	200259.734        	8249664.900       
0735            	199330.025        	8248026.201       
0742            	199467.157        	8247874.344       
0772            	198950.187        	8247354.135       
0749            	199370.150        	8247781.348       
0740            	199234.813        	8247933.455       
0752            	198869.810        	8247751.550       
0739            	199079.589        	8247946.267       
0755            	199014.570        	8247717.500       
0747            	199168.266        	8247857.359       
0743            	199176.973        	8247865.284       
0753            	199216.650        	8247742.430       
0769            	198921.612        	8247454.588       
0760            	199072.879        	8247591.377       
0761            	198881.178        	8247580.793       
0754            	198737.263        	8247718.173       
0697            	198567.990        	8248475.424       
0706            	198718.812        	8248306.459       
0704            	198499.170        	8248344.887       
0713            	198613.116        	8248217.965       
0710            	198398.441        	8248259.589       
0725            	198511.486        	8248132.674       
0736            	198692.499        	8248020.509       
0722            	198581.123        	8248168.126       
0767            	198602.700        	8247492.570       
0763            	198696.666        	8247573.474       
0719            	198885.087        	8248178.557       
0707            	198723.614        	8248300.584       
0714            	198619.083        	8248211.659       
0721            	198574.796        	8248175.655       
0727            	198514.075        	8248128.314       
0718            	198886.829        	8248179.752       
0705            	198761.862        	8248331.996       
0731            	199001.140        	8248043.958       
0751            	198700.785        	8247756.953       
0757            	198612.230        	8247671.350       
0762            	198702.653        	8247579.437       
0773            	198819.326        	8247356.067       
0788            	198555.337        	8247097.756       
0770            	198733.872        	8247444.210       
0785            	198468.215        	8247186.965       
0780            	198608.101        	8247314.049       
0784            	198694.143        	8247223.341       
0787            	198374.702        	8247098.372       
0791            	198522.630        	8246959.700       
0790            	198184.370        	8246967.853       
0794            	198356.920        	8246804.350       
0793            	198089.043        	8246875.431       
0799            	198260.920        	8246710.530       
0796            	197997.150        	8246785.920       
0777            	198916.310        	8247331.780       
0781            	198937.191        	8247313.119       
0776            	198964.703        	8247338.606       
0804            	198173.220        	8246609.960       
0800            	198268.600        	8246702.610       
0795            	198364.940        	8246796.190       
0792            	198527.830        	8246954.410       
0775            	198931.590        	8247346.620       
0786            	198747.520        	8247167.820       
0782            	198851.784        	8247253.368       
0802            	198146.420        	8246622.271       
0771            	199022.789        	8247420.344       
0766            	199134.189        	8247528.694       
0756            	199325.357        	8247715.234       
0744            	199477.569        	8247863.708       
0750            	199381.300        	8247770.130       
0737            	198388.141        	8248009.073       
0745            	198498.904        	8247861.429       
0886            	197411.149        	8245320.940       
0925            	196962.900        	8245090.520       
0541            	202243.095        	8249786.641       
0955            	196388.980        	8244816.898       
0821            	196712.326        	8246164.253       
1612043         	196778.450        	8247344.580       
0986            	196633.009        	8244711.174       
0954            	196425.659        	8244807.374       
0407            	202698.483        	8250291.559       
0406            	202697.690        	8250292.340       
0387            	202884.290        	8250329.860       
0388            	202884.290        	8250329.760       
0498            	200286.029        	8249919.570       
0378            	202938.274        	8250413.632       
0372            	202512.410        	8250478.400       
0452            	201926.042        	8250125.077       
0371            	202514.820        	8250479.940       
0454            	201927.918        	8250118.437       
0455            	201929.835        	8250116.117       
0502            	201945.851        	8249927.475       
0343            	202549.380        	8250642.390       
0196            	202707.879        	8250963.131       
0333            	202688.644        	8250785.649       
0365            	202750.570        	8250533.710       
0384            	202886.640        	8250363.750       
0205            	202797.838        	8250955.289       
0456            	202147.358        	8250114.919       
0364            	202535.610        	8250537.290       
0358            	202849.310        	8250581.929       
0340            	202760.857        	8250685.563       
0391            	202884.580        	8250324.090       
0404            	202871.641        	8250297.035       
0399            	202701.840        	8250302.560       
0401            	202701.910        	8250302.490       
0418            	202809.485        	8250217.388       
0599            	202352.670        	8249641.690       
0443            	202026.085        	8250142.338       
0450            	202027.445        	8250132.887       
0447            	202025.736        	8250136.016       
0441            	202130.547        	8250142.997       
0444            	202131.431        	8250141.522       
0612            	202288.350        	8249605.830       
0437            	202231.264        	8250150.890       
0440            	202232.738        	8250148.063       
0601            	202346.020        	8249639.610       
0429            	202225.987        	8250161.925       
0439            	202127.154        	8250149.511       
0619            	201129.451        	8249557.204       
0618            	201065.180        	8249577.250       
0517            	202617.830        	8249886.330       
0497            	202411.910        	8249942.720       
0634            	201738.570        	8249373.190       
0621            	201179.830        	8249536.330       
0633            	201784.590        	8249378.950       
0635            	201753.080        	8249373.070       
0606            	202308.560        	8249628.660       
0607            	202310.260        	8249627.500       
0554            	202292.660        	8249706.499       
0585            	200759.850        	8249662.290       
0587            	200738.940        	8249659.440       
0609            	200692.240        	8249625.440       
0525            	200437.080        	8249856.080       
0597            	202345.299        	8249642.759       
0588            	200789.710        	8249658.430       
0615            	200997.100        	8249594.320       
0617            	201029.880        	8249584.190       
0506            	202377.000        	8249917.190       
0524            	202301.656        	8249865.519       
0523            	202299.193        	8249870.149       
0347            	202661.020        	8250623.470       
0402            	202869.363        	8250299.525       
0400            	202865.966        	8250303.260       
0369            	202688.137        	8250485.004       
0508            	202379.935        	8249913.413       
0478            	202452.063        	8250028.543       
0480            	202456.976        	8250024.041       
0488            	202464.300        	8250008.160       
0515            	202615.100        	8249888.480       
0516            	202615.371        	8249888.261       
0393            	202693.643        	8250312.064       
0392            	202691.910        	8250312.959       
0390            	202894.240        	8250329.170       
0389            	202894.330        	8250329.210       
0382            	202958.990        	8250370.334       
0438            	202584.203        	8250149.833       
0434            	202578.205        	8250154.392       
0556            	202288.650        	8249704.827       
0555            	202289.720        	8249705.510       
0459            	201831.994        	8250099.072       
0464            	201833.779        	8250094.696       
0457            	201828.349        	8250107.097       
0410            	202584.190        	8250255.080       
0395            	202696.675        	8250309.070       
0414            	202624.274        	8250224.549       
0398            	202687.729        	8250303.922       
0421            	202804.940        	8250209.230       
0403            	202694.396        	8250296.242       
0415            	202633.103        	8250223.242       
0479            	202737.670        	8250025.350       
0491            	202683.628        	8249962.036       
0528            	202562.092        	8249824.142       
0529            	202564.203        	8249822.204       
0530            	202565.494        	8249820.935       
0501            	202391.204        	8249933.728       
0470            	202399.980        	8250072.450       
0435            	202496.530        	8250151.610       
0472            	202420.920        	8250055.020       
0537            	202106.944        	8249805.194       
0561            	202272.681        	8249694.499       
0568            	202413.955        	8249688.775       
0571            	202411.000        	8249686.310       
0572            	202410.246        	8249686.015       
0546            	202484.647        	8249742.588       
0548            	202483.085        	8249741.050       
0549            	202483.562        	8249740.534       
0604            	202336.670        	8249637.800       
0600            	202338.430        	8249641.090       
0589            	202323.160        	8249658.240       
0532            	202119.885        	8249815.536       
0481            	202459.548        	8250022.407       
0482            	202462.759        	8250018.879       
0344            	202653.760        	8250630.470       
0345            	202657.830        	8250626.550       
0346            	202657.900        	8250626.480       
0496            	200291.221        	8249982.222       
0461            	201775.510        	8250098.410       
0462            	201775.530        	8250098.310       
0463            	201775.660        	8250097.550       
0586            	202325.610        	8249659.950       
0559            	202297.372        	8249702.325       
0558            	202295.680        	8249703.940       
0379            	202940.430        	8250412.810       
0509            	202405.100        	8249912.480       
0380            	202938.888        	8250412.461       
0381            	202939.175        	8250411.687       
0177            	199302.816        	8251013.800       
0139            	199450.079        	8251109.064       
0835            	197590.562        	8245872.066       
0185            	200114.179        	8250990.854       
1052            	195642.418        	8244139.279       
0356            	199830.207        	8250585.156       
0353            	199834.839        	8250591.404       
0351            	199831.935        	8250600.184       
0352            	199832.189        	8250599.434       
0328            	198779.429        	8250790.024       
0330            	198897.934        	8250788.432       
0218            	199065.969        	8250925.494       
0245            	199107.749        	8250855.884       
0237            	199132.179        	8250883.464       
0248            	199118.729        	8250851.794       
0109            	198650.740        	8251200.530       
0290            	199374.429        	8250811.394       
0323            	199170.209        	8250791.814       
0285            	199260.450        	8250824.030       
0873            	196804.980        	8245406.840       
0874            	196805.030        	8245406.760       
0211            	198699.199        	8250937.264       
0186            	198712.719        	8250983.904       
0854            	197993.520        	8245683.300       
0360            	199814.529        	8250568.784       
0321            	199715.819        	8250792.194       
0291            	199375.569        	8250811.224       
0280            	199212.790        	8250832.630       
0255            	198913.202        	8250841.987       
0950            	196516.830        	8244819.990       
0949            	196522.370        	8244823.390       
0181            	198716.699        	8250996.634       
0234            	198803.632        	8250886.549       
0243            	198866.342        	8250858.041       
0267            	198951.008        	8250837.595       
0238            	198802.714        	8250880.572       
1007            	195996.810        	8244647.300       
0112            	198685.040        	8251187.520       
0120            	198626.832        	8251094.006       
0698            	199986.695        	8248453.265       
1057            	195397.263        	8243994.615       
1022            	196256.754        	8244511.176       
1029            	196127.720        	8244432.034       
1032            	196030.809        	8244375.288       
1010            	196743.619        	8244673.245       
0944            	196152.140        	8244908.000       
0860            	197883.874        	8245651.365       
0845            	198121.710        	8245826.030       
0847            	198136.840        	8245804.860       
0283            	199177.352        	8250827.909       
0284            	199177.442        	8250827.879       
0294            	199189.749        	8250809.394       
0836            	198224.490        	8245871.330       
0261            	199245.839        	8250844.606       
0262            	199244.459        	8250839.744       
0278            	199242.249        	8250832.834       
0276            	198948.529        	8250833.294       
0273            	199234.669        	8250835.794       
1023            	197087.339        	8244506.224       
0815            	197886.999        	8246283.914       
0270            	199213.460        	8250836.860       
0269            	199213.470        	8250836.960       
0260            	199214.319        	8250840.564       
0867            	197306.040        	8245476.870       
0265            	199221.588        	8250838.762       
0266            	199224.159        	8250838.104       
0309            	199362.596        	8250800.378       
0271            	200081.801        	8250837.834       
0272            	200079.888        	8250835.921       
0251            	200088.879        	8250845.574       
0531            	200273.710        	8249819.180       
0577            	200252.278        	8249678.398       
1064            	195757.720        	8243905.840       
1063            	195861.370        	8243967.160       
0990            	196057.466        	8244703.529       
0656            	200119.920        	8249168.300       
0866            	197803.040        	8245540.810       
0869            	197701.960        	8245467.930       
0922            	197802.515        	8245103.770       
0289            	199372.819        	8250812.444       
0924            	197801.265        	8245090.804       
0933            	197792.892        	8245064.050       
0947            	196593.470        	8244858.490       
0959            	196435.309        	8244802.854       
0961            	196438.889        	8244801.154       
0923            	197059.820        	8245093.890       
0943            	196693.290        	8244908.080       
0936            	197713.029        	8245022.051       
0972            	196594.480        	8244737.950       
0952            	197255.200        	8244809.080       
1018            	197017.129        	8244538.944       
1016            	196899.996        	8244592.048       
0100            	199067.884        	8251210.265       
0131            	199388.209        	8251124.954       
0114            	199209.919        	8251169.474       
0142            	198962.887        	8251103.248       
0143            	198980.200        	8251098.640       
1049            	197806.620        	8244174.640       
1036            	195985.750        	8244318.870       
0315            	199375.654        	8250795.154       
0316            	199375.479        	8250792.944       
0324            	199416.989        	8250791.154       
0206            	198695.749        	8250951.394       
0173            	199295.009        	8251015.939       
0220            	199263.485        	8250920.866       
0219            	199264.269        	8250923.734       
0167            	198834.410        	8251032.190       
0168            	198834.510        	8251032.170       
0976            	196606.039        	8244723.184       
0977            	196606.469        	8244722.986       
0121            	199388.719        	8251130.797       
0797            	197139.765        	8246769.355       
1050            	197804.829        	8244170.454       
0816            	197874.202        	8246266.849       
1031            	197296.220        	8244407.461       
1030            	197282.219        	8244415.414       
1024            	197130.319        	8244486.214       
1027            	197125.030        	8244475.000       
1026            	197125.116        	8244476.821       
1025            	197127.960        	8244481.310       
0322            	199153.909        	8250791.934       
0320            	199151.029        	8250792.304       
0319            	199150.929        	8250792.314       
0314            	199154.069        	8250793.844       
0311            	199152.715        	8250796.209       
0310            	199152.615        	8250796.219       
0256            	199237.695        	8250844.482       
0257            	199236.629        	8250841.694       
0928            	196951.668        	8245081.563       
0927            	196961.379        	8245083.914       
0999            	196576.508        	8244676.417       
0998            	196576.850        	8244676.600       
0926            	196965.769        	8245086.114       
0895            	197415.823        	8245312.436       
0868            	197308.220        	8245474.515       
0957            	196438.323        	8244805.962       
0958            	196437.230        	8244805.570       
0960            	196431.800        	8244802.240       
0658            	200158.159        	8249162.948       
0654            	200162.547        	8249183.203       
0837            	197057.589        	8245864.145       
0838            	197057.940        	8245863.420       
0299            	199577.569        	8250805.914       
0231            	199495.347        	8250892.780       
0229            	199492.592        	8250893.858       
0834            	198208.050        	8245894.290       
0827            	198151.760        	8245969.380       
0824            	198014.600        	8246151.070       
0929            	196973.560        	8245077.770       
0130            	199422.900        	8251125.491       
0134            	199444.177        	8251113.748       
0183            	198707.714        	8250991.878       
0182            	198708.949        	8250995.844       
1040            	195869.383        	8244273.895       
0099            	198663.140        	8251210.570       
0092            	198690.900        	8251302.470       
0825            	196654.930        	8246130.710       
0881            	197855.260        	8245366.870       
0879            	197854.250        	8245396.240       
0861            	197857.880        	8245630.360       
0878            	197896.090        	8245401.500       
0872            	197885.030        	8245410.560       
0864            	198394.780        	8245594.820       
0853            	198322.740        	8245687.730       
0870            	197616.710        	8245441.630       
0814            	197898.559        	8246299.014       
0806            	198111.312        	8246587.838       
0303            	199463.903        	8250805.474       
0942            	196153.830        	8244911.580       
0823            	197796.269        	8246161.524       
1060            	195876.410        	8243973.510       
1059            	195876.320        	8243973.530       
1046            	197864.869        	8244194.814       
1051            	197809.489        	8244168.164       
1048            	197881.649        	8244186.714       
0964            	196429.320        	8244796.901       
0209            	199172.541        	8250942.337       
0210            	199181.139        	8250940.164       
0221            	199262.589        	8250918.514       
0819            	197926.720        	8246228.210       
0349            	199828.079        	8250605.254       
0350            	199828.495        	8250604.133       
0809            	197507.356        	8246489.818       
0995            	196589.360        	8244684.160       
0988            	196601.519        	8244708.635       
0987            	196601.630        	8244708.850       
0906            	196251.350        	8245280.020       
0899            	196364.843        	8245306.294       
0900            	196363.140        	8245305.440       
0876            	196802.380        	8245402.100       
0877            	196802.280        	8245402.080       
0945            	196227.570        	8244888.160       
0973            	196599.540        	8244735.665       
0971            	196775.830        	8244752.630       
1001            	196738.762        	8244699.804       
0902            	197356.085        	8245303.394       
0903            	197364.403        	8245284.769       
0904            	197365.656        	8245282.263       
0905            	197366.030        	8245281.380       
0897            	197410.640        	8245307.460       
0901            	197413.100        	8245302.550       
0896            	197408.850        	8245311.000       
0812            	197697.220        	8246383.250       
0808            	197467.760        	8246517.540       
0829            	197038.900        	8245921.910       
0833            	197031.890        	8245912.170       
0871            	197615.590        	8245440.790       
0880            	197519.500        	8245368.900       
0849            	196811.240        	8245793.130       
0882            	197544.880        	8245345.060       
0919            	197262.510        	8245155.250       
0859            	197175.930        	8245648.770       
0913            	197143.650        	8245177.710       
0863            	196930.347        	8245596.709       
0862            	196925.700        	8245608.090       
0916            	197144.520        	8245166.350       
0917            	197143.824        	8245166.006       
0907            	197367.470        	8245278.690       
0915            	197148.360        	8245168.310       
0914            	196921.870        	8245174.150       
0875            	196807.130        	8245403.110       
0894            	197406.900        	8245314.800       
0846            	197297.260        	8245823.860       
0855            	197180.256        	8245654.307       
0856            	197179.080        	8245652.640       
0975            	195356.347        	8244721.327       
1003            	196515.650        	8244668.580       
0258            	200078.037        	8250843.634       
0259            	200080.710        	8250841.580       
0989            	196444.840        	8244703.830       
0841            	197059.830        	8245860.310       
0858            	197175.057        	8245650.270       
0857            	197174.400        	8245651.480       
0968            	196287.510        	8244778.180       
0295            	199378.840        	8250809.360       
0304            	199379.349        	8250804.954       
1020            	195751.693        	8244518.135       
0306            	199362.639        	8250803.934       
0307            	199366.079        	8250803.894       
1002            	195472.790        	8244670.100       
1019            	195782.179        	8244526.712       
0335            	199374.890        	8250783.410       
0325            	199375.449        	8250791.014       
1062            	195864.780        	8243969.180       
1058            	195873.050        	8243974.070       
0963            	196426.734        	8244798.954       
0962            	196423.730        	8244800.340       
0946            	196243.920        	8244881.120       
0956            	196410.670        	8244806.490       
0932            	196881.760        	8245064.300       
0934            	196890.659        	8245048.374       
1033            	197068.940        	8244354.300       
1028            	197123.360        	8244471.410       
1041            	197614.109        	8244260.734       
1045            	197610.030        	8244246.600       
1053            	197578.510        	8244123.465       
1042            	197612.853        	8244256.733       
1043            	197612.380        	8244255.700       
1044            	197611.020        	8244250.430       
1011            	196884.249        	8244603.041       
0326            	198536.899        	8250790.574       
0337            	198471.689        	8250781.784       
0889            	197417.979        	8245320.244       
0890            	197416.120        	8245319.520       
0892            	197410.136        	8245316.130       
0891            	197413.650        	8245318.230       
0938            	196157.365        	8244922.186       
0939            	196158.580        	8244921.610       
0941            	196156.526        	8244917.321       
0940            	196157.050        	8244918.370       
0912            	195589.730        	8245186.350       
0918            	195648.350        	8245158.950       
0885            	196409.190        	8245321.450       
0828            	197026.620        	8245922.210       
0831            	197028.940        	8245917.494       
0832            	197030.250        	8245915.200       
0817            	197892.940        	8246250.390       
1015            	196396.879        	8244592.975       
1008            	196476.236        	8244639.561       
1039            	195893.521        	8244291.034       
1034            	195954.273        	8244327.792       
0951            	196220.530        	8244809.650       
0969            	196171.860        	8244773.090       
1000            	196041.703        	8244671.536       
0991            	196082.050        	8244698.210       
0842            	197610.790        	8245858.790       
0830            	197652.910        	8245917.610       
1009            	195941.870        	8244611.222       
0820            	197845.260        	8246191.290       
0818            	197881.140        	8246238.000       
1021            	195766.763        	8244511.427       
1017            	195845.011        	8244553.378       
1013            	196880.699        	8244601.274       
0981            	196604.963        	8244715.132       
0980            	196605.600        	8244716.680       
0850            	198256.180        	8245775.850       
0844            	198207.260        	8245843.170       
0994            	196748.811        	8244707.157       
0979            	196765.840        	8244721.490       
0982            	196763.510        	8244714.360       
0108            	199081.319        	8251201.242       
0107            	199080.959        	8251201.304       
0175            	199403.666        	8251014.895       
0985            	196604.411        	8244714.048       
0984            	196600.064        	8244713.285       
0983            	196599.248        	8244713.714       
0103            	198660.710        	8251202.630       
0164            	199255.588        	8251051.915       
0165            	199270.119        	8251048.464       
0150            	198617.262        	8251089.924       
0166            	199310.539        	8251038.084       
0170            	199307.292        	8251027.975       
0171            	199303.590        	8251028.963       
0192            	198593.297        	8250980.420       
0151            	198624.504        	8251088.125       
0288            	199341.399        	8250812.534       
0203            	199387.747        	8250950.481       
0202            	199391.459        	8250960.744       
0199            	198587.083        	8250962.403       
0160            	199536.226        	8251061.015       
0161            	199538.719        	8251057.674       
0888            	196409.540        	8245320.450       
0887            	196409.510        	8245320.540       
0978            	196608.369        	8244722.114       
0126            	199478.399        	8251125.290       
0125            	199477.630        	8251126.384       
0227            	199656.619        	8250897.374       
0253            	200087.169        	8250843.510       
0254            	200086.059        	8250842.414       
0263            	200083.449        	8250839.604       
0133            	198745.210        	8251119.080       
0111            	198657.150        	8251191.110       
0119            	198642.210        	8251145.000       
0334            	198652.839        	8250785.494       
0215            	198697.605        	8250931.317       
0035            	199789.770        	8251569.210       
0116            	199818.010        	8251166.890       
0162            	199540.889        	8251055.074       
0226            	199668.549        	8250897.554       
0145            	199592.990        	8251096.530       
0158            	199547.456        	8251060.213       
0159            	199545.599        	8251058.794       
0193            	198828.074        	8250966.733       
0232            	198805.800        	8250891.942       
0072            	199342.060        	8251375.140       
1054            	195609.695        	8244118.424       
1056            	195439.704        	8244019.199       
1055            	195574.027        	8244097.518       
0086            	199303.689        	8251333.684       
0077            	199114.194        	8251369.555       
0083            	199193.139        	8251350.404       
0094            	199371.169        	8251264.084       
0090            	199284.869        	8251311.544       
0081            	199109.590        	8251353.360       
0078            	199111.639        	8251360.764       
0075            	199099.019        	8251363.874       
0074            	199078.539        	8251368.504       
0063            	199071.389        	8251438.634       
0059            	199081.469        	8251452.084       
0312            	199695.348        	8250797.375       
0313            	199695.411        	8250795.373       
0318            	199695.369        	8250792.419       
0329            	198785.420        	8250788.880       
0239            	198810.302        	8250877.293       
0057            	199094.389        	8251465.454       
0061            	198835.400        	8251442.750       
0062            	198830.680        	8251439.040       
0054            	199123.729        	8251492.414       
0049            	199158.499        	8251511.654       
0852            	196847.040        	8245765.670       
0851            	196846.990        	8245765.760       
0848            	196828.180        	8245801.500       
0046            	199202.899        	8251529.884       
0893            	196410.760        	8245315.970       
0898            	196367.680        	8245306.490       
0041            	199227.299        	8251546.574       
0911            	197244.510        	8245188.810       
0921            	197148.040        	8245138.620       
0036            	199246.949        	8251565.604       
0037            	199234.419        	8251561.464       
0027            	199260.009        	8251579.674       
0022            	199276.329        	8251604.844       
0020            	199287.239        	8251632.794       
0015            	199292.359        	8251662.354       
0013            	199291.489        	8251692.324       
0009            	199283.399        	8251720.924       
0104            	199077.149        	8251202.284       
0105            	199077.586        	8251202.106       
0106            	199079.129        	8251201.764       
0002            	199263.699        	8251744.084       
0974            	197154.840        	8244737.317       
0965            	197265.796        	8244792.174       
0001            	199231.479        	8251748.534       
0006            	199230.189        	8251733.614       
0136            	199452.670        	8251110.020       
0129            	199472.651        	8251124.401       
0127            	199474.086        	8251125.793       
0003            	199183.499        	8251742.944       
0115            	198758.940        	8251168.050       
0117            	198756.320        	8251158.290       
0011            	199191.899        	8251711.684       
0008            	199220.759        	8251721.954       
0137            	198749.372        	8251113.923       
0118            	198763.476        	8251156.063       
0004            	199164.999        	8251742.714       
0909            	198256.830        	8245251.240       
0908            	198263.030        	8245266.380       
0005            	199158.489        	8251735.774       
0007            	199153.509        	8251726.234       
0010            	199150.659        	8251712.274       
0012            	199153.279        	8251694.884       
0724            	198920.135        	8248140.730       
0014            	199161.279        	8251679.434       
0017            	199185.959        	8251654.694       
0021            	199204.169        	8251624.764       
0025            	199207.609        	8251589.934       
0028            	199185.259        	8251578.754       
0031            	199178.759        	8251575.904       
0033            	199168.909        	8251574.004       
0354            	199835.566        	8250590.283       
0355            	199834.173        	8250588.679       
0034            	199156.109        	8251573.554       
0339            	199771.599        	8250754.344       
0338            	199771.039        	8250771.104       
0032            	199141.049        	8251574.384       
0144            	199459.109        	8251098.544       
0029            	199126.429        	8251577.914       
0122            	199476.364        	8251127.819       
0123            	199476.849        	8251127.224       
0026            	199104.349        	8251587.494       
0155            	198728.105        	8251064.300       
0156            	198734.971        	8251061.416       
0157            	198740.595        	8251057.210       
0039            	199088.979        	8251557.164       
0087            	199324.589        	8251331.624       
0088            	199323.379        	8251328.634       
0038            	199027.709        	8251557.334       
0045            	199020.819        	8251532.274       
0048            	199014.059        	8251519.904       
0051            	198972.639        	8251506.774       
0052            	198987.339        	8251506.504       
0050            	199001.979        	8251511.004       
0047            	198946.729        	8251522.104       
0040            	198936.499        	8251550.304       
0030            	198945.539        	8251577.854       
0023            	198965.709        	8251601.364       
0826            	197761.009        	8246073.002       
0019            	199011.299        	8251640.374       
0018            	199008.499        	8251648.924       
0016            	198997.239        	8251655.664       
0024            	198923.759        	8251591.204       
0042            	198925.139        	8251545.454       
0043            	198912.029        	8251532.884       
0044            	198850.089        	8251532.884       
1006            	196489.233        	8244654.328       
0997            	196498.640        	8244677.595       
0730            	198997.369        	8248048.182       
0053            	198811.969        	8251502.994       
0055            	198783.929        	8251492.334       
0056            	198766.909        	8251480.024       
0058            	198756.189        	8251463.534       
0060            	198751.449        	8251444.104       
0069            	198754.569        	8251416.214       
0066            	198804.329        	8251431.114       
0085            	199178.249        	8251344.354       
1061            	195885.200        	8243972.010       
1038            	195983.930        	8244311.601       
1037            	195984.110        	8244312.460       
0082            	198908.479        	8251351.584       
0080            	198894.349        	8251356.594       
0076            	198881.169        	8251363.804       
0084            	198922.649        	8251346.664       
0093            	199163.109        	8251282.694       
0073            	198869.379        	8251372.854       
0071            	198803.249        	8251388.664       
0810            	197505.000        	8246486.450       
0811            	197504.785        	8246486.189       
0839            	197061.760        	8245863.030       
0840            	197061.451        	8245862.435       
0070            	198853.699        	8251390.954       
0064            	198834.100        	8251432.930       
0068            	198840.430        	8251416.740       
0065            	198762.559        	8251432.174       
0067            	198758.959        	8251417.204       
0135            	199448.723        	8251110.576       
0140            	199450.677        	8251108.408       
0138            	199451.605        	8251109.263       
0174            	199409.709        	8251012.594       
0148            	199451.119        	8251091.124       
1609264         	194483.120        	8246258.670       
1609263         	194519.940        	8246274.310       
1609262         	194550.970        	8246283.640       
1609261         	194601.650        	8246295.300       
1609259         	194781.820        	8246335.760       
1609258         	194786.660        	8246317.650       
1609256         	194864.860        	8246334.540       
1609255         	194943.160        	8246350.960       
1609253         	195021.280        	8246368.180       
1609252         	195094.560        	8246384.170       
1609251         	195126.130        	8246390.970       
1609250         	195122.480        	8246406.970       
1609249         	195176.480        	8246417.450       
1609247         	195244.860        	8246432.400       
1609246         	195307.440        	8246449.980       
1609244         	195395.470        	8246468.710       
1609243         	194421.090        	8246226.230       
1609223         	194308.630        	8246134.000       
1609222         	194240.220        	8246061.060       
1609221         	194093.040        	8245729.240       
1609220         	194097.240        	8245751.330       
1609219         	194121.930        	8245745.100       
1609218         	194089.890        	8245568.110       
1609217         	194074.000        	8245631.070       
1609216         	194098.730        	8245627.280       
1609215         	194074.650        	8245479.400       
1609204         	194055.520        	8245381.250       
1609203         	194045.030        	8245332.360       
1609202         	193970.320        	8245130.980       
1609122         	196369.460        	8247247.180       
1609121         	196410.280        	8247276.050       
1609120         	196146.140        	8246937.830       
1609119         	196186.340        	8247001.150       
1609118         	196205.110        	8247027.870       
1609117         	196182.230        	8247041.920       
1609115         	196207.090        	8247085.300       
1609110         	195855.590        	8246613.550       
1609108         	195917.990        	8246659.540       
1609107         	195969.310        	8246714.330       
1609106         	196000.890        	8246758.040       
1609105         	196020.700        	8246745.080       
1609104         	196092.320        	8246853.550       
1609103         	196046.200        	8246782.150       
1609078         	192990.970        	8244602.480       
1608983         	193843.370        	8244984.980       
1608981         	193861.460        	8245000.760       
1608976         	193933.460        	8245083.640       
1608975         	193876.460        	8245013.990       
1608952_n2a_2   	194223.450        	8246033.690       
1608952_n2a_1   	194223.390        	8246033.600       
1608951         	194218.080        	8246024.200       
1608934         	196721.980        	8247346.590       
1608916         	193362.750        	8244784.630       
1608879         	197384.640        	8247430.040       
1608878         	197383.710        	8247444.340       
1608877         	197446.490        	8247447.550       
1608873         	197456.840        	8247435.980       
1608872         	193993.960        	8245175.040       
1608871         	194026.670        	8245253.470       
1608870         	194008.290        	8245206.970       
1608868         	194382.480        	8246201.230       
1608867         	194351.260        	8246176.220       
1608866         	195540.510        	8246511.190       
1608865         	195466.100        	8246486.680       
1608861         	196243.410        	8247134.310       
1608844         	196778.270        	8247344.610       
1608421         	192942.150        	8244584.620       
1607061         	194208.040        	8246007.730       
1607056         	194182.160        	8245951.390       
1607041         	194627.340        	8246303.600       
1607019         	194690.670        	8246315.340       
1607018         	194688.980        	8246315.050       
1607016         	194701.430        	8246317.520       
0884            	196409.150        	8245321.580       
0883            	196404.620        	8245334.690       
1606627_n2a_2   	196719.320        	8247346.690       
1606627_n2a_1   	196719.220        	8247346.690       
1606626         	196717.140        	8247346.620       
1606625         	193130.740        	8244656.850       
1606624         	193084.610        	8244637.570       
1606623         	193188.670        	8244683.510       
1606182         	194152.750        	8245855.820       
1606181         	194136.060        	8245803.410       
1606176         	196305.030        	8247199.750       
1606175         	196269.170        	8247164.900       
1606174         	196454.940        	8247298.540       
1606173         	196501.520        	8247316.700       
1606172         	193270.350        	8244746.370       
1606171         	193177.980        	8244708.060       
1606170         	193840.700        	8244982.790       
1606166         	193554.120        	8244830.580       
1606165         	193608.280        	8244856.420       
1606162         	193672.470        	8244884.340       
1606161         	193771.770        	8244931.460       
1606160         	193736.590        	8244912.430       
1606159         	193427.390        	8244811.490       
1606158         	193470.870        	8244796.370       
1606157         	193458.630        	8244824.490       
1606156         	196618.360        	8247343.550       
1606155         	196549.590        	8247330.460       
1606143         	196951.340        	8247327.470       
1606142         	196877.490        	8247332.200       
1606141         	197117.470        	8247320.170       
1606139         	197051.200        	8247322.200       
1606138         	197131.600        	8247334.520       
1606137         	197270.980        	8247348.090       
1606131         	197185.570        	8247332.790       
1606130         	197533.150        	8247360.780       
1606128         	197502.060        	8247388.490       
1606127         	197344.240        	8247391.660       
1606126         	197319.010        	8247372.780       
1606114_n2a_2   	195578.410        	8246519.560       
1606114_n2a_1   	195578.310        	8246519.540       
1606112         	195636.290        	8246532.350       
1606111         	195777.780        	8246569.760       
1606110         	195729.100        	8246550.180       
1604966         	192906.200        	8244565.500       
1604964         	192891.730        	8244561.040       
1604963         	192855.640        	8244549.900       
1600597         	192689.600        	8244517.250       
J-5             	197570.972        	8247321.207       
J-6             	197580.146        	8247321.789       
J-7             	197584.409        	8247316.121       
J-8             	197609.455        	8247304.666       
J-9             	197917.658        	8247283.953       
J-10            	197981.893        	8247285.609       
J-11            	198131.042        	8247310.976       
J-12            	198240.371        	8247359.337       
J-13            	198333.676        	8247413.646       
J-14            	198399.195        	8247468.888       
J-15            	199286.450        	8248324.617       
J-16            	199356.379        	8248397.399       
J-17            	199393.348        	8248446.119       
J-18            	199428.105        	8248508.666       
J-19            	199469.503        	8248634.089       
J-20            	199484.846        	8248735.803       
J-21            	199482.531        	8248847.480       
0679            	199478.153        	8248900.659       
0675            	199463.770        	8248949.631       
0643            	199372.994        	8249287.456       
0550            	199449.376        	8249730.777       
0223            	199601.813        	8250909.286       
0301            	199572.313        	8250805.694       
0287            	198907.382        	8250820.073       
0331            	198647.019        	8250786.882       
0178            	199528.959        	8251001.875       
0249            	199478.378        	8250851.163       
0252            	199475.932        	8250843.632       
0298            	199464.490        	8250807.338       
0305            	199346.307        	8250804.441       
0240            	199070.049        	8250870.592       
0244            	199120.884        	8250857.671       
0222            	199259.581        	8250910.495       
0201            	199073.097        	8250961.123       
0163            	198726.163        	8251054.687       
0264            	198946.453        	8250838.634       
0213            	198970.561        	8250932.845       
0241            	198868.913        	8250863.282       
0207            	198890.021        	8250947.636       
0217            	198696.608        	8250926.424       
0216            	198687.257        	8250929.247       
0204            	198585.779        	8250958.513       
0187            	198528.935        	8250974.842       
0236            	198810.196        	8250884.062       
0184            	198722.684        	8250994.825       
0242            	199588.242        	8250861.431       
0246            	199586.274        	8250855.288       
0910            	197191.366        	8245199.229       
0843            	196856.425        	8245848.274       
0560            	202280.777        	8249699.686       
0596            	202343.122        	8249643.580       
0544            	202495.932        	8249747.940       
0503            	202385.446        	8249926.054       
0533            	202560.581        	8249815.527       
0487            	202456.901        	8250011.636       
0445            	202750.413        	8250141.293       
0413            	202641.977        	8250230.702       
0367            	202530.631        	8250524.783       
0397            	202877.625        	8250304.183       
0466            	202526.298        	8250085.209       
0436            	202576.496        	8250150.259       
0673            	199357.845        	8248950.912       
0674            	199382.376        	8248949.931       
0598            	202344.361        	8249642.200       
0594            	202343.583        	8249643.854       
0405            	202870.764        	8250296.202       
0396            	202698.773        	8250306.382       
0200            	202718.255        	8250962.344       
0342            	202766.617        	8250664.936       
0574            	202410.710        	8249684.790       
0394            	202695.036        	8250310.696       
0097            	198961.387        	8251232.423       
0098            	198970.405        	8251230.746       
0096            	198972.299        	8251236.087       
0113            	198761.359        	8251177.152       
0169            	198845.902        	8251029.121       
0132            	198983.689        	8251121.254       
0180            	199404.416        	8250997.803       
0308            	199695.411        	8250803.306       
0935            	196895.974        	8245039.995       
0716            	199793.124        	8248179.380       
1004            	196556.104        	8244665.333       
1005            	196555.922        	8244663.938       
0865            	196940.076        	8245575.250       
1035            	195992.880        	8244323.237       
0953            	196442.574        	8244808.300       
0937            	197697.874        	8245013.860       
0625            	199364.213        	8249452.824       
0188            	199054.867        	8250973.421       
0102            	199075.355        	8251202.655       
0408            	202689.685        	8250291.667       
0801            	198153.327        	8246630.453       
0798            	198247.614        	8246724.223       
0789            	198500.770        	8246970.130       
0783            	198681.744        	8247236.405       
0768            	198821.761        	8247458.549       
0764            	198683.958        	8247570.669       
0758            	198653.178        	8247628.985       
0803            	198177.710        	8246614.358       
0759            	199075.953        	8247594.347       
0746            	199159.291        	8247857.966       
0738            	199087.838        	8247953.478       
0748            	199353.048        	8247799.061       
0741            	199449.343        	8247892.453       
0712            	199277.007        	8248239.420       
0729            	199616.376        	8248054.920       
0723            	199711.465        	8248147.947       
0709            	199707.422        	8248267.805       
0703            	199613.476        	8248355.646       
0699            	199955.370        	8248445.411       
0682            	199717.827        	8248857.923       
0684            	199840.606        	8248826.793       
0687            	199974.391        	8248802.581       
0678            	200048.848        	8248900.870       
0667            	200074.735        	8249030.285       
0650            	199795.162        	8249235.145       
0653            	200101.579        	8249179.098       
0567            	199747.760        	8249688.922       
0580            	199864.197        	8249669.296       
0591            	199993.339        	8249646.407       
0610            	200127.349        	8249623.197       
0579            	200206.258        	8249674.805       
0538            	200234.330        	8249803.131       
0608            	202308.774        	8249626.019       
0642            	199298.133        	8249287.583       
0638            	199180.805        	8249322.755       
0332            	199375.077        	8250785.898       
0079            	199116.071        	8251359.684       
0576            	202414.743        	8249682.276       
0626            	199367.142        	8249452.407       
1065            	195602.500        	8243018.220       
0720            	199789.811        	8248168.194       
0376            	202599.590        	8250446.170       
0296            	199375.619        	8250808.710       
0297            	199375.642        	8250806.062       
HID.PROJ-01     	195339.750        	8244732.280       
HID.PROJ-10     	199365.190        	8249452.650       
HID.PROJ-02     	195992.070        	8244324.370       
HID.PROJ-03     	196447.910        	8244804.380       
HID.PROJ-06     	198187.030        	8246605.450       
HID.PROJ-08     	199979.200        	8248454.890       
HID.PROJ-09     	200250.210        	8249678.890       
HID.EXIST-01    	198681.559        	8247573.120       
HID.EXIST-10    	199181.152        	8249324.426       
HID.EXIST-11    	199841.761        	8248834.318       
HID.EXIST-12    	199974.754        	8248804.666       
HID.EXIST-13    	200048.166        	8248896.719       
HID.EXIST-14    	200102.932        	8249192.883       
HID.EXIST-15    	200205.682        	8249670.389       
HID.EXIST-16    	200126.778        	8249619.080       
HID.EXIST-17    	199993.041        	8249643.977       
HID.EXIST-18    	200074.074        	8249024.585       
HID.EXIST-19    	199351.551        	8247797.530       
HID.EXIST-02    	198688.642        	8247664.587       
HID.EXIST-20    	199447.220        	8247890.532       
HID.EXIST-21    	199613.602        	8248052.623       
HID.EXIST-22    	199709.539        	8248146.120       
HID.EXIST-23    	199077.848        	8247592.847       
HID.EXIST-24    	199077.231        	8247965.787       
HID.EXIST-25    	199153.645        	8247863.918       
HID.EXIST-26    	199702.020        	8248263.417       
HID.EXIST-27    	199608.665        	8248351.408       
HID.EXIST-28    	199281.370        	8248242.659       
HID.EXIST-29    	199954.534        	8248441.761       
HID.EXIST-03    	198804.889        	8247449.971       
HID.EXIST-30    	198680.368        	8247235.167       
HID.EXIST-31    	198499.755        	8246969.106       
HID.EXIST-32    	198157.165        	8246634.183       
HID.EXIST-33    	198251.337        	8246727.488       
HID.EXIST-34    	202310.505        	8249624.845       
HID.EXIST-35    	199734.563        	8249691.317       
HID.EXIST-36    	199864.042        	8249668.201       
HID.EXIST-04    	199115.873        	8251358.877       
HID.EXIST-05    	199373.374        	8250785.898       
HID.EXIST-06    	200234.675        	8249804.773       
HID.EXIST-07    	199791.052        	8249210.374       
HID.EXIST-08    	199712.720        	8248858.383       
HID.EXIST-09    	199291.892        	8249288.304       
2577-A          	198927.488        	8247320.698       
2577-B          	198926.650        	8247321.120       
2580-A          	196673.858        	8244693.375       
2580-B          	196666.008        	8244694.847       
2613-A          	196282.691        	8244780.297       
2613-B          	196281.044        	8244781.242       
5538-A          	199379.923        	8248950.421       
5538-B          	199368.887        	8248950.528       
5547-A          	198907.729        	8249964.104       
5547-B          	198907.836        	8249964.514       
5554-A          	199458.423        	8248971.028       
5554-B          	199457.226        	8248979.940       
5872-A          	202344.667        	8249642.326       
5872-B          	202344.951        	8249642.516       
5932-A          	202870.155        	8250295.366       
5932-B          	202870.326        	8250295.649       
5949-A          	202458.292        	8250013.575       
5949-B          	202461.331        	8250017.119       
5956-A          	202651.554        	8250367.523       
5956-B          	202647.291        	8250376.728       
5966-A          	201792.348        	8249382.213       
5966-B          	201798.523        	8249384.757       
6011-A          	199182.630        	8251342.990       
6011-B          	199181.898        	8251343.189       
6105-A          	199451.299        	8251108.988       
6105-B          	199450.975        	8251108.770       
6121-A          	198766.736        	8251175.479       
6121-B          	198765.422        	8251175.840       
6157-A          	196919.868        	8245177.200       
6157-B          	196919.340        	8245178.883       
6551-A          	199822.324        	8250565.416       
6551-B          	199822.186        	8250565.944       
6552-A          	199375.642        	8250806.776       
6552-B          	199375.619        	8250807.664       
2               	198567.081        	8251102.108       
3               	198705.150        	8251123.375       
4               	198531.636        	8250982.269       
5               	198959.555        	8250833.166       
6               	198951.927        	8250835.260       
7               	202640.414        	8250231.986       
8               	196725.168        	8244653.001       
RAP.LSL.002     	197937.259        	8244208.483       
ENTRADA         	192129.550        	8244640.340       

[VERTICES]
;Link            	X-Coord           	Y-Coord
1615540         	197801.779        	8245108.051       
1614537         	194028.252        	8245254.370       
1614537         	194028.712        	8245256.180       
1614537         	194031.332        	8245266.500       
1614537         	194038.212        	8245293.570       
1615727         	201775.250        	8250099.590       
1615727         	201775.130        	8250100.370       
1615727         	201775.020        	8250101.010       
1616594         	199077.680        	8249904.320       
1616583         	198668.390        	8249096.940       
1616555         	200244.121        	8249677.045       
1615642         	202320.600        	8249631.000       
1616610         	198684.640        	8249910.530       
1614810         	196765.740        	8244721.280       
1616876         	198901.580        	8248161.907       
1616876         	198886.653        	8248176.956       
1612571         	197208.002        	8247331.690       
1612571         	197231.252        	8247333.040       
1612571         	197238.182        	8247334.020       
1612571         	197248.792        	8247337.450       
1612571         	197251.372        	8247338.620       
1616600         	198934.700        	8250159.200       
1614634         	199122.429        	8251292.454       
1614634         	199039.089        	8251313.734       
1614634         	199022.709        	8251317.764       
1614634         	198934.429        	8251343.054       
1616935         	199135.129        	8250952.504       
1616935         	199122.789        	8250955.664       
1616935         	199088.699        	8250964.774       
1615355         	198210.030        	8245891.530       
1616596         	198907.570        	8249964.830       
1614671         	198953.219        	8251587.714       
1614473         	193154.832        	8244667.310       
1616581         	198704.280        	8249265.820       
1616611         	198610.500        	8249505.850       
1616657         	198379.991        	8248018.427       
1615093         	198110.290        	8246024.010       
1615093         	198086.710        	8246056.020       
1615093         	198026.060        	8246136.500       
1614819         	195783.035        	8244517.371       
1614364         	197367.112        	8247411.120       
1612563         	195680.172        	8246535.900       
1616630         	198894.379        	8247269.194       
1615088         	195884.261        	8244283.774       
1616385         	197412.769        	8245318.074       
1616662         	198891.670        	8248183.240       
1616662         	198767.544        	8248336.516       
1616646         	198472.974        	8247181.998       
1614954         	199227.559        	8250927.744       
1614954         	199200.669        	8250934.874       
1614821         	195911.884        	8244591.835       
1614821         	195874.576        	8244569.575       
1614636         	198885.919        	8251360.934       
1615670         	202713.350        	8250571.950       
1615670         	202691.250        	8250594.230       
1616628         	198995.559        	8247366.084       
1615578         	199287.119        	8250991.884       
1615578         	199273.179        	8250951.334       
1615550         	198787.089        	8250819.724       
1615550         	198790.359        	8250832.244       
1615550         	198795.929        	8250854.244       
1614825         	196128.950        	8244737.560       
1616561         	199124.110        	8249044.450       
1614685         	199093.589        	8251566.264       
1616573         	199232.800        	8249645.220       
1612589         	193793.752        	8244945.870       
1612589         	193806.832        	8244955.000       
1612589         	193830.982        	8244973.240       
1616707         	199998.230        	8248465.150       
1616707         	200013.030        	8248496.490       
1616707         	200036.030        	8248551.150       
1616707         	200051.640        	8248594.440       
1616707         	200069.450        	8248649.980       
1616707         	200084.860        	8248709.010       
1616707         	200093.410        	8248750.960       
1614882         	196125.770        	8244936.470       
1614882         	196069.840        	8244962.480       
1614882         	196018.860        	8244986.630       
1614882         	195954.090        	8245015.970       
1614882         	195893.880        	8245044.080       
1614882         	195838.580        	8245070.330       
1614882         	195781.030        	8245096.860       
1614882         	195727.580        	8245121.880       
1614882         	195685.550        	8245141.270       
1616532         	199529.984        	8249294.866       
1616672         	198506.415        	8248128.441       
1614727         	199275.119        	8251733.244       
1614787         	199605.579        	8250963.204       
1615107         	197661.100        	8245929.280       
1616693         	199375.970        	8247787.200       
1616592         	198861.320        	8249695.480       
1615761         	202141.056        	8249782.663       
1614775         	198708.760        	8251128.300       
1614775         	198686.070        	8251133.890       
1614775         	198657.390        	8251141.210       
1616685         	198927.114        	8247448.734       
1614501         	196227.002        	8247111.910       
1616384         	196966.360        	8245092.330       
1614550         	194272.372        	8246095.550       
1613059         	194192.292        	8245970.490       
1613059         	194193.032        	8245972.090       
1613059         	194193.552        	8245973.220       
1613059         	194193.942        	8245974.090       
1616612         	198743.850        	8249481.520       
1614363         	197385.812        	8247432.750       
1615611         	202300.189        	8249868.281       
1614820         	197850.260        	8246197.010       
1615647         	202714.040        	8250290.350       
1615430         	198709.360        	8251181.080       
1615594         	201828.489        	8250105.011       
1615594         	201829.410        	8250103.676       
1615594         	201830.272        	8250102.004       
1615376         	197124.280        	8244473.400       
1614677         	198995.899        	8251508.354       
1612570         	197529.322        	8247364.890       
1616681         	198876.594        	8247576.452       
1616677         	198713.339        	8248301.149       
1614563         	195256.762        	8246435.360       
1616665         	198608.502        	8247487.207       
1616683         	199071.070        	8247598.020       
1616536         	199805.405        	8249317.308       
1615387         	196138.702        	8244440.125       
1614773         	198646.940        	8251159.590       
1615199         	197602.880        	8246427.350       
1614728         	199288.739        	8251706.714       
1614475         	193008.642        	8244608.590       
1616586         	198943.950        	8249164.820       
1616643         	198380.570        	8247104.190       
1615379         	197610.580        	8244248.740       
1615389         	196347.349        	8244563.200       
1616723         	199174.524        	8248048.806       
1616671         	198404.366        	8248264.319       
1614647         	198754.059        	8251457.904       
1614647         	198752.509        	8251451.744       
1616992         	198176.359        	8246597.144       
1615464         	195973.040        	8244634.050       
1615464         	195958.496        	8244623.189       
1614638         	198902.129        	8251353.494       
1614739         	199214.819        	8251536.324       
1615356         	199182.656        	8250826.156       
1615356         	199185.356        	8250823.638       
1615356         	199186.938        	8250817.357       
1615356         	199187.929        	8250813.344       
1614640         	198915.979        	8251349.364       
1614640         	198911.049        	8251350.814       
1614640         	198909.429        	8251351.234       
1615717         	201919.154        	8249959.764       
1615717         	201882.116        	8250020.312       
1616588         	198816.390        	8249449.120       
1616982         	202344.970        	8249643.690       
1616982         	202379.430        	8249663.400       
1616519         	199945.592        	8248577.347       
1615557         	199782.359        	8250737.294       
1616544         	199706.219        	8249463.513       
1616530         	199593.632        	8249583.667       
1615348         	198958.369        	8250830.974       
1615348         	199047.609        	8250809.634       
1615348         	199063.219        	8250806.654       
1615348         	199086.839        	8250802.604       
1615348         	199111.319        	8250798.434       
1615348         	199126.459        	8250795.484       
1615048         	197886.930        	8245407.350       
1615048         	197889.850        	8245405.070       
1615048         	197893.970        	8245402.360       
1616732         	199721.633        	8248836.349       
1616732         	199682.344        	8248624.043       
1616989         	194663.542        	8246310.450       
1616989         	194665.322        	8246310.800       
1616989         	194688.982        	8246314.820       
1616700         	200281.790        	8249794.153       
1614846         	197412.430        	8245317.600       
1616639         	198190.530        	8246973.360       
1614678         	198965.279        	8251508.924       
1614678         	198958.309        	8251512.294       
1614678         	198952.039        	8251516.814       
1616640         	198350.521        	8246798.383       
1614745         	198796.820        	8250829.220       
1615517         	199455.229        	8250805.154       
1615517         	199401.369        	8250804.444       
1612576         	197285.032        	8247354.620       
1615748         	202462.111        	8250019.675       
1615748         	202460.284        	8250021.765       
1614762         	195480.559        	8244040.942       
1616729         	199969.390        	8248451.160       
1616735         	199814.776        	8248600.251       
1614818         	196792.682        	8244637.920       
1614818         	196818.685        	8244626.635       
1615581         	199266.519        	8251023.154       
1615581         	199254.999        	8251026.264       
1615581         	199176.449        	8251046.844       
1615581         	199124.449        	8251060.654       
1616941         	199019.510        	8251088.130       
1615287         	196575.129        	8244737.604       
1615287         	196509.219        	8244768.344       
1615287         	196507.209        	8244769.284       
1615287         	196506.489        	8244769.634       
1615287         	196505.629        	8244770.024       
1616957         	199119.699        	8250901.514       
1616518         	199976.572        	8248790.096       
1614926         	197318.640        	8245369.280       
1614926         	197262.950        	8245494.630       
1614703         	199169.979        	8251669.864       
1614662         	198989.579        	8251650.534       
1614662         	198977.399        	8251642.884       
1614662         	198972.779        	8251639.474       
1614662         	198969.039        	8251635.754       
1614662         	198947.799        	8251613.214       
1615058         	197858.220        	8245384.810       
1615058         	197857.680        	8245377.310       
1615058         	197856.470        	8245372.090       
1615058         	197855.790        	8245369.060       
1615668         	202223.275        	8249819.202       
1616617         	198506.638        	8247867.245       
1614500         	195807.832        	8246580.700       
1614500         	195828.102        	8246593.930       
1614798         	198619.069        	8251068.894       
1614798         	198614.719        	8251054.384       
1614798         	198610.299        	8251039.084       
1614798         	198603.629        	8251015.224       
1616533         	199653.267        	8249247.375       
1614903         	197244.480        	8245749.920       
1616711         	199581.869        	8247964.084       
1614646         	198751.569        	8251434.584       
1614646         	198752.689        	8251424.924       
1616570         	199433.690        	8250005.410       
1616737         	199842.993        	8248814.299       
1616616         	198379.098        	8248002.458       
1616994         	199468.889        	8248947.284       
1614748         	198979.739        	8251505.864       
1616537         	200169.932        	8249260.174       
1614498         	195921.562        	8246661.910       
1616724         	199470.449        	8249752.314       
1616724         	199503.069        	8249795.944       
1616724         	199564.249        	8249859.004       
1616724         	199616.709        	8249907.674       
1616724         	199768.289        	8250046.434       
1616556         	200267.763        	8249807.870       
1616550         	199868.580        	8249655.170       
1616690         	198874.364        	8247747.154       
1616674         	198505.040        	8248349.505       
1614980         	196447.460        	8244788.780       
1614980         	196480.600        	8244772.750       
1614980         	196482.330        	8244771.900       
1614980         	196483.370        	8244771.390       
1614980         	196484.160        	8244771.000       
1614980         	196519.300        	8244753.900       
1614980         	196552.560        	8244737.840       
1614980         	196584.790        	8244722.210       
1614980         	196592.810        	8244717.500       
1616572         	199384.260        	8249757.130       
1616710         	199672.629        	8248052.264       
1616597         	198906.500        	8249959.040       
1614648         	198763.229        	8251475.534       
1614648         	198757.479        	8251466.384       
1616650         	198825.702        	8247349.950       
1616699         	199473.436        	8247880.069       
1615276         	196607.390        	8244720.220       
1615421         	200148.760        	8249107.170       
1615421         	200138.030        	8249048.100       
1615421         	200126.990        	8248988.840       
1615421         	200119.790        	8248949.390       
1615421         	200108.780        	8248890.330       
1615421         	200097.820        	8248831.360       
1615421         	200090.550        	8248791.960       
1615421         	200086.890        	8248772.280       
1615421         	200074.950        	8248713.420       
1615421         	200065.380        	8248674.660       
1615421         	200060.370        	8248655.310       
1615421         	200054.210        	8248636.300       
1615421         	200048.410        	8248617.150       
1615421         	200041.970        	8248598.140       
1615421         	200008.262        	8248499.823       
1615421         	199999.677        	8248479.597       
1615421         	199989.702        	8248458.543       
1616636         	198254.295        	8246704.236       
1616680         	198742.072        	8247722.902       
1615563         	195622.322        	8244127.110       
1616590         	199033.100        	8249659.500       
1616668         	198700.191        	8248026.200       
1614628         	198838.580        	8251422.740       
1614628         	198836.440        	8251428.090       
1616569         	199302.940        	8250029.890       
1614570         	194910.442        	8246343.820       
1615264         	198705.440        	8251066.840       
1615264         	198660.480        	8251078.600       
1616534         	199622.810        	8249030.799       
1616603         	198740.240        	8250191.310       
1614639         	195905.210        	8244040.880       
1615249         	196430.699        	8244807.894       
1616589         	198982.870        	8249414.220       
1615573         	199455.489        	8251154.444       
1614568         	195037.722        	8246371.470       
1615235         	199665.419        	8250792.544       
1615235         	199605.419        	8250792.204       
1615235         	199545.429        	8250792.704       
1615235         	199455.429        	8250792.134       
1615110         	196433.300        	8244803.160       
1604927         	192138.612        	8244635.040       
1604927         	192146.362        	8244628.930       
1604927         	192179.342        	8244606.150       
1604927         	192195.902        	8244594.840       
1604927         	192197.872        	8244593.660       
1604927         	192199.722        	8244592.560       
1604927         	192200.992        	8244591.790       
1604927         	192213.092        	8244584.550       
1604927         	192228.892        	8244572.260       
1604927         	192247.452        	8244564.950       
1604927         	192266.092        	8244557.560       
1604927         	192284.722        	8244550.210       
1604927         	192303.322        	8244542.940       
1604927         	192321.962        	8244535.610       
1604927         	192340.692        	8244529.940       
1604927         	192361.202        	8244527.410       
1604927         	192380.822        	8244523.350       
1604927         	192400.442        	8244519.210       
1604927         	192419.972        	8244515.150       
1604927         	192439.552        	8244511.030       
1604927         	192459.182        	8244506.990       
1604927         	192479.192        	8244506.630       
1604927         	192499.062        	8244506.300       
1604927         	192519.092        	8244505.980       
1604927         	192539.022        	8244505.610       
1604927         	192559.102        	8244505.220       
1604927         	192579.042        	8244506.480       
1604927         	192599.082        	8244507.620       
1604927         	192619.142        	8244508.760       
1604927         	192638.982        	8244511.040       
1604927         	192658.892        	8244513.440       
1604927         	192678.832        	8244515.820       
1615805         	199808.019        	8250660.104       
1616726         	199455.289        	8248570.614       
1616726         	199465.309        	8248600.634       
1616726         	199476.229        	8248643.514       
1616726         	199485.719        	8248691.974       
1616726         	199490.629        	8248730.944       
1616726         	199492.349        	8248766.854       
1616726         	199490.989        	8248816.904       
1616726         	199489.639        	8248839.104       
1616726         	199481.439        	8248897.124       
1616726         	199475.449        	8248922.804       
1616560         	199169.410        	8249318.540       
1615362         	196152.510        	8244908.790       
1615362         	196152.940        	8244909.700       
1615362         	196153.420        	8244910.710       
1614742         	199140.339        	8251503.524       
1610581_n2a     	200264.956        	8249750.653       
1610581_n2a     	200265.206        	8249752.055       
1616692         	199075.339        	8247951.128       
1616523         	200104.921        	8248898.701       
1614701         	199196.619        	8251642.824       
1614701         	199201.029        	8251634.714       
1615231         	198707.059        	8250989.754       
1615231         	198699.109        	8250963.104       
1614575         	194700.002        	8246316.960       
1614575         	194700.002        	8246316.960       
1615612         	202377.119        	8249917.054       
1616675         	198606.221        	8248212.502       
1614797         	199379.679        	8250923.884       
1614797         	199362.849        	8250874.634       
1615598         	202924.050        	8250344.770       
1616585         	198775.640        	8249201.850       
1614744         	199107.959        	8251478.004       
1616714         	199640.088        	8248044.687       
1616552         	200128.885        	8249606.778       
1616613         	198817.430        	8249885.550       
1614890         	196387.250        	8244730.610       
1616563         	199253.900        	8249020.560       
1614808         	199377.369        	8251021.024       
1614808         	199348.689        	8251028.484       
1616579         	199223.380        	8248960.273       
1616579         	199070.327        	8248989.696       
1616579         	198980.213        	8249006.411       
1616579         	198762.253        	8249045.229       
1615718         	201926.588        	8250120.846       
1615718         	201926.172        	8250122.103       
1615718         	201926.112        	8250123.220       
1616551         	199997.304        	8249631.785       
1615259         	199232.589        	8251164.084       
1615259         	199250.829        	8251159.204       
1615259         	199267.199        	8251154.824       
1615259         	199281.629        	8251150.974       
1615259         	199290.759        	8251148.534       
1615259         	199311.869        	8251143.124       
1615259         	199334.459        	8251137.454       
1615259         	199367.209        	8251128.944       
1615259         	199379.079        	8251126.724       
1616688         	199020.524        	8247711.466       
1614687         	199107.169        	8251586.104       
1615674         	202659.990        	8250623.450       
1615674         	202659.040        	8250623.260       
1615674         	202657.420        	8250622.700       
1615674         	202656.280        	8250622.240       
1615674         	202655.960        	8250622.130       
1615674         	202655.630        	8250622.000       
1615674         	202655.190        	8250621.790       
1615674         	202654.740        	8250621.570       
1615674         	202652.160        	8250619.780       
1615674         	202646.870        	8250615.510       
1615674         	202635.720        	8250603.730       
1615674         	202629.130        	8250597.390       
1615674         	202625.860        	8250593.870       
1615674         	202624.900        	8250592.580       
1615674         	202624.120        	8250591.010       
1615674         	202623.090        	8250588.400       
1615674         	202622.860        	8250587.680       
1615674         	202622.640        	8250586.310       
1615674         	202622.710        	8250584.990       
1615674         	202622.860        	8250584.070       
1615674         	202623.100        	8250582.890       
1615674         	202623.150        	8250582.650       
1615674         	202650.680        	8250539.960       
1616604         	198716.540        	8250064.500       
1615217         	199419.386        	8251126.748       
1615539         	199149.359        	8250840.394       
1616647         	198738.809        	8247438.916       
1615290         	196433.639        	8244803.634       
1616542         	199833.030        	8249441.380       
1616889         	199459.719        	8248981.564       
1616889         	199423.089        	8249119.354       
1616889         	199390.919        	8249240.374       
1614829         	195905.162        	8244299.422       
1616528         	199536.726        	8249283.019       
1616562         	199215.320        	8249548.470       
1615575         	199258.829        	8250884.364       
1615575         	199274.629        	8250930.324       
1615575         	199298.289        	8251000.874       
1615584         	199384.600        	8251131.636       
1615584         	199380.770        	8251131.796       
1615584         	199377.360        	8251132.136       
1615584         	199371.960        	8251133.296       
1615584         	199360.840        	8251135.956       
1615584         	199336.420        	8251142.266       
1615584         	199311.760        	8251148.746       
1615584         	199281.030        	8251156.536       
1615584         	199249.600        	8251164.586       
1615584         	199226.470        	8251170.566       
1615584         	199206.350        	8251175.736       
1615584         	199183.070        	8251181.706       
1615584         	199159.650        	8251187.626       
1615584         	199133.990        	8251193.946       
1615584         	199111.930        	8251199.706       
1615584         	199082.370        	8251207.096       
1616540         	199966.875        	8249417.055       
1614767         	198817.577        	8250929.427       
1616719         	199328.290        	8248314.350       
1616719         	199348.390        	8248335.010       
1616719         	199379.280        	8248367.620       
1616719         	199401.030        	8248394.390       
1616719         	199410.390        	8248407.120       
1616719         	199426.520        	8248431.860       
1616719         	199447.920        	8248468.590       
1616593         	198910.220        	8249940.110       
1612586         	193680.802        	8244887.420       
1612586         	193702.462        	8244896.990       
1615639         	202129.154        	8250145.593       
1615639         	202128.340        	8250147.567       
1615639         	202127.464        	8250148.844       
1616884         	198736.647        	8249059.887       
1616884         	198736.132        	8249064.527       
1616884         	198736.883        	8249066.113       
1616884         	198737.110        	8249066.930       
1614765         	195582.867        	8244102.963       
1616940         	199215.239        	8251062.834       
1616940         	199163.799        	8251075.524       
1616940         	199129.999        	8251084.264       
1614360         	197469.242        	8247423.520       
1614360         	197483.472        	8247407.480       
1614360         	197487.542        	8247403.520       
1614835         	197799.560        	8246127.230       
1614835         	197794.710        	8246119.260       
1615544         	198967.975        	8250833.429       
1615544         	199016.315        	8250822.159       
1615544         	199028.795        	8250818.939       
1615544         	199041.665        	8250816.019       
1615544         	199068.685        	8250809.789       
1615544         	199086.735        	8250806.579       
1615544         	199114.315        	8250801.229       
1615544         	199126.315        	8250799.159       
1615544         	199139.035        	8250797.889       
1615641         	202025.715        	8250136.329       
1615641         	202025.088        	8250139.588       
1615641         	202025.804        	8250141.845       
1614675         	198942.159        	8251529.024       
1614675         	198938.599        	8251537.504       
1614675         	198937.039        	8251544.874       
1616549         	199735.760        	8249680.163       
1615487         	199979.520        	8248438.100       
1615487         	199968.740        	8248418.180       
1615487         	199957.380        	8248398.590       
1615487         	199945.430        	8248379.340       
1615487         	199932.910        	8248360.470       
1615487         	199919.830        	8248341.980       
1615487         	199806.856        	8248194.285       
1615579         	198749.320        	8251133.770       
1616633         	198170.710        	8246607.520       
1615543         	199197.639        	8250844.794       
1615543         	199184.529        	8250848.114       
1615543         	199181.859        	8250851.274       
1615543         	199168.339        	8250863.664       
1615543         	199153.629        	8250875.714       
1615543         	199139.909        	8250886.424       
1616582         	198681.910        	8249076.350       
1616582         	198677.380        	8249078.050       
1616582         	198673.860        	8249080.350       
1616582         	198672.380        	8249083.630       
1616582         	198671.640        	8249087.850       
1616582         	198671.790        	8249094.030       
1615465         	196020.417        	8244659.209       
1614352         	196251.552        	8247142.370       
1614887         	196255.840        	8244793.280       
1615383         	195967.666        	8244335.547       
1615511         	199693.824        	8250805.615       
1615511         	199686.492        	8250806.041       
1615511         	199646.642        	8250805.841       
1615254         	198958.610        	8251104.440       
1615254         	198918.660        	8251115.110       
1615254         	198866.140        	8251129.040       
1615254         	198823.800        	8251140.440       
1615254         	198802.340        	8251146.090       
1616706         	200108.870        	8248834.770       
1616605         	198903.060        	8250033.660       
1615300         	197409.870        	8245308.970       
1615504         	198917.469        	8250840.644       
1616527         	200128.405        	8249029.258       
1614635         	198874.609        	8251368.504       
1615637         	202229.343        	8250153.996       
1615637         	202228.605        	8250155.648       
1615637         	202227.975        	8250157.095       
1616988         	192894.062        	8244561.340       
1616988         	192899.612        	8244563.050       
1614730         	199292.619        	8251677.334       
1615087         	198681.600        	8251271.160       
1615087         	198675.530        	8251250.930       
1614620         	199444.949        	8251085.394       
1614620         	199440.879        	8251081.734       
1614620         	199436.049        	8251076.494       
1614620         	199431.419        	8251069.864       
1614620         	199429.009        	8251066.344       
1614620         	199426.139        	8251061.504       
1614620         	199422.059        	8251048.734       
1614620         	199413.059        	8251022.734       
1614880         	195770.110        	8244532.860       
1615385         	196077.496        	8244402.455       
1614673         	198938.199        	8251561.734       
1614673         	198942.939        	8251572.984       
1616521         	199764.321        	8249070.218       
1616937         	199107.189        	8250907.544       
1616937         	199097.559        	8250912.694       
1616937         	199088.029        	8250917.264       
1615509         	199805.989        	8250598.264       
1615509         	199789.269        	8250655.884       
1615509         	199766.389        	8250711.354       
1615509         	199734.569        	8250762.224       
1616717         	199735.641        	8248135.480       
1614653         	198822.869        	8251510.774       
1614733         	199281.959        	8251617.474       
1614632         	198861.069        	8251381.294       
1614632         	198856.739        	8251386.344       
1614339         	196792.542        	8247342.990       
1614649         	198776.259        	8251487.814       
1614649         	198771.209        	8251483.954       
1615595         	201779.970        	8250098.320       
1616722         	199513.690        	8248377.790       
1616669         	198574.147        	8248162.941       
1612573         	197060.542        	8247321.950       
1614629         	198848.550        	8251397.930       
1614629         	198843.620        	8251408.110       
1615226         	198805.930        	8251039.940       
1615226         	198751.970        	8251054.390       
1607391         	192698.762        	8244518.180       
1607391         	192718.612        	8244520.490       
1607391         	192738.282        	8244524.520       
1607391         	192757.852        	8244528.690       
1607391         	192777.732        	8244532.360       
1607391         	192797.482        	8244536.250       
1607391         	192817.102        	8244540.140       
1607391         	192836.872        	8244544.210       
1616538         	200097.912        	8249393.336       
1616678         	198575.577        	8248481.567       
1614772         	198679.609        	8250872.854       
1614772         	198657.409        	8250800.054       
1615373         	195862.800        	8243968.010       
1614975         	197363.670        	8245285.760       
1616649         	198560.979        	8247091.886       
1615514(1)      	199566.327        	8250867.718       
1615098(1)      	199576.419        	8250805.894       
1616954(1)      	199348.369        	8250804.084       
1615541(2)      	199121.169        	8250858.454       
1616939(2)      	199123.729        	8250947.754       
1616939(2)      	199125.469        	8250947.304       
1616939(2)      	199124.559        	8250944.834       
1615089(2)      	198721.520        	8251038.220       
1615089(2)      	198717.160        	8251023.610       
1615546(1)(2)   	198879.057        	8250858.524       
1615546(1)(2)   	198911.247        	8250847.704       
1615546(1)(2)   	198934.777        	8250841.894       
1614849(2)      	198577.779        	8250930.244       
1614849(2)      	198564.579        	8250885.454       
1614849(2)      	198545.099        	8250819.134       
1614848(2)      	198523.770        	8250959.830       
1614848(2)      	198518.960        	8250943.840       
1614848(2)      	198507.140        	8250904.370       
1614848(2)      	198493.030        	8250855.570       
1614848(2)      	198474.670        	8250792.460       
1615546(1)(1)(2)	198864.957        	8250864.601       
1615481(1)      	198779.909        	8250979.804       
1615534(2)      	198621.460        	8251104.230       
1615534(2)      	198627.150        	8251122.870       
1615534(2)      	198644.630        	8251180.040       
1615324(1)      	197410.209        	8245309.444       
1615324(1)      	197364.009        	8245286.234       
1615324(2)      	197144.989        	8245176.174       
1615615(2)      	202492.810        	8249744.770       
1615615(2)      	202424.220        	8249692.660       
1615795(2)      	202503.350        	8250071.119       
1615795(2)      	202500.111        	8250066.907       
1615795(2)      	202496.279        	8250063.298       
1615657(1)      	202884.080        	8250311.460       
1616580(2)(2)(2)(2)(2)(2)	199319.299        	8248951.945       
1616580(2)(2)(2)(2)(2)(2)	199284.093        	8248952.250       
1615608(2)(2)   	202377.970        	8249663.630       
1615600(1)      	202694.795        	8250310.949       
1615326(2)      	199347.874        	8250800.040       
1615326(2)      	199331.169        	8250803.742       
1615326(2)      	199318.052        	8250805.390       
1615326(2)      	199307.016        	8250808.780       
1615326(2)      	199281.201        	8250815.623       
1615326(2)      	199265.568        	8250823.212       
1615326(2)      	199257.723        	8250825.822       
1615326(2)      	199237.159        	8250831.574       
1615533(2)(2)   	199183.819        	8250790.114       
1615533(2)(2)   	199242.499        	8250784.284       
1615533(2)(2)   	199317.189        	8250785.744       
1615533(2)(2)   	199349.659        	8250787.604       
1615533(2)(2)   	199359.839        	8250795.204       
1615533(2)(2)   	199368.429        	8250803.794       
1615574(1)      	199450.479        	8251108.594       
1615571(1)      	199411.529        	8251123.374       
1615571(1)      	199412.429        	8251122.924       
1615571(1)      	199426.089        	8251111.674       
1615583(2)      	198775.620        	8251279.410       
1615583(2)      	198728.670        	8251292.320       
1615583(1)(1)   	199047.372        	8251208.739       
1615583(1)(1)   	199015.012        	8251217.339       
1614804(2)      	198745.010        	8251181.170       
1614804(2)      	198733.560        	8251184.180       
1614804(2)      	198694.100        	8251194.280       
1614804(2)      	198664.520        	8251201.480       
1614804(1)(1)(1)	199072.950        	8251098.270       
1614804(1)(1)(1)	199035.700        	8251107.480       
1614804(1)(1)(1)	199007.040        	8251114.940       
1615582(2)      	199399.499        	8250983.284       
1615520(2)(1)   	199317.929        	8250810.174       
1615520(2)(1)   	199301.849        	8250814.654       
1615520(2)(1)   	199289.109        	8250818.674       
1615520(2)(1)   	199275.899        	8250823.494       
1615520(2)(1)   	199267.399        	8250826.484       
1614804(1)(1)(2)(2)(1)	198961.610        	8251126.490       
1614804(1)(1)(2)(2)(1)	198919.500        	8251137.390       
1614804(1)(1)(2)(2)(1)	198874.940        	8251148.140       
1614804(1)(1)(2)(2)(1)	198864.790        	8251150.720       
1614804(1)(1)(2)(2)(1)	198840.260        	8251156.950       
1614804(1)(1)(2)(2)(1)	198813.750        	8251163.780       
1614804(1)(1)(2)(2)(1)	198782.350        	8251171.860       
1615092(1)      	197999.790        	8246168.290       
1615092(1)      	197984.140        	8246184.110       
1615092(1)      	197975.390        	8246192.020       
1615092(1)      	197970.050        	8246196.210       
1615255(2)      	196900.150        	8245042.210       
1615328(1)      	197340.839        	8245520.594       
1614931(2)      	196680.819        	8244704.154       
1615250(1)      	196556.610        	8244664.350       
1615565(2)      	196554.910        	8244664.590       
1615565(2)      	196535.710        	8244666.620       
1614892(2)      	196498.600        	8244677.620       
1614892(2)      	196469.090        	8244691.000       
1615255(1)(2)   	196558.360        	8244867.290       
1615255(1)(2)   	196624.650        	8244900.850       
1615255(1)(2)   	196690.150        	8244934.540       
1615255(1)(2)   	196749.690        	8244964.500       
1615255(1)(2)   	196827.840        	8245004.980       
1615282(1)      	197708.712        	8245019.474       
P-50(1)         	199370.993        	8249296.723       
P-50(1)         	199364.545        	8249378.794       
P-50(1)         	199363.860        	8249449.333       
P-50(2)         	199370.580        	8249511.981       
P-50(2)         	199383.037        	8249573.082       
P-50(2)         	199400.858        	8249625.831       
P-50(2)         	199429.397        	8249694.260       
1615577(1)(1)(2)	199051.630        	8250974.320       
1615577(1)(1)(2)	198977.930        	8250993.950       
1615577(1)(1)(2)	198899.630        	8251014.840       
1616634(1)      	197999.660        	8246788.360       
1616637(1)      	198095.380        	8246881.050       
1616642(1)      	198516.430        	8246954.188       
1616666(1)      	198692.018        	8247578.466       
1616684(2)      	199222.465        	8247736.615       
1616689(2)      	199163.200        	8247861.780       
1616691(2)      	199087.743        	8247953.549       
1616694(2)      	199229.146        	8247927.986       
1616698(2)      	199323.286        	8248020.543       
1616713(1)      	199492.021        	8248181.994       
1616715(2)      	199585.643        	8248276.457       
1616727(2)      	199693.993        	8248495.351       
1616736(1)      	199714.252        	8248837.655       
1616524(2)      	199858.639        	8248933.651       
1616525(2)      	199882.524        	8249066.189       
1616545(1)(2)   	199747.770        	8249688.984       
1616553(2)      	199882.575        	8249734.193       
1616557(2)      	199904.739        	8249864.273       
1616565(2)      	199299.190        	8249292.620       
1616725(1)      	199373.989        	8249297.534       
1616725(1)      	199367.329        	8249378.664       
1616725(1)      	199366.809        	8249449.864       
1616725(2)      	199374.449        	8249512.474       
1616725(2)      	199387.239        	8249571.714       
1616725(2)      	199404.559        	8249623.634       
1616725(2)      	199433.279        	8249689.904       
1616708(2)      	199804.470        	8248183.230       
1616708(2)      	199832.330        	8248214.160       
1616708(2)      	199864.050        	8248251.340       
1616708(2)      	199895.520        	8248293.250       
1616708(2)      	199915.640        	8248322.840       
1616708(2)      	199956.930        	8248388.760       
1616708(2)      	199979.420        	8248429.250       
1               	197408.268        	8245319.343       
3               	196599.694        	8244708.860       
48              	196394.372        	8244821.800       
52              	199216.356        	8247619.100       
52              	199771.415        	8248158.292       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node
198958.036        	8250820.211       	"VRP.NOVA.016"	0282
199178.249        	8251344.354       	"VRP.NOVA.017"	0085
198901.170        	8249960.020       	"VRP.NOVA.015"	0494
199487.354        	8249709.609       	"VRP NOVA 013"	0553
199458.094        	8248977.332       	"VRP 5.2.1"	0679
202576.496        	8250150.259       	"VRP.NOVA.019"	0436
202420.156        	8249687.344       	"VRP.NOVA.018 NO ARQUIVO"	0563
198939.108        	8247333.648       	"VRP.NOVA.012"	0778
195599.097        	8244493.838       	"VRP.NOVA.010 - verificar essa posicao"	0966
196966.800        	8245063.646       	"VRP.NOVA.011"	0930
192339.245        	8244449.786       	"DERIVACAO"	
197906.243        	8244096.165       	"RAP.LSL.002"	
197881.399        	8246272.750       	"LIMITE DMC 5.0"	
197537.387        	8246531.245       	"TRECHO FICARIA SEM CONEXAO POIS E FORA DA POLIGONAL"	0809
199795.054        	8248172.184       	"Confirmar se esse ponto esta interligado na de 160"	0716
199828.093        	8250584.033       	"Revisar esta conexao"	0356
199482.891        	8248873.905       	"Macromedidor 5.2"	

[BACKDROP]
  DIMENSIONS  	191588.078        	8242581.704       	203500.462        	8252185.050       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
